<html><head>
<meta http-equiv="Content-Type" content="text/html">
</head><body>
<span style="position:absolute; border: gray 1px solid; left:0px; top:50px; width:666px; height:837px;"></span>
<div style="position:absolute; top:50px;"><a name="1">Page 1</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:81px; top:157px; width:495px; height:33px;"><span style="font-family: HelveticaNeueLTStd-Bd; font-size:33px">Electrical Inspection Checklists
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:81px; top:233px; width:501px; height:24px;"><span style="font-family: MinionPro-Regular; font-size:11px">This pdf contains 77 electrical inspection checklists taken from the 2014 </span><span style="font-family: MinionPro-It; font-size:11px">Electrical Inspection Manual with 
<br>Checklists</span><span style="font-family: MinionPro-Regular; font-size:11px">. The checklists are in PDF format and can be completed electronically or printed and used as hard copy. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:81px; top:259px; width:505px; height:76px;"><span style="font-family: MinionPro-Regular; font-size:11px">The checklists are intended to help inspectors keep track of the numerous aspects of an electrical installation 
<br>that must be checked, verified, reviewed, determined, or otherwise examined for </span><span style="font-family: MinionPro-It; font-size:11px">NEC </span><span style="font-family: Symbol; font-size:6px">®</span><span style="font-family: MinionPro-Regular; font-size:11px"> compliance. The checklists 
<br>are also intended to serve as an organizational tool for contractors, project managers, or anyone who conducts, 
<br>receives, or is responsible for electrical inspections, or who may wish to perform self-inspections, of electrical 
<br>installations.
<br>The checklists are organized as follows:
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:99px; top:341px; width:116px; height:10px;"><span style="font-family: MinionPro-Bold; font-size:10px">•	 Chapter	1:	Introduction
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:111px; top:354px; width:283px; height:10px;"><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 1-1: General Safety Checklist for Electrical Inspections
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:99px; top:370px; width:212px; height:10px;"><span style="font-family: MinionPro-Bold; font-size:10px">•	 Chapter</span><span style="font-family: MinionPro-Bold; font-size:10px">	2</span><span style="font-family: MinionPro-Bold; font-size:10px">:</span><span style="font-family: MinionPro-Bold; font-size:10px">	G</span><span style="font-family: MinionPro-Bold; font-size:10px">eneral</span><span style="font-family: MinionPro-Bold; font-size:10px">	R</span><span style="font-family: MinionPro-Bold; font-size:10px">equirements</span><span style="font-family: MinionPro-Bold; font-size:10px">	I</span><span style="font-family: MinionPro-Bold; font-size:10px">nspections
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:111px; top:383px; width:275px; height:10px;"><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 2-1: General Requirements for Electrical Inspections
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:99px; top:399px; width:199px; height:60px;"><span style="font-family: MinionPro-Bold; font-size:10px">•	 Chapter	3:	Wiring	Methods	and	Devices
<br></span><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 3-1: General Wiring Methods
<br>—  Checklist 3-2: Boxes and Conduit Bodies
<br>—  Checklist 3-3: Cabinets and Cutout Boxes
<br>—  Checklist 3-4: Switches and Receptacles
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:98px; top:466px; width:227px; height:10px;"><span style="font-family: MinionPro-Bold; font-size:10px">•	 Chapter	4:	Services,	Feeders,	and	Branch	Circuits
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:110px; top:478px; width:140px; height:35px;"><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 4-1: Services
<br>—  Checklist 4-2: Feeders
<br>—  Checklist 4-3: Branch Circuits
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:98px; top:520px; width:168px; height:10px;"><span style="font-family: MinionPro-Bold; font-size:10px">•	 Chapter	5:	Grounding	and	Bonding
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:110px; top:532px; width:226px; height:22px;"><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 5-1: Service Grounding and Bonding
<br>—  Checklist 5-2: Equipment Grounding and Bonding
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:98px; top:561px; width:296px; height:10px;"><span style="font-family: MinionPro-Bold; font-size:10px">•	 Chapter	6:	Dwelling	Units	and	Mobile/Manufactured	Home	Sites
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:110px; top:574px; width:392px; height:197px;"><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 6-1: Residential Rough Inspection: General Requirements (All Areas)
<br>—  Checklist 6-2: Residential Rough Inspection: Kitchen
<br>—  Checklist 6-3: Residential Rough Inspection: Dining Room
<br>—  Checklist 6-4: Residential Rough Inspection: Bathrooms
<br></span><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 6-5: Residential Rough Inspection: Other Habitable Rooms
<br></span><span style="font-family: MinionPro-Regular; font-size:10px">(Bedrooms, Family Rooms, Parlors, and Dens)
<br>—  Checklist 6-6: Residential Rough Inspection: Hallways and Foyers
<br>—  Checklist 6-7: Residential Rough Inspection: Stairways
<br>—  Checklist 6-8: Residential Rough Inspection: Closets
<br>—  Checklist 6-9: Residential Rough Inspection: Laundry Area
<br>—  Checklist 6-10: Residential Rough Inspection: Basements and Attics
<br>—  Checklist 6-11: Residential Rough Inspection: Attached Garages and Detached Garages or
<br>Accessory Buildings With Electric Power
<br>—  Checklist 6-12: Residential Rough Inspection: Outdoors
<br>—  Checklist 6-13: Residential Rough Inspection: Services and Feeders and System Grounding
<br>—  Checklist 6-14: Residential Rough Inspection: Feeders and Panelboards
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:876px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   1
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:876px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/28/14   9:32 AM
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:81px; top:758px; width:322px; height:69px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><span style="position:absolute; border: black 1px solid; left:0px; top:77px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:77px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:860px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:860px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:50px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:872px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:50px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:872px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:77px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:77px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:860px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:860px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:50px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:872px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:50px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:872px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:877px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:879px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:877px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:876px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:879px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:877px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:877px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:877px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:877px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:876px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:879px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:877px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:881px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:876px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:877px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:878px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:877px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:876px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:877px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:876px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:877px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:876px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:880px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:877px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:876px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:877px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:878px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:878px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:876px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:876px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:591px; top:876px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:593px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:597px; top:879px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:597px; top:877px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:599px; top:876px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:601px; top:876px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:604px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:605px; top:877px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:877px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:880px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:877px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:876px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:626px; top:876px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:627px; top:877px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:630px; top:876px; width:4px; height:4px;"></span>
<span style="position:absolute; border: gray 1px solid; left:0px; top:937px; width:666px; height:837px;"></span>
<div style="position:absolute; top:937px;"><a name="2">Page 2</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:229px; top:1004px; width:206px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Electrical Inspection Manual Checklists
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:111px; top:1036px; width:473px; height:197px;"><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 6-15: Residential Finish Inspection: General Requirements (All Areas)
<br>—  Checklist 6-16: Residential Finish Inspection: Kitchen
<br>—  Checklist 6-17: Residential Finish Inspection: Dining Room
<br>—  Checklist 6-18: Residential Finish Inspection: Bathrooms
<br>—  Checklist 6-19: Residential Finish Inspection: Other Habitable Rooms
<br>(Bedrooms, Family Rooms, Parlors, and Dens)
<br>—  Checklist 6-20: Residential Finish Inspection: Hallways and Foyers
<br>—  Checklist 6-21: Residential Finish Inspection: Stairways
<br>—  Checklist 6-22: Residential Finish Inspection: Closets
<br>—  Checklist 6-23: Residential Finish Inspection: Laundry Area
<br>—  Checklist 6-24: Residential Finish Inspection: Basements and Attics
<br>—  Checklist 6-25: Residential Finish Inspection: Attached Garages and Detached Garages or Accessory Buildings
<br>With Electric Power
<br>—  Checklist 6-26: Residential Finish Inspection: Outdoors
<br>—  Checklist 6-27: Residential Finish Inspection: Service Equipment, Feeders, and Panelboards
<br>—  Checklist 6-28: Residential Finish Inspection: Mobile/Manufactured Home Site Inspections
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:98px; top:1240px; width:233px; height:10px;"><span style="font-family: MinionPro-Bold; font-size:10px">•	 Chapter	7:	Commercial	and	Industrial	Inspections
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:110px; top:1253px; width:383px; height:97px;"><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 7-1: Motors
<br>—  Checklist 7-2: Air-Conditioning and Refrigerating Equipment
<br>—  Checklist 7-3: Transformers
<br>—  Checklist 7-4: Capacitors
<br>—  Checklist 7-5: Elevators, Dumbwaiters, Escalators, Platform Lifts, and Stairway Chairlifts
<br>—  Checklist 7-6: Electric-Vehicle-Charging Equipment
<br>—  Checklist 7-7: Signs and Outline Lighting
<br>—  Checklist 7-8: Field-Installed Skeleton Tubing (Neon) and Wiring
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:98px; top:1356px; width:298px; height:110px;"><span style="font-family: MinionPro-Bold; font-size:10px">•	 Chapter	8:	Hazardous	Locations
<br></span><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 8-1: Class I Locations
<br>—  Checklist 8-2: Class II Locations
<br>—  Checklist 8-3: Class III Locations
<br>—  Checklist 8-4: Commercial Garages
<br>—  Checklist 8-5: Aircraft Hangars
<br>—  Checklist 8-6: Motor Fuel-Dispensing Facilities
<br>—  Checklist 8-7: Bulk Storage Plants
<br>—  Checklist 8-8: Spray Application, Dipping, and Coating Processes
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:98px; top:1473px; width:149px; height:10px;"><span style="font-family: MinionPro-Bold; font-size:10px">•	 Chapter	9:	Special	Occupancies
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:110px; top:1485px; width:305px; height:85px;"><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 9-1: Health Care Facilities
<br>—  Checklist 9-2: Assembly Occupancies
<br></span><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 9-3: Theaters and Audience Areas of Motion Picture Studios
<br></span><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 9-4: Carnivals, Circuses, Fairs, and Similar Events
<br>—  Checklist 9-5: Agricultural Buildings
<br>—  Checklist 9-6: Recreational Vehicle Parks
<br>—  Checklist 9-7: Marinas and Boatyards
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:98px; top:1577px; width:251px; height:10px;"><span style="font-family: MinionPro-Bold; font-size:10px">•	 Chapter	10:	Swimming	Pools	and	Related	Installations
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:110px; top:1589px; width:319px; height:97px;"><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 10-1: Initial Inspection: Prior to Pouring of Concrete or Burial
<br>—  Checklist 10-2: Intermediate and Final Inspections
<br>—  Checklist 10-3: Storable Swimming Pools and Storable Spas and Hot Tubs
<br>—  Checklist 10-4: Spas and Hot Tubs: All Installations
<br>—  </span><span style="font-family: MinionPro-Regular; font-size:10px">C</span><span style="font-family: MinionPro-Regular; font-size:10px">hecklist 10-5: Spas and Hot Tubs: Indoor Installations Only
<br>—  Checklist 10-6: Fountains
<br>—  Checklist 10-7: Therapeutic Pools and Tubs
<br>—  Checklist 10-8: Hydromassage Bathtubs
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:1763px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   2
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:1763px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/29/14   2:04 PM
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:18px; top:937px; width:648px; height:18px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><span style="position:absolute; border: black 1px solid; left:81px; top:1018px; width:504px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:964px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:964px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:1747px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:1747px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:937px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:1759px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:937px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:1759px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:964px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:964px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:1747px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:1747px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:937px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:1759px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:937px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:1759px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:1764px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:1766px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:1764px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:1763px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:1766px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:1764px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:1764px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:1764px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:1764px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:1763px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:1766px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:1764px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:1768px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:1763px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:1764px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:1765px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:1764px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:1763px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:1764px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:1763px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:1764px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:1763px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:1767px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:1764px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:1763px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:1764px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:1765px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:1765px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:1763px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:591px; top:1763px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:593px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:597px; top:1764px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:599px; top:1763px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:601px; top:1763px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:604px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:605px; top:1764px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:1767px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:1764px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:1764px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:1763px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:1764px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:627px; top:1764px; width:2px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:626px; top:1763px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:630px; top:1763px; width:4px; height:4px;"></span>
<span style="position:absolute; border: gray 1px solid; left:0px; top:1824px; width:666px; height:837px;"></span>
<div style="position:absolute; top:1824px;"><a name="3">Page 3</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:229px; top:1891px; width:206px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Electrical Inspection Manual Checklists
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:99px; top:1923px; width:278px; height:10px;"><span style="font-family: MinionPro-Bold; font-size:10px">•	 Chapter	11:	Emergency	and	Standby	Systems	and	Fire	Pumps
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:110px; top:1936px; width:221px; height:47px;"><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 11-1: Emergency Systems
<br>—  Checklist 11-2: Legally Required Standby Systems
<br>—  Checklist 11-3: Optional Standby Systems
<br>—  Checklist 11-4: Fire Pumps
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:98px; top:1990px; width:405px; height:10px;"><span style="font-family: MinionPro-Bold; font-size:10px">•	 Chapter	12:	Remote-Control,	Signaling,	and	Fire	Alarm	Circuits	and	Optical	Fiber	Cables
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:110px; top:2002px; width:414px; height:35px;"><span style="font-family: MinionPro-Regular; font-size:10px">—  Checklist 12-1: Class 1, Class 2, Class 3, Remote-Control, Signaling, and Power-Limited Circuits
<br>—  Checklist 12-2: Fire Alarm Systems
<br>—  Checklist 12-3: Optical Fiber Cables and Raceways
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:2650px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   3
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:2650px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/28/14   9:32 AM
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:81px; top:2532px; width:322px; height:69px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><span style="position:absolute; border: black 1px solid; left:81px; top:1905px; width:504px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:1851px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:1851px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:2634px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:2634px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:1824px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:2646px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:1824px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:2646px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:1851px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:1851px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:2634px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:2634px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:1824px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:2646px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:1824px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:2646px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:2651px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:2653px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:2651px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:2650px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:2653px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:2651px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:2651px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:2651px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:2651px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:2650px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:2653px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:2651px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:2655px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:2650px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:2651px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:2652px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:2651px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:2650px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:2651px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:2650px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:2651px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:2650px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:2654px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:2651px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:2650px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:2651px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:2652px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:2652px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:2650px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:591px; top:2650px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:593px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:597px; top:2653px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:597px; top:2651px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:599px; top:2650px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:601px; top:2650px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:604px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:605px; top:2651px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:2651px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:2654px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:2651px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:2650px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:626px; top:2650px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:627px; top:2651px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:630px; top:2650px; width:4px; height:4px;"></span>
<span style="position:absolute; border: gray 1px solid; left:0px; top:2711px; width:666px; height:837px;"></span>
<div style="position:absolute; top:2711px;"><a name="4">Page 4</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:205px; top:2824px; width:254px; height:49px;"><span style="font-family: MinionPro-Bold; font-size:14px">ELECtRICAL	InSPECtIOn	CHECkLISt
<br></span><span style="font-family: TradeGothicLTStd-Bd2; font-size:24px">Introduction
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:231px; top:2892px; width:55px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">	Inspector:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:93px; top:2892px; width:29px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">Date:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:93px; top:2915px; width:49px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">Location:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:93px; top:2938px; width:59px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">Comments:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:162px; top:3144px; width:339px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Checklist 1-1: General Safety Checklist for Electrical Inspections
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:93px; top:3161px; width:49px; height:14px;"><span style="font-family: ZapfDingbatsStd; font-size:14px">✔ </span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Item 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3163px; width:91px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Basic Hazard Analysis
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:431px; top:3163px; width:45px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Comments 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:133px; top:3183px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">1. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3183px; width:262px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Does the inspection task involve exposed energized conductors or circuit parts?
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:133px; top:3221px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">2. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3221px; width:193px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Can the risk of exposure to electrical hazards be justified? 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:133px; top:3259px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">3. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3259px; width:205px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">What is the voltage of the equipment that requires inspection? 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:133px; top:3297px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">4. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3297px; width:192px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Where are the approach boundaries for shock protection? 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:133px; top:3335px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">5. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3335px; width:226px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Will the inspection involve crossing any of the approach boundaries? 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:133px; top:3373px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">6. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3373px; width:223px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Has an incident energy analysis been performed for the equipment? 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:3537px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   1
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:3537px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/14/14   2:26 PM
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:554px; top:3476px; width:30px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">1</span><span style="font-family: TradeGothicLTStd-Light; font-size:11px"> of </span><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">2
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:81px; top:3419px; width:322px; height:69px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:18px; top:2711px; width:648px; height:18px;"></div><span style="position:absolute; border: black 1px solid; left:80px; top:3126px; width:504px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:122px; top:2900px; width:109px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:286px; top:2900px; width:285px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:142px; top:2923px; width:429px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:152px; top:2946px; width:419px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:2810px; width:503px; height:290px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3138px; width:503px; height:21px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:3138px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3138px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3138px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3138px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:3407px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3407px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3407px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3407px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:3159px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3159px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3159px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3159px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:3179px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3179px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3179px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3179px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:3217px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3217px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3217px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3217px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:3255px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3255px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3255px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3255px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:3293px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3293px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3293px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3293px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:3331px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3331px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3331px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3331px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:3369px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3369px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3369px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3369px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3139px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3160px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3180px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3218px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3256px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3294px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3332px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3370px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3139px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3160px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3160px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3160px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3160px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3180px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3180px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3180px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3180px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3218px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3218px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3218px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3218px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3256px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3256px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3256px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3256px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3294px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3294px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3294px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3294px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3332px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3332px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3332px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3332px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3370px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3370px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:427px; top:3370px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3370px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:2738px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:2738px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:3521px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:3521px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:2711px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:3533px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:2711px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:3533px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:2738px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:2738px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:3521px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:3521px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:2711px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:3533px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:2711px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:3533px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:3538px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:3540px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:3538px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:3537px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:3540px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:3538px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:3538px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:3538px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:3538px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:3537px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:3540px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:3538px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:3542px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:3537px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:3538px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:3539px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:3538px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:3537px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:3538px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:3537px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:3538px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:3537px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:3541px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:3538px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:3537px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:3538px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:3539px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3539px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:3537px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:3537px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:591px; top:3537px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:593px; top:3537px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:3538px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:599px; top:3537px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:601px; top:3537px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:604px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:605px; top:3538px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:3541px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:3538px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:3537px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:622px; top:3539px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:627px; top:3538px; width:2px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:626px; top:3537px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:630px; top:3537px; width:4px; height:4px;"></span>
<span style="position:absolute; border: gray 1px solid; left:0px; top:3598px; width:666px; height:837px;"></span>
<div style="position:absolute; top:3598px;"><a name="5">Page 5</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:295px; top:3665px; width:64px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Introduction
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:3702px; width:377px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Checklist 1-1: General Safety Checklist for Electrical Inspections (cont.)
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:94px; top:3720px; width:49px; height:14px;"><span style="font-family: ZapfDingbatsStd; font-size:14px">✔ </span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Item 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3721px; width:91px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Basic Hazard Analysis
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:432px; top:3721px; width:45px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Comments 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:133px; top:3742px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">7. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3742px; width:216px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Are the available short-circuit current and clearing times known? 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:133px; top:3780px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">8. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3780px; width:111px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Where is the Arc Flash Boundary? 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:133px; top:3818px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">9. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3818px; width:194px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Will any part of the body be within the Arc Flash Boundary? 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:131px; top:3856px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">10. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3856px; width:164px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">How will PPE for arc flash protection be selected? 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:131px; top:3894px; width:9px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">11.
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3894px; width:144px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Is the appropriate arc-rated PPE available? 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:131px; top:3932px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">12. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:158px; top:3932px; width:182px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Is the inspector qualified for this specific task and risk?
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:85px; top:3970px; width:233px; height:8px;"><span style="font-family: TradeGothicLTStd-Cn18; font-size:8px">Source: Data from NFPA 70E, </span><span style="font-family: TradeGothicLTStd-Cn18Obl; font-size:8px">Standard for Electrical Safety in the Workplace</span><span style="font-family: TradeGothicLTStd-Cn18; font-size:8px">, 2012. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:4424px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   2
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:4424px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/14/14   2:26 PM
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:554px; top:4363px; width:30px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">2</span><span style="font-family: TradeGothicLTStd-Light; font-size:11px"> of </span><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">2
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:81px; top:4306px; width:322px; height:69px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><span style="position:absolute; border: black 1px solid; left:81px; top:3679px; width:504px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3697px; width:503px; height:21px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3697px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3697px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3697px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3697px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3718px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3718px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3718px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3718px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3739px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3739px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3739px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3739px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3777px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3777px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3777px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3777px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3815px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3815px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3815px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3815px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3853px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3853px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3853px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3853px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3891px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3891px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3891px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3891px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3929px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3929px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3929px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3929px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3967px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3967px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3967px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3967px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:4000px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:4000px; width:35px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:4000px; width:273px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:4000px; width:156px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3697px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3718px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3739px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3777px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3815px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3853px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3891px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3929px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:3967px; width:0px; height:32px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3697px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3718px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3718px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3718px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3718px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3739px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3739px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3739px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3739px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3777px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3777px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3777px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3777px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3815px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3815px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3815px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3815px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3853px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3853px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3853px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3853px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3891px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3891px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3891px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3891px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:3929px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:154px; top:3929px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:428px; top:3929px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3929px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:3967px; width:0px; height:32px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:3625px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:3625px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:4408px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:4408px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:3598px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:4420px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:3598px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:4420px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:3625px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:3625px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:4408px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:4408px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:3598px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:4420px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:3598px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:4420px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:4425px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:4427px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:4425px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:4424px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:4427px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:4425px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:4425px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:4425px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:4425px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:4424px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:4427px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:4425px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:4429px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:4424px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:4425px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:4426px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:4425px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:4424px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:4425px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:4424px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:4425px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:4424px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:4428px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:4425px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:4424px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:4425px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:4426px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:4426px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:4424px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:591px; top:4424px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:593px; top:4424px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:4425px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:599px; top:4424px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:601px; top:4424px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:604px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:605px; top:4425px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:4428px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:4425px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:4424px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:622px; top:4426px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:627px; top:4425px; width:2px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:626px; top:4424px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:630px; top:4424px; width:4px; height:4px;"></span>
<span style="position:absolute; border: gray 1px solid; left:0px; top:4485px; width:666px; height:837px;"></span>
<div style="position:absolute; top:4485px;"><a name="6">Page 6</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:152px; top:4598px; width:360px; height:49px;"><span style="font-family: MinionPro-Bold; font-size:14px">ELECtRICAL	InSPECtIOn	CHECkLISt
<br></span><span style="font-family: TradeGothicLTStd-Bd2; font-size:24px">General Requirements Inspections
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:231px; top:4666px; width:55px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">	Inspector:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:93px; top:4666px; width:29px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">Date:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:93px; top:4689px; width:49px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">Location:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:93px; top:4712px; width:59px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">Comments:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:168px; top:4918px; width:328px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Checklist 2-1: General Requirements for Electrical Inspections
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:94px; top:4935px; width:49px; height:14px;"><span style="font-family: ZapfDingbatsStd; font-size:14px">✔ </span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Item 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:4937px; width:78px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Inspection Activity 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:4937px; width:118px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">NEC Reference  Comments 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:4957px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">1. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:4995px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">2. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:5033px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">3. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:5071px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">4. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:4957px; width:213px; height:20px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Identify installations or parts of installations that are covered by 
<br>the NEC. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:4956px; width:63px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">90.2(A) and (B) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:4995px; width:210px; height:30px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that installations have been made in accordance with the 
<br>instructions included in listing and labeling of materials and 
<br>equipment. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5033px; width:216px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Identify installations and equipment requiring special approval or 
<br>investigation. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:4994px; width:59px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">90.7, 110.3(B) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5039px; width:52px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">90.4, 90.7, 
<br>110.2, 110.3 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5071px; width:210px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that interrupting ratings and short-circuit current ratings 
<br>are adequate for the conditions of the installation. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5070px; width:60px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.9, 110.10, 
<br>110.24
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:5109px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">5. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5109px; width:190px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that unused openings have been effectively closed. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5108px; width:44px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.12(A), 
<br>408.7 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:5147px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">6. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:5185px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">7. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5147px; width:216px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for broken or damaged parts and contamination by foreign 
<br>materials. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5146px; width:41px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.12(C) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5185px; width:206px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for secure mounting and adequate ventilation space for 
<br>equipment. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5184px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.13 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:5311px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   1
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:5311px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/14/14   2:26 PM
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:554px; top:5250px; width:30px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">1</span><span style="font-family: TradeGothicLTStd-Light; font-size:11px"> of </span><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">2
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:81px; top:5193px; width:322px; height:69px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:18px; top:4485px; width:648px; height:18px;"></div><span style="position:absolute; border: black 1px solid; left:80px; top:4900px; width:504px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:122px; top:4674px; width:109px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:286px; top:4674px; width:285px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:142px; top:4697px; width:429px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:152px; top:4720px; width:419px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:4584px; width:503px; height:290px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:4912px; width:502px; height:21px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:4912px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:4912px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:4912px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:4912px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:4912px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5219px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5219px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5219px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:5219px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5219px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:4933px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:4933px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:4933px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:4933px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:4933px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:4953px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:4953px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:4953px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:4953px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:4953px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:4991px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:4991px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:4991px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:4991px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:4991px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5029px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5029px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5029px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:5029px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5029px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5067px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5067px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5067px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:5067px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5067px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5105px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5105px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5105px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:5105px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5105px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5143px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5143px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5143px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:5143px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5143px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5181px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5181px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5181px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:5181px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5181px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:4913px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:4934px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:4954px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:4992px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5030px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5068px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5106px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5144px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5182px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:4913px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:4934px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:4934px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:4934px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:4934px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:4934px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:4954px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:4954px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:4954px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:4954px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:4954px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:4992px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:4992px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:4992px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:4992px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:4992px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5030px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5030px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:5030px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5030px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5030px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5068px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5068px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:5068px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5068px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5068px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5106px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5106px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:5106px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5106px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5106px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5144px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5144px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:5144px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5144px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5144px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5182px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5182px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:373px; top:5182px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5182px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5182px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:4512px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:4512px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:5295px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:5295px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:4485px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:5307px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:4485px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:5307px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:4512px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:4512px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:5295px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:5295px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:4485px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:5307px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:4485px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:5307px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:5312px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:5314px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:5312px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:5311px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:5314px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:5312px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:5312px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:5312px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:5312px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:5311px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:5314px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:5312px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:5316px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:5311px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:5312px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:5313px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:5312px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:5311px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:5312px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:5311px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:5312px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:5311px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:5315px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:5312px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:5311px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:5312px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:5313px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5313px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:5311px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:5311px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:591px; top:5311px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:593px; top:5311px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:5312px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:599px; top:5311px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:601px; top:5311px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:604px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:605px; top:5312px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:5315px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:5312px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:5311px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:622px; top:5313px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:627px; top:5312px; width:2px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:626px; top:5311px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:630px; top:5311px; width:4px; height:4px;"></span>
<span style="position:absolute; border: gray 1px solid; left:0px; top:5372px; width:666px; height:837px;"></span>
<div style="position:absolute; top:5372px;"><a name="7">Page 7</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:243px; top:5439px; width:180px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">General Requirements Inspections
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:149px; top:5476px; width:366px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Checklist 2-1: General Requirements for Electrical Inspections (cont.)
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:94px; top:5494px; width:49px; height:14px;"><span style="font-family: ZapfDingbatsStd; font-size:14px">✔ </span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Item 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5495px; width:78px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Inspection Activity 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:5516px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">8. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5516px; width:203px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for proper use and ratings of splices and terminations. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5495px; width:118px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">NEC Reference  Comments 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5516px; width:58px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.14(A) and 
<br>(B) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:5554px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">9. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5554px; width:144px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check temperature ratings of terminations. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5554px; width:41px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.14(C) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:5592px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">10. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5592px; width:149px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for arc flash protection warning signs. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5592px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.16 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:5630px; width:9px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">11.
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:5668px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">12. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:5706px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">13. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:5744px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">14. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5630px; width:214px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for markings on enclosures and verify appropriate ratings 
<br>for the environment.
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5630px; width:27px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.28
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5668px; width:197px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify adequate working clearances, dedicated spaces, and 
<br>headroom around equipment. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5674px; width:58px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.26(A) and 
<br>(E)
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5706px; width:209px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that working space and dedicated space are not used for 
<br>storage. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5706px; width:42px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.26(B) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5744px; width:219px; height:30px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check adequacy of entrance to and egress from working space in 
<br>general and verify that spaces containing large equipment have at 
<br>least two entrances/exits or the equivalent. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5744px; width:52px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.26(C), 
<br>110.26(C)(2) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:5782px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">15. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5782px; width:181px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that working spaces have adequate illumination. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5782px; width:42px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.26(D) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:5820px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">16. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:5820px; width:217px; height:30px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for identification of disconnecting means and circuit 
<br>directories for panelboards, switchboards, switchgear and similar 
<br>equipment. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:5820px; width:57px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.22, 408.4 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:85px; top:5858px; width:194px; height:8px;"><span style="font-family: TradeGothicLTStd-Cn18; font-size:8px">Source: Data from NFPA 70E, </span><span style="font-family: TradeGothicLTStd-Cn18Obl; font-size:8px">Electrical Safety in the Workplace</span><span style="font-family: TradeGothicLTStd-Cn18; font-size:8px">, 2009.
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:6198px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   2
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:6198px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/14/14   2:26 PM
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:554px; top:6137px; width:30px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">2</span><span style="font-family: TradeGothicLTStd-Light; font-size:11px"> of </span><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">2
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:81px; top:6080px; width:322px; height:69px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><span style="position:absolute; border: black 1px solid; left:81px; top:5453px; width:504px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5471px; width:502px; height:21px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5471px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5471px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5471px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5471px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5471px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5492px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5492px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5492px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5492px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5492px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5513px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5513px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5513px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5513px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5513px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5551px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5551px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5551px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5551px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5551px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5589px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5589px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5589px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5589px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5589px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5627px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5627px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5627px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5627px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5627px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5665px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5665px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5665px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5665px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5665px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5703px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5703px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5703px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5703px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5703px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5741px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5741px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5741px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5741px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5741px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5779px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5779px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5779px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5779px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5779px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5817px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5817px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5817px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5817px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5817px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5855px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5855px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5855px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5855px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5855px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5884px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5884px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5884px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5884px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5884px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5471px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5492px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5513px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5551px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5589px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5627px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5665px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5703px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5741px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5779px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5817px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:5855px; width:0px; height:28px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5471px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5492px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5492px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5492px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5492px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5492px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5513px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5513px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5513px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5513px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5513px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5551px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5551px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5551px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5551px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5551px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5589px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5589px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5589px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5589px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5589px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5627px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5627px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5627px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5627px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5627px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5665px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5665px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5665px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5665px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5665px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5703px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5703px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5703px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5703px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5703px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5741px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5741px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5741px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5741px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5741px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5779px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5779px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5779px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5779px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5779px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:5817px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:5817px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:5817px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:5817px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5817px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:5855px; width:0px; height:28px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:5399px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:5399px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:6182px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:6182px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:5372px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:6194px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:5372px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:6194px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:5399px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:5399px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:6182px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:6182px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:5372px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:6194px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:5372px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:6194px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:6199px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:6201px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:6199px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:6198px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:6201px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:6199px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:6199px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:6199px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:6199px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:6198px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:6201px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:6199px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:6203px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:6198px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:6199px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:6200px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:6199px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:6198px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:6199px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:6198px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:6199px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:6198px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:6202px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:6199px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:6198px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:6199px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:6200px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6200px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:6198px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:591px; top:6198px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:593px; top:6198px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:6199px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:599px; top:6198px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:601px; top:6198px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:604px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:605px; top:6199px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:6202px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:6199px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:6198px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:622px; top:6200px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:627px; top:6199px; width:2px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:626px; top:6198px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:630px; top:6198px; width:4px; height:4px;"></span>
<span style="position:absolute; border: gray 1px solid; left:0px; top:6259px; width:666px; height:837px;"></span>
<div style="position:absolute; top:6259px;"><a name="8">Page 8</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:184px; top:6372px; width:296px; height:49px;"><span style="font-family: MinionPro-Bold; font-size:14px">ELECtRICAL	InSPECtIOn	CHECkLISt
<br></span><span style="font-family: TradeGothicLTStd-Bd2; font-size:24px">Wiring Methods and Devices
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:231px; top:6440px; width:55px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">	Inspector:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:93px; top:6440px; width:29px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">Date:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:93px; top:6463px; width:49px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">Location:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:93px; top:6486px; width:59px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">Comments:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:94px; top:6709px; width:49px; height:14px;"><span style="font-family: ZapfDingbatsStd; font-size:14px">✔ </span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Item 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:6711px; width:78px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Inspection Activity 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:6711px; width:63px; height:10px;"><span style="font-family: TradeGothicLTStd-BoldObl; font-size:10px">NEC</span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px"> Reference 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:478px; top:6711px; width:45px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Comments 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:231px; top:6692px; width:202px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Checklist 3-1: General Wiring Methods
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:6731px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">1. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:6731px; width:222px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Identify the wiring methods in use and verify their suitability for the 
<br>occupancy and conditions. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:6730px; width:70px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">Various Chapter 3 
<br>articles 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:6769px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">2. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:6769px; width:196px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that all conductors of a circuit are grouped together. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:6768px; width:76px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.3(B), 210.4(D) 
<br>and 404.2(C) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:6807px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">3. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:6845px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">4. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:6883px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">5. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:6921px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">6. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:6959px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">7. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:6807px; width:207px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check insulation values where conductors of different systems 
<br>share common enclosures. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:6806px; width:78px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.3(C)(1) and (2) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:6845px; width:213px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check wiring methods for spacing from edges of framing and for 
<br>protection from nails and screws. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:6844px; width:88px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.4(A), (B), (D), (E), 
<br>and (F) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:6883px; width:221px; height:30px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for insulating bushings or grommets where NM cable is 
<br>installed through metal studs or where insulated conductors 4 AWG 
<br>or larger enter enclosures. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:6882px; width:79px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.4(B)(1) and (G) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:6921px; width:219px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check cover, fill, protection, and allowances for ground movement 
<br>on underground conductors and raceways. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:6920px; width:64px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.5 and Table 
<br>300.5
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:6959px; width:223px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that electrical raceways and cable trays are used exclusively 
<br>for electrical conductors. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:6958px; width:22px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.8
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:7085px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   1
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:7085px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/14/14   2:26 PM
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:554px; top:7024px; width:30px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">1</span><span style="font-family: TradeGothicLTStd-Light; font-size:11px"> of </span><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">5
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:81px; top:6967px; width:322px; height:69px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:18px; top:6259px; width:648px; height:18px;"></div><span style="position:absolute; border: black 1px solid; left:80px; top:6674px; width:504px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:122px; top:6448px; width:109px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:286px; top:6448px; width:285px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:142px; top:6471px; width:429px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:152px; top:6494px; width:419px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6358px; width:503px; height:290px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6686px; width:503px; height:21px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6686px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6686px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6686px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6686px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6686px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6993px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6993px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6993px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6993px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6993px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6707px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6707px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6707px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6707px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6707px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6727px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6727px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6727px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6727px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6727px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6765px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6765px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6765px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6765px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6765px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6803px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6803px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6803px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6803px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6803px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6841px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6841px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6841px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6841px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6841px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6879px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6879px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6879px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6879px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6879px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6917px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6917px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6917px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6917px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6917px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6955px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6955px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6955px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6955px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6955px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6687px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6708px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6728px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6766px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6804px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6842px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6880px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6918px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:6956px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:6687px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6708px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6708px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6708px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6708px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:6708px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6728px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6728px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6728px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6728px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:6728px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6766px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6766px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6766px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6766px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:6766px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6804px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6804px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6804px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6804px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:6804px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6842px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6842px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6842px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6842px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:6842px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6880px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6880px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6880px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6880px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:6880px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6918px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6918px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6918px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6918px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:6918px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:6956px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:6956px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:6956px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:6956px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:6956px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:6286px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:6286px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:7069px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:7069px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:6259px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:7081px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:6259px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:7081px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:6286px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:6286px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:7069px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:7069px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:6259px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:7081px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:6259px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:7081px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:7086px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:7088px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:7086px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:7085px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:7088px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:7086px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:7086px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:7086px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:7086px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:7085px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:7088px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:7086px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:7090px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:7085px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:7086px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:7087px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:7086px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:7085px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:7086px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:7085px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:7086px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:7085px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:7089px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:7086px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:7085px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:7086px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:7087px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7087px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:7085px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:7085px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:591px; top:7085px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:593px; top:7085px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:7086px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:599px; top:7085px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:601px; top:7085px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:604px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:605px; top:7086px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:7089px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:7086px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:7085px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:622px; top:7087px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:627px; top:7086px; width:2px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:626px; top:7085px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:630px; top:7085px; width:4px; height:4px;"></span>
<span style="position:absolute; border: gray 1px solid; left:0px; top:7146px; width:666px; height:837px;"></span>
<div style="position:absolute; top:7146px;"><a name="9">Page 9</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:257px; top:7213px; width:148px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Wiring Methods and Devices
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:94px; top:7268px; width:49px; height:14px;"><span style="font-family: ZapfDingbatsStd; font-size:14px">✔ </span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Item 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:7269px; width:78px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Inspection Activity 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:7269px; width:63px; height:10px;"><span style="font-family: TradeGothicLTStd-BoldObl; font-size:10px">NEC</span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px"> Reference 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:478px; top:7269px; width:45px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Comments 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:212px; top:7250px; width:240px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Checklist 3-1: General Wiring Methods (cont.)
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:7290px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">8. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:7328px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">9. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:7290px; width:205px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for continuity and completeness in metal raceways and 
<br>enclosures. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:7290px; width:27px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.10
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:7328px; width:226px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that wiring methods are securely fastened in place, supported 
<br>independently of suspended ceilings, and not used as supports. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:7328px; width:88px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.11 and applicable 
<br>Chapter 3 article(s) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:7366px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">10. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:7366px; width:214px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for continuity of grounded conductors in multiwire branch 
<br>circuits. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:7366px; width:42px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.13(B) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:7404px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">11. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:7404px; width:182px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for adequate length of free conductors in boxes. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:7404px; width:27px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.14
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:7442px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">12. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:7442px; width:224px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that boxes are installed at junction, splice, outlet, switch, and 
<br>pull points. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:7442px; width:27px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.15
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:7480px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">13. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:7480px; width:110px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check conductor fill in raceways. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:7480px; width:27px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.17
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:7518px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">14. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:7518px; width:212px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that raceway systems are complete prior to installation of 
<br>conductors. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:7518px; width:41px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.18(A) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:7556px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">15. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:7556px; width:194px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check vertical raceways for adequate conductor supports. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:7556px; width:27px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.19
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:7594px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">16. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:7594px; width:259px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that fire ratings have been restored at electrical penetrations.  </span><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.21
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:7632px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">17. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:7670px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">18. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:7632px; width:201px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check installations of wiring in ducts, plenums, and other air-
<br>handling spaces for proper methods and materials. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:7670px; width:209px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that access to equipment behind removable panels is not 
<br>compromised by cables, raceways, or equipment. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:7632px; width:27px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.22
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:383px; top:7670px; width:27px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.23
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:7972px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   2
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:7972px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/14/14   2:26 PM
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:554px; top:7911px; width:30px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">2</span><span style="font-family: TradeGothicLTStd-Light; font-size:11px"> of </span><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">5
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:81px; top:7854px; width:322px; height:69px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><span style="position:absolute; border: black 1px solid; left:81px; top:7227px; width:504px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7245px; width:503px; height:21px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7245px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7245px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7245px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7245px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7245px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7266px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7266px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7266px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7266px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7266px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7287px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7287px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7287px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7287px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7287px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7325px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7325px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7325px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7325px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7325px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7363px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7363px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7363px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7363px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7363px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7401px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7401px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7401px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7401px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7401px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7439px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7439px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7439px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7439px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7439px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7477px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7477px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7477px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7477px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7477px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7515px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7515px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7515px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7515px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7515px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7553px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7553px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7553px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7553px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7553px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7591px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7591px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7591px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7591px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7591px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7629px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7629px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7629px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7629px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7629px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7667px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7667px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7667px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7667px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7667px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7705px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7705px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7705px; width:232px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7705px; width:94px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7705px; width:110px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7245px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7266px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7287px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7325px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7363px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7401px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7439px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7477px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7515px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7553px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7591px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7629px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:7667px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:7245px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7266px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7266px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7266px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7266px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:7266px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7287px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7287px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7287px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7287px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:7287px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7325px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7325px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7325px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7325px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:7325px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7363px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7363px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7363px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7363px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:7363px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7401px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7401px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7401px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7401px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:7401px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7439px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7439px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7439px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7439px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:7439px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7477px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7477px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7477px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7477px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:7477px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7515px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7515px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7515px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7515px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:7515px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7553px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7553px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7553px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7553px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:7553px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7591px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7591px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7591px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7591px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:7591px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7629px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7629px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7629px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7629px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:7629px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7667px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:7667px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:379px; top:7667px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:474px; top:7667px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:7667px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:7173px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:7173px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:7956px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:7956px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:7146px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:7968px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:7146px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:7968px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:7173px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:7173px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:7956px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:7956px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:7146px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:7968px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:7146px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:7968px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:7973px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:7975px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:7973px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:7972px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:7975px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:7973px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:7973px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:7973px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:7973px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:7972px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:7975px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:7973px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:7977px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:7972px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:7973px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:7974px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:7973px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:7972px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:7973px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:7972px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:7973px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:7972px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:7976px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:7973px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:7972px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:7973px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:7974px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:7974px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:7972px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:591px; top:7972px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:593px; top:7972px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:7973px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:599px; top:7972px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:601px; top:7972px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:604px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:605px; top:7973px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:7976px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:7973px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:7972px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:622px; top:7974px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:627px; top:7973px; width:2px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:626px; top:7972px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:630px; top:7972px; width:4px; height:4px;"></span>
<span style="position:absolute; border: gray 1px solid; left:0px; top:8033px; width:666px; height:837px;"></span>
<div style="position:absolute; top:8033px;"><a name="10">Page 10</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:257px; top:8100px; width:148px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Wiring Methods and Devices
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:94px; top:8155px; width:49px; height:14px;"><span style="font-family: ZapfDingbatsStd; font-size:14px">✔ </span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Item 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8156px; width:78px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Inspection Activity 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8156px; width:63px; height:10px;"><span style="font-family: TradeGothicLTStd-BoldObl; font-size:10px">NEC</span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px"> Reference 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:476px; top:8156px; width:45px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Comments 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:225px; top:8137px; width:218px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Checklist 3-2: Boxes and Conduit Bodies 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:8177px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">1. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8177px; width:210px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Identify wet and damp locations and the suitability of boxes and 
<br>fittings. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8176px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.15 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:8214px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">2. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8213px; width:263px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check boxes and conduit bodies for adequate space for conductors.  </span><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.16 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:8251px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">3. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8251px; width:207px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that boxes and conduit bodies for conductors 4 AWG and 
<br>larger are adequately sized. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8250px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.28 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:8288px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">4. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8288px; width:179px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that raceways and cables are secured to boxes. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8287px; width:73px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.17(B) and (C) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:8325px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">5. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:8362px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">6. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:8399px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">7. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8325px; width:225px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for closure of unused openings other than those permitted as 
<br>part of the design of listed equipment.
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8324px; width:85px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.17(A), 110.12(A) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8362px; width:216px; height:31px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that boxes in walls and ceilings are flush with the finished 
<br>surface or, if surfaces are noncombustible, within </span><span style="font-family: TradeGothicLTStd-BdCn20; font-size:5px">1</span><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">⁄</span><span style="font-family: TradeGothicLTStd-BdCn20; font-size:5px">4</span><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px"> in. (6 mm) of 
<br>the finished surface. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8399px; width:206px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for excessive gaps between edges of boxes and plaster, 
<br>plasterboard, or drywall surfaces. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8361px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.20 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8398px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.21 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:8436px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">8. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8436px; width:181px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that boxes are securely fastened and supported. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8435px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.23 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:8473px; width:5px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">9.
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8473px; width:206px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check boxes for adequate depth for the equipment that will be 
<br>installed within them.
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8472px; width:27px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.24
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:8510px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">10. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8510px; width:131px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for covers or canopies on boxes. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8509px; width:74px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.25, 314.28(C) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:8547px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">11. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8547px; width:160px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check lighting fixture outlet boxes for suitability. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8546px; width:63px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.27(A), (B),  
<br>and (C) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:8584px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">12. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8584px; width:206px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check floor boxes and receptacle/cover assemblies for listing. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8583px; width:41px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.27(C) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:8621px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">13. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8621px; width:215px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check listing and installation of boxes used for support of ceiling-
<br>suspended (paddle) fans. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8620px; width:74px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.27(C), 422.18 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:8658px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">14. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8658px; width:118px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that all boxes are accessible. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8657px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.29 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:8695px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">15. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:8695px; width:224px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that support means for nonmetallic boxes are outside the box 
<br>or otherwise isolated from contact with conductors. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:385px; top:8694px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">314.43 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:8859px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   3
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:8859px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/14/14   2:26 PM
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:554px; top:8798px; width:30px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">3</span><span style="font-family: TradeGothicLTStd-Light; font-size:11px"> of </span><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">5
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:81px; top:8741px; width:322px; height:69px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><span style="position:absolute; border: black 1px solid; left:81px; top:8114px; width:504px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8132px; width:503px; height:21px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8132px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8132px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8132px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8132px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8132px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8153px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8153px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8153px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8153px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8153px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8173px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8173px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8173px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8173px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8173px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8210px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8210px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8210px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8210px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8210px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8247px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8247px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8247px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8247px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8247px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8284px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8284px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8284px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8284px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8284px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8321px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8321px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8321px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8321px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8321px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8358px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8358px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8358px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8358px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8358px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8395px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8395px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8395px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8395px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8395px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8432px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8432px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8432px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8432px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8432px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8469px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8469px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8469px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8469px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8469px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8506px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8506px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8506px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8506px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8506px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8543px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8543px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8543px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8543px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8543px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8580px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8580px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8580px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8580px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8580px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8617px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8617px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8617px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8617px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8617px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8654px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8654px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8654px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8654px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8654px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8691px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8691px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8691px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8691px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8691px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8728px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8728px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8728px; width:233px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8728px; width:91px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8728px; width:112px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8132px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8153px; width:0px; height:19px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8173px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8210px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8247px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8284px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8321px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8358px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8395px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8432px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8469px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8506px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8543px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8580px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8617px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8654px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:8691px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8132px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8153px; width:0px; height:19px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8153px; width:0px; height:19px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8153px; width:0px; height:19px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8153px; width:0px; height:19px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8153px; width:0px; height:19px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8173px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8173px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8173px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8173px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8173px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8210px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8210px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8210px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8210px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8210px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8247px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8247px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8247px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8247px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8247px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8284px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8284px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8284px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8284px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8284px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8321px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8321px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8321px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8321px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8321px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8358px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8358px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8358px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8358px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8358px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8395px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8395px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8395px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8395px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8395px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8432px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8432px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8432px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8432px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8432px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8469px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8469px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8469px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8469px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8469px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8506px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8506px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8506px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8506px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8506px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8543px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8543px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8543px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8543px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8543px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8580px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8580px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8580px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8580px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8580px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8617px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8617px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8617px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8617px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8617px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8654px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8654px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8654px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8654px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8654px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8691px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:8691px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:381px; top:8691px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:472px; top:8691px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:8691px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:8060px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:8060px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:8843px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:8843px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:8033px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:8855px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:8033px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:8855px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:8060px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:8060px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:8843px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:8843px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:8033px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:8855px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:8033px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:8855px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:8860px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:8862px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:8860px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:8859px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:8862px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:8860px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:8860px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:8860px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:8860px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:8859px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:8862px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:8860px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:8864px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:8859px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:8860px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:8861px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:8860px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:8859px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:8860px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:8859px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:8860px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:8859px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:8863px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:8860px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:8859px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:8860px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:8861px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:8861px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:8859px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:591px; top:8859px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:593px; top:8859px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:8860px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:599px; top:8859px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:601px; top:8859px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:604px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:605px; top:8860px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:8863px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:8860px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:8859px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:622px; top:8861px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:627px; top:8860px; width:2px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:626px; top:8859px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:630px; top:8859px; width:4px; height:4px;"></span>
<span style="position:absolute; border: gray 1px solid; left:0px; top:8920px; width:666px; height:837px;"></span>
<div style="position:absolute; top:8920px;"><a name="11">Page 11</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:257px; top:8987px; width:148px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Wiring Methods and Devices
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:94px; top:9042px; width:49px; height:14px;"><span style="font-family: ZapfDingbatsStd; font-size:14px">✔ </span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Item 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:9043px; width:78px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Inspection Activity 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:9043px; width:118px; height:10px;"><span style="font-family: TradeGothicLTStd-BoldObl; font-size:10px">NEC</span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px"> Reference  Comments 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:223px; top:9024px; width:222px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Checklist 3-3: Cabinets and Cutout Boxes 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:9063px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">1. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:9101px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">2. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:9063px; width:203px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that cabinets or cutout boxes are suitable and properly 
<br>installed in any wet or damp locations. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:9063px; width:25px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">312.2 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:9101px; width:208px; height:31px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that cabinets in walls do not have excessive gaps at the 
<br>edges and are flush with the finished surface or, if surfaces are 
<br>noncombustible, within </span><span style="font-family: TradeGothicLTStd-BdCn20; font-size:5px">1</span><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">⁄</span><span style="font-family: TradeGothicLTStd-BdCn20; font-size:5px">4</span><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px"> in. (6 mm) of the finished surface. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:9101px; width:52px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">312.3, 312.4 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:9139px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">3. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:9139px; width:137px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for closure of conductor openings. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:9139px; width:36px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">312.5(A) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:9177px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">4. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:9177px; width:211px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that cables are secured to cabinets and cutout boxes or 
<br>that the conditions for cables with nonmetallic sheaths are met. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:9177px; width:36px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">312.5(C) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:9215px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">5. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:9215px; width:205px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check wiring and bending space in cabinets and cutout boxes. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:9215px; width:25px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">312.6 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:9253px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">6. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:9253px; width:187px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check cabinets and cutout boxes for adequate space for 
<br>conductors and for splices and taps where they exist. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:9253px; width:52px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">312.7, 312.8 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:9746px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   4
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:9746px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/14/14   2:26 PM
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:554px; top:9685px; width:30px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">4</span><span style="font-family: TradeGothicLTStd-Light; font-size:11px"> of </span><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">5
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:81px; top:9628px; width:322px; height:69px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><span style="position:absolute; border: black 1px solid; left:81px; top:9001px; width:504px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9019px; width:502px; height:21px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9019px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9019px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9019px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9019px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9019px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9040px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9040px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9040px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9040px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9040px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9060px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9060px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9060px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9060px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9060px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9098px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9098px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9098px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9098px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9098px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9136px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9136px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9136px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9136px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9136px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9174px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9174px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9174px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9174px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9174px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9212px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9212px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9212px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9212px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9212px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9250px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9250px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9250px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9250px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9250px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9288px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9288px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9288px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9288px; width:73px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9288px; width:138px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9019px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9040px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9060px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9098px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9136px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9174px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9212px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9250px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:9019px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9040px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9040px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9040px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9040px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:9040px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9060px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9060px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9060px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9060px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:9060px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9098px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9098px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9098px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9098px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:9098px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9136px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9136px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9136px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9136px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:9136px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9174px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9174px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9174px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9174px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:9174px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9212px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9212px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9212px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9212px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:9212px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9250px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9250px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9250px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:446px; top:9250px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:9250px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:8947px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:8947px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:9730px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:9730px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:8920px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:9742px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:8920px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:9742px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:8947px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:8947px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:9730px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:9730px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:8920px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:9742px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:8920px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:9742px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:9747px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:9749px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:9747px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:9746px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:9749px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:9747px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:9747px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:9747px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:9747px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:9746px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:9749px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:9747px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:9751px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:9746px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:9747px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:9748px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:9747px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:9746px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:9747px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:9746px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:9747px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:9746px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:9750px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:9747px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:9746px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:9747px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:9748px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9748px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:9747px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:9746px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:591px; top:9746px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:593px; top:9746px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:9747px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:599px; top:9746px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:601px; top:9746px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:604px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:605px; top:9747px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:9750px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:9747px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:9746px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:622px; top:9748px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:627px; top:9747px; width:2px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:626px; top:9746px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:630px; top:9746px; width:4px; height:4px;"></span>
<span style="position:absolute; border: gray 1px solid; left:0px; top:9807px; width:666px; height:837px;"></span>
<div style="position:absolute; top:9807px;"><a name="12">Page 12</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:257px; top:9874px; width:148px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Wiring Methods and Devices
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:225px; top:9911px; width:217px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Checklist 3-4: Switches and Receptacles 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:94px; top:9929px; width:49px; height:14px;"><span style="font-family: ZapfDingbatsStd; font-size:14px">✔ </span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Item 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:9930px; width:78px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Inspection Activity 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:9930px; width:63px; height:10px;"><span style="font-family: TradeGothicLTStd-BoldObl; font-size:10px">NEC</span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px"> Reference 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:460px; top:9930px; width:45px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Comments 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:9951px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">1. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:9951px; width:206px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that all switching is done in the ungrounded conductors. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:9950px; width:25px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">404.2 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:9989px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">2. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:10027px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">3. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:10065px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">4. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:10103px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">5. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:10141px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">6. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:9989px; width:213px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that any switches in wet locations are properly installed in 
<br>weatherproof enclosures. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:9988px; width:25px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">404.4 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:10027px; width:218px; height:30px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that switches are located not over 6 ft 7 in. (2.0 m) high and 
<br>that they can be operated from readily accessible places unless 
<br>otherwise permitted. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:10026px; width:41px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">404.8(A), 
<br>240.24(A) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:10065px; width:198px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that the voltage between adjacent grouped or ganged 
<br>devices is not over 300 volts or that barriers are installed. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:10064px; width:68px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">404.8(B) and (C) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:10103px; width:219px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that metal switch boxes, switches, and any metal faceplates 
<br>are grounded. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:10102px; width:69px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">404.9(B), 404.12 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:10141px; width:205px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that switches or receptacles in boxes have their plaster 
<br>ears seated against the wall surface or the box. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:10140px; width:70px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">404.10(B), 
<br>406.5(A), and (B) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:10179px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">7. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:10178px; width:297px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that switches and receptacles are used within their ratings.  </span><span style="font-family: TradeGothicLTStd-Light; font-size:9px">404.14, 406.3(A), 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:10189px; width:35px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">430.109 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:10217px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">8. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:10255px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">9. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:10293px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">10. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:10331px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">11. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:10368px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">12. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:10406px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">13. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:128px; top:10444px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">14. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:10217px; width:211px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that general-use dimmers are installed only for control of 
<br>permanently installed incandescent lighting. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:10216px; width:41px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">404.14(E) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:10255px; width:202px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check the listing and marking of any switches or receptacles 
<br>used with aluminum conductors. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:10254px; width:69px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">404.14(C), 
<br>406.3(C), 110.14 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:10293px; width:219px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check receptacles in wet or damp locations for proper covers and 
<br>enclosures and weather-resistant ratings. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:10292px; width:25px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">406.9 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:10331px; width:218px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that isolated ground receptacles are properly identified and 
<br>connected to isolated grounding conductors. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:10330px; width:37px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">406.3(D) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:10368px; width:208px; height:30px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check that receptacles project from metal faceplates or are 
<br></span><span style="font-family: TradeGothicLTStd-BdCn20; font-size:8px">flush with nonmetallic faceplates and that the faceplates cover 
<br></span><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">openings. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:10368px; width:64px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">406.5(D), 406.6 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:10406px; width:200px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check receptacles for proper polarity and for grounding and 
<br>bonding connections. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:10406px; width:65px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">406.4, 250.146, 
<br>200.11 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:151px; top:10444px; width:199px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that receptacle ratings and branch-circuit ratings are 
<br>compatible. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:376px; top:10444px; width:62px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">210.21, 210.24 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:10633px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   5
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:10633px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/14/14   2:26 PM
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:554px; top:10572px; width:30px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">5</span><span style="font-family: TradeGothicLTStd-Light; font-size:11px"> of </span><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">5
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:81px; top:10515px; width:322px; height:69px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><span style="position:absolute; border: black 1px solid; left:81px; top:9888px; width:504px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9906px; width:503px; height:21px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9906px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9906px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9906px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9906px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:9906px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9927px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9927px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9927px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9927px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:9927px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9947px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9947px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9947px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9947px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:9947px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9985px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9985px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9985px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9985px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:9985px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10023px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10023px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10023px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10023px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10023px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10061px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10061px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10061px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10061px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10061px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10099px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10099px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10099px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10099px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10099px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10137px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10137px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10137px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10137px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10137px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10175px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10175px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10175px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10175px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10175px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10213px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10213px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10213px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10213px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10213px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10251px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10251px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10251px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10251px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10251px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10289px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10289px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10289px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10289px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10289px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10327px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10327px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10327px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10327px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10327px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10365px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10365px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10365px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10365px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10365px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10403px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10403px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10403px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10403px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10403px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10441px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10441px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10441px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10441px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10441px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10479px; width:37px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10479px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10479px; width:225px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10479px; width:83px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10479px; width:128px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9906px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9927px; width:0px; height:19px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9947px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:9985px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10023px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10061px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10099px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10137px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10175px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10213px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10251px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10289px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10327px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10365px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10403px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10441px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:9906px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9927px; width:0px; height:19px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9927px; width:0px; height:19px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9927px; width:0px; height:19px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:9927px; width:0px; height:19px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:9927px; width:0px; height:19px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9947px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9947px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9947px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:9947px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:9947px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:9985px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:9985px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:9985px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:9985px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:9985px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10023px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10023px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10023px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10023px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:10023px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10061px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10061px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10061px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10061px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:10061px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10099px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10099px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10099px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10099px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:10099px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10137px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10137px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10137px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10137px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:10137px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10175px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10175px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10175px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10175px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:10175px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10213px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10213px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10213px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10213px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:10213px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10251px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10251px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10251px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10251px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:10251px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10289px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10289px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10289px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10289px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:10289px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10327px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10327px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10327px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10327px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:10327px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10365px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10365px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10365px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10365px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:10365px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10403px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10403px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10403px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10403px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:10403px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10441px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:147px; top:10441px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:372px; top:10441px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:456px; top:10441px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:10441px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:9834px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:9834px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:10617px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:10617px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:9807px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:10629px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:9807px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:10629px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:9834px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:9834px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:10617px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:10617px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:9807px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:10629px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:9807px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:10629px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:10634px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:10636px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:10634px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:10633px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:10636px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:10634px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:10634px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:10634px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:10634px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:10633px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:10636px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:10634px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:10638px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:10633px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:10634px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:10635px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:10634px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:10633px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:10634px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:10633px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:10634px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:10633px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:10637px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:10634px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:10633px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:10634px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:10635px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:10635px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:10633px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:591px; top:10633px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:593px; top:10633px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:10634px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:599px; top:10633px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:601px; top:10633px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:604px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:605px; top:10634px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:10637px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:10634px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:10633px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:622px; top:10635px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:627px; top:10634px; width:2px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:626px; top:10633px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:630px; top:10633px; width:4px; height:4px;"></span>
<span style="position:absolute; border: gray 1px solid; left:0px; top:10694px; width:666px; height:837px;"></span>
<div style="position:absolute; top:10694px;"><a name="13">Page 13</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:130px; top:10807px; width:405px; height:49px;"><span style="font-family: MinionPro-Bold; font-size:14px">ELECtRICAL	InSPECtIOn	CHECkLISt
<br></span><span style="font-family: TradeGothicLTStd-Bd2; font-size:24px">Services, Feeders, and Branch Circuits
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:231px; top:10875px; width:55px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">	Inspector:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:93px; top:10875px; width:29px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">Date:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:93px; top:10898px; width:49px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">Location:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:93px; top:10921px; width:59px; height:12px;"><span style="font-family: MinionPro-Bold; font-size:12px">Comments:	
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:85px; top:11145px; width:134px; height:14px;"><span style="font-family: ZapfDingbatsStd; font-size:14px">✔ </span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Item Inspection Activity
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:362px; top:11146px; width:61px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">NEC Reference
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:456px; top:11146px; width:45px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Comments 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:272px; top:11128px; width:124px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Checklist 4-1: Services 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:122px; top:11166px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">1. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:122px; top:11204px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">2. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:122px; top:11242px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">3. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:122px; top:11280px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">4. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:122px; top:11318px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">5. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:122px; top:11356px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">6. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:122px; top:11394px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">7. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11166px; width:202px; height:30px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that each building or structure has only one service 
<br>or, if more than one, that additional services are justified and 
<br>identified. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11166px; width:25px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.2 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11204px; width:201px; height:30px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that each service drop or lateral supplies only one set 
<br>of service-entrance conductors or, if more than one, that the 
<br>additional sets are justified and identified. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11204px; width:68px; height:30px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.40, 230.40 
<br>Exception No. 1,  
<br>230.2 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11242px; width:193px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check clearances from building openings, grade, roadway, 
<br>roofs, and swimming pools. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11242px; width:82px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.9, 230.24, 680.8
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11280px; width:211px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that the point of attachment for an overhead service drop 
<br>is adequate and will provide minimum clearances.
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11280px; width:62px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.26, 230.27 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11318px; width:209px; height:30px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that masts used as supports for service-drop conductors 
<br>have adequate strength and are not used to support other 
<br>conductors or equipment. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11318px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.28 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11356px; width:207px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that supports for service conductors passing over a roof 
<br>are adequate and substantial. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11356px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.29 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11394px; width:204px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check underground conductors for adequate burial depth and 
<br>protection.
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11394px; width:65px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.32, 230.50, 
<br></span><span style="font-family: TradeGothicLTStd-Light; font-size:9px">300.5
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:11520px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   1
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:11520px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/14/14   2:26 PM
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:554px; top:11459px; width:30px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">1</span><span style="font-family: TradeGothicLTStd-Light; font-size:11px"> of </span><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">5
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:81px; top:11402px; width:322px; height:69px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:18px; top:10694px; width:648px; height:18px;"></div><span style="position:absolute; border: black 1px solid; left:80px; top:11110px; width:504px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:122px; top:10883px; width:109px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:286px; top:10883px; width:285px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:142px; top:10906px; width:429px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:152px; top:10929px; width:419px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:10793px; width:503px; height:290px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11122px; width:502px; height:21px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11122px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11122px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11122px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11122px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11122px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11429px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11429px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11429px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11429px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11429px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11143px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11143px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11143px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11143px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11143px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11163px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11163px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11163px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11163px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11163px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11201px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11201px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11201px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11201px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11201px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11239px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11239px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11239px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11239px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11239px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11277px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11277px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11277px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11277px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11277px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11315px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11315px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11315px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11315px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11315px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11353px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11353px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11353px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11353px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11353px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11391px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11391px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11391px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11391px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11391px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11123px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11144px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11163px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11201px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11239px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11277px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11315px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11353px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11391px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11123px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11144px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11144px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11144px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11144px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11144px; width:0px; height:18px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11163px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11163px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11163px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11163px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11163px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11201px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11201px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11201px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11201px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11201px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11239px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11239px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11239px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11239px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11239px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11277px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11277px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11277px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11277px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11277px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11315px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11315px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11315px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11315px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11315px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11353px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11353px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11353px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11353px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11353px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11391px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11391px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11391px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11391px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11391px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:10721px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:10721px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:11504px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:11504px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:10694px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:11516px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:10694px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:11516px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:10721px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:10721px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:11504px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:11504px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:10694px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:11516px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:10694px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:11516px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:11521px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:11523px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:11521px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:11520px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:11523px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:11521px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:11521px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:11521px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:11521px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:11520px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:11523px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:11521px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:11525px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:11520px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:11521px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:11522px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:11521px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:11520px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:11521px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:11520px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:11521px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:11520px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:11524px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:11521px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:11520px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11521px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:11522px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:11522px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:11520px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:11520px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:591px; top:11520px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:593px; top:11520px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:596px; top:11521px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:599px; top:11520px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:601px; top:11520px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:604px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:605px; top:11521px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:613px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:11524px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:616px; top:11521px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:618px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:621px; top:11520px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:622px; top:11522px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:627px; top:11521px; width:2px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:626px; top:11520px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:630px; top:11520px; width:4px; height:4px;"></span>
<span style="position:absolute; border: gray 1px solid; left:0px; top:11581px; width:666px; height:837px;"></span>
<div style="position:absolute; top:11581px;"><a name="14">Page 14</a></div>
<div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:242px; top:11648px; width:202px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Services, Feeders, and Branch Circuits
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:85px; top:11703px; width:134px; height:14px;"><span style="font-family: ZapfDingbatsStd; font-size:14px">✔ </span><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Item Inspection Activity
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:362px; top:11704px; width:61px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">NEC Reference
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:456px; top:11704px; width:45px; height:10px;"><span style="font-family: TradeGothicLTStd-Bold; font-size:10px">Comments 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:253px; top:11685px; width:162px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">Checklist 4-1: Services (cont.) 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:122px; top:11725px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">8. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:122px; top:11763px; width:7px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">9. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11725px; width:190px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check above-ground conductors and cables for adequate 
<br>supports and protection from physical damage. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11725px; width:62px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.50, 230.51 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11763px; width:195px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that wiring methods and support systems for service-
<br>entrance conductors are suitable. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11763px; width:60px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.43, 230.44
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:120px; top:11801px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">10. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11801px; width:196px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that service raceways are arranged to drain and that 
<br>service heads are raintight and properly located. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11801px; width:62px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.53, 230.54 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:120px; top:11839px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">11. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11839px; width:183px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check service conductors for adequate size and rating. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11839px; width:60px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.23, 230.31
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:120px; top:11877px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">12. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:120px; top:11915px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">13. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:120px; top:11953px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">14. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:120px; top:11991px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">15. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11877px; width:202px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that service equipment is identified as suitable for that 
<br>use. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11877px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.66 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11915px; width:209px; height:30px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that a service disconnecting means is provided, suitable, 
<br>and located outside or inside nearest the point of entrance of 
<br>the service conductors. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11915px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.70 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11953px; width:208px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that service overcurrent protection is provided, properly 
<br>sized, and part of or adjacent to the disconnecting means. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11953px; width:62px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.90, 230.91 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:11991px; width:189px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that service disconnects are grouped together and 
<br>limited to six in any one location. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:11991px; width:62px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.71, 230.72 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:120px; top:12029px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">16. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:12029px; width:155px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check ratings of service disconnecting means. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:120px; top:12067px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">17. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:120px; top:12105px; width:11px; height:9px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">18. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:12067px; width:190px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Check for equipment connected to the supply side of the 
<br>service disconnecting means and overcurrent protection. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:144px; top:12105px; width:205px; height:19px;"><span style="font-family: TradeGothicLTStd-BdCn20; font-size:9px">Verify that ground-fault protection is supplied where required, 
<br>and obtain a written record of performance testing. 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:12105px; width:30px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.95 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:12029px; width:65px; height:19px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">110.24, 230.79, 
<br>230.80 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:363px; top:12067px; width:62px; height:9px;"><span style="font-family: TradeGothicLTStd-Light; font-size:9px">230.82, 230.94 
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:37px; top:12407px; width:92px; height:6px;"><span style="font-family: Helvetica; font-size:6px">9781284041835_Checklist.indd   2
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:588px; top:12407px; width:47px; height:6px;"><span style="font-family: Helvetica; font-size:6px">1/14/14   2:26 PM
<br></span></div><div style="position:absolute; border: textbox 1px solid; writing-mode:lr-tb; left:554px; top:12346px; width:30px; height:12px;"><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">2</span><span style="font-family: TradeGothicLTStd-Light; font-size:11px"> of </span><span style="font-family: TradeGothicLTStd-Bd2; font-size:12px">5
<br></span></div><div style="position:absolute; border: figure 1px solid; writing-mode:False; left:81px; top:12289px; width:322px; height:69px;"><span style="font-family: MinionPro-Regular; font-size:7px">Copyright © 2015 by Jones &amp; Bartlett Learning, LLC, an Ascend Learning Company</span></div><span style="position:absolute; border: black 1px solid; left:81px; top:11662px; width:504px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11680px; width:502px; height:21px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11680px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11680px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11680px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11680px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11680px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11701px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11701px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11701px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11701px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11701px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11722px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11722px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11722px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11722px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11722px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11760px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11760px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11760px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11760px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11760px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11798px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11798px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11798px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11798px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11798px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11836px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11836px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11836px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11836px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11836px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11874px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11874px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11874px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11874px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11874px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11912px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11912px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11912px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11912px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11912px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11950px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11950px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11950px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11950px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11950px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11988px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11988px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11988px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11988px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11988px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:12026px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:12026px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:12026px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:12026px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:12026px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:12064px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:12064px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:12064px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:12064px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:12064px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:12102px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:12102px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:12102px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:12102px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:12102px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:12140px; width:30px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:12140px; width:28px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:12140px; width:218px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:12140px; width:93px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:12140px; width:132px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11680px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11701px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11722px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11760px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11798px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11836px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11874px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11912px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11950px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:11988px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:12026px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:12064px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:81px; top:12102px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11680px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11701px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11701px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11701px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11701px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11701px; width:0px; height:20px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11722px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11722px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11722px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11722px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11722px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11760px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11760px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11760px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11760px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11760px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11798px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11798px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11798px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11798px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11798px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11836px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11836px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11836px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11836px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11836px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11874px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11874px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11874px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11874px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11874px; width:0px; height:36px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11912px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11912px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11912px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11912px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11912px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11950px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11950px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11950px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11950px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11950px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:11988px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:11988px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:11988px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:11988px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:11988px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:12026px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:12026px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:12026px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:12026px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:12026px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:12064px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:12064px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:12064px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:12064px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:12064px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:12102px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:140px; top:12102px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:359px; top:12102px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:452px; top:12102px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:584px; top:12102px; width:0px; height:37px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:11608px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:11608px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:12391px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:12391px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:11581px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:12403px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:11581px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:12403px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:11608px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:11608px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:0px; top:12391px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:651px; top:12391px; width:15px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:11581px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:27px; top:12403px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:11581px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:639px; top:12403px; width:0px; height:15px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:37px; top:12408px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:40px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:43px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:12410px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:44px; top:12408px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:47px; top:12407px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:50px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:53px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:12410px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:54px; top:12408px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:57px; top:12408px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:61px; top:12408px; width:1px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:60px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:63px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:64px; top:12408px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:67px; top:12407px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:70px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:12410px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:71px; top:12408px; width:1px; height:1px;"></span>
<span style="position:absolute; border: black 1px solid; left:73px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:77px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:80px; top:12412px; width:3px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:83px; top:12407px; width:3px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:88px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:91px; top:12408px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:92px; top:12409px; width:1px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:94px; top:12408px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:98px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:101px; top:12407px; width:0px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:12408px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:102px; top:12407px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:103px; top:12408px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:106px; top:12407px; width:1px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:108px; top:12411px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:12408px; width:0px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:110px; top:12407px; width:0px; height:0px;"></span>
<span style="position:absolute; border: black 1px solid; left:111px; top:12408px; width:2px; height:3px;"></span>
<span style="position:absolute; border: black 1px solid; left:114px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:115px; top:12409px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:117px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:118px; top:12409px; width:1px; height:2px;"></span>
<span style="position:absolute; border: black 1px solid; left:126px; top:12407px; width:2px; height:4px;"></span>
<span style="position:absolute; border: black 1px solid; left:588px; top:12407px; width:1px; height:4px;"></span>
