<!DOCTYPE  html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8"/><title>INSTITUTE OF INTEGRATED ELECTRICAL ENGINEERS OF THE PHILIPPINES, INC</title><link href="navigation.css" rel="stylesheet" type="text/css"/><link href="document.css" rel="stylesheet" type="text/css"/></head><body><p class="top_nav"><a href="../Philippine-Electrical-Code-2017-Edition.html">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part2.htm">Next &gt;</a></p><p class="s4" style="padding-left: 173pt;text-indent: 0pt;text-align: left;">INSTITUTE OF INTEGRATED ELECTRICAL ENGINEERS OF THE PHILIPPINES, INC</p><p class="s5" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">.</p><p class="s6" style="padding-top: 3pt;padding-left: 181pt;text-indent: 0pt;text-align: center;">Philippine <span style=" color: #3D3D3D;">Copyright </span>2017</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s8" style="padding-left: 180pt;text-indent: 0pt;text-align: center;">by</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s6" style="padding-left: 180pt;text-indent: 0pt;line-height: 109%;text-align: center;">Institute of Integrated Electrical <span style=" color: #3D3D3D;">Engineers of </span>the <span style=" color: #3D3D3D;">Philippines, Incorporated </span>(llEE)</p><p class="s8" style="padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">IlEE Bldg., #41 Monte de <span style=" color: #282828;">Piedad </span><span style=" color: #565656;">St., Cubao, </span>Quezon <span style=" color: #565656;">City</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s8" style="padding-left: 26pt;text-indent: 0pt;text-align: justify;">All rights in <span style=" color: #565656;">this book </span>are <span style=" color: #282828;">res</span><span style=" color: #565656;">erved. </span>Permission <span style=" color: #565656;">is granted </span>to republi<span style=" color: #6B6B6B;">s</span>h in full the material herein in laws, <span style=" color: #565656;">ordi</span><span style=" color: #282828;">nanc</span><span style=" color: #565656;">es, regu</span><span style=" color: #282828;">l</span><span style=" color: #565656;">ations, </span>admini<span style=" color: #6B6B6B;">s</span>trative <span style=" color: #565656;">order</span><span style=" color: #282828;">s </span>or <span style=" color: #6B6B6B;">sim</span>ilar documents <span style=" color: #565656;">issued </span>by public authorities. Others <span style=" color: #565656;">desi</span><span style=" color: #282828;">ring </span>permission to reproduc<span style=" color: #6B6B6B;">e </span><span style=" color: #565656;">this </span>material in <span style=" color: #565656;">whole </span>or in part shall <span style=" color: #6B6B6B;">co</span>nsultthe Institute <span style=" color: #565656;">oflntegrated </span>Elect<span style=" color: #6B6B6B;">r</span>ical Engineers<span style=" color: #565656;">of </span><span style=" color: #282828;">th</span><span style=" color: #565656;">e </span><span style=" color: #282828;">Philippine</span><span style=" color: #565656;">s, </span>Incorporated.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s10" style="text-indent: 0pt;text-align: center;"><span style=" color: #282828;">Fir</span>st Printing, <span style=" color: #3D3D3D;">Decembet </span>2017</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s8" style="text-indent: 0pt;text-align: center;">.,</p><p style="padding-top: 11pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s10" style="text-indent: 0pt;line-height: 14pt;text-align: center;">..<span style=" color: #3D3D3D;">Printed by:</span></p><p class="s13" style="padding-left: 182pt;text-indent: 0pt;line-height: 15pt;text-align: center;"><span class="s12">MG </span>Rep<span style=" color: #565656;">rogra</span>phics <span style=" color: #3D3D3D;">Supply &amp; Services, Inc.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s16" style="padding-left: 27pt;text-indent: 0pt;text-align: left;">ii</p><p class="s17" style="padding-top: 3pt;padding-left: 55pt;text-indent: 0pt;text-align: center;">PREFACE</p><p style="padding-top: 12pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s18" style="padding-left: 35pt;text-indent: 13pt;text-align: justify;">This 2017 edition of the Philippine Electrical Code, Part 1 (PECl 2017) is a major revision lo the 2009 edition. The planning of the new Code started with a kickoff meeting chaired by Engr. Francis V. Mapile, Chairman of the Board of Electrical Engineering (BEE) of the Professional Regulation Commission (PRC). He provided the guidelines on the fonnat of the new Code and its contents.</p><p class="s18" style="padding-top: 7pt;padding-left: 35pt;text-indent: 13pt;text-align: justify;">PEC1 2017 is now in letter page fonnat consisting of two columns in a page. There is only one volume including a Chapter 9 - Watercraft, which used to form Volume 2 of the previous editions of the Code. Because of this, Chapter <i>9 </i>- Tables before is now Chapter 10. The appendices complete the Code.</p><p class="s18" style="padding-top: 6pt;padding-left: 35pt;text-indent: 13pt;text-align: justify;">The preparation of PEC1 2017 started in 2016 and completed in 2017, a more than one-year effort It started with NEC 2014 as the basis, but in the end, adopted NEC 2017 which became available September 2016.As in the past, PEC1 20<span class="s20">I</span>7 took into consideration the Philippine environment and.practices, specially in Chapters 1 to 4, and particularly, in requirements concerning utility services. The major changes in edition 2017 of the Code are:</p><p class="s18" style="padding-top: 6pt;padding-left: 110pt;text-indent: -62pt;text-align: justify;">Chapter  1 : New definitions have been included, notably Office of the Building Official/EE (OBO/EE), Nationa<span style=" color: #595959;">l </span>Electrical Engineering Law andService Protective Device.The OBO/EE refers tothelicensed electrica<span style=" color: #727272;">l </span>practitioner employed with the Office of the Building Official. He/she replaced the Authority Having Jurisdiction (AHJ) in the Code&#39;s various provisions. The second new definition expounds references to Republic Act 7920 (RA 7920) which is the current national electrical engineering law. This way, the national electrical engineering law remains relevant should Republic Act 7920 be superseded. Service Protective Device defines the new equipment addition to Code prnvisions related to service equipment.</p><p class="s18" style="padding-top: 6pt;padding-left: 110pt;text-indent: 0pt;text-align: justify;">Also, three important new sections have been added: (l) Section 1.0.1.10 Apprenticeship, (2) Section</p><p class="s18" style="padding-left: 110pt;text-indent: 0pt;text-align: justify;">1.10.1.24 Available Fault Current (which require markings of such on the service equipment and would necessarily need short circuit calculations complimenting Section l.3.2.l (F)(4), and, (3) Section 1.10.1.25 Lockable Disconnecting Means. Arc-Flash Hazard Analysis has been added to the requirements under Section 1.J.2.1(F) Design Analysis as 1.3.2.1(F)(5).</p><p class="s18" style="padding-top: 7pt;padding-left: 110pt;text-indent: -62pt;text-align: justify;">Chapter  2 : Important revisions include: (l) Deletion of requirements for arc-fault circuit-interrupter due to non­ availability for Philippine specifications, (2) In addition to Code requirements on multi-occupancy buildings, their application to site developments - where group(s) of single detached buildings arc constructed - have been included, (3) Clarified and expanded provisions on Service Protective Device when installed ahead of Service Equipment and (4) Clarified the provisions on grouping of Disconnecting Means.</p><p class="s18" style="padding-top: 6pt;padding-left: 110pt;text-indent: -62pt;text-align: justify;">Chapter  3 : Rationalized ampacity tables of conductors (i.e. slight modifications in amperes) - copper and aluminum - for three conductors in raceway and in free air up to 2000 volts<span style=" color: #595959;">, </span>Tables 3.10.2.6(8)(16) and 3.10.2.6(B)(l 7), respectively. Ampacities are based on current densities of the cross-sectional areas of the conductors. Article 3.10 has been expanded with two new Parts. Four new articles have also been added: (1) Article 3.55 - Reinforced Thermosetting Resin Conduit: Type RTRC, (2) Article 3.70- Cablebus, (3) Article 3.93 - Low-Voltage Suspended Ceiling Power Distribution Systems and</p><p class="s18" style="padding-left: 110pt;text-indent: 0pt;text-align: justify;">(4)Article 3.99 - Outdoor Overhead Conductors over l 000 VoIts.</p><p class="s18" style="padding-top: 7pt;padding-left: 110pt;text-indent: -62pt;text-align: justify;">Chapter  4 : Previous editions of PECl, at one time or another, pennitted a specific number (i.e. 42 or 48) of overcurrent protective devices in a panelboard enclosure. This limitation has been removed from PECI 2017 and is required on!y (maximum of 48) if the panelboard is protected on its supply side by two sets of circuit breakers or two sets of fuses (Section 4.8.3.7 Exception No.2). Article 4.24- Fixed Electric Space-Heating Equipment has been expanded while a new Article 4.25 - Fixed Resistance and Electrode Industrial Process Heating Equipment has also been added.</p><p class="s18" style="padding-top: 6pt;padding-left: 109pt;text-indent: -62pt;text-align: justify;">Chapter 5 : Article 5.16 - Spray Application, Dipping, Coating and Printing Processes Using Flammable or Combustible Materials has been expanded while adding a new Article 5.22 - Control Systems for Permanent Amusement Attractions.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s23" style="text-indent: 0pt;text-align: right;">iii</p><p class="s24" style="padding-top: 3pt;padding-left: 83pt;text-indent: -61pt;text-align: justify;">Chapter 6 : Article 6.25 - Electric Vehicle Charging System has been expanded with new Parts and four new articles have been added: (1) Article 6.26 - Electrified Truck Parking Spaces, (2) Article 6.46 - Modular Data Centers, (3) Article 6.91 - Large-Scale Photovoltaic (PV) Electric Power Production Facility and (4) Article 6.94- Wind Electric Systems.</p><p class="s24" style="padding-top: 7pt;padding-left: 82pt;text-indent: -61pt;line-height: 106%;text-align: justify;">Chapter  7 : Article 7.5 - Interconnected Electric Power Production Sources and Article 7.70 - Optical <span style=" color: #363636;">Fiber </span>Cables have been expanded while five new articles have been added: (I) Article 7.6 - Energy Storage Systems, (2) Article 7.8 - Critical Operations Power Systems (COPS), (3) Article 7.10-Stand-Alone Systems, (4) Article 7.12 - Direct CurrentMicrogridsand Article 7.28 -Fire-Resistive Cable Systems.</p><p class="s24" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;line-height: 153%;text-align: justify;">Chapter 8 : Added a new Article 8.40-Premises-Powered Broadband Communications Systems. Chapter 10: AnewTable 10.1.1.l0hasbeenadded.</p><p class="s24" style="padding-left: 7pt;text-indent: 13pt;text-align: justify;">Aside from the chapters discussed, the rest of the Code has minimal changes. Harmonizing the PECl with IEC and other recognized standards is an ever-continuing effort.</p><p class="s24" style="padding-top: 7pt;padding-left: 7pt;text-indent: 13pt;text-align: justify;">The 2017 Philippine Electrical Code Part I has been crafted in order to clarify ambiguities and to facilitate easy use and understanding so that the electrical practitioners will be properly guided.</p><p class="s24" style="padding-top: 7pt;padding-left: 6pt;text-indent: 14pt;text-align: justify;">This Code has been patterned after the National Electrical Code 2017 version as it was found to be most appropriate and applicable to Philippine Setting.</p><p class="s24" style="padding-top: 7pt;padding-left: 6pt;text-indent: 14pt;text-align: justify;">NEC 2017 and relevant IEC and other standards were used in one way or another as reference materials which are and could have been included in PECl 2017; and for this reason, IIEE and the Committee wish to acknowledge their contributions in the preparation of PECl 2017.</p><p class="s24" style="padding-top: 7pt;padding-left: 6pt;text-indent: 14pt;text-align: justify;">After coordination meetings and discussions with the Board of Electrical Engineering&#39;s (BEE) Chairman, the Honorable Engr. Francis <span class="s26">V. </span>Mapile, the HEE submitted the final draft of the PECl 2017 to the BEE for endorsement to the Professional Regulation Commission (PRC) for its review and approval, which has since been received on November 10, 2017. PECl 2017 supersedes all previous editions of the Code dated 1962, 1969, 1973, 1980, 1985, 1992,</p><p class="s24" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">2000 and 2009.</p><p class="s24" style="padding-top: 7pt;padding-left: 6pt;text-indent: 13pt;text-align: justify;">Comments on PECl 2017 regarding omissions and errors, as well as, conflicts with accepted international standards are most welcome and will be highly appreciated. All suggestions will be studied and considered for inclusion in <span style=" color: #363636;">the </span>Code&#39;s next edition. Suggestions can be addressed to:</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s24" style="padding-left: 29pt;text-indent: 0pt;text-align: center;">THE CHAIRMAN, PECl COMMITTEE</p><p class="s24" style="padding-top: 7pt;padding-left: 214pt;text-indent: -42pt;line-height: 153%;text-align: left;">Institute of Integrated Electrical Engineers of the Philippines, Inc.</p><p class="s24" style="padding-left: 181pt;text-indent: -4pt;line-height: 153%;text-align: left;">HEE Bldg., <span class="s26">#41 </span>Monte de Piedad Street Cubao, Quezon City 1111, Metro Manila</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s24" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">iv</p><p class="s27" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">ACKNOWLEDGEMENT</p><p style="padding-top: 13pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s10" style="padding-left: 8pt;text-indent: 13pt;text-align: justify;"><span style=" color: #3F3F3F;">The Institute of Integrated Electrical Engineers of the </span><span style=" color: #2B2B2B;">Phili</span>ppines, <span style=" color: #3F3F3F;">Inc. </span><span style=" color: #2B2B2B;">(lIEE</span>) <span style=" color: #3F3F3F;">acknowledges the </span>fine <span style=" color: #3F3F3F;">work </span>o<span style=" color: #2B2B2B;">f </span><span style=" color: #3F3F3F;">the </span><span style=" color: #2B2B2B;">memb</span>ers of t<span style=" color: #2B2B2B;">he </span><span style=" color: #3F3F3F;">Philippine Electrical Code</span><span style=" color: #707070;">, </span>Part <span style=" color: #2B2B2B;">1 </span><span style=" color: #3F3F3F;">Committee in the preparation </span>an<span style=" color: #2B2B2B;">d exp</span>e<span style=" color: #2B2B2B;">di</span>tious <span style=" color: #3F3F3F;">completion </span><span style=" color: #707070;">of </span><span style=" color: #2B2B2B;">the </span><span style=" color: #3F3F3F;">Pb</span><span style=" color: #707070;">i</span><span style=" color: #3F3F3F;">lippine Electr</span><span style=" color: #707070;">i</span>cal <span style=" color: #3F3F3F;">Code, Part 1 </span>(<span style=" color: #2B2B2B;">P</span>ECl 20<span style=" color: #2B2B2B;">17)</span>.<span style=" color: #3F3F3F;">The preparation of </span><span style=" color: #2B2B2B;">t</span>ile <span style=" color: #3F3F3F;">2017 edition </span>of theCode <span style=" color: #3F3F3F;">is </span><span style=" color: #2B2B2B;">by </span><span style=" color: #3F3F3F;">no </span>means <span style=" color: #3F3F3F;">an </span>easy task, <span style=" color: #2B2B2B;">con</span>sideri<span style=" color: #2B2B2B;">ng </span><span style=" color: #3F3F3F;">that the previous edition was </span>done <span style=" color: #3F3F3F;">in </span><span style=" color: #2B2B2B;">200</span>9. <span style=" color: #3F3F3F;">It is, </span>t<span style=" color: #2B2B2B;">h</span>erefo<span style=" color: #2B2B2B;">re, </span><span style=" color: #3F3F3F;">with </span>great appre<span style=" color: #2B2B2B;">cia</span>tion toackno<span style=" color: #2B2B2B;">wledg</span>e the <span style=" color: #3F3F3F;">efforts </span>a<span style=" color: #2B2B2B;">n</span>d sacri<span style=" color: #2B2B2B;">fices </span>of <span style=" color: #3F3F3F;">each member of the </span><span style=" color: #2B2B2B;">PEC</span><span class="s31">l </span>Committee:</p><p class="s28" style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;line-height: 147%;text-align: left;">Engr<span style=" color: #707070;">. </span>William <span class="s32">W. </span>Yang <span style=" color: #565656;">En</span><span style=" color: #2B2B2B;">gr. </span>Gregorio <span class="s32">Y. </span>Guevarra <span style=" color: #565656;">Engr. </span>Lucio <span class="s32">R. </span><span style=" color: #2B2B2B;">Alej</span><span style=" color: #707070;">o, </span><span style=" color: #565656;">J</span><span style=" color: #2B2B2B;">r</span><span style=" color: #565656;">.</span></p><p class="s28" style="padding-left: 53pt;text-indent: 0pt;text-align: left;">Engr. Aileen <span class="s33">A. </span><span style=" color: #565656;">Alejo</span></p><p class="s10" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;line-height: 154%;text-align: left;"><span style=" color: #3F3F3F;">Eng</span><span style=" color: #707070;">r</span>. <span style=" color: #3F3F3F;">Roy Reynaldo </span><span class="s31">G. </span>Gon<span style=" color: #2B2B2B;">zalez </span>En<span style=" color: #2B2B2B;">gr. </span><span style=" color: #3F3F3F;">Edwin V. Pangilinan</span></p><p class="s10" style="padding-left: 52pt;text-indent: 0pt;line-height: 152%;text-align: left;">Engr. <span style=" color: #3F3F3F;">Marites </span><span class="s34">R. </span><span style=" color: #2B2B2B;">Pan</span>gilinan <span style=" color: #3F3F3F;">Engr. </span><span style=" color: #2B2B2B;">Reyn</span>aldo <span class="s35">R. </span><span style=" color: #3F3F3F;">Santiago Engr. </span>Edu<span style=" color: #2B2B2B;">ardo </span>H. <span style=" color: #3F3F3F;">Tan </span>Eng<span style=" color: #2B2B2B;">r. </span><span style=" color: #3F3F3F;">Gem </span>J.<span style=" color: #3F3F3F;">Tan</span></p><p class="s36" style="padding-left: 51pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Mr<span style=" color: #707070;">. </span><span class="s28">Ramon P. Ayaton</span></p><p class="s28" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 154%;text-align: left;">Engr. Kenneth <span class="s38">A. </span><span style=" color: #2B2B2B;">Jorigu</span><span style=" color: #565656;">e </span>Dr. <span style=" color: #565656;">Angel </span><span style=" color: #2B2B2B;">V. De </span>Vera<span style=" color: #707070;">, </span>Jr</p><p class="s28" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;line-height: 151%;text-align: left;">Chairman    Chapters <span style=" color: #2B2B2B;">5, </span>9, IO &amp;Appendices Vice Chairman  Chapter <span class="s38">l</span></p><p class="s28" style="padding-left: 12pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Member     <span style=" color: #707070;">Chapter </span>6</p><p class="s10" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: left;"><span style=" color: #2B2B2B;">Memb</span>er     <span style=" color: #3F3F3F;">Chapter </span>6</p><p class="s28" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Member     <span style=" color: #565656;">Chapter </span><span class="s31">6</span></p><p class="s28" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Member     Chapter <span style=" color: #565656;">8</span></p><p class="s28" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Member     <span style=" color: #565656;">Chapt</span><span style=" color: #2B2B2B;">er </span><span class="s31">2 </span>&amp;Appendix <span style=" color: #2B2B2B;">D - </span>Examples</p><p class="s29" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Mem<span style=" color: #565656;">ber     </span>Ch<span style=" color: #565656;">apter </span><span style=" color: #3F3F3F;">3</span></p><p class="s10" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: left;"><span style=" color: #3F3F3F;">Member     </span>C<span style=" color: #2B2B2B;">hapt</span>er <span style=" color: #3F3F3F;">7</span></p><p class="s29" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Member     <span style=" color: #565656;">Chapter</span>4</p><p class="s28" style="padding-top: 7pt;padding-left: 11pt;text-indent: 0pt;line-height: 151%;text-align: left;">Adviser     <span style=" color: #565656;">Edito</span><span style=" color: #2B2B2B;">rial </span>and Publication <span style=" color: #2B2B2B;">Code </span><span style=" color: #565656;">Committee </span>Secretariat</p><p class="s10" style="padding-left: 12pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Overseer</p><p class="s28" style="padding-left: 8pt;text-indent: 12pt;text-align: justify;"><span style=" color: #565656;">The success </span><span style=" color: #2B2B2B;">of </span>the PECI <span style=" color: #565656;">Com</span><span style=" color: #2B2B2B;">mitt</span><span style=" color: #565656;">ee&#39;s </span>work is made possible <span style=" color: #2B2B2B;">with </span>the <span style=" color: #565656;">support </span><span style=" color: #2B2B2B;">of th</span><span style=" color: #565656;">e 2016 </span>IIEE Board <span style=" color: #565656;">of </span>Governors under <span style=" color: #2B2B2B;">the </span>leadership <span style=" color: #565656;">of </span>National <span style=" color: #565656;">P</span><span style=" color: #2B2B2B;">resid</span><span style=" color: #565656;">ent, </span>Engr. <span class="s31">Larry </span>C. Cruz and the 2017 HEE <span style=" color: #2B2B2B;">Bo</span><span style=" color: #565656;">ard </span>of <span style=" color: #2B2B2B;">Gov</span><span style=" color: #565656;">ernors; </span>Engr. <span style=" color: #2B2B2B;">Joe</span>be</p><p class="s10" style="padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span style=" color: #2B2B2B;">B. </span><span style=" color: #3F3F3F;">Panhilason (National President), </span><span style=" color: #2B2B2B;">Enge </span>Noel <span style=" color: #3F3F3F;">T. </span>Fern<span style=" color: #2B2B2B;">and</span>ez (VP <span style=" color: #2B2B2B;">- Int</span>ernal Affairs)<span style=" color: #2B2B2B;">, </span><span style=" color: #3F3F3F;">Engr. Florigo </span>C. <span style=" color: #2B2B2B;">Var</span>ona (VP <span style=" color: #2B2B2B;">- Ext</span>ernal <span style=" color: #3F3F3F;">Affairs)</span><span style=" color: #707070;">, </span>Engr. <span style=" color: #3F3F3F;">Angel V. De </span>Vera <span style=" color: #3F3F3F;">Jr. (VP - Technical Affairs)</span><span style=" color: #707070;">, E</span><span style=" color: #3F3F3F;">ngr. Cirilo C. </span>Calibjo <span style=" color: #3F3F3F;">(National Secretary), </span>E<span style=" color: #2B2B2B;">ngr. </span><span style=" color: #3F3F3F;">Florencio D. Berenguel </span>(National <span style=" color: #2B2B2B;">Trea</span>surer), <span style=" color: #3F3F3F;">Engr. </span><span style=" color: #2B2B2B;">Eugeni</span>o <span style=" color: #3F3F3F;">F. Araullo </span><span style=" color: #2B2B2B;">(Nati</span>onal <span style=" color: #3F3F3F;">Auditor). </span><span style=" color: #2B2B2B;">Reg</span>ional <span style=" color: #2B2B2B;">Gov</span>ernors: Engr. <span style=" color: #3F3F3F;">Feliciano </span><span style=" color: #2B2B2B;">F. </span><span style=" color: #3F3F3F;">Padua III </span>(No<span style=" color: #2B2B2B;">rthern </span>Luzon), <span style=" color: #3F3F3F;">Engr. Genylyn </span>S. Sa<span style=" color: #2B2B2B;">ntos </span>(Central <span style=" color: #3F3F3F;">Luzon), Engr. </span><span style=" color: #2B2B2B;">Rodri</span>go <span style=" color: #2B2B2B;">T. </span><span style=" color: #3F3F3F;">Pecolera </span>(Met<span style=" color: #2B2B2B;">ro Manila)</span>, <span style=" color: #3F3F3F;">Engr. </span>All<span style=" color: #2B2B2B;">an Anthony P</span>.A<span style=" color: #2B2B2B;">lvarez </span>(Southern <span style=" color: #2B2B2B;">Luzon), </span>Engr. <span style=" color: #3F3F3F;">Jigger </span><span style=" color: #2B2B2B;">F.Bu</span>gtong (<span style=" color: #2B2B2B;">Bi</span>co<span style=" color: #2B2B2B;">l), Engr</span>.<span style=" color: #3F3F3F;">Al </span><span style=" color: #2B2B2B;">B</span>. <span style=" color: #2B2B2B;">Bunda </span><span style=" color: #3F3F3F;">(Western Visayas), Engr. Teodoro E.Arnaiz </span>(Eastern/Ce<span style=" color: #2B2B2B;">ntral </span><span style=" color: #3F3F3F;">Visayas), </span>En<span style=" color: #2B2B2B;">gr.Gin</span>o <span style=" color: #3F3F3F;">B. </span>Maeap<span style=" color: #2B2B2B;">ayag</span><span style=" color: #3F3F3F;">(Northern Mindanao</span><span style=" color: #707070;">)</span>, <span style=" color: #2B2B2B;">Engr. </span><span style=" color: #3F3F3F;">Dick S.Arellano </span>(Southern <span style=" color: #2B2B2B;">Mindan</span>ao<span style=" color: #707070;">)</span>, <span style=" color: #3F3F3F;">Engr. Samuel D. </span><span style=" color: #2B2B2B;">Julio </span><span style=" color: #3F3F3F;">(Western Mindanao) </span>and Engr. <span style=" color: #3F3F3F;">Robert U. Mabulay </span>(M<span style=" color: #2B2B2B;">iddle </span>Ea<span style=" color: #2B2B2B;">st </span><span style=" color: #3F3F3F;">(Gulf)). The contributions of the </span><span style=" color: #2B2B2B;">VP-Te</span>c<span style=" color: #2B2B2B;">hn</span>ical <span style=" color: #3F3F3F;">(2017) - </span><span style=" color: #2B2B2B;">En</span>gr. <span style=" color: #3F3F3F;">Angel </span><span class="s39">V. </span><span style=" color: #3F3F3F;">de Vera, </span><span style=" color: #2B2B2B;">Jr</span>. <span style=" color: #2B2B2B;">is </span><span style=" color: #3F3F3F;">greatly appreciated. Thanks also goes to </span><span style=" color: #2B2B2B;">the Ch</span>a<span style=" color: #2B2B2B;">innan</span><span style=" color: #3F3F3F;">of the </span><span style=" color: #2B2B2B;">Board </span><span style=" color: #3F3F3F;">ofEleetrical Engineering of the </span><span style=" color: #2B2B2B;">Prof</span>essi<span style=" color: #2B2B2B;">onal </span><span style=" color: #3F3F3F;">Regulation Commission, </span>Engr. <span style=" color: #3F3F3F;">Francis </span><span style=" color: #2B2B2B;">V. M</span>apile, who <span style=" color: #3F3F3F;">provided </span>g<span style=" color: #2B2B2B;">uidan</span>ce <span style=" color: #3F3F3F;">in </span><span style=" color: #2B2B2B;">the </span><span style=" color: #3F3F3F;">fonnat and contents </span>of <span style=" color: #3F3F3F;">the Code as </span>we<span style=" color: #2B2B2B;">ll </span><span style=" color: #3F3F3F;">as </span><span style=" color: #2B2B2B;">helpful </span>statutory <span style=" color: #3F3F3F;">and </span>tec<span style=" color: #2B2B2B;">hnical </span><span style=" color: #3F3F3F;">inputs. Last </span><span style=" color: #2B2B2B;">but </span><span style=" color: #3F3F3F;">not the </span>least, <span style=" color: #3F3F3F;">acknowledgement </span><span style=" color: #2B2B2B;">is </span><span style=" color: #3F3F3F;">given to the HEE staff, particularly Engr. Kenneth A. </span><span style=" color: #2B2B2B;">Jorigu</span>e, <span style=" color: #3F3F3F;">Ms. </span>Maria <span style=" color: #2B2B2B;">Kh</span>atri<span style=" color: #2B2B2B;">na D</span>. <span style=" color: #3F3F3F;">Magno and Ms. Ge!yn </span><span class="s40">0. </span><span style=" color: #3F3F3F;">Lee, for their </span><span style=" color: #2B2B2B;">unti</span>ring assistance <span style=" color: #3F3F3F;">in providing the needed admini</span><span style=" color: #707070;">s</span><span style=" color: #3F3F3F;">trative and logistical support.</span></p><p class="s10" style="padding-top: 7pt;padding-left: 7pt;text-indent: 13pt;text-align: justify;"><span style=" color: #3F3F3F;">The IIEE</span><span style=" color: #707070;">, </span>togethe<span style=" color: #2B2B2B;">r with </span><span style=" color: #3F3F3F;">the PECl </span>Co<span style=" color: #2B2B2B;">mmitt</span>ee, <span style=" color: #3F3F3F;">acknowledges the adoption of </span>the <span style=" color: #3F3F3F;">National Electrical Code </span>20<span style=" color: #2B2B2B;">17 </span><span style=" color: #3F3F3F;">edition </span>(NEC <span style=" color: #2B2B2B;">2017) </span>of <span style=" color: #3F3F3F;">the </span>Nat<span style=" color: #2B2B2B;">ional Fir</span>e <span style=" color: #2B2B2B;">Protection Asso</span>ciat<span style=" color: #2B2B2B;">i</span>o<span style=" color: #2B2B2B;">n </span><span style=" color: #3F3F3F;">(NFPA) as </span>the <span style=" color: #3F3F3F;">basis for the </span>PECl <span style=" color: #2B2B2B;">2017</span>. <span style=" color: #3F3F3F;">Similarly, acknowledgment is given </span><span style=" color: #2B2B2B;">to th</span>e <span style=" color: #2B2B2B;">Internat</span>iona<span style=" color: #2B2B2B;">l Ele</span>ctrotechn<span style=" color: #2B2B2B;">ic</span>al <span style=" color: #3F3F3F;">Commi</span><span style=" color: #707070;">s</span>sion (lEC) <span style=" color: #3F3F3F;">and its </span>sta<span style=" color: #2B2B2B;">ndard</span>s.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s41" style="text-indent: 0pt;text-align: right;">V</p><p style="text-indent: 0pt;text-align: left;"><span><img width="83" height="91" alt="image" src="Image_007.gif"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="109" height="77" alt="image" src="Image_008.png"/></span></p><p class="s42" style="padding-top: 8pt;padding-left: 132pt;text-indent: -2pt;line-height: 106%;text-align: center;">�epubltt of tbe Jbilipptnes <span class="s43">frofessional l\egulation ([omntt!iS5ion </span>JJ[aniln</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s44" style="padding-left: 89pt;text-indent: 0pt;line-height: 112%;text-align: center;">PROFESSIONAL REGULA<span style=" color: #212121;">TORY </span>BOARD OFELECTRICAL <span style=" color: #212121;">ENGINER</span><span style=" color: #4B4B4B;">I</span>N<span style=" color: #4B4B4B;">G </span>RESOLUTION <span class="s47">N</span><span class="s48">O</span><span class="s49">.</span><span class="s50"> &nbsp;&nbsp; </span><span class="s47">!!_</span></p><p class="s44" style="padding-left: 90pt;text-indent: 0pt;text-align: center;">Series <span style=" color: #212121;">of </span>2017</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s47" style="padding-left: 56pt;text-indent: 0pt;line-height: 115%;text-align: center;"><span class="s45">ADOPTION OF THE 9</span><span class="s51">111</span><span class="s45">EDITION OF THE 2017 </span>REVISED <span class="s45">PHILIPPINE ELfC&#39;FRICAL CODE </span><span style=" color: #4B4B4B;">(</span>PEC) PART <span class="s52">I </span>AS PART Of:THE RULES AND REGULATIONS GOVERNING THE PRACTICE<span style=" color: #9A9A9A;">-</span><span style=" color: #313131;">OF </span>ELECTRICAL ENGINEERING AND AS A REFERRAL CODE IN ACCORDANCE WlTH THE NATIONAL BUILDING CODE</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s44" style="padding-left: 52pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><span class="s47">WHEREAS, </span>Republic Act (RA) <span style=" color: #212121;">N</span><span style=" color: #4B4B4B;">o. </span>7<span style=" color: #4B4B4B;">9</span>2<span style=" color: #4B4B4B;">0</span><span style=" color: #666;">, </span>otherwis_e known ai; the <span style=" color: #212121;">New </span>Electrical Engineering Law ves<span style=" color: #666;">t</span>s upon <span style=" color: #212121;">the </span>Professional <span style=" color: #212121;">R�gu</span><span style=" color: #4B4B4B;">l</span>at<span style=" color: #4B4B4B;">o</span>ry <span style=" color: #212121;">Board </span>of <span style=" color: #212121;">Ele</span><span style=" color: #4B4B4B;">ct</span><span style=" color: #666;">r</span><span style=" color: #4B4B4B;">i</span>cal Engineering <span style=" color: #4B4B4B;">{Board) </span><span style=" color: #212121;">the </span>mandate lo look into <span style=" color: #212121;">the </span>conditions affecting the practice of <span style=" color: #4B4B4B;">the </span>electrical <span style=" color: #4B4B4B;">engineering </span>profession, adopt <span style=" color: #4B4B4B;">measures </span>for the enhancement of <span style=" color: #4B4B4B;">the </span>profession, <span style=" color: #212121;">an</span><span style=" color: #4B4B4B;">d the </span>maintenance <span style=" color: #4B4B4B;">of </span>high professioAal, techn<span style=" color: #4B4B4B;">i</span>ca<span style=" color: #777;">l </span>and ethical standards<span style=" color: #666;">:</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s44" style="padding-left: 52pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><span class="s47">WH�REAS, </span>Section 211 <span style=" color: #4B4B4B;">of </span><span style=" color: #212121;">PD No</span><span style=" color: #4B4B4B;">. </span>1096, <span class="s57">also </span><span style=" color: #212121;">known </span><span class="s57">as </span>the <span style=" color: #212121;">National </span>Building Code, provide<span style=" color: #777;">·</span>s<span style=" color: #4B4B4B;">, </span><span style=" color: #212121;">to wit </span><span style=" color: #4B4B4B;">&#39;In the implementation </span>of the <span style=" color: #212121;">provisions </span>of this Code, the Secretary of <span style=" color: #212121;">the Depa</span><span style=" color: #4B4B4B;">rtm</span>ent of Public <span style=" color: #212121;">Works and H</span><span style=" color: #666;">i</span>ghways (DPWH) shall formulate <span style=" color: #212121;">ne�ssary </span>rules and<span style=" color: #4B4B4B;">regulations </span><span style=" color: #212121;">and </span>adbpt des<span style=" color: #8C8C8C;">i</span>g<span style=" color: #4B4B4B;">n and </span>construction standards <span style=" color: #212121;">and </span>criteria for <span style=" color: #212121;">building </span>and other structures<span style=" color: #777;">�</span><span style=" color: #4B4B4B;">:</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="27" height="152" alt="image" src="Image_009.png"/></span></p><p class="s44" style="padding-left: 52pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><span class="s47">WHEREAS</span><span class="s48">, </span><span style=" color: #212121;">E:ngr. </span>Joebe <span class="s59">B. </span>P,arihilason, National Pre�ident<span style=" color: #777;">, </span>and Erigr<span style=" color: #666;">. </span>William <span style=" color: #212121;">W. Yang, </span>Chairman of the Code Committee for <span style=" color: #212121;">the</span><span style=" color: #666;">&#39;</span>Rev<span style=" color: #4B4B4B;">i</span>ew and <span style=" color: #212121;">Revision </span>of the Philippine <span style=" color: #212121;">Elect</span><span style=" color: #4B4B4B;">ri</span>cal Code <span style=" color: #4B4B4B;">(PEC) </span><span style=" color: #212121;">Part 1 </span>of the Institute of Integrated &#39;Electrical <span style=" color: #212121;">Eng</span><span style=" color: #4B4B4B;">i</span>neers of <span style=" color: #4B4B4B;">the </span>PhHippine, Inc. <span style=" color: #4B4B4B;">(I</span><span style=" color: #212121;">IEE</span><span style=" color: #4B4B4B;">)</span><span style=" color: #8C8C8C;">; </span><span style=" color: #212121;">subm</span><span style=" color: #4B4B4B;">i</span>tted <span style=" color: #212121;">a copy </span>of the draft <span style=" color: #212121;">revised </span>P�C <span style=" color: #212121;">Part 1 </span>for the adoption <span style=" color: #212121;">by </span>the Board <span style=" color: #212121;">and the Profess</span><span style=" color: #4B4B4B;">io</span>nal Regulation Commission (Comm<span style=" color: #4B4B4B;">i</span>ss<span style=" color: #666;">i</span><span style=" color: #4B4B4B;">on)</span>;</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s44" style="padding-left: 53pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s47">WHEi{EAS</span><span class="s48">.,</span>the <span style=" color: #212121;">draft </span>of the r_evis� <span style=" color: #212121;">PEC P�rt 1 </span>was <span style=" color: #212121;">likeWise </span><span style=" color: #4B4B4B;">submitted </span>to <span style=" color: #212121;">lh� OPWH </span>Secretary for <span style=" color: #212121;">adoption as a</span>referra_l <span style=" color: #212121;">code </span>to the National Building Code;</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="30" height="138" alt="image" src="Image_010.png"/></span></p><p class="s44" style="padding-left: 53pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s47">WHEREAS, </span><span style=" color: #4B4B4B;">in </span>the <span style=" color: #212121;">&quot;Prerac-e· </span>embodied <span style=" color: #212121;">in </span>the draft <span style=" color: #212121;">document, </span>the Chairman of the Code Committee, <span style=" color: #212121;">pointed </span>out, among <span style=" color: #212121;">others</span><span style=" color: #4B4B4B;">, </span>the significant and salient changes <span style=" color: #4B4B4B;">in </span>the <span style=" color: #212121;">proposed </span><span class="s60">gttl </span>Edition <span class="s61">o1</span><span style=" color: #212121;">the </span>2017 Revised PEC <span style=" color: #212121;">Part 1, </span>a�follows;</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s44" style="padding-left: 97pt;text-indent: -14pt;line-height: 110%;text-align: justify;"><span style=" color: #212121;">• </span>Chapter, 1: <span class="s62">New </span>definitions have <span style=" color: #212121;">b_een </span>included, notably <span style=" color: #212121;">Office </span>of the <span style=" color: #212121;">Building </span>Official/EE (OBO.EE), National Electrical <span style=" color: #212121;">Engineering </span>Law and <span style=" color: #212121;">Service </span>Protective Device. <span style=" color: #212121;">The </span>O8O/EE <span style=" color: #212121;">n�fers to </span>the licensed electrical <span style=" color: #212121;">practitioner </span>ernployed <span style=" color: #212121;">with t</span><span style=" color: #4B4B4B;">h</span>e <span style=" color: #212121;">Office of the </span>BuilditTg <span style=" color: #212121;">Official. </span>He/she replaced the Authority <span style=" color: #212121;">Having </span>Jurisdiction <span style=" color: #4B4B4B;">(AHJ) </span><span style=" color: #212121;">in the </span>Code&#39;s various <span style=" color: #212121;">p�_.yis</span><span style=" color: #4B4B4B;">i</span>ons. <span style=" color: #212121;">The </span>second <span style=" color: #4B4B4B;">new </span><span style=" color: #212121;">definition </span>expounds</p><p class="s45" style="padding-left: 97pt;text-indent: 0pt;line-height: 94%;text-align: justify;">references to Republic <span style=" color: #313131;">Act 7920 </span>�  7920) <span style=" color: #313131;">which is </span>the current <span style=" color: #313131;">national </span>electr<span style=" color: #4B4B4B;">i</span><span style=" color: #313131;">cal engineering </span><span style=" color: #4B4B4B;">l</span>aw<span style=" color: #666;">. </span>This way, <span class="s63">the </span><span style=" color: #313131;">national electrical engineering law </span>rema<span style=" color: #4B4B4B;">i</span><span style=" color: #313131;">ns relevant</span></p><p class="s44" style="padding-top: 1pt;padding-left: 97pt;text-indent: 0pt;line-height: 108%;text-align: justify;">should <span style=" color: #212121;">Republic </span>Act 7920 <span style=" color: #212121;">be superseded</span><span style=" color: #4B4B4B;">. </span>Service <span style=" color: #212121;">Pr</span><span style=" color: #4B4B4B;">o</span>tective Device <span style=" color: #212121;">defines </span><span class="s52">the </span>new equipment <span style=" color: #212121;">addition to </span>Code provisions <span style=" color: #212121;">related to</span>service <span style=" color: #212121;">equipment.</span></p><p class="s66" style="padding-top: 3pt;padding-left: 93pt;text-indent: 0pt;line-height: 118%;text-align: left;"><span class="s64">ADOPTION Of THE SlhEDITION OFTHE 2017 REVISfO PHlllPPINE </span><span class="s65">ElECTRICAl </span>CODE <span class="s65">[PEC) </span>PART I AS <span class="s65">PART </span>OFTHERULES�O REGULAHONSCONCER�ING THE <span class="s65">Pf1ACTICE </span>OF<span class="s67">ELECTRICAL.tNGINfERINGAND</span>A$ <span class="s67">A</span></p><p class="s66" style="padding-left: 93pt;text-indent: 0pt;line-height: 6pt;text-align: left;"><span class="s65">REH&#39;RRAl </span>COOE <span class="s65">IN </span>ACtORDANC<span class="s68">c w•nHHc </span>NA<span class="s65">TlONAl </span>8 <span class="s65">UIWING </span><span class="s69">co</span><span class="s70">DC</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-left: 139pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Also, three important new sections have been added: (1) Section <span class="s72">1.</span>0,U 0 Apprenticeship, (2) Section 1.10,1.24 Available Fau<span style=" color: #424242;">l</span>t Current (which require markings of such on the service equipment and would necessarily need short <span style=" color: #2D2D2D;">circuit </span>calculations complimenting Section 1.3.2.1(F}(4), and, (3) Section 1.10.1.25 Lockable Disconnecting Means. Arc-Flash Hazard Analysis has been added <span style=" color: #424242;">t</span>o the requirements under Section 1,3.2.1 (F) Design Analysis <span class="s75">as </span>1.3.2.1(F)(5).</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-left: 137pt;text-indent: -14pt;line-height: 121%;text-align: justify;">• Chapter 2: Important revisions include: (1) Deletion of requirements for arc-<span style=" color: #424242;">f</span>ault circuit-interrupter due to non-availability for Philippine specifications, (2) In addition to Code requirements on multi-occupancy buildings, the<span style=" color: #424242;">i</span>r application to site developments - where group(s) of single detached buildings are constructed - have been included, (3) Clarified and expanded provisions on Service Protective Device when installed ahead of Service Equipment and (4) Clarified the provisions on grouping of Disconnecting Means.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-left: 137pt;text-indent: -14pt;line-height: 121%;text-align: justify;">• Chapter 3 : Rationalized ampacity tables of conductors (i.e. slight modifications in amperes) - copper and aluminum - for three conductors in raceway and in free air up to 2000 volts, Tables 3.10.2.6(8)(16) and 3.10.2.6(6)(17), respectively. Ampacities are based on current densities of the cros:rsectional areas of the conductors. Article 3.10 has been expanded with two new Parts. Four new articles have also been added: (1) Article 3.55 - Reinforced Thermosetting Resin Conduit: Type RTRC, (2) Article 3.70 - Cablebus, (3) Article 3.93 - Low-Voltage Suspended Ceiling Power Distribution Systems and (4) Article 3.99 -Ou<span style=" color: #424242;">t</span>door Overhead Conductors over 1000 Volts.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="164" alt="image" src="Image_011.png"/></span></p><p class="s71" style="padding-left: 141pt;text-indent: -18pt;line-height: 117%;text-align: justify;">•  Chapter 4: Previous editions of PEC1, at one time or another permitted a specific number (i.e. 42 or 48) of over current protective devices in a panel board enclosure. This limitation has been removed from PEC1 2017 and is required only (maximum of 48} if the panel boa.rd is protected on its supply side by <span class="s76">two </span>sets of c&#39;lrcuit breakers or <span class="s76">two </span>sets of fuses (Section 4.8.3.7 Exception No.2). Article 4.24 - Fixed Electric Spa&lt;;e-Heating Equipment has been expanded while a new Article 4.25 - Fixed Reisistance and Electrode Industrial Process Heating Equ<span style=" color: #696969;">i</span>pment has also</p><p class="s71" style="padding-top: 1pt;padding-left: 141pt;text-indent: 0pt;text-align: justify;">been added.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="45" height="154" alt="image" src="Image_012.gif"/></span></p><p class="s71" style="padding-left: 141pt;text-indent: -18pt;line-height: 121%;text-align: justify;">•  Chapter 5: Article 5.16 - Spray Application, Dipping, Coating and Printing Processes Using Flammable or Combustible Materials has been expanded while adding a new Article 5.22 - Control Systems for Permanent Amusement Attractions.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-left: 141pt;text-indent: -18pt;line-height: 122%;text-align: left;">•  Chapter 6: Article 6.25 - Electric Vehicle Charging System has been expanded with new Parts and four new articles have been added: (1) Article 6.26 - Electrified Truck Parking Spaces, (2) Article 6.46 - Modular Data Centers, (3) Article 6.91 - Large�Scale Photovoltaic (PV) Electric Power Production Facility and (4) Article</p><p class="s71" style="padding-left: 141pt;text-indent: 0pt;text-align: left;">6.94 -Wind Electric Systems.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-left: 141pt;text-indent: -18pt;line-height: 122%;text-align: justify;">•  Chapter 7: Article 7.5 - lntercol)l&#39;fected Electric Power Production Sources and Article&#39;?.70 -Optical Fiber Cables have been expanded while fiv!&#39; new articles have been added; (1) Article 7.6 - Energy Storage Systems, (2) Article 7.8 -Critical Operations Power Systems (COPS), <span class="s78">(3) </span>Article 7.10 - Stand-Alone Systems, (4) Article 7.12 - Direct Current Microgrids and Article 7.28 - Fire-Resistive Cable Systems.</p><p class="s79" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">Vil</p><p class="s64" style="padding-top: 3pt;padding-left: 73pt;text-indent: 0pt;line-height: 109%;text-align: justify;">AOOPTION OFTl1�911\EDITION OFTHE 2017 REVISEOPHILIPPINE ElECTI&lt;ICAL COOo (PEC) PARTI ASPART OFTIIERULES AND<span class="s80">REGULATIONS </span>CONCEilfflNG <span class="s80">Tl&lt;EPRACTICE OFELECTRICAL ENGINEERING ANOAS</span><b>A</b></p><p class="s82" style="padding-left: 73pt;text-indent: 0pt;line-height: 6pt;text-align: justify;">REFERRAL CODEIN ACCORDANCE V&#39;ITHTHENATIONAL BUILOING<span class="s83">CODE</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-left: 111pt;text-indent: -18pt;line-height: 128%;text-align: left;">•  Chapter 8: Added a new Article 8.40 - Premises-Powered Broadband Communications Systems.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-left: 92pt;text-indent: 0pt;text-align: left;">•  Chapter 10: A new Table 10.1.1.10 has been added.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-left: 63pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s78">WHEREAS, </span>the Board and the !IEE conducted <span class="s78">a </span>consultative meeting last September 14, 2017 at the Philippine International Convention Center (PICC), Philippines to present and discuss the draft 9<span class="s84">th</span>Edition of the 2017 Revised PEC Part 1;</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-left: 63pt;text-indent: 0pt;line-height: 122%;text-align: justify;"><span class="s78">WHEREAS, </span>the Board, after a review of the changes introduced by the Code Committee, finds that the sameare not only well-taken but also innovative as they would, among others<span style=" color: #484848;">, </span>enhance thij safety of electrical in�tallations.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-left: 63pt;text-indent: 0pt;line-height: 117%;text-align: justify;"><span class="s78">NOW, THl:REFORE&#39;, </span>the Board <span class="s78">RESOLVES, </span>as it is hereby <span class="s78">RESOLVED, </span>to adopt the endorsed 9<span class="s84">th</span> EDITION OF THlf <span class="s78">2017 REVISED PHILIPPINE </span>ELECTRICAL CODE <span class="s78">(PEC)</span></p><p class="s71" style="padding-left: 63pt;text-indent: 0pt;line-height: 123%;text-align: justify;">PART I as part of the rules and regulations governing the practice of-electrical engineering. A copy of which is hereto appended as Annex A of this Resolution.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-left: 63pt;text-indent: 0pt;text-align: justify;">RESOLVED FURTHER, that the 9<span class="s84">th</span> EDITION OF THE 2017 REVISED PHILIPPINE</p><p class="s71" style="padding-top: 1pt;padding-left: 63pt;text-indent: 0pt;line-height: 121%;text-align: justify;">ELECTRICAL CODE (PEC) <span class="s78">PART </span>I bEl officially endorsed by the Board and the Commission to the DPWH Secretary for adoption as referral code to the National �ui\ding Code,</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-left: 63pt;text-indent: 0pt;line-height: 118%;text-align: justify;">This Resolution and Annex shall take <span class="s86">effect </span>after fifteen (15) days following their full and complete publication in the Official Gazette. Let copies hereof be furnished the U. P. Law Center, the DPWH and the HEE.</p><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-top: 4pt;padding-left: 63pt;text-indent: 0pt;text-align: left;">Done in the City of Manila, this <span class="s86">_l_O</span><span class="s87">th</span></p><p class="s78" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: left;"><i>day </i>of <u>&nbsp;&nbsp; </u> No<u>_¥</u>8ll<span style=" color: #2B2B2B;">•</span>b<u>er&nbsp;&nbsp;</u></p><p class="s71" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">2017.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s91" style="text-indent: 0pt;text-align: center;">---;---�..,,..,.-c.&nbsp;</p><p class="s78" style="padding-top: 8pt;text-indent: 0pt;text-align: center;">ff{ANCIS V. <span class="s71">MAPILE</span></p><p class="s71" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">Chairman</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s65" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">I</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s92" style="padding-left: 45pt;text-indent: 0pt;line-height: 19pt;text-align: left;">I   <span class="s93">;t(�..</span><span class="s94">�zr</span></p><p class="s95" style="padding-left: 42pt;text-indent: 0pt;line-height: 9pt;text-align: left;">V     <span class="s71">Member</span></p><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s71" style="padding-left: 42pt;text-indent: 0pt;text-align: left;">VACANT</p><p class="s71" style="padding-top: 3pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">Member</p><p class="s96" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">4</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s97" style="padding-left: 104pt;text-indent: 0pt;text-align: justify;">AOOPTIONOF THE 91hEOfTION OFTHE2017RE&#39;w18EDPHILIPPINE ELECffilC/11. CODE il&#39;ECIPARTI A!l PARTOF TH�R\JL�S ANDAEGULJ\TION$CONCERNING THEPivu:;TlCEOF aECffiJCAJ..ENGINEERING ANDNI A</p><p class="s97" style="padding-left: 103pt;text-indent: 0pt;line-height: 7pt;text-align: justify;">REFERRAL CODI:INACC0/10.oliCE WITH TIIENI\TIOIW.BUILOINGCODE</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s98" style="padding-left: 104pt;text-indent: 0pt;text-align: left;">ATTESTED:</p><p class="s99" style="padding-top: 5pt;padding-left: 123pt;text-indent: 0pt;text-align: left;">UJ-v<span class="s100">✓</span><span class="s101">-1�</span></p><p class="s98" style="padding-top: 1pt;padding-left: 104pt;text-indent: 0pt;text-align: left;">LOVELIKA T. BAUTISTA</p><p class="s102" style="padding-top: 1pt;padding-left: 105pt;text-indent: 0pt;text-align: left;">Officer-In-Charge</p><p class="s102" style="padding-top: 1pt;padding-left: 105pt;text-indent: 0pt;text-align: left;">Secretariat to the Professional Regulatory Boards</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s98" style="padding-left: 32pt;text-indent: 0pt;line-height: 11pt;text-align: center;">APPROVED:</p><p class="s103" style="padding-left: 47pt;text-indent: 0pt;line-height: 29pt;text-align: center;">�/&#39;�/</p><p class="s98" style="padding-left: 32pt;text-indent: 0pt;line-height: 12pt;text-align: center;">TEOFILO S. PILANDO, JR.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="166" height="71" alt="image" src="Image_013.gif"/></span></p><p class="s102" style="padding-top: 1pt;padding-left: 33pt;text-indent: 0pt;text-align: center;">Chairman</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s104" style="text-indent: 0pt;line-height: 48pt;text-align: left;">..  <span class="h4">r</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s105" style="padding-left: 106pt;text-indent: 0pt;line-height: 6pt;text-align: left;">O-CH/O·�?��&#39;:.li?Rll•EE/D,LGL/0-SPRR</p><p class="s106" style="padding-left: 107pt;text-indent: 0pt;line-height: 22pt;text-align: left;">TSPMDRl<span class="s107">7 </span>�-LTB/dene�</p><p class="s105" style="padding-top: 4pt;padding-left: 47pt;text-indent: 0pt;text-align: center;">�</p><p class="s108" style="padding-top: 1pt;padding-left: 11pt;text-indent: 0pt;text-align: center;">JOS� CUETO, JR.</p><p class="s102" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">Commissioner</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s109" style="padding-left: 286pt;text-indent: 0pt;line-height: 11pt;text-align: left;">OATE-  m:  <span class="s110">���ION IN . </span>HE</p><p class="s111" style="text-indent: 0pt;line-height: 15pt;text-align: right;">OFf:JCIAL <span class="s112">\GAZETT� : </span><span class="s113">\\v\\...</span><span class="s114">\7&nbsp;</span></p><p class="s115" style="text-indent: 0pt;text-align: right;">•<span class="s116">1</span>�\ TE  0:F EFl=F..r. TIV IT y: <span class="s117">\l\r&quot; </span><span class="s118">1\..--\J</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s119" style="text-indent: 0pt;text-align: right;">IX</p><p class="s120" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">PHILIPPINE ELECTRICAL CODE <span class="s121">1 </span>COMMITTEE</p><p class="s120" style="padding-left: 20pt;text-indent: 0pt;text-align: center;">INSTITUTE OF INTEGRATED ELECTRICAL ENGINEERS OF THE PHILS., INC. (HEE)</p><p class="s121" style="padding-top: 11pt;text-indent: 0pt;text-align: center;">41 Monte de Piedad St., Cubao, Quezon City</p><p class="s120" style="padding-top: 11pt;text-indent: 0pt;text-align: center;">FORM FOR PEC REVISION PROPOSALS</p><p class="s121" style="padding-top: 12pt;padding-left: 5pt;text-indent: 188pt;line-height: 182%;text-align: justify;">Date: <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u> Name :<u> &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; T</u>el No. <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u> Address: <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u> Representing (Please indicate orgamzation, company or self)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="691" height="1" alt="image" src="Image_014.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s121" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">I.   Reference:</p><p class="s123" style="padding-top: 11pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">1. <span class="s124">PEC Part No. </span><span class="s125">---</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s121" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">, Year <span class="s126">----</span></p><p class="s124" style="padding-top: 7pt;padding-left: 5pt;text-indent: 37pt;line-height: 181%;text-align: left;"><span class="s123">2. </span>Article/Part/Section<u> &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u> IL   Proposal Recommends: (Check One)</p><p class="s128" style="padding-left: 139pt;text-indent: 0pt;line-height: 15pt;text-align: left;">□ <span class="s121">new text</span></p><p class="s129" style="padding-top: 5pt;padding-left: 139pt;text-indent: 0pt;text-align: left;">□ <span class="s121">revised text</span></p><p class="s123" style="padding-top: 10pt;padding-left: 140pt;text-indent: 0pt;text-align: left;">Li <span class="s124">deleted text</span></p><p class="s123" style="padding-top: 11pt;padding-left: 76pt;text-indent: -70pt;line-height: 185%;text-align: left;">Ill.   <span class="s124">Proposal (Include proposed new or revised wording, or identification of wording to be deleted): [Use separate pages if space is inadequate]</span></p><p class="s121" style="padding-left: 6pt;text-indent: 0pt;line-height: 185%;text-align: left;">IV.  Statement of Problem and Substantiation for Proposal: V.</p><p class="s130" style="padding-left: 59pt;text-indent: 0pt;line-height: 13pt;text-align: left;">D <span class="s121">This Proposal is original material.</span></p><p class="s130" style="padding-top: 11pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">lJ    <span class="s121">This proposal is not original  material; its sources (if known) is as follows </span><span class="s122">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 59pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="608" height="1" alt="image" src="Image_015.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s121" style="padding-left: 5pt;text-indent: 53pt;text-align: justify;">Iagree to give HEE all and full rights, including rights of copyright, in this Proposal and I understand that I acquire no rights in any publication of !IEE in which in this Proposal in this or another similar or analogous form is used.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 390pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="176" height="1" alt="image" src="Image_016.png"/></span></p><p class="s121" style="text-indent: 0pt;text-align: right;">Signature</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s131" style="padding-left: 119pt;text-indent: 0pt;text-align: left;">PLEASE USE SEPARATE FORM FOR EACH PROPOSAL</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s132" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">X</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s133" style="padding-left: 97pt;text-indent: 0pt;text-align: left;">Chapter 1 General</p><p class="s134" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">1.0   Introduction</p><p class="s135" style="padding-top: 3pt;padding-left: 47pt;text-indent: 0pt;text-align: center;">TABLE OF CONTENTS</p><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_017.png"/></span></p><p class="s136" style="padding-top: 3pt;padding-left: 47pt;text-indent: 0pt;text-align: center;">Table of Contents</p><p class="s135" style="padding-top: 12pt;padding-left: 108pt;text-indent: 0pt;text-align: left;">2.30.2  Overhead Service Conductors      72</p><p class="s135" style="padding-top: 4pt;padding-left: 108pt;text-indent: 0pt;line-height: 9pt;text-align: left;">2.30.3  Underground Service Conductors     <span class="s137">73</span></p><p class="s134" style="padding-left: 27pt;text-indent: 0pt;line-height: 12pt;text-align: left;">1.1    Definitions                 <span class="s135">3</span></p><p class="s135" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">1.1.l   General                   3</p><p class="s135" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">1.1.2  Over 1000 Volts, Nominal        14</p><p class="s134" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">1.2   Permits and Inspection Certificates    <span class="s138">I5</span></p><p class="s135" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">1.2.1   Electrical Permits            15</p><p class="s135" style="padding-top: 8pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">2.30.4  Service-Entrance Conductors      74</p><p class="s135" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">2.30.5  Service Equipment · General      <span class="s139">77</span></p><p class="s135" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">2.30.6  Service Equipment -  D<span style=" color: #666;">i</span>sconnecting</p><p class="s135" style="padding-left: 68pt;text-indent: 0pt;text-align: left;">Means                  77</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:16pt"><td style="width:33pt"><p class="s141" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">1.2.2</p></td><td style="width:187pt"><p class="s141" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">Electrical Inspection</p></td><td style="width:38pt"><p class="s141" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">16</p></td><td style="width:52pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:184pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Protection</p></td><td style="width:23pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">80</p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s141" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.2.3</p></td><td style="width:187pt"><p class="s141" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Special</p></td><td style="width:38pt"><p class="s141" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">l6</p></td><td style="width:52pt"><p class="s141" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">2.30.8</p></td><td style="width:184pt"><p class="s141" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Services Exceeding 1000 Volts, Nominal</p></td><td style="width:23pt"><p class="s141" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">81</p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s142" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.3</p></td><td style="width:187pt"><p class="s142" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Electrical Plans and Specifications</p></td><td style="width:38pt"><p class="s143" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">16</p></td><td style="width:52pt"><p class="s142" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2.40</p></td><td style="width:184pt"><p class="s142" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Overcurrent Protection</p></td><td style="width:23pt"><p class="s141" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">82</p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s141" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.3.1</p></td><td style="width:187pt"><p class="s141" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:38pt"><p class="s144" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">I6</p></td><td style="width:52pt"><p class="s141" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2.40.1</p></td><td style="width:184pt"><p class="s141" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:23pt"><p class="s141" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">82</p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s145" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">I<span class="s141">.3.2</span></p></td><td style="width:187pt"><p class="s141" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Plans and Specifications</p></td><td style="width:38pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">16</p></td><td style="width:52pt"><p class="s141" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2.40.2</p></td><td style="width:184pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Location</p></td><td style="width:23pt"><p class="s141" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">87</p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s141" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.3.3</p></td><td style="width:187pt"><p class="s141" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Substation Plans and Specifications</p></td><td style="width:38pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">19</p></td><td style="width:52pt"><p class="s141" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2.40.3</p></td><td style="width:184pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Enclosures</p></td><td style="width:23pt"><p class="s141" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">90</p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s142" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.10</p></td><td style="width:187pt"><p class="s142" style="padding-top: 2pt;padding-right: 8pt;text-indent: 0pt;text-align: right;">Requirements forElectricallnstallations</p></td><td style="width:38pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">20</p></td><td style="width:52pt"><p class="s141" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2.40.4</p></td><td style="width:184pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Disconnecting and Guarding</p></td><td style="width:23pt"><p class="s141" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">91</p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s141" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.10.1</p></td><td style="width:187pt"><p class="s141" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:38pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">20</p></td><td style="width:52pt"><p class="s141" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2.40.S</p></td><td style="width:184pt"><p class="s141" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Plug Fuses, Fuseholders, and Adapters</p></td><td style="width:23pt"><p class="s146" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">91</p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s145" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">l.l <span class="s141">0.2</span></p></td><td style="width:187pt"><p class="s141" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">1000 Volts, Nominal or Less</p></td><td style="width:38pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">24</p></td><td style="width:52pt"><p class="s141" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2.40.6</p></td><td style="width:184pt"><p class="s141" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Cartridge Fuses and Fuseholders</p></td><td style="width:23pt"><p class="s141" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">92</p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s141" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.10.3</p></td><td style="width:187pt"><p class="s141" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Over I000 Volts, Nominal</p></td><td style="width:38pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">27</p></td><td style="width:52pt"><p class="s141" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2.40.7</p></td><td style="width:184pt"><p class="s141" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Circuit Breakers</p></td><td style="width:23pt"><p class="s141" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">92</p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s141" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.10.4</p></td><td style="width:187pt"><p class="s141" style="padding-top: 2pt;padding-right: 9pt;text-indent: 0pt;text-align: right;">Tunnel Installions Over 1000 Volts,</p></td><td style="width:38pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt"><p class="s141" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2.40.8</p></td><td style="width:184pt"><p class="s141" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Supervised Industrial Installations</p></td><td style="width:23pt"><p class="s147" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">94</p></td></tr><tr style="height:31pt"><td style="width:33pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s145" style="padding-left: 3pt;text-indent: 0pt;text-align: left;">l <span class="s141">.10.</span><span class="s148">5</span></p></td><td style="width:187pt"><p class="s141" style="padding-left: 10pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Nominal</p><p class="s141" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Manholes and Other Electrical Enclosures</p></td><td style="width:38pt"><p class="s141" style="padding-left: 8pt;text-indent: 0pt;line-height: 11pt;text-align: left;">31</p></td><td style="width:52pt"><p class="s141" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2.40.9</p></td><td style="width:184pt"><p class="s141" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;line-height: 106%;text-align: left;">Overcurrent Protection over 1000 Volts, Nominal</p></td><td style="width:23pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s141" style="padding-left: 7pt;text-indent: 0pt;text-align: center;">96</p></td></tr><tr style="height:16pt"><td style="width:33pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:187pt"><p class="s141" style="padding-left: 10pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Intended for Personnel Entry</p></td><td style="width:38pt"><p class="s141" style="padding-left: 8pt;text-indent: 0pt;line-height: 11pt;text-align: left;">32</p></td><td style="width:52pt"><p class="s142" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;line-height: 12pt;text-align: left;">2.50</p></td><td style="width:184pt"><p class="s142" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Grounding and Bonding</p></td><td style="width:23pt"><p class="s147" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">96</p></td></tr><tr style="height:17pt"><td style="width:33pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:187pt"><p class="s149" style="padding-left: 4pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Chapter 2 Wiring and Protection</p></td><td style="width:38pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt"><p class="s141" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;line-height: 12pt;text-align: left;">2.50.l</p></td><td style="width:184pt"><p class="s141" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">General</p></td><td style="width:23pt"><p class="s147" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: center;">96</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s135" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">2.30.7  Service Equipment -  Ovcrcurrent</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 67pt;text-indent: -39pt;line-height: 106%;text-align: left;">2.0   Use and Identification of Grounded Conductors              <span class="s150">35</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 27pt;text-indent: 0pt;text-align: left;">2.50.2</p><p class="s135" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">2.50.3</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">System Grounding</p><p class="s135" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Grounding  Electrode  System  and</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">100</p><table style="border-collapse:collapse;margin-left:25.0579pt" cellspacing="0"><tr style="height:18pt"><td style="width:35pt"><p class="s142" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">2.10</p></td><td style="width:179pt"><p class="s142" style="padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Branch Circuits</p></td><td style="width:45pt"><p class="s141" style="padding-right: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">37</p></td><td style="width:54pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:179pt"><p class="s141" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">Grounding Electrode Conduc<span style=" color: #666;">t</span>or</p></td><td style="width:26pt"><p class="s141" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">108</p></td></tr><tr style="height:16pt"><td style="width:35pt"><p class="s141" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">2.10,l</p></td><td style="width:179pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">General Provisions</p></td><td style="width:45pt"><p class="s141" style="padding-right: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">37</p></td><td style="width:54pt"><p class="s141" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">2.50.4</p></td><td style="width:179pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Enclosure, Raceway, and Service Cable</p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:35pt"><p class="s141" style="padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: left;">2.10.2</p></td><td style="width:179pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Branch-Circuit Ratings</p></td><td style="width:45pt"><p class="s141" style="padding-right: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">42</p></td><td style="width:54pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:179pt"><p class="s141" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Connections</p></td><td style="width:26pt"><p class="s143" style="padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">114</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s141" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.10.3</p></td><td style="width:179pt"><p class="s141" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Required Outlets</p></td><td style="width:45pt"><p class="s141" style="padding-top: 1pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">46</p></td><td style="width:54pt"><p class="s141" style="padding-left: 18pt;text-indent: 0pt;text-align: left;">2.50.5</p></td><td style="width:179pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Bonding</p></td><td style="width:26pt"><p class="s141" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">115</p></td></tr><tr style="height:33pt"><td style="width:35pt"><p class="s142" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.15</p><p class="s142" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">2.20</p></td><td style="width:179pt"><p class="s142" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Feeders</p><p class="s142" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Branch-Circuit, Feeder; and Service</p></td><td style="width:45pt"><p class="s152" style="padding-top: 1pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:54pt"><p class="s141" style="padding-left: 18pt;text-indent: 0pt;line-height: 12pt;text-align: left;">2.50.6</p></td><td style="width:179pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;line-height: 106%;text-align: left;">Equipment Grounding and Equipment Grounding Conductors</p></td><td style="width:26pt"><p class="s141" style="padding-top: 12pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">120</p></td></tr><tr style="height:16pt"><td style="width:214pt" colspan="2"><p class="s142" style="padding-left: 42pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Load Calculations</p></td><td style="width:45pt"><p class="s141" style="padding-right: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">53</p></td><td style="width:54pt"><p class="s141" style="padding-left: 18pt;text-indent: 0pt;line-height: 11pt;text-align: left;">2.50.7</p></td><td style="width:179pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Methods of Equipment Grounding</p></td><td style="width:26pt"><p class="s141" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">125</p></td></tr><tr style="height:18pt"><td style="width:214pt" colspan="2"><p class="s141" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.20.1  General</p></td><td style="width:45pt"><p class="s141" style="padding-top: 1pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">53</p></td><td style="width:54pt"><p class="s141" style="padding-left: 18pt;text-indent: 0pt;text-align: left;">2.50.8</p></td><td style="width:179pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Direct-Current Systems</p></td><td style="width:26pt"><p class="s141" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">128</p></td></tr><tr style="height:18pt"><td style="width:214pt" colspan="2"><p class="s141" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.20.2  Branch-Circuit Load Calculations</p></td><td style="width:45pt"><p class="s141" style="padding-top: 1pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">54</p></td><td style="width:54pt"><p class="s141" style="padding-left: 18pt;text-indent: 0pt;line-height: 12pt;text-align: left;">2.50.9</p></td><td style="width:179pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Instruments, Meters, and Relays</p></td><td style="width:26pt"><p class="s141" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">129</p></td></tr><tr style="height:16pt"><td style="width:214pt" colspan="2"><p class="s141" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">2.20.3  Feeder and Service Load Calculations</p></td><td style="width:45pt"><p class="s141" style="padding-top: 1pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">56</p></td><td style="width:54pt"><p class="s141" style="padding-left: 18pt;text-indent: 0pt;text-align: left;">2.50.10</p></td><td style="width:179pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Grounding of Systems and Circuits ofover</p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:35pt"><p class="s141" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">2.20.4</p></td><td style="width:179pt"><p class="s141" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Optional Feeder and Scrvice Load</p></td><td style="width:45pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:54pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:179pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">1000 Volts</p></td><td style="width:26pt"><p class="s153" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">13.0</p></td></tr><tr style="height:17pt"><td style="width:214pt" colspan="2"><p class="s141" style="padding-left: 42pt;text-indent: 0pt;text-align: left;">Calculations</p></td><td style="width:45pt"><p class="s141" style="padding-right: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">59</p></td><td style="width:54pt"><p class="s142" style="padding-left: 18pt;text-indent: 0pt;line-height: 11pt;text-align: left;">2.80</p></td><td style="width:179pt"><p class="s142" style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Surge Arresters, Over 1000 Volts</p></td><td style="width:26pt"><p class="s141" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">134</p></td></tr><tr style="height:18pt"><td style="width:214pt" colspan="2"><p class="s141" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.20.5  Farm Load Calculations</p></td><td style="width:45pt"><p class="s144" style="padding-top: 1pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">62</p></td><td style="width:54pt"><p class="s141" style="padding-left: 18pt;text-indent: 0pt;text-align: left;">2.80.1</p></td><td style="width:179pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">General</p></td><td style="width:26pt"><p class="s141" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">134</p></td></tr><tr style="height:16pt"><td style="width:214pt" colspan="2"><p class="s142" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.25  Outside Branch Circuits and Feeders</p></td><td style="width:45pt"><p class="s141" style="padding-top: 1pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">63</p></td><td style="width:54pt"><p class="s141" style="padding-left: 19pt;text-indent: 0pt;line-height: 13pt;text-align: left;">2.80.2</p></td><td style="width:179pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Installation</p></td><td style="width:26pt"><p class="s141" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">134</p></td></tr><tr style="height:19pt"><td style="width:35pt"><p class="s141" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">2.25.l</p></td><td style="width:179pt"><p class="s141" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:45pt"><p class="s141" style="padding-top: 3pt;padding-left: 1pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">63</p></td><td style="width:54pt"><p class="s141" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2,80.3</p></td><td style="width:205pt" colspan="2"><p class="s141" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Connecting Surge Arresters       134</p></td></tr><tr style="height:15pt"><td style="width:313pt" colspan="4"><p class="s141" style="padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: left;">2.25.2  Buildings or Other Structures Supplied by      <b>2.85</b></p></td><td style="width:179pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Surge-Pi-otective Devices <b>(SPDs), </b>1000</p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p class="s134" style="padding-top: 1pt;padding-left: 67pt;text-indent: 0pt;text-align: left;">a <span class="s135">Feeder(s) or Branch Circuit(s)</span></p><p class="s135" style="padding-top: 4pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">2.25.3  Over 1000 Volts</p><p class="s134" style="padding-top: 4pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">2.30  Services</p><p class="s135" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">2.30.l  General</p><p class="s135" style="padding-top: 1pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">66</p><p class="s155" style="padding-top: 2pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">69    <span class="s134">2.85.l</span></p><p class="s156" style="padding-top: 4pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">70    <span class="s157">2.85.2</span></p><p class="s158" style="padding-top: 3pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">70    <span class="s135">2.85.3</span></p><p class="s134" style="padding-left: 13pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Volts <span class="s138">or </span>Less</p><p class="s135" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;line-height: 139%;text-align: left;">General Installation Connecting SPDs</p><p class="s135" style="padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: center;">135</p><p class="s159" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: center;">l35</p><p class="s135" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">135</p><p class="s138" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">136</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:9.04233pt" cellspacing="0"><tr style="height:23pt"><td style="width:38pt;border-top-style:solid;border-top-width:1pt"><p class="s160" style="padding-top: 6pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">2.90</p></td><td style="width:180pt;border-top-style:solid;border-top-width:1pt"><p class="s160" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Protection Against Lightning</p></td><td style="width:42pt;border-top-style:solid;border-top-width:1pt"><p class="s161" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">136</p></td><td style="width:51pt;border-top-style:solid;border-top-width:1pt"><p class="s161" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.26.2</p></td><td style="width:169pt;border-top-style:solid;border-top-width:1pt"><p class="s161" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt"><p class="s161" style="padding-top: 8pt;text-indent: 0pt;text-align: right;">210</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s161" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">2.90.l</p></td><td style="width:180pt"><p class="s161" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Introduction</p></td><td style="width:42pt"><p class="s161" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">136</p></td><td style="width:51pt"><p class="s161" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.26.3</p></td><td style="width:169pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction Specifications</p></td><td style="width:34pt"><p class="s161" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">211</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s161" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">2.90.2</p></td><td style="width:180pt"><p class="s161" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Terms and Definitions</p></td><td style="width:42pt"><p class="s161" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">136</p></td><td style="width:51pt"><p class="s160" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.28</p></td><td style="width:169pt"><p class="s160" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Medium Voltage Cable: Type MV</p></td><td style="width:34pt"><p class="s162" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">2ll</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s161" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">2.90.3</p></td><td style="width:180pt"><p class="s161" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Protection for Ordinary Buildings</p></td><td style="width:42pt"><p class="s161" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">139</p></td><td style="width:51pt"><p class="s161" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.28.l</p></td><td style="width:169pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:34pt"><p class="s163" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">211</p></td></tr><tr style="height:16pt"><td style="width:38pt"><p class="s161" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">2.90.4</p></td><td style="width:180pt"><p class="s161" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Protection for Miscellaneous Structures</p></td><td style="width:42pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:51pt"><p class="s161" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.28.2</p></td><td style="width:169pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Installation</p></td><td style="width:34pt"><p class="s161" style="padding-top: 3pt;text-indent: 0pt;line-height: 12pt;text-align: right;">212</p></td></tr></table><p class="s164" style="padding-left: 54pt;text-indent: 0pt;text-align: left;">and Special Occupancies        147</p><p class="s164" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">2.90.5  Protection for Heavy-Duty Stachs    148</p><p class="s164" style="padding-top: 4pt;padding-left: 54pt;text-indent: -41pt;text-align: left;">2.90.6  Protection for Structure Containing Flammable Liquids and Gases     159</p><p class="s165" style="padding-top: 4pt;padding-left: 25pt;text-indent: 0pt;text-align: left;">Chapter 3 Wiring Methods and Materials</p><p class="s166" style="padding-top: 3pt;padding-left: 54pt;text-indent: -41pt;text-align: left;">3.0   General Requirements  for Wiring Methods and Materials        <span class="s164">153</span></p><p class="s167" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">3.0.1   General Requirements         <span class="s164">153</span></p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">3.0.2  Requirements for over 1000 Volts,</p><p class="s164" style="padding-left: 53pt;text-indent: 0pt;text-align: left;">Nomina.l                164</p><p class="s166" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">3.10</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">3.10.1</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">3.10.2</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">3.10.3</p><p class="s168" style="padding-top: 5pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">3.12</p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">3.12.1</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">3.12.2</p><p class="s166" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">3.14</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">3.14.1</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">3.14.2</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">3.14.3</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">3.14.4</p><p class="s166" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Conductors for General Wiring    <span class="s164">166</span></p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">General                 166</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Installation               166</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Construction Specifications      173</p><p class="s166" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Cabinets, Cutout Boxes, and Meter Socket Enclosures          <span class="s164">178</span></p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Scope and Installation          178</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Construction Specifications      193</p><p class="s166" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Outlet, Device, Pull, and Junction Boxes; Conduit Bodies; Fittings; and Handhole Enclosures        <span class="s164">195</span></p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Scope and General           195</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Installation               196</p><p class="s164" style="padding-top: 5pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Construction Specifications      204</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Pull and Junction Boxes, Conduit Bodies, and Handhole Enclosures for Use on</p><p class="s164" style="padding-left: 11pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Systems over 1000 Volts, Nominal    204</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:35pt"><p class="s161" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.28.3</p></td><td style="width:182pt"><p class="s161" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Construction Specifications</p></td><td style="width:24pt"><p class="s161" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">212</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s160" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.30</p></td><td style="width:182pt"><p class="s160" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Metal-Clad Cable: Type MC</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">212</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.30.l</p></td><td style="width:182pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">212</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s161" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.30.2</p></td><td style="width:182pt"><p class="s161" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:24pt"><p class="s161" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">212</p></td></tr><tr style="height:15pt"><td style="width:35pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.30.3</p></td><td style="width:182pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Coustruction Specifications</p></td><td style="width:24pt"><p class="s162" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">214</p></td></tr><tr style="height:31pt"><td style="width:241pt" colspan="3"><p class="s169" style="padding-top: 2pt;padding-left: 42pt;padding-right: 6pt;text-indent: -39pt;line-height: 14pt;text-align: left;">3.32  <span class="s160">Mineral-Insulated,  Metal-Sheathed Cable: Type MI           </span><span class="s161">215</span></p></td></tr><tr style="height:20pt"><td style="width:217pt" colspan="2"><p class="s161" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.32.1  General</p></td><td style="width:24pt"><p class="s161" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">215</p></td></tr><tr style="height:18pt"><td style="width:217pt" colspan="2"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.32.2  Installation</p></td><td style="width:24pt"><p class="s162" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">215</p></td></tr><tr style="height:15pt"><td style="width:217pt" colspan="2"><p class="s161" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.32.3 Construction Specifications</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">216</p></td></tr><tr style="height:19pt"><td style="width:241pt" colspan="3"><p class="s161" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.34  <b>Nonmetallic-Sheathed Cable: Types</b></p></td></tr><tr style="height:15pt"><td style="width:35pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:182pt"><p class="s160" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">NM, NMC, and NMS</p></td><td style="width:24pt"><p class="s161" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">216</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s161" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.34.l</p></td><td style="width:182pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">216</p></td></tr><tr style="height:15pt"><td style="width:35pt"><p class="s161" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.34.2</p></td><td style="width:182pt"><p class="s161" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Installation</p></td><td style="width:24pt"><p class="s161" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">216</p></td></tr><tr style="height:21pt"><td style="width:35pt"><p class="s161" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.34.3</p></td><td style="width:182pt"><p class="s161" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction Specifications</p></td><td style="width:24pt"><p class="s161" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">218</p></td></tr><tr style="height:16pt"><td style="width:35pt"><p class="s160" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.36</p></td><td style="width:182pt"><p class="s160" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Power and Control Tray Cable: Type</p></td><td style="width:24pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:35pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:182pt"><p class="s160" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">TC</p></td><td style="width:24pt"><p class="s161" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">219</p></td></tr><tr style="height:15pt"><td style="width:35pt"><p class="s161" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.36.l</p></td><td style="width:182pt"><p class="s161" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">General</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">219</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s164" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">3.36.2</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">3.36.3</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:35pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:120pt"><p class="s160" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">USE</p></td><td style="width:86pt"><p class="s161" style="padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">220</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s161" style="padding-top: 2pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">3.38.1</p></td><td style="width:120pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:86pt"><p class="s161" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">220</p></td></tr><tr style="height:15pt"><td style="width:35pt"><p class="s161" style="padding-top: 2pt;padding-right: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">3.38.2</p></td><td style="width:120pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Installation</p></td><td style="width:86pt"><p class="s161" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: right;">221</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s166" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">3.38</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">3.38.3</p><p class="s166" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">3.40</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">Installation               219</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Construction Specifications      220</p><p class="s166" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Service-Entrance Cable: Types SE and</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">Construction Specifications      222</p><p class="s166" style="padding-top: 5pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Underground Feeder and Branch-</p><table style="border-collapse:collapse;margin-left:6.58246pt" cellspacing="0"><tr style="height:15pt"><td style="width:37pt"><p class="s160" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.20</p></td><td style="width:180pt"><p class="s160" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">Armored Cable: Type AC</p></td><td style="width:43pt"><p class="s161" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">205</p></td><td style="width:51pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt"><p class="s160" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">Circuit Cable: Type UF</p></td><td style="width:24pt"><p class="s163" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">222</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.20.1</p></td><td style="width:180pt"><p class="s161" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">205</p></td><td style="width:51pt"><p class="s161" style="padding-top: 1pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">3.40.1</p></td><td style="width:183pt"><p class="s161" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">222</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s161" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.20.2</p></td><td style="width:180pt"><p class="s161" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">205</p></td><td style="width:51pt"><p class="s161" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.40.2</p></td><td style="width:183pt"><p class="s161" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:24pt"><p class="s161" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">222</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s161" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.20.3</p></td><td style="width:180pt"><p class="s161" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Construction Specifications</p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">207</p></td><td style="width:51pt"><p class="s161" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.40.3</p></td><td style="width:183pt"><p class="s161" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Construction Specifications</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">223</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s169" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.22</p></td><td style="width:180pt"><p class="s160" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Flat Cable Assemblies: Type <span class="s161">FC</span></p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">207</p></td><td style="width:51pt"><p class="s160" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.42</p></td><td style="width:183pt"><p class="s160" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Intermediate Metal Conduit: Type IMC</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">223</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.22.l</p></td><td style="width:180pt"><p class="s161" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">207</p></td><td style="width:51pt"><p class="s161" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.42.1</p></td><td style="width:183pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">223</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.22.2</p></td><td style="width:180pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">lnsta!lation</p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">207</p></td><td style="width:51pt"><p class="s161" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.42.2</p></td><td style="width:183pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">223</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.22.3</p></td><td style="width:180pt"><p class="s161" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction Specifications</p></td><td style="width:43pt"><p class="s161" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">208</p></td><td style="width:51pt"><p class="s161" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.42.3</p></td><td style="width:183pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction Specifications</p></td><td style="width:24pt"><p class="s163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">224</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s160" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.24</p></td><td style="width:180pt"><p class="s160" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Flat Conductor Cable: Type FCC</p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">208</p></td><td style="width:51pt"><p class="s160" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.44</p></td><td style="width:183pt"><p class="s160" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Rigid Metal Conduit: Type RMC</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">224</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s161" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.24.1</p></td><td style="width:180pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">208</p></td><td style="width:51pt"><p class="s161" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.44.1</p></td><td style="width:183pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">224</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s161" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.24.2</p></td><td style="width:180pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">209</p></td><td style="width:51pt"><p class="s161" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.44.2</p></td><td style="width:183pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">225</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s161" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.24.3</p></td><td style="width:180pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction Specifications</p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">210</p></td><td style="width:51pt"><p class="s161" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.44.3</p></td><td style="width:183pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction Specifications</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">226</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s160" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.26</p></td><td style="width:180pt"><p class="s160" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Integrated Gas Spacer Cable: Type IGS</p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">210</p></td><td style="width:51pt"><p class="s160" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">3.48</p></td><td style="width:183pt"><p class="s160" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Flexible Metal Conduit: Type FMC</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">227</p></td></tr><tr style="height:16pt"><td style="width:37pt"><p class="s161" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.26.1</p></td><td style="width:180pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">General</p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">210</p></td><td style="width:51pt"><p class="s161" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.48.1</p></td><td style="width:183pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">General</p></td><td style="width:24pt"><p class="s161" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">227</p></td></tr></table><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:35pt"><p class="s170" style="padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.66.3</p></td><td style="width:170pt"><p class="s171" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Construction <span style=" color: #565656;">Specifications</span></p></td><td style="width:36pt"><p class="s170" style="padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: right;">246</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s172" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.68</p></td><td style="width:170pt"><p class="s173" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Bu<span style=" color: #565656;">s</span>ways</p></td><td style="width:36pt"><p class="s175" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">246</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s176" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.68.l</p></td><td style="width:170pt"><p class="s175" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General <span style=" color: #565656;">Requirements</span></p></td><td style="width:36pt"><p class="s170" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">246</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s175" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.68.2</p></td><td style="width:170pt"><p class="s170" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:36pt"><p class="s170" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">246</p></td></tr><tr style="height:15pt"><td style="width:35pt"><p class="s176" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.68.3</p></td><td style="width:170pt"><p class="s177" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Co<span style=" color: #565656;">nst</span><span style=" color: #212121;">ruc</span><span style=" color: #484848;">tio</span><span style=" color: #676767;">n</span></p></td><td style="width:36pt"><p class="s175" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">248</p></td></tr><tr style="height:34pt"><td style="width:35pt"><p class="s170" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.68.4</p></td><td style="width:170pt"><p class="s175" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">R<span style=" color: #565656;">equiremen</span>t<span style=" color: #676767;">s </span><span style=" color: #484848;">for </span>Over 1<span style=" color: #676767;">0</span><span style=" color: #484848;">00 </span>Volt Nominal</p></td><td style="width:36pt"><p class="s171" style="padding-top: 4pt;text-indent: 0pt;text-align: left;">s,</p><p class="s179" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">248</p></td></tr><tr style="height:17pt"><td style="width:35pt"><p class="s173" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.70</p></td><td style="width:170pt"><p class="s172" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Cablehus</p></td><td style="width:36pt"><p class="s170" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">249</p></td></tr><tr style="height:19pt"><td style="width:35pt"><p class="s170" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.70.1</p></td><td style="width:170pt"><p class="s175" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:36pt"><p class="s179" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">249</p></td></tr><tr style="height:15pt"><td style="width:35pt"><p class="s170" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.70.2</p></td><td style="width:170pt"><p class="s171" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Installation</p></td><td style="width:36pt"><p class="s170" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">249</p></td></tr><tr style="height:21pt"><td style="width:35pt"><p class="s170" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.70.3</p></td><td style="width:170pt"><p class="s171" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Cons<span style=" color: #343434;">truction </span><span style=" color: #565656;">Specifications</span></p></td><td style="width:36pt"><p class="s175" style="padding-top: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">250</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s172" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.72</p></td><td style="width:170pt"><p class="s173" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Cellular <span style=" color: #343434;">Concrete Floor </span>Ra<span style=" color: #565656;">ce</span><span style=" color: #343434;">ways</span></p></td><td style="width:36pt"><p class="s170" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">250</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s175" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.72.1</p></td><td style="width:170pt"><p class="s170" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:36pt"><p class="s170" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">250</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s176" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.72.2</p></td><td style="width:170pt"><p class="s170" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:36pt"><p class="s176" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">250</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s172" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.74</p></td><td style="width:170pt"><p class="s180" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Cellular <span style=" color: #343434;">Metal Floor </span><span style=" color: #212121;">Raceways</span></p></td><td style="width:36pt"><p class="s170" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">251</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s176" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.74.l</p></td><td style="width:170pt"><p class="s176" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:36pt"><p class="s176" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">251</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s175" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.<span style=" color: #565656;">7</span>4<span style=" color: #676767;">.2</span></p></td><td style="width:170pt"><p class="s175" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:36pt"><p class="s179" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">251</p></td></tr><tr style="height:17pt"><td style="width:35pt"><p class="s176" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.74.3</p></td><td style="width:170pt"><p class="s176" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Construction <span style=" color: #343434;">Specifications</span></p></td><td style="width:36pt"><p class="s171" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">252</p></td></tr><tr style="height:15pt"><td style="width:35pt"><p class="s172" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.76</p></td><td style="width:170pt"><p class="s172" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Metal <span style=" color: #212121;">Wircways</span></p></td><td style="width:36pt"><p class="s176" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">252</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s181" style="padding-top: 3pt;padding-bottom: 2pt;text-indent: 0pt;text-align: center;">TABLE <span style=" color: #484848;">OF </span>CONTENTS</p><table style="border-collapse:collapse;margin-left:5.81174pt" cellspacing="0"><tr style="height:23pt"><td style="width:139pt;border-top-style:solid;border-top-width:1pt"><p class="s170" style="padding-top: 6pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">3.48.2  <span style=" color: #343434;">Installation</span></p></td><td style="width:32pt;border-top-style:solid;border-top-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-top-style:solid;border-top-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:41pt;border-top-style:solid;border-top-width:1pt"><p class="s176" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">227</p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt"><p class="s183" style="padding-right: 7pt;text-indent: 0pt;text-align: right;">• <span class="s178">3.66.l</span></p></td><td style="width:122pt;border-top-style:solid;border-top-width:1pt"><p class="s176" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt"><p class="s170" style="padding-top: 6pt;text-indent: 0pt;text-align: right;">244</p></td></tr><tr style="height:15pt"><td style="width:139pt"><p class="s172" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.50  <span style=" color: #212121;">Liquidtight Flexible</span></p></td><td style="width:32pt"><p class="s172" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Metal</p></td><td style="width:48pt"><p class="s172" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Conduit:</p></td><td style="width:41pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt"><p class="s170" style="padding-top: 2pt;padding-right: 6pt;text-indent: 0pt;line-height: 12pt;text-align: right;">3.66.2</p></td><td style="width:122pt"><p class="s176" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">��at�</p></td><td style="width:81pt"><p class="s176" style="padding-top: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">2M</p></td></tr></table><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s182" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">3.50.1</p><p class="s184" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">3.50.2</p><p class="s181" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">3.50.3</p><p class="s185" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">3.52</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s181" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">3.52.1</p><p class="s186" style="padding-top: 5pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">3.52.2</p><p class="s184" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">3.52.3</p><p class="s187" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">3.53</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s182" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">3.53.l</p><p class="s185" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">Type LFMC              <span class="s181">228</span></p><p class="s182" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">General                 <span style=" color: #565656;">228</span></p><p class="s184" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Installation               <span style=" color: #484848;">228</span></p><p class="s181" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;"><span style=" color: #676767;">Cons</span>truction <span style=" color: #565656;">Specification8      </span>230</p><p class="s187" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Rigid Polyvinyl <span style=" color: #484848;">Chloride </span><span style=" color: #343434;">Conduit: </span>Type</p><p class="s187" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">PVC                  <span class="s189">230</span></p><p class="s184" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">General                 230</p><p class="s181" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">installation               <span style=" color: #484848;">230</span></p><p class="s186" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;"><span style=" color: #565656;">Construction </span><span style=" color: #343434;">Sp</span>eci<span style=" color: #484848;">fication</span>s      <span style=" color: #484848;">231</span></p><p class="s187" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">High <span style=" color: #343434;">Density Polyethylene </span><span style=" color: #484848;">Conduit:</span></p><p class="s187" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">Type <span style=" color: #343434;">HDPE </span><span style=" color: #484848;">Conduit          </span><span class="s186">232</span></p><p class="s184" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">General                 232</p><p class="s181" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;"><span style=" color: #565656;">3.53.2  </span>In<span style=" color: #676767;">st</span><span style=" color: #484848;">alla</span><span style=" color: #212121;">tion               </span>232</p><p class="s182" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">3.53.3  <span style=" color: #343434;">Construction </span><span style=" color: #565656;">Specifications       233</span></p><p class="s185" style="padding-top: 4pt;padding-left: 51pt;text-indent: -41pt;text-align: left;">3.54  Nonmetallic <span style=" color: #212121;">Underground </span>Conduit with <span style=" color: #484848;">Conductors: </span>Type <span style=" color: #484848;">NUCC       </span><span class="s184">233</span></p><p class="s184" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">3.54.1  General                 <span style=" color: #484848;">233</span></p><p class="s182" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">3.54.2</p><p class="s181" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">3.54.3</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:36pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:153pt"><p class="s172" style="padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">ENT</p></td><td style="width:55pt"><p class="s176" style="padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">242</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s176" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.62]</p></td><td style="width:153pt"><p class="s170" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:55pt"><p class="s175" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">242</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s170" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.62.2</p></td><td style="width:153pt"><p class="s175" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:55pt"><p class="s176" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">242</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s175" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.62.3</p></td><td style="width:153pt"><p class="s175" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction Specifications</p></td><td style="width:55pt"><p class="s176" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">244</p></td></tr><tr style="height:16pt"><td style="width:36pt"><p class="s172" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.66</p></td><td style="width:153pt"><p class="s172" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Auxiliary Gutters</p></td><td style="width:55pt"><p class="s170" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">244</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s187" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">3.55</p><p class="s23" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">In<span style=" color: #565656;">stallatio</span><span style=" color: #343434;">n</span></p><p class="s181" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Construction <span style=" color: #484848;">Specifications</span></p><p class="s187" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Reinforced  Thermosetting</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s187" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">Resin</p><p class="s181" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">234</p><p class="s181" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">235</p><table style="border-collapse:collapse;margin-left:7.71821pt" cellspacing="0"><tr style="height:15pt"><td style="width:157pt"><p class="s172" style="padding-left: 44pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Conduit: Type <span style=" color: #212121;">RTRC</span></p></td><td style="width:61pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:41pt"><p class="s170" style="padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">235</p></td><td style="width:51pt"><p class="s176" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">3.76.1</p></td><td style="width:152pt"><p class="s176" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:54pt"><p class="s176" style="padding-right: 2pt;text-indent: 0pt;text-align: right;">252</p></td></tr><tr style="height:18pt"><td style="width:157pt"><p class="s176" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.55.1  <span style=" color: #565656;">General</span></p></td><td style="width:61pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:41pt"><p class="s175" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">235</p></td><td style="width:51pt"><p class="s176" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">3.76.2</p></td><td style="width:152pt"><p class="s175" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:54pt"><p class="s190" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">252</p></td></tr><tr style="height:17pt"><td style="width:157pt"><p class="s170" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.55.2  <span style=" color: #343434;">Installation</span></p></td><td style="width:61pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:41pt"><p class="s176" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">235</p></td><td style="width:51pt"><p class="s175" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">3.76.3</p></td><td style="width:152pt"><p class="s170" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Cons1ruction <span style=" color: #343434;">Specifications</span></p></td><td style="width:54pt"><p class="s171" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">254</p></td></tr><tr style="height:18pt"><td style="width:157pt"><p class="s175" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.55.3  Construction Specifications</p></td><td style="width:61pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:41pt"><p class="s170" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">237</p></td><td style="width:51pt"><p class="s172" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">3.78</p></td><td style="width:152pt"><p class="s172" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Nonmetallic Wireways</p></td><td style="width:54pt"><p class="s170" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">254</p></td></tr><tr style="height:16pt"><td style="width:157pt"><p class="s178" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.56  <span class="s172">Liquidtight  Flexible</span></p></td><td style="width:61pt"><p class="s173" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Nonm<span style=" color: #565656;">e</span><span style=" color: #343434;">tallic</span></p></td><td style="width:41pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:51pt"><p class="s170" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.78.l</p></td><td style="width:152pt"><p class="s170" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Genera<span style=" color: #212121;">l</span></p></td><td style="width:54pt"><p class="s176" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: right;">254</p></td></tr></table><table style="border-collapse:collapse" cellspacing="0"><tr style="height:15pt"><td style="width:37pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:178pt"><p class="s172" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Conduit: Type <span style=" color: #212121;">LFNC</span></p></td><td style="width:28pt"><p class="s170" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: center;">237</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s170" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.56.1</p></td><td style="width:178pt"><p class="s176" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:28pt"><p class="s170" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">237</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s170" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.56.2</p></td><td style="width:178pt"><p class="s175" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:28pt"><p class="s175" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">23<span style=" color: #212121;">8</span></p></td></tr><tr style="height:17pt"><td style="width:37pt"><p class="s176" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.56.3</p></td><td style="width:178pt"><p class="s178" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction <span style=" color: #484848;">Specifications</span></p></td><td style="width:28pt"><p class="s170" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">239</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s172" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.58</p></td><td style="width:178pt"><p class="s172" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Electrical Metallic Tubing: <span style=" color: #212121;">Type </span>EMT</p></td><td style="width:28pt"><p class="s170" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">239</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s172" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.58.l</p></td><td style="width:178pt"><p class="s170" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:28pt"><p class="s175" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">239</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s170" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.58.2</p></td><td style="width:178pt"><p class="s175" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:28pt"><p class="s176" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">239</p></td></tr><tr style="height:17pt"><td style="width:37pt"><p class="s191" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.58.3</p></td><td style="width:178pt"><p class="s176" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction <span style=" color: #343434;">Specifications</span></p></td><td style="width:28pt"><p class="s176" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">240</p></td></tr></table><table style="border-collapse:collapse" cellspacing="0"><tr style="height:16pt"><td style="width:35pt"><p class="s176" style="padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.78.2</p></td><td style="width:152pt"><p class="s176" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Installation</p></td><td style="width:54pt"><p class="s191" style="padding-right: 2pt;text-indent: 0pt;text-align: right;">254</p></td></tr><tr style="height:17pt"><td style="width:35pt"><p class="s176" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.78.3</p></td><td style="width:152pt"><p class="s175" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction <span style=" color: #484848;">Specifications</span></p></td><td style="width:54pt"><p class="s170" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">255</p></td></tr><tr style="height:19pt"><td style="width:35pt"><p class="s173" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.80</p></td><td style="width:152pt"><p class="s172" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Multioutlet Assembly</p></td><td style="width:54pt"><p class="s179" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">255</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s176" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.80.l</p></td><td style="width:152pt"><p class="s171" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">G<span style=" color: #484848;">enera</span><span style=" color: #212121;">l</span></p></td><td style="width:54pt"><p class="s175" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">255</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s170" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.80.2</p></td><td style="width:152pt"><p class="s175" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">In<span style=" color: #676767;">st</span><span style=" color: #484848;">allation</span></p></td><td style="width:54pt"><p class="s176" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">255</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s172" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.82</p></td><td style="width:152pt"><p class="s172" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Nonmetallic <span style=" color: #212121;">Extensions</span></p></td><td style="width:54pt"><p class="s170" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">256</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s175" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.82.1</p></td><td style="width:152pt"><p class="s176" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:54pt"><p class="s176" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">256</p></td></tr><tr style="height:15pt"><td style="width:35pt"><p class="s170" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.82.2</p></td><td style="width:152pt"><p class="s176" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Installation</p></td><td style="width:54pt"><p class="s170" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: right;">256</p></td></tr></table><p style="padding-left: 7pt;text-indent: 0pt;text-align: left;"><span style=" color: black; font-family:&quot;Times New Roman&quot;, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 3pt;">	</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:7.23342pt" cellspacing="0"><tr style="height:18pt"><td style="width:259pt" colspan="3"><p class="s173" style="padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.60  <span style=" color: #343434;">Flexible Metallic Tubing: </span>Type <span style=" color: #343434;">FMT   </span><span class="s170">241</span></p></td><td style="width:52pt"><p class="s176" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.82.3</p></td><td style="width:180pt"><p class="s171" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Cons<span style=" color: #343434;">truction </span><span style=" color: #484848;">Specifications (Concealable</span></p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:187pt"><p class="s171" style="padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.60.1  <span style=" color: #484848;">General</span></p></td><td style="width:31pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:41pt"><p class="s170" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">241</p></td><td style="width:52pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:180pt"><p class="s175" style="padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Nonmetallic <span style=" color: #484848;">Extensions </span>Only)</p></td><td style="width:25pt"><p class="s175" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">257</p></td></tr><tr style="height:18pt"><td style="width:187pt"><p class="s176" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.60.2  Installation</p></td><td style="width:31pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:41pt"><p class="s175" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">241</p></td><td style="width:52pt"><p class="s172" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">3.84</p></td><td style="width:180pt"><p class="s173" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Strut<span style=" color: #676767;">-</span><span style=" color: #343434;">Type Channel </span>Raceway</p></td><td style="width:25pt"><p class="s179" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">258</p></td></tr><tr style="height:18pt"><td style="width:187pt"><p class="s176" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.60.3  Construction Specifications</p></td><td style="width:31pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:41pt"><p class="s175" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">242</p></td><td style="width:52pt"><p class="s172" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">3.84.l</p></td><td style="width:180pt"><p class="s170" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:25pt"><p class="s171" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">258</p></td></tr><tr style="height:15pt"><td style="width:187pt"><p class="s172" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.62  <span style=" color: #212121;">Electrical </span>Nonmetallic Tubing:</p></td><td style="width:31pt"><p class="s173" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Type</p></td><td style="width:41pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt"><p class="s193" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;line-height: 11pt;text-align: left;">3.84.2</p></td><td style="width:180pt"><p class="s176" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Installation</p></td><td style="width:25pt"><p class="s176" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">258</p></td></tr></table><p class="s194" style="padding-top: 4pt;padding-left: 285pt;text-indent: 0pt;text-align: left;">3.84.3  <span class="s184">Construction </span><span class="s182">Specifications       </span><span class="s195">259</span></p><p class="s185" style="padding-top: 3pt;padding-left: 285pt;text-indent: 0pt;text-align: left;">3.86   Surface <span style=" color: #212121;">Metal </span>Raceways        <span class="s182">259</span></p><p class="s185" style="padding-top: 4pt;padding-left: 285pt;text-indent: 0pt;text-align: left;">3.86.1  <span class="s182">General                 </span><span class="s186">259</span></p><p class="s188" style="padding-top: 4pt;padding-left: 285pt;text-indent: 0pt;text-align: left;">3.86.2  <span class="s182">Installation               259</span></p><p class="s188" style="padding-top: 4pt;padding-left: 285pt;text-indent: 0pt;text-align: left;">3.86.3  <span class="s184">Construction </span><span class="s182">Specifications       </span><span class="s181">260</span></p><table style="border-collapse:collapse;margin-left:5.71807pt" cellspacing="0"><tr style="height:23pt"><td style="width:37pt;border-top-style:solid;border-top-width:1pt"><p class="s196" style="padding-top: 7pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">3.88</p></td><td style="width:163pt;border-top-style:solid;border-top-width:1pt"><p class="s197" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Surface Nonmetallic <span style=" color: #262626;">Raceways</span></p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt"><p class="s198" style="padding-top: 6pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">260</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt"><p class="s170" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.9.1</p></td><td style="width:180pt;border-top-style:solid;border-top-width:1pt"><p class="s199" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">G<span style=" color: #696969;">en</span><span style=" color: #464646;">eral</span></p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt"><p class="s201" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">305</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s170" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">3.<span style=" color: #262626;">8</span><span style=" color: #464646;">8.l</span></p></td><td style="width:163pt"><p class="s202" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:59pt"><p class="s198" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">260</p></td><td style="width:53pt"><p class="s199" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.9.2</p></td><td style="width:180pt"><p class="s199" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">In<span style=" color: #565656;">stalla</span>ti<span style=" color: #696969;">on</span></p></td><td style="width:26pt"><p class="s170" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">305</p></td></tr><tr style="height:17pt"><td style="width:37pt"><p class="s199" style="padding-top: 2pt;padding-left: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">3.88<span style=" color: #696969;">.</span><span style=" color: #464646;">2</span></p></td><td style="width:163pt"><p class="s199" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">In<span style=" color: #565656;">st</span>al1<span style=" color: #696969;">ati</span><span style=" color: #464646;">on</span></p></td><td style="width:59pt"><p class="s170" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">261</p></td><td style="width:53pt"><p class="s198" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.9.3</p></td><td style="width:180pt"><p class="s198" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction <span style=" color: #363636;">Specifications</span></p></td><td style="width:26pt"><p class="s199" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">306</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s198" style="padding-top: 2pt;padding-left: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">3.88.3</p></td><td style="width:163pt"><p class="s170" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction <span style=" color: #464646;">Specifications</span></p></td><td style="width:59pt"><p class="s198" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">261</p></td><td style="width:53pt"><p class="s196" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.10</p></td><td style="width:180pt"><p class="s196" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Luminaires, Lampholdcrs, <span style=" color: #464646;">and Lamps</span></p></td><td style="width:26pt"><p class="s198" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">307</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s196" style="padding-top: 2pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">3.90</p></td><td style="width:163pt"><p class="s197" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Underfloor <span style=" color: #262626;">Raceways</span></p></td><td style="width:59pt"><p class="s199" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">261</p></td><td style="width:53pt"><p class="s199" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.10.1</p></td><td style="width:180pt"><p class="s198" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:26pt"><p class="s170" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">307</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s197" style="padding-top: 2pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">3.92</p></td><td style="width:163pt"><p class="s197" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Cable <span style=" color: #262626;">Trays</span></p></td><td style="width:59pt"><p class="s170" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">263</p></td><td style="width:53pt"><p class="s198" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.10.2</p></td><td style="width:180pt"><p class="s198" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Luminaire Loci:ltions</p></td><td style="width:26pt"><p class="s198" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">307</p></td></tr><tr style="height:15pt"><td style="width:37pt"><p class="s198" style="padding-top: 2pt;padding-left: 1pt;padding-right: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">3.92.1</p></td><td style="width:163pt"><p class="s198" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">General</p></td><td style="width:59pt"><p class="s198" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: center;">263</p></td><td style="width:53pt"><p class="s198" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;line-height: 12pt;text-align: left;">4.10.3</p></td><td style="width:180pt"><p class="s199" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Provisions <span style=" color: #464646;">at </span><span style=" color: #565656;">L</span>umin<span style=" color: #565656;">ai</span><span style=" color: #262626;">re </span>Outlet Boxes,</p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:188pt"><p class="s198" style="padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;"><span style=" color: #565656;">3</span><span style=" color: #262626;">.</span>92<span style=" color: #696969;">.2  </span>Installation</p></td><td style="width:53pt"><p class="s198" style="padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">263</p></td></tr><tr style="height:15pt"><td style="width:188pt"><p class="s170" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.92.3 <span style=" color: #464646;">Construction Specifications</span></p></td><td style="width:53pt"><p class="s198" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">270</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s184" style="text-indent: 0pt;text-align: right;">Canopies, and <span style=" color: #363636;">Pans</span></p><p class="s205" style="padding-top: 5pt;text-indent: 0pt;text-align: right;">4.10.4  <span style=" color: #565656;">Luminaire </span>Supports</p><p class="s205" style="padding-top: 1pt;text-indent: 0pt;text-align: right;">309</p><p class="s204" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">309</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:7.95554pt" cellspacing="0"><tr style="height:33pt"><td style="width:217pt"><p class="s196" style="padding-top: 3pt;padding-left: 42pt;padding-right: 6pt;text-indent: -40pt;text-align: left;">3.93 Low-Voltage <span style=" color: #363636;">Suspended </span><span style=" color: #464646;">Ceiling </span>Power Distribution Systems</p></td><td style="width:41pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s202" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">2<span style=" color: #565656;">7J</span></p></td><td style="width:54pt"><p class="s170" style="padding-left: 19pt;text-indent: 0pt;line-height: 12pt;text-align: left;">4.10.5</p><p class="s199" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4<span style=" color: #696969;">.10</span>.6</p></td><td style="width:180pt"><p class="s198" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Grounding</p><p class="s199" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Wiring <span style=" color: #262626;">of</span><span style=" color: #565656;">Lum</span>ina<span style=" color: #565656;">ire</span>s</p></td><td style="width:25pt"><p class="s170" style="padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">310</p><p class="s198" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">310</p></td></tr><tr style="height:18pt"><td style="width:217pt"><p class="s198" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.93.1  <span style=" color: #262626;">G</span><span style=" color: #565656;">en</span><span style=" color: #363636;">eral</span></p></td><td style="width:41pt"><p class="s199" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">271</p></td><td style="width:54pt"><p class="s198" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.10.7</p></td><td style="width:180pt"><p class="s170" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Construction of <span style=" color: #464646;">Luminaires</span></p></td><td style="width:25pt"><p class="s198" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">312</p></td></tr><tr style="height:18pt"><td style="width:217pt"><p class="s199" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.93.2  Installation</p></td><td style="width:41pt"><p class="s198" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">271</p></td><td style="width:54pt"><p class="s199" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.10.8</p></td><td style="width:180pt"><p class="s198" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Installation <span style=" color: #565656;">of </span><span style=" color: #363636;">Lamphold</span><span style=" color: #696969;">e</span>rs</p></td><td style="width:25pt"><p class="s170" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">313</p></td></tr><tr style="height:18pt"><td style="width:217pt"><p class="s170" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">3.93.3  <span style=" color: #464646;">Construction Specifications</span></p></td><td style="width:41pt"><p class="s199" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">273</p></td><td style="width:54pt"><p class="s199" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4<span style=" color: #696969;">.</span>10<span style=" color: #565656;">.</span>9</p></td><td style="width:180pt"><p class="s199" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Lamps and <span style=" color: #464646;">Auxiliary Equipment</span></p></td><td style="width:25pt"><p class="s199" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">313</p></td></tr><tr style="height:15pt"><td style="width:217pt"><p class="s203" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.94  <span style=" color: #262626;">Concealed Knob-and-Tube </span><span style=" color: #363636;">Wiring</span></p></td><td style="width:41pt"><p class="s202" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">2<span style=" color: #565656;">73</span></p></td><td style="width:54pt"><p class="s199" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;line-height: 12pt;text-align: left;">4.10.10</p></td><td style="width:180pt"><p class="s170" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Special <span style=" color: #262626;">Provisions </span><span style=" color: #363636;">for </span>Flush <span style=" color: #464646;">and </span><span style=" color: #262626;">Re</span>cesse<span style=" color: #363636;">d</span></p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:16pt"><td style="width:34pt"><p class="s198" style="padding-right: 5pt;text-indent: 0pt;text-align: center;">3.94.l</p></td><td style="width:162pt"><p class="s198" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">General</p></td><td style="width:45pt"><p class="s198" style="padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">273</p></td></tr><tr style="height:18pt"><td style="width:34pt"><p class="s198" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">3.94.2</p></td><td style="width:162pt"><p class="s199" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:45pt"><p class="s198" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">273</p></td></tr><tr style="height:18pt"><td style="width:34pt"><p class="s198" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">3.94.3</p></td><td style="width:162pt"><p class="s199" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction Spe�ifica.tions</p></td><td style="width:45pt"><p class="s202" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">2<span style=" color: #565656;">74</span></p></td></tr><tr style="height:15pt"><td style="width:34pt"><p class="s196" style="padding-top: 1pt;padding-right: 11pt;text-indent: 0pt;line-height: 12pt;text-align: center;">3.96</p></td><td style="width:162pt"><p class="s196" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Messenger<span style=" color: #565656;">-</span><span style=" color: #363636;">Supported </span>Wiring</p></td><td style="width:45pt"><p class="s198" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">274</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s205" style="padding-left: 325pt;text-indent: 0pt;text-align: left;">Luminaires</p><p class="s204" style="padding-top: 4pt;padding-left: 325pt;text-indent: -40pt;text-align: left;">4.10.11 <span style=" color: #565656;">Construction </span><span style=" color: #464646;">of Flush and Recessed Luminaires</span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:19pt"><td style="width:221pt"><p class="s198" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.98.2  <span style=" color: #363636;">Installation</span></p></td><td style="width:297pt" colspan="5"><p class="s206" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">276         <span class="s199">Accessories                </span><span class="s170">317</span></p></td></tr><tr style="height:46pt"><td style="width:221pt"><p class="s198" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3<span style=" color: #919191;">.</span><span style=" color: #262626;">9</span>8.3 Construction <span style=" color: #363636;">Specifications</span></p><p class="s196" style="padding-top: 4pt;padding-left: 42pt;padding-right: 2pt;text-indent: -39pt;line-height: 13pt;text-align: left;">3.99 Outdoor Overhead <span style=" color: #363636;">Conductors over </span>1000 Volts</p></td><td style="width:297pt" colspan="5"><p class="s196" style="padding-left: 2pt;text-indent: 0pt;line-height: 84%;text-align: left;"><span class="s206">277    </span>4.11   <span style=" color: #363636;">Low-Voltage </span>Lighting         <span class="s198">317</span></p><p class="s208" style="padding-left: 55pt;text-indent: 0pt;text-align: left;">4.22   <span class="s209">Appliances              </span><span class="s170">318</span></p><p class="s210" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: left;">277     <span class="s199">4.22.1  </span><span class="s198">General                 </span><span class="s170">318</span></p></td></tr><tr style="height:21pt"><td style="width:221pt"><p class="s211" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">Chapter 4 Equipment for <span style=" color: #363636;">General Use</span></p></td><td style="width:37pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:53pt"><p class="s198" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">4.22.2</p></td><td style="width:104pt"><p class="s198" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:77pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p class="s198" style="padding-top: 4pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">318</p></td></tr><tr style="height:17pt"><td style="width:221pt"><p class="s214" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;"><span class="s213">4.0  </span>Flexible Cords <span style=" color: #262626;">and Flexible </span>Cables</p></td><td style="width:37pt"><p class="s170" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">279</p></td><td style="width:53pt"><p class="s199" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">4.22.3</p></td><td style="width:104pt"><p class="s198" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Disconnecting <span style=" color: #363636;">Means</span></p></td><td style="width:77pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p class="s170" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">321</p></td></tr><tr style="height:18pt"><td style="width:221pt"><p class="s170" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;"><span style=" color: #363636;">4.0.1  </span>Ge<span style=" color: #262626;">n</span>eral</p></td><td style="width:37pt"><p class="s198" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">279</p></td><td style="width:53pt"><p class="s198" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.22.4</p></td><td style="width:104pt"><p class="s198" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Construction</p></td><td style="width:77pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p class="s202" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">322</p></td></tr><tr style="height:17pt"><td style="width:221pt"><p class="s198" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.0.2  Construction <span style=" color: #363636;">Specifications</span></p></td><td style="width:37pt"><p class="s198" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">287</p></td><td style="width:53pt"><p class="s170" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.22.5</p></td><td style="width:104pt"><p class="s199" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Marking</p></td><td style="width:77pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p class="s198" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">323</p></td></tr><tr style="height:16pt"><td style="width:221pt"><p class="s199" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">4.0.3  <span style=" color: #262626;">Portable </span>Cables Over 600 Volts<span style=" color: #696969;">, </span><span style=" color: #464646;">Nominal</span></p></td><td style="width:37pt"><p class="s170" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">288</p></td><td style="width:53pt"><p class="s208" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.24</p></td><td style="width:104pt"><p class="s196" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Fixed  <span style=" color: #363636;">Electric</span></p></td><td style="width:77pt"><p class="s203" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Space-Heating</p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s205" style="padding-top: 3pt;padding-left: 325pt;text-indent: -40pt;text-align: left;">4.10.12 <span style=" color: #363636;">Special </span>Provisions <span style=" color: #565656;">for </span>Electric-Discharge Lighting Systems of 1000 <span style=" color: #363636;">Volts </span>or Less</p><p class="s215" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">313</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s205" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">314</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s184" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">314</p><table style="border-collapse:collapse;margin-left:8.67349pt" cellspacing="0"><tr style="height:17pt"><td style="width:35pt"><p class="s198" style="padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.96.1</p></td><td style="width:155pt"><p class="s198" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">General</p></td><td style="width:68pt"><p class="s198" style="padding-right: 18pt;text-indent: 0pt;line-height: 12pt;text-align: right;">274</p></td><td style="width:55pt"><p class="s198" style="padding-top: 3pt;padding-right: 5pt;text-indent: 0pt;line-height: 12pt;text-align: right;">4.10.13</p></td><td style="width:179pt"><p class="s199" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Spe<span style=" color: #696969;">c</span><span style=" color: #464646;">ial </span>Provisions <span style=" color: #464646;">for </span>Electric-Discharge</p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:35pt"><p class="s170" style="padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.96.2</p></td><td style="width:155pt"><p class="s199" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Installation</p></td><td style="width:68pt"><p class="s199" style="padding-right: 19pt;text-indent: 0pt;line-height: 13pt;text-align: right;">275</p></td><td style="width:55pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:179pt"><p class="s199" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">Lighting Systems <span style=" color: #565656;">of</span><span style=" color: #262626;">MoreThan </span><span style=" color: #464646;">l</span>000Volts</p></td><td style="width:25pt"><p class="s170" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">315</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s196" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.98</p></td><td style="width:155pt"><p class="s196" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Open Wiring ou Insulators</p></td><td style="width:68pt"><p class="s198" style="padding-top: 1pt;padding-right: 19pt;text-indent: 0pt;text-align: right;">275</p></td><td style="width:55pt"><p class="s199" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">4.10.14</p></td><td style="width:179pt"><p class="s198" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">LightingTrack</p></td><td style="width:25pt"><p class="s170" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">3<span style=" color: #262626;">1</span><span style=" color: #464646;">6</span></p></td></tr><tr style="height:16pt"><td style="width:35pt"><p class="s198" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.98.l</p></td><td style="width:155pt"><p class="s170" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Gene<span style=" color: #262626;">r</span><span style=" color: #464646;">al</span></p></td><td style="width:68pt"><p class="s198" style="padding-top: 2pt;padding-right: 19pt;text-indent: 0pt;line-height: 12pt;text-align: right;">275</p></td><td style="width:55pt"><p class="s198" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;line-height: 12pt;text-align: right;">4.10.15</p></td><td style="width:179pt"><p class="s199" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Decorative  <span style=" color: #262626;">Lighting  </span>and  <span style=" color: #464646;">Similar</span></p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:8.37271pt" cellspacing="0"><tr style="height:20pt"><td style="width:33pt"><p class="s208" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.2</p></td><td style="width:185pt"><p class="s197" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Fixture <span style=" color: #262626;">Wires</span></p></td><td style="width:301pt" colspan="6"><p class="s216" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">288         <span class="s196">Equipment               </span><span class="s201">324</span></p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s199" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.4</p></td><td style="width:185pt"><p class="s203" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Switches</p></td><td style="width:301pt" colspan="6"><p class="s199" style="padding-left: 6pt;text-indent: 0pt;line-height: 74%;text-align: left;"><span class="s217">289     </span>4.<span style=" color: #696969;">2</span>4.1  <span style=" color: #464646;">General                 324</span></p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s198" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.4.l</p></td><td style="width:185pt"><p class="s170" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:301pt" colspan="6"><p class="s217" style="padding-left: 6pt;text-indent: 0pt;line-height: 69%;text-align: left;">289     <span class="s198">4.24.2  </span><span class="s202">Installation                </span><span class="s199">324</span></p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s199" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">4.4.2</p></td><td style="width:185pt"><p class="s198" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Construction <span style=" color: #565656;">S</span><span style=" color: #262626;">pec</span>ifications</p></td><td style="width:301pt" colspan="6"><p class="s199" style="padding-left: 6pt;text-indent: 0pt;line-height: 66%;text-align: left;"><span class="s217">294    </span>4.24.3  <span style=" color: #464646;">Control and </span>Protection of <span style=" color: #464646;">Fixed Electric</span></p><p class="s198" style="padding-left: 100pt;text-indent: 0pt;line-height: 4pt;text-align: left;">Space <span style=" color: #262626;">H</span><span style=" color: #565656;">eating </span><span style=" color: #363636;">Equipment        324</span></p></td></tr><tr style="height:16pt"><td style="width:33pt"><p class="s196" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">4.6</p></td><td style="width:185pt"><p class="s196" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Receptacles, <span style=" color: #464646;">Cord </span><span style=" color: #363636;">Connectors, </span>and <span style=" color: #363636;">At-</span></p></td><td style="width:301pt" colspan="6"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:33pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:185pt"><p class="s196" style="padding-left: 10pt;text-indent: 0pt;line-height: 12pt;text-align: left;">tachment <span style=" color: #363636;">Plugs (Caps)</span></p></td><td style="width:301pt" colspan="6"><p class="s198" style="padding-left: 6pt;text-indent: 0pt;line-height: 50%;text-align: left;"><span class="s217">295    </span>4.24.4  <span style=" color: #262626;">Marking </span><span style=" color: #363636;">of Heating </span>Equipment      326</p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s197" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">4.8</p></td><td style="width:185pt"><p class="s197" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Switchboards,  <span style=" color: #262626;">Switchgear,  </span><span class="s218">and</span></p></td><td style="width:301pt" colspan="6"><p class="s170" style="padding-left: 60pt;text-indent: 0pt;text-align: left;"><span style=" color: #262626;">4</span>.2<span style=" color: #363636;">4.5  Electric Space-Heating </span>Cables      326</p></td></tr><tr style="height:16pt"><td style="width:218pt" colspan="2"><p class="s196" style="padding-left: 43pt;text-indent: 0pt;text-align: left;">Panelboards</p></td><td style="width:41pt"><p class="s198" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">300</p></td><td style="width:53pt"><p class="s202" style="padding-right: 7pt;text-indent: 0pt;line-height: 12pt;text-align: right;">4<span style=" color: #565656;">.2</span><span style=" color: #363636;">4.6</span></p></td><td style="width:122pt"><p class="s199" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Duct <span style=" color: #262626;">Heaters</span></p></td><td style="width:34pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:25pt"><p class="s219" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">328</p></td></tr><tr style="height:18pt"><td style="width:218pt" colspan="2"><p class="s220" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">4.8.1  <span class="s199">General</span></p></td><td style="width:41pt"><p class="s221" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">300</p></td><td style="width:53pt"><p class="s202" style="padding-top: 1pt;padding-right: 7pt;text-indent: 0pt;text-align: right;">4<span style=" color: #565656;">.2</span><span style=" color: #363636;">4.7</span></p></td><td style="width:122pt"><p class="s202" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Resistance-Type <span style=" color: #363636;">Boilers</span></p></td><td style="width:34pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:25pt"><p class="s199" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">329</p></td></tr><tr style="height:18pt"><td style="width:218pt" colspan="2"><p class="s199" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">4.8.2  Switchboards <span style=" color: #464646;">and Switchgear</span></p></td><td style="width:41pt"><p class="s179" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">302</p></td><td style="width:53pt"><p class="s202" style="padding-top: 1pt;padding-right: 7pt;text-indent: 0pt;text-align: right;">4<span style=" color: #464646;">.24</span><span style=" color: #696969;">.</span><span style=" color: #363636;">8</span></p></td><td style="width:122pt"><p class="s199" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Electrode-Type Boilers</p></td><td style="width:34pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:25pt"><p class="s170" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">330</p></td></tr><tr style="height:15pt"><td style="width:218pt" colspan="2"><p class="s199" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">4.8.3  <span style=" color: #464646;">Panelboards</span></p></td><td style="width:41pt"><p class="s198" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">302</p></td><td style="width:53pt"><p class="s199" style="padding-top: 1pt;padding-right: 7pt;text-indent: 0pt;line-height: 12pt;text-align: right;">4<span style=" color: #696969;">.</span><span style=" color: #464646;">24.</span><span style=" color: #262626;">9</span></p></td><td style="width:122pt"><p class="s198" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Electric Rad<span style=" color: #262626;">i</span>ant<span style=" color: #BDBDBD;">•</span><span style=" color: #A3A3A3;">· </span><span style=" color: #262626;">Heating</span></p></td><td style="width:34pt"><p class="s198" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Panels</p></td><td style="width:26pt"><p class="s199" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: left;">and</p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:18pt"><td style="width:33pt"><p class="s203" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">4.8.4</p></td><td style="width:185pt"><p class="s199" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Construction Specifications</p></td><td style="width:41pt"><p class="s198" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">303</p></td><td style="width:53pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:122pt"><p class="s199" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Heating Panel Sets</p></td><td style="width:34pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:25pt"><p class="s198" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">331</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s224" style="padding-top: 1pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">4.9</p><p class="s224" style="padding-top: 1pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Industrial <span style=" color: #363636;">Control </span>Panels</p><p class="s226" style="padding-top: 2pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">305</p><p style="text-indent: 0pt;text-align: left;"><span><img width="681" height="1" alt="image" src="Image_018.png"/></span></p><p class="s135" style="padding-top: 10pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">4.24.10 Low-Voltage Fixed Electric Space-</p><p class="s135" style="padding-top: 9pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">4.40.3  Branch-Circuit Short-Circuit and Ground-</p><table style="border-collapse:collapse;margin-left:34.6391pt" cellspacing="0"><tr style="height:16pt"><td style="width:36pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:95pt"><p class="s141" style="padding-left: 2pt;padding-right: 7pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Heating Equipment</p></td><td style="width:31pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:54pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:41pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">333</p></td><td style="width:52pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:181pt"><p class="s141" style="padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Fault Protection</p></td><td style="width:25pt"><p class="s141" style="text-indent: 0pt;line-height: 11pt;text-align: center;">377</p></td></tr><tr style="height:17pt"><td style="width:36pt"><p class="s142" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.25</p></td><td style="width:95pt"><p class="s142" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">Fixed  Resistance</p></td><td style="width:31pt"><p class="s142" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">and</p></td><td style="width:54pt"><p class="s142" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Electrode</p></td><td style="width:41pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt"><p class="s141" style="padding-left: 18pt;text-indent: 0pt;text-align: left;">4.40.4</p></td><td style="width:181pt"><p class="s141" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">Branch-Circuit Conductors</p></td><td style="width:25pt"><p class="s141" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">378</p></td></tr><tr style="height:49pt"><td style="width:216pt" colspan="4"><p class="s142" style="padding-left: 43pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Industrial Process Heating Equipment</p><p class="s141" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">4.25.1  <span class="s227">General</span></p><p class="s141" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">4.25.2  Installation</p></td><td style="width:41pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">333</p><p class="s141" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">333</p><p class="s141" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">334</p></td><td style="width:52pt"><p class="s141" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.40.5</p><p class="s141" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.40.6</p></td><td style="width:181pt"><p class="s141" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Controllers for Motor-Compressors</p><p class="s141" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Motor-Compressor and Br-.mch-Circuit Overload Protection</p></td><td style="width:25pt"><p class="s141" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">379</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s147" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">3<span class="s228">79</span></p></td></tr><tr style="height:16pt"><td style="width:216pt" colspan="4"><p class="s141" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">4.25.3  <span class="s227">Control and Protection of Fixed Industrial</span></p></td><td style="width:41pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt"><p class="s141" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">4.40.7</p></td><td style="width:181pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Provisions for Room Air Conditioners</p></td><td style="width:25pt"><p class="s141" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">380</p></td></tr><tr style="height:16pt"><td style="width:515pt" colspan="8"><p class="s141" style="padding-left: 43pt;text-indent: 0pt;line-height: 87%;text-align: left;">Process Heating Equipment        334     <b>4.45   </b><b>Generators               </b><span class="s231">381</span></p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s141" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">4.25.4</p></td><td style="width:180pt" colspan="3"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Marking of Heating Equipment</p></td><td style="width:41pt"><p class="s141" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">336</p></td><td style="width:52pt"><p class="s142" style="padding-top: 4pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">4.50</p></td><td style="width:181pt"><p class="s142" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Transformers and Transformer Vaults</p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:36pt"><p class="s141" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">4.25.5</p></td><td style="width:180pt" colspan="3"><p class="s141" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">Fixed Industrial Process Duct Heaters</p></td><td style="width:41pt"><p class="s141" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">336</p></td><td style="width:52pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:181pt"><p class="s142" style="padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">(Including Secondary Ties)</p></td><td style="width:25pt"><p class="s141" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">383</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s141" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">4.25.6</p></td><td style="width:180pt" colspan="3"><p class="s141" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Fixed Industrial Process Resistance-Type</p></td><td style="width:41pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt"><p class="s141" style="padding-left: 20pt;text-indent: 0pt;text-align: left;">4.50.1</p></td><td style="width:181pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">General Provisions</p></td><td style="width:25pt"><p class="s141" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">383</p></td></tr><tr style="height:15pt"><td style="width:36pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:180pt" colspan="3"><p class="s141" style="padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Boilers</p></td><td style="width:41pt"><p class="s141" style="padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: left;">336</p></td><td style="width:52pt"><p class="s141" style="padding-left: 20pt;text-indent: 0pt;text-align: left;">4.50.2</p></td><td style="width:181pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Specific Provisions Applicable to Different</p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:36pt"><p class="s141" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">4.25.7</p></td><td style="width:180pt" colspan="3"><p class="s141" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">Fixed Industrial Process Electrode-Type</p></td><td style="width:41pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:181pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Types of Transformers</p></td><td style="width:25pt"><p class="s147" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">388</p></td></tr><tr style="height:15pt"><td style="width:36pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:180pt" colspan="3"><p class="s141" style="padding-left: 8pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Boilers</p></td><td style="width:41pt"><p class="s141" style="padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">337</p></td><td style="width:52pt"><p class="s141" style="padding-top: 1pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">4.50.3</p></td><td style="width:181pt"><p class="s141" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Transformer Vaults</p></td><td style="width:25pt"><p class="s141" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">390</p></td></tr></table><p class="s135" style="padding-top: 1pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">4.27</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 38pt;text-indent: 0pt;text-align: left;">4.27.1</p><p class="s134" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">Fixed Electric Heating Equipment for Pipelines and Vessels        <span class="s135">338</span></p><p class="s135" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">General                 338</p><p class="s134" style="padding-top: 3pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">4.55</p><p class="s135" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">4.55.<span class="s137">l</span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:17pt"><td style="width:36pt"><p class="s141" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">4.27.2</p></td><td style="width:119pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Installation</p></td><td style="width:102pt"><p class="s141" style="padding-right: 19pt;text-indent: 0pt;line-height: 12pt;text-align: right;">339</p></td><td style="width:52pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:176pt"><p class="s141" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Types of Phase Converters</p></td><td style="width:30pt"><p class="s141" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">392</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s141" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.27.3</p></td><td style="width:221pt" colspan="2"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Resistance Heating Elements     339</p></td><td style="width:52pt"><p class="s142" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.60</p></td><td style="width:176pt"><p class="s142" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Capacitors</p></td><td style="width:30pt"><p class="s147" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">393</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s141" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">4.27.4</p></td><td style="width:119pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Impedance Heating</p></td><td style="width:102pt"><p class="s141" style="padding-right: 19pt;text-indent: 0pt;text-align: right;">340</p></td><td style="width:52pt"><p class="s141" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">4.60.1</p></td><td style="width:176pt"><p class="s141" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">1000 Volts, Nominal, and Under</p></td><td style="width:30pt"><p class="s147" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">393</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s141" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">4.27.5</p></td><td style="width:119pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Induction Heating</p></td><td style="width:102pt"><p class="s141" style="padding-right: 18pt;text-indent: 0pt;text-align: right;">340</p></td><td style="width:52pt"><p class="s141" style="padding-top: 3pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">4.60.2</p></td><td style="width:176pt"><p class="s141" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Over 1000 Volts, Nominal</p></td><td style="width:30pt"><p class="s141" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">394</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s141" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">4.27.6</p></td><td style="width:119pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Skin-Effect Heating</p></td><td style="width:102pt"><p class="s141" style="padding-right: 18pt;text-indent: 0pt;text-align: right;">340</p></td><td style="width:52pt"><p class="s142" style="padding-top: 3pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">4.70</p></td><td style="width:176pt"><p class="s142" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Resistors and Reactors</p></td><td style="width:30pt"><p class="s141" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">394</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s141" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">4.27.7</p></td><td style="width:119pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Control and Protection</p></td><td style="width:102pt"><p class="s141" style="padding-right: 18pt;text-indent: 0pt;text-align: right;">341</p></td><td style="width:52pt"><p class="s141" style="padding-top: 3pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">4.70.l</p></td><td style="width:176pt"><p class="s141" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">1000 Volts, Nominal, and Under</p></td><td style="width:30pt"><p class="s141" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">394</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s142" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.30</p></td><td style="width:119pt"><p class="s142" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Motors, Motor Circuits, and</p></td><td style="width:102pt"><p class="s142" style="padding-right: 19pt;text-indent: 0pt;line-height: 12pt;text-align: right;">Controllers <span class="s141">341</span></p></td><td style="width:52pt"><p class="s141" style="padding-top: 3pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">4.70.2</p></td><td style="width:176pt"><p class="s141" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Over 1000 Volts, Nominal</p></td><td style="width:30pt"><p class="s232" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">395</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s141" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">4.30.1</p></td><td style="width:119pt"><p class="s141" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:102pt"><p class="s141" style="padding-right: 18pt;text-indent: 0pt;text-align: right;">341</p></td><td style="width:52pt"><p class="s142" style="padding-top: 3pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">4.80</p></td><td style="width:176pt"><p class="s142" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Storage Batteries</p></td><td style="width:30pt"><p class="s141" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">395</p></td></tr><tr style="height:16pt"><td style="width:36pt"><p class="s141" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">4.30.2</p></td><td style="width:119pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Motor Circuit Conductors</p></td><td style="width:102pt"><p class="s141" style="padding-right: 18pt;text-indent: 0pt;text-align: right;">347</p></td><td style="width:52pt"><p class="s142" style="padding-top: 3pt;padding-left: 20pt;text-indent: 0pt;line-height: 12pt;text-align: left;">4.90</p></td><td style="width:176pt"><p class="s142" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Equipment Over 1000 Volts, Nominal</p></td><td style="width:30pt"><p class="s141" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;line-height: 12pt;text-align: center;">397</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s135" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">4.55.2</p><p class="s134" style="padding-top: 3pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Phase Converters           <span class="s135">39</span><span class="s233">)</span></p><p class="s135" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">General                 391</p><p class="s135" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Specific Provisions Applicable to Different</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 39pt;text-indent: 0pt;text-align: left;">4.30.3</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 39pt;text-indent: 0pt;text-align: left;">4.30.4</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 13pt;text-indent: 0pt;line-height: 106%;text-align: left;">Motor  and Branch-Circuit  Overload Protection              350</p><p class="s135" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;line-height: 106%;text-align: left;">Motor Branch-Circuit Short-Circuit and Ground-Fault Protection       354</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 36pt;text-indent: 0pt;text-align: left;">4.90.1</p><p class="s135" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">4.90.2</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:35pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:175pt"><p class="s141" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Control Assemblies</p></td><td style="width:32pt"><p class="s141" style="padding-right: 4pt;text-indent: 0pt;line-height: 12pt;text-align: right;">401</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s141" style="padding-top: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">4.90.4</p></td><td style="width:175pt"><p class="s141" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Mobile and Portable Equipment</p></td><td style="width:32pt"><p class="s141" style="padding-top: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">403</p></td></tr><tr style="height:19pt"><td style="width:35pt"><p class="s141" style="padding-top: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">4.90.S</p></td><td style="width:175pt"><p class="s141" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Electrode-Type Boilers</p></td><td style="width:32pt"><p class="s141" style="padding-top: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">404</p></td></tr><tr style="height:17pt"><td style="width:35pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:175pt"><p class="s149" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Chapter 5 Speci_al Occupancies</p></td><td style="width:32pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:31pt"><td style="width:35pt"><p class="s142" style="padding-top: 4pt;padding-right: 15pt;text-indent: 0pt;text-align: center;">5.0</p></td><td style="width:175pt"><p class="s142" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Hazardous (Classified) Locations, Classes <span class="s145">I, </span><span class="s234">n, </span>and Ill, Divisions 1 and 2</p></td><td style="width:32pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s141" style="padding-right: 4pt;text-indent: 0pt;text-align: right;">405</p></td></tr><tr style="height:20pt"><td style="width:35pt"><p class="s142" style="padding-top: 5pt;padding-right: 14pt;text-indent: 0pt;text-align: center;">5.1</p></td><td style="width:175pt"><p class="s142" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Class <span class="s145">I </span>Locations</p></td><td style="width:32pt"><p class="s141" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">413</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s141" style="padding-top: 2pt;padding-right: 8pt;text-indent: 0pt;text-align: center;">5.1.1</p></td><td style="width:175pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:32pt"><p class="s141" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">413</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s141" style="padding-top: 2pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">5.1.2</p></td><td style="width:175pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Wiring</p></td><td style="width:32pt"><p class="s141" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">413</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s141" style="padding-top: 2pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">5.1.3</p></td><td style="width:175pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Equipment_</p></td><td style="width:32pt"><p class="s141" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">420</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s142" style="padding-top: 2pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">5.2</p></td><td style="width:175pt"><p class="s142" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Class <span class="s144">II </span>Locations</p></td><td style="width:32pt"><p class="s141" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">425</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s141" style="padding-top: 2pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">5.2.1</p></td><td style="width:175pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:32pt"><p class="s141" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">425</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s141" style="padding-top: 2pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">5.2.2</p></td><td style="width:175pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Wiring</p></td><td style="width:32pt"><p class="s141" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">425</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s141" style="padding-top: 2pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">5.2.3</p></td><td style="width:175pt"><p class="s141" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Equipment</p></td><td style="width:32pt"><p class="s141" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">428</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s141" style="padding-top: 3pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">5.3</p></td><td style="width:175pt"><p class="s142" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Class <span class="s144">III </span>Locations</p></td><td style="width:32pt"><p class="s141" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">432</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s141" style="padding-top: 2pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">5.3.l</p></td><td style="width:175pt"><p class="s141" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:32pt"><p class="s141" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">432</p></td></tr><tr style="height:16pt"><td style="width:35pt"><p class="s141" style="padding-top: 2pt;padding-right: 6pt;text-indent: 0pt;line-height: 12pt;text-align: center;">5.3.2</p></td><td style="width:175pt"><p class="s141" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Wiring</p></td><td style="width:32pt"><p class="s141" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 13pt;text-align: right;">432</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s135" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">4.90.3</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">General                 <span style=" color: #333;">397</span></p><p class="s135" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Equipment - Specific Provisions    <span style=" color: #333;">398</span></p><p class="s135" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Equipment - Switchgear and Industrial</p><p class="s135" style="padding-top: 4pt;padding-left: 80pt;text-indent: -40pt;line-height: 106%;text-align: left;">4.30.5  Motor Feeder Short-Circuit and Ground- Fault Protection</p><p class="s135" style="padding-top: 16pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">358</p><p class="s135" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">4.30.6</p><p class="s135" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">4.30.7</p><p class="s135" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">4.30.8</p><p class="s135" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">4.30.9</p><p class="s135" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">4.30.10</p><p class="s135" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">4.30.11</p><p class="s135" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;line-height: 138%;text-align: left;">Motor Control Circuits Motor Controllers Motor Control Centers Disconnecting Means</p><p class="s135" style="padding-left: 8pt;text-indent: 0pt;line-height: 137%;text-align: left;">Adjustable-SpeedDrive Systems Over 1000 Volts, Nominal</p><p class="s135" style="padding-top: 3pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">358</p><p class="s135" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">360</p><p class="s135" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">362</p><p class="s135" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">363</p><p class="s135" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">366</p><p class="s135" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">368</p><p class="s135" style="padding-left: 40pt;text-indent: 0pt;text-align: left;">4.30.12 Protection of Live Parts -:-All Voltages</p><p class="s135" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">4.30.13 Grounding -All Voltages</p><p class="s135" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">4.30.14 Tables</p><p class="s134" style="padding-top: 3pt;padding-left: 81pt;text-indent: -40pt;line-height: 106%;text-align: left;">4.40  Air-Conditioning and Refrigerating Equipment</p><p class="s135" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">4.40.1  General</p><p class="s135" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">4.40.2  Disconnecting Means</p><p class="s135" style="padding-left: 10pt;text-indent: 0pt;line-height: 12pt;text-align: left;">368</p><p class="s135" style="padding-top: 5pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">369</p><p class="s135" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">370</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">373</p><p class="s135" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">373</p><p class="s135" style="padding-top: 5pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">376</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_019.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s236" style="padding-top: 3pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">5.3.3</p><p class="s236" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">5.4</p><p class="s237" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">5.5</p><p class="s237" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">5.6</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s237" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">5.10</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s237" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">5.11</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s237" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">5.13</p><p class="s237" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">5.14</p><p class="s237" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">5.15</p><p class="s237" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">5.16</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s236" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">5.16.1</p><p class="s236" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">5.16.2</p><p class="s236" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">5.16.3</p><p class="s236" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">5.16.4</p><p class="s236" style="padding-top: 3pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Equipment                433</p><p class="s237" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Intrinsically Safe Systems       <span class="s236">435</span></p><p class="s237" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Zone 0, 1, and 2 Locations       <span class="s236">438</span></p><p class="s237" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Zone 20, 21, and 22 Locations for Com­ bustible Dusts or Ignitible Fibers/Fly-</p><p class="s237" style="padding-left: 9pt;text-indent: 0pt;line-height: 13pt;text-align: left;">ings                   <span class="s236">454</span></p><p class="s237" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Hazardous (Classified) Locations <span class="s238">-</span></p><p class="s237" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">Specific                 <span class="s236">462</span></p><p class="s237" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Commercial Garages, Repair and Stor-</p><p class="s237" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">age                    <span class="s236">462</span></p><p class="s237" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Aircraft Hangars            <span class="s236">465</span></p><p class="s237" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Motor Fuel Dispensing Facilities    <span class="s236">468</span></p><p class="s237" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Bulk Storage Plants          <span class="s236">474</span></p><p class="s237" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;line-height: 106%;text-align: left;">Spray Application, Dipping, Coating, and  Printing  Processes  Using</p><p class="s237" style="padding-left: 9pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Flammable or Combustible Materials  <span class="s236">475</span></p><p class="s236" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">General                  475</p><p class="s236" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Open Containers              478</p><p class="s236" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Spray Application Processes        478</p><p class="s236" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Spray  Application  Operations  m</p><p class="s237" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">5.22</p><p class="s237" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Control  Systems  for  Permanent Amusement Attractions        <span class="s236">524</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:219pt"><p class="s239" style="padding-left: 44pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Membrane Enclosures</p></td><td style="width:25pt"><p class="s239" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">487</p></td></tr><tr style="height:17pt"><td style="width:219pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.16.5  Printing, Dipping, and Coating Processes</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">487</p></td></tr><tr style="height:18pt"><td style="width:219pt"><p class="s240" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">5.17  Health Care Facilities</p></td><td style="width:25pt"><p class="s239" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">488</p></td></tr><tr style="height:18pt"><td style="width:219pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.17.1  General</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">489</p></td></tr><tr style="height:18pt"><td style="width:219pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.17.2  Wiring and Protection</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">494</p></td></tr><tr style="height:18pt"><td style="width:219pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.17.3  Essential Electrical System</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">498</p></td></tr><tr style="height:18pt"><td style="width:219pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.17.4  Inhalation Anesthetizing Locations</p></td><td style="width:25pt"><p class="s239" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">507</p></td></tr><tr style="height:18pt"><td style="width:219pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.17.5  X-Ray Installations</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">51<span class="s241">O</span></p></td></tr><tr style="height:16pt"><td style="width:219pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">5.17.6  Comrnnnications, Signaling Systems,</p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:219pt"><p class="s239" style="padding-left: 44pt;text-indent: 0pt;text-align: left;">Data Systems, Fire Alann Systems, and</p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:219pt"><p class="s239" style="padding-left: 44pt;text-indent: 0pt;text-align: left;">Systems Less Than 120 Volts, Nominal</p></td><td style="width:25pt"><p class="s239" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">511</p></td></tr><tr style="height:17pt"><td style="width:219pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.17.7  Isolated Power Systems</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">511</p></td></tr><tr style="height:18pt"><td style="width:219pt"><p class="s240" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.18  Assembly Occupancies</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">513</p></td></tr><tr style="height:29pt"><td style="width:219pt"><p class="s240" style="padding-top: 1pt;padding-left: 44pt;text-indent: -41pt;line-height: 13pt;text-align: left;">5.20 Theaters, Audience Areas of Motion Picture and Television Studios,</p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:29pt"><td style="width:219pt"><p class="s240" style="padding-left: 44pt;text-indent: 0pt;text-align: left;">Per£ormance Areas, and Similar Locations</p></td><td style="width:25pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s239" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">514</p></td></tr><tr style="height:15pt"><td style="width:219pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">5.20.1  General</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">514</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s236" style="padding-left: 283pt;text-indent: 0pt;text-align: left;">5.40.3</p><p class="s236" style="padding-top: 5pt;padding-left: 283pt;text-indent: 0pt;text-align: left;">5.40.4</p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s237" style="text-indent: 0pt;text-align: right;">5.45</p><p class="s237" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">5.47</p><p class="s237" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">5.50</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:36pt"><p class="s239" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">5.22.1</p></td><td style="width:182pt"><p class="s239" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:25pt"><p class="s239" style="padding-right: 3pt;text-indent: 0pt;text-align: right;">524</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.22.2</p></td><td style="width:182pt"><p class="s239" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Control Circuits</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">524</p></td></tr><tr style="height:17pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.22.3</p></td><td style="width:182pt"><p class="s239" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Control Circuit Wiring Methods</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">525</p></td></tr><tr style="height:32pt"><td style="width:36pt"><p class="s240" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.25</p></td><td style="width:182pt"><p class="s240" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Carnivals, Circuses, Fairs, and Similar Events</p></td><td style="width:25pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s239" style="padding-right: 3pt;text-indent: 0pt;text-align: right;">526</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.25.1</p></td><td style="width:182pt"><p class="s239" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General Requirements</p></td><td style="width:25pt"><p class="s239" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">526</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.25.2</p></td><td style="width:182pt"><p class="s239" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Power Sources</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">526</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.25.3</p></td><td style="width:182pt"><p class="s239" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Wiring Methods</p></td><td style="width:25pt"><p class="s239" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">527</p></td></tr><tr style="height:17pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.25.4</p></td><td style="width:182pt"><p class="s239" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Grounding and Bonding</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">528</p></td></tr><tr style="height:32pt"><td style="width:36pt"><p class="s240" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.30</p></td><td style="width:182pt"><p class="s240" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Motion Picture and Television Studios and Similar Locations</p></td><td style="width:25pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s239" style="padding-right: 2pt;text-indent: 0pt;text-align: right;">528</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.30.1</p></td><td style="width:182pt"><p class="s239" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">528</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.30.2</p></td><td style="width:182pt"><p class="s239" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Stage or Set</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">529</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.30.3</p></td><td style="width:182pt"><p class="s239" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Dressing Rooms</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">531</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.30.4</p></td><td style="width:182pt"><p class="s239" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Viewing, Cutting, and Patching Tables</p></td><td style="width:25pt"><p class="s239" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">531</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">S.30.5</p></td><td style="width:182pt"><p class="s239" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Cellulose Nitrate Film Storage Vaults</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">531</p></td></tr><tr style="height:17pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.30.6</p></td><td style="width:182pt"><p class="s239" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Substations</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">532</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s240" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.40</p></td><td style="width:182pt"><p class="s240" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Motion Picture Projection Rooms</p></td><td style="width:25pt"><p class="s239" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">532</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.40.1</p></td><td style="width:182pt"><p class="s239" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">532</p></td></tr><tr style="height:15pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">5.40.2</p></td><td style="width:182pt"><p class="s239" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Eqnipment and Projectors of the</p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s236" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">Professional Type             532</p><p class="s236" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">Nonprofessional Projectors         533</p><p class="s236" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">Audio Signal Processing, Amplification,</p><p class="s236" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">and Reproduction Equipment       533</p><p class="s237" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Manufactured Buildings       <span class="s236">533</span></p><p class="s237" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Agricultural Buildings         <span class="s236">534</span></p><p class="s237" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Mobile Homes, Manufactured Homes,</p><p class="s237" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">and Mobile Home Parks        <span class="s236">537</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:36pt"><p class="s239" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">5.50.1</p></td><td style="width:183pt"><p class="s239" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:25pt"><p class="s239" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">537</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.50.2</p></td><td style="width:183pt"><p class="s239" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Mobile and Manufactured Homes</p></td><td style="width:25pt"><p class="s242" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">538</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.50.3</p></td><td style="width:183pt"><p class="s239" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Services and Feeders</p></td><td style="width:25pt"><p class="s239" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">546</p></td></tr><tr style="height:32pt"><td style="width:36pt"><p class="s240" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">5.51</p></td><td style="width:183pt"><p class="s240" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;line-height: 106%;text-align: left;">Recreational Vehicles and Recreational Vehicle Parks</p></td><td style="width:25pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s239" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">548</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.51.l</p></td><td style="width:183pt"><p class="s239" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:25pt"><p class="s239" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">548</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.51.2</p></td><td style="width:183pt"><p class="s239" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Combination Electrical Systems</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">549</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.51.3</p></td><td style="width:183pt"><p class="s239" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Other Power Sources</p></td><td style="width:25pt"><p class="s242" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">549</p></td></tr><tr style="height:16pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.51.4</p></td><td style="width:183pt"><p class="s239" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Nominal 120-Volt or  120/240-Volt</p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:36pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt"><p class="s239" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Systems</p></td><td style="width:25pt"><p class="s239" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">550</p></td></tr><tr style="height:19pt"><td style="width:36pt"><p class="s239" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.51.5</p></td><td style="width:183pt"><p class="s239" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Factory Tests</p></td><td style="width:25pt"><p class="s243" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">559</p></td></tr><tr style="height:17pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">S.51.6</p></td><td style="width:183pt"><p class="s239" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Recreational Vehicle Parks</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">559</p></td></tr><tr style="height:19pt"><td style="width:36pt"><p class="s240" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.52</p></td><td style="width:183pt"><p class="s240" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Park Trailers</p></td><td style="width:25pt"><p class="s239" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">562</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.52.1</p></td><td style="width:183pt"><p class="s239" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">562</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.52.2</p></td><td style="width:183pt"><p class="s239" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Low-Voltage Systems</p></td><td style="width:25pt"><p class="s239" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">562</p></td></tr><tr style="height:15pt"><td style="width:36pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">5.52.3</p></td><td style="width:183pt"><p class="s239" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Combination Electrical Systems</p></td><td style="width:25pt"><p class="s239" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">564</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s236" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">5.20.2  Fixed Stage Switchboards          516</p><p class="s236" style="padding-top: 6pt;padding-bottom: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">5.20.3  Fixed Stage Equipment Other Than</p><table style="border-collapse:collapse;margin-left:5.54052pt" cellspacing="0"><tr style="height:14pt"><td style="width:190pt"><p class="s239" style="padding-left: 43pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Switchboards</p></td><td style="width:28pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p class="s239" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">517</p></td></tr><tr style="height:19pt"><td style="width:190pt"><p class="s243" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5<span class="s239">.20.4  Portable Switchboards on Stage</span></p></td><td style="width:28pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p class="s239" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">519</p></td></tr><tr style="height:31pt"><td style="width:190pt"><p class="s239" style="padding-top: 2pt;padding-left: 43pt;text-indent: -41pt;line-height: 112%;text-align: left;">5.20.5 Portable Stage Equipment Other Switchboards</p></td><td style="width:28pt"><p class="s239" style="padding-top: 2pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">Than</p></td><td style="width:26pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s239" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">522</p></td></tr><tr style="height:31pt"><td style="width:190pt"><p class="s239" style="padding-top: 2pt;padding-left: 43pt;text-indent: -41pt;line-height: 112%;text-align: left;">5.20.6 Dressing Rooms, Dressing Areas, Makeup Arells</p></td><td style="width:28pt"><p class="s239" style="padding-top: 2pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">and</p></td><td style="width:26pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s239" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">523</p></td></tr><tr style="height:15pt"><td style="width:190pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">5.20.7  Grounding</p></td><td style="width:28pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p class="s239" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">524</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><span><img width="683" height="1" alt="image" src="Image_020.png"/></span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:37pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:181pt"><p class="s244" style="padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Systems</p></td><td style="width:25pt"><p class="s244" style="padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">564</p></td></tr><tr style="height:17pt"><td style="width:37pt"><p class="s244" style="padding-top: 2pt;padding-right: 5pt;text-indent: 0pt;text-align: right;">5.52.5</p></td><td style="width:181pt"><p class="s245" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Factory <span style=" color: #4B4B4B;">Tests</span></p></td><td style="width:25pt"><p class="s246" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">573</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s247" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">5.53</p></td><td style="width:181pt"><p class="s248" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Floating <span style=" color: #282828;">.Buildings</span></p></td><td style="width:25pt"><p class="s244" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">573</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s246" style="padding-top: 2pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">5.53.1</p></td><td style="width:181pt"><p class="s244" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:25pt"><p class="s245" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">573</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s244" style="padding-top: 2pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">5.53.2</p></td><td style="width:181pt"><p class="s244" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Services and <span style=" color: #5B5B5B;">Feeders</span></p></td><td style="width:25pt"><p class="s244" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">573</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s244" style="padding-top: 2pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">5.53.3</p></td><td style="width:181pt"><p class="s244" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Grounding</p></td><td style="width:25pt"><p class="s244" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">574</p></td></tr><tr style="height:31pt"><td style="width:37pt"><p class="s247" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">5.55</p></td><td style="width:181pt"><p class="s247" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Marinas, Boatyards<span style=" color: #5B5B5B;">, </span>and Commtircial and <span style=" color: #3B3B3B;">Noncommercial </span>Docking Facilities</p></td><td style="width:25pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s246" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">574</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s250" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">5.90</p></td><td style="width:181pt"><p class="s247" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Temporary Installations</p></td><td style="width:25pt"><p class="s244" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">578</p></td></tr><tr style="height:19pt"><td style="width:37pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:181pt"><p class="s251" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Chapter 6 Special <span style=" color: #3B3B3B;">Equipment</span></p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s253" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.0</p></td><td style="width:181pt"><p class="s247" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;"><span style=" color: #4B4B4B;">Electric </span>Signs <span style=" color: #3B3B3B;">and </span>Outline Lighting</p></td><td style="width:25pt"><p class="s244" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">581</p></td></tr><tr style="height:17pt"><td style="width:37pt"><p class="s244" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">6.0.<span style=" color: #7C7C7C;">1</span></p></td><td style="width:181pt"><p class="s245" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:25pt"><p class="s246" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">581</p></td></tr><tr style="height:31pt"><td style="width:37pt"><p class="s246" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">6.0.2</p></td><td style="width:181pt"><p class="s244" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Field-Installed Skeleton <span style=" color: #5B5B5B;">Tubing, </span>Outline Lighting, <span style=" color: #5B5B5B;">and Sec</span><span style=" color: #282828;">on</span>dary<span style=" color: #282828;">Wiring</span></p></td><td style="width:25pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s244" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">586</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s246" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">6.4</p></td><td style="width:181pt"><p class="s247" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Manufactured Wiring <span style=" color: #3B3B3B;">Systems</span></p></td><td style="width:25pt"><p class="s246" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">589</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s248" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">6<span style=" color: #0E0E0E;">.</span><span style=" color: #282828;">S</span></p></td><td style="width:181pt"><p class="s247" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Office Furnishings</p></td><td style="width:25pt"><p class="s244" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">590</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s257" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.10</p></td><td style="width:181pt"><p class="s247" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Cranes and Hoists</p></td><td style="width:25pt"><p class="s244" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">591</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s246" style="padding-top: 1pt;padding-right: 9pt;text-indent: 0pt;text-align: right;">6<span style=" color: #6B6B6B;">.</span><span style=" color: #4B4B4B;">10</span><span style=" color: #282828;">.l</span></p></td><td style="width:181pt"><p class="s244" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:25pt"><p class="s246" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">591</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s246" style="padding-top: 2pt;padding-right: 8pt;text-indent: 0pt;text-align: right;">6.10.2</p></td><td style="width:181pt"><p class="s246" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Wiring</p></td><td style="width:25pt"><p class="s246" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">592</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s250" style="padding-top: 2pt;padding-right: 7pt;text-indent: 0pt;text-align: right;">6.10.3</p></td><td style="width:181pt"><p class="s244" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Contact <span style=" color: #3B3B3B;">Conductors</span></p></td><td style="width:25pt"><p class="s244" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">594</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s246" style="padding-top: 2pt;padding-right: 9pt;text-indent: 0pt;text-align: right;">6.10.4</p></td><td style="width:181pt"><p class="s246" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Disconnecting Mean<span style=" color: #6B6B6B;">s</span></p></td><td style="width:25pt"><p class="s259" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">595</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s244" style="padding-top: 1pt;padding-right: 8pt;text-indent: 0pt;text-align: right;">6.10.5</p></td><td style="width:181pt"><p class="s246" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Overcurrent <span style=" color: #4B4B4B;">Protection</span></p></td><td style="width:25pt"><p class="s244" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">595</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s244" style="padding-top: 2pt;padding-right: 8pt;text-indent: 0pt;text-align: right;">6.10.6</p></td><td style="width:181pt"><p class="s244" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Control</p></td><td style="width:25pt"><p class="s260" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">596</p></td></tr><tr style="height:15pt"><td style="width:37pt"><p class="s246" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">6.10<span style=" color: #6B6B6B;">.7</span></p></td><td style="width:181pt"><p class="s244" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Grounding</p></td><td style="width:25pt"><p class="s245" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">597</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s261" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">5.52.4</p><p class="s262" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Nominal  120-Volt <span style=" color: #4B4B4B;">or 120/240-Volt</span></p><p class="s261" style="padding-top: 6pt;padding-left: 29pt;text-indent: -15pt;line-height: 140%;text-align: left;"><span style=" color: #282828;">•  </span>6<span style=" color: #7C7C7C;">.2</span>6.<span style=" color: #282828;">l </span>6.26.2</p><p class="s264" style="padding-top: 7pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">G<span style=" color: #6B6B6B;">e</span><span style=" color: #4B4B4B;">neral</span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:17pt"><td style="width:38pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:180pt"><p class="s244" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">Wiring<span style=" color: #5B5B5B;">Systems</span></p></td><td style="width:26pt"><p class="s245" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">615</p></td></tr><tr style="height:30pt"><td style="width:38pt"><p class="s246" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">6.26<span style=" color: #7C7C7C;">.3</span></p></td><td style="width:180pt"><p class="s244" style="padding-left: 9pt;text-indent: 0pt;text-align: left;"><span style=" color: #5B5B5B;">E</span><span style=" color: #282828;">l</span>e<span style=" color: #282828;">ctri</span>fied <span style=" color: #3B3B3B;">Truck Parking </span>Space Supply <span style=" color: #3B3B3B;">Equipment</span></p></td><td style="width:26pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s244" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">6<span style=" color: #7C7C7C;">15</span></p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s245" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">6.26.4</p></td><td style="width:180pt"><p class="s244" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;"><span style=" color: #3B3B3B;">Transport </span>Refrigerated <span style=" color: #6B6B6B;">U</span><span style=" color: #282828;">nit</span>s<span style=" color: #6B6B6B;">(TRUs)</span></p></td><td style="width:26pt"><p class="s245" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">617</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s244" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">6.30</p></td><td style="width:180pt"><p class="s248" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">Electric <span style=" color: #282828;">Welders</span></p></td><td style="width:26pt"><p class="s246" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">618</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s244" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">6<span style=" color: #7C7C7C;">.</span>30.l</p></td><td style="width:180pt"><p class="s246" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Gen<span style=" color: #6B6B6B;">e</span>ral</p></td><td style="width:26pt"><p class="s244" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">618</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s244" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">6.30.2</p></td><td style="width:180pt"><p class="s246" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Arc <span style=" color: #4B4B4B;">Welders</span></p></td><td style="width:26pt"><p class="s244" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">618</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s246" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">6<span style=" color: #6B6B6B;">.30</span><span style=" color: #4B4B4B;">.3</span></p></td><td style="width:180pt"><p class="s244" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Resistance Welders</p></td><td style="width:26pt"><p class="s245" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">620</p></td></tr><tr style="height:17pt"><td style="width:38pt"><p class="s246" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">6.30.4</p></td><td style="width:180pt"><p class="s244" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Welding Cable</p></td><td style="width:26pt"><p class="s244" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">621</p></td></tr><tr style="height:31pt"><td style="width:38pt"><p class="s246" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">6.40</p></td><td style="width:180pt"><p class="s248" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Audio SignaJ <span style=" color: #282828;">Processing, </span>Amplification, <span style=" color: #282828;">and Reproduction </span>Equipment</p></td><td style="width:26pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s244" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">621</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s258" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">6.4<span style=" color: #3B3B3B;">0.1</span></p></td><td style="width:180pt"><p class="s244" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:26pt"><p class="s246" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">621</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s244" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">6.40.2</p></td><td style="width:180pt"><p class="s244" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;"><span style=" color: #3B3B3B;">Permanent </span>Audio <span style=" color: #5B5B5B;">System </span><span style=" color: #282828;">I</span>nstallation<span style=" color: #6B6B6B;">s</span></p></td><td style="width:26pt"><p class="s244" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">624</p></td></tr><tr style="height:15pt"><td style="width:38pt"><p class="s246" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">6.40.3</p></td><td style="width:180pt"><p class="s246" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Portable and <span style=" color: #4B4B4B;">Temporary </span>Audio <span style=" color: #4B4B4B;">System</span></p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:38pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:180pt"><p class="s246" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Installations</p></td><td style="width:26pt"><p class="s246" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">625</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s248" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">6.45</p></td><td style="width:180pt"><p class="s247" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Information <span style=" color: #3B3B3B;">Technology Equipment</span></p></td><td style="width:26pt"><p class="s258" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">62<span style=" color: #3B3B3B;">6</span></p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s247" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.46</p></td><td style="width:180pt"><p class="s247" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Modular Data <span style=" color: #3B3B3B;">Centers</span></p></td><td style="width:26pt"><p class="s245" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">630</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s246" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.46.<span style=" color: #4B4B4B;">l</span></p></td><td style="width:180pt"><p class="s244" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:26pt"><p class="s244" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">630</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s258" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6<span style=" color: #3B3B3B;">.46.</span><span style=" color: #5B5B5B;">2</span></p></td><td style="width:180pt"><p class="s246" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Equipment</p></td><td style="width:26pt"><p class="s266" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">634</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s245" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.46.3</p></td><td style="width:180pt"><p class="s246" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Lighting</p></td><td style="width:26pt"><p class="s266" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">634</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s244" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.46.4</p></td><td style="width:180pt"><p class="s246" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Workspace</p></td><td style="width:26pt"><p class="s257" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">634</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s247" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.47</p></td><td style="width:180pt"><p class="s248" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Sensitive Electronic <span style=" color: #282828;">Equipment</span></p></td><td style="width:26pt"><p class="s257" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">635</p></td></tr><tr style="height:17pt"><td style="width:38pt"><p class="s247" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.50</p></td><td style="width:180pt"><p class="s247" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Pipe Organs</p></td><td style="width:26pt"><p class="s244" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">637</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s253" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.60</p></td><td style="width:180pt"><p class="s247" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">X-Ray Equipment</p></td><td style="width:26pt"><p class="s246" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">638</p></td></tr><tr style="height:19pt"><td style="width:38pt"><p class="s246" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.60.]</p></td><td style="width:180pt"><p class="s244" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:26pt"><p class="s257" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">638</p></td></tr><tr style="height:17pt"><td style="width:38pt"><p class="s246" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.60.2</p></td><td style="width:180pt"><p class="s244" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Control</p></td><td style="width:26pt"><p class="s246" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">639</p></td></tr><tr style="height:18pt"><td style="width:38pt"><p class="s246" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.60.3</p></td><td style="width:180pt"><p class="s244" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;"><span style=" color: #282828;">T</span>ransformer<span style=" color: #6B6B6B;">s </span>and Capacitors</p></td><td style="width:26pt"><p class="s266" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">639</p></td></tr><tr style="height:16pt"><td style="width:38pt"><p class="s244" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.60.4</p></td><td style="width:180pt"><p class="s244" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Guarding and Grounding</p></td><td style="width:26pt"><p class="s266" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">639</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s261" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">Electrified Truck Parking <span style=" color: #282828;">Sp</span><span style=" color: #5B5B5B;">ace </span><span style=" color: #3B3B3B;">Electriciil</span></p><p class="s261" style="padding-top: 11pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">614</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s268" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">6.20  <span style=" color: #3B3B3B;">Elevators, </span>Dumbwaiters, Escalators,</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:16pt"><td style="width:217pt" colspan="2"><p class="s244" style="padding-left: 3pt;text-indent: 0pt;text-align: left;">6.20.4 <span style=" color: #282828;">Tnstallation of </span>Conductors</p></td><td style="width:42pt"><p class="s244" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">603</p></td><td style="width:52pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:154pt"><p class="s247" style="padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Equipment</p></td><td style="width:53pt" colspan="2"><p class="s244" style="padding-left: 35pt;text-indent: 0pt;text-align: left;">640</p></td></tr><tr style="height:18pt"><td style="width:217pt" colspan="2"><p class="s246" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.20.5  Traveling Cables</p></td><td style="width:42pt"><p class="s257" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">604</p></td><td style="width:52pt"><p class="s245" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">6.6<span style=" color: #282828;">5.l</span></p></td><td style="width:154pt"><p class="s246" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:53pt" colspan="2"><p class="s246" style="padding-top: 1pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">640</p></td></tr><tr style="height:18pt"><td style="width:217pt" colspan="2"><p class="s244" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.20.6  <span style=" color: #3B3B3B;">Di</span><span style=" color: #6B6B6B;">s</span>connecting Means <span style=" color: #3B3B3B;">and </span>Control</p></td><td style="width:42pt"><p class="s244" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">605</p></td><td style="width:52pt"><p class="s244" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">6.65.2</p></td><td style="width:154pt"><p class="s246" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Guarding<span style=" color: #6B6B6B;">, </span>Grounding, <span style=" color: #4B4B4B;">and Labeling</span></p></td><td style="width:53pt" colspan="2"><p class="s270" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">640</p></td></tr><tr style="height:18pt"><td style="width:217pt" colspan="2"><p class="s244" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.20.7 Ovcrcurrent <span style=" color: #282828;">Protection</span></p></td><td style="width:42pt"><p class="s246" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">60<span style=" color: #6B6B6B;">7</span></p></td><td style="width:52pt"><p class="s248" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">6.68</p></td><td style="width:154pt"><p class="s247" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Electrolytic <span style=" color: #3B3B3B;">Cells</span></p></td><td style="width:53pt" colspan="2"><p class="s266" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">641</p></td></tr><tr style="height:16pt"><td style="width:217pt" colspan="2"><p class="s244" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">6.20.8  <span style=" color: #3B3B3B;">Machine </span>Rooms, <span style=" color: #5B5B5B;">Co</span><span style=" color: #282828;">n</span>trol <span style=" color: #3B3B3B;">Rooms</span><span style=" color: #6B6B6B;">,</span></p></td><td style="width:42pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt"><p class="s247" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">6.69</p></td><td style="width:154pt"><p class="s247" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Electroplating</p></td><td style="width:53pt" colspan="2"><p class="s244" style="padding-top: 1pt;padding-left: 35pt;text-indent: 0pt;line-height: 13pt;text-align: left;">644</p></td></tr><tr style="height:34pt"><td style="width:518pt" colspan="7"><p class="s250" style="padding-left: 43pt;text-indent: 0pt;text-align: left;">Machinery <span style=" color: #5B5B5B;">Spaces, </span><span style=" color: #4B4B4B;">and Control Spaces   </span><span style=" color: #3B3B3B;">607    </span><b>6.70   Industrial Machinery         </b><span class="s272">645</span></p><p class="s273" style="padding-left: 2pt;text-indent: 0pt;line-height: 15pt;text-align: left;">6.20.9  <span style=" color: #4B4B4B;">Grounding               </span>608     <b>6.75   Electrically  </b><span class="s247">Driven  or  </span><b>Controlled</b></p></td></tr><tr style="height:17pt"><td style="width:37pt"><p class="s245" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.20.10</p></td><td style="width:180pt"><p class="s244" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;"><span style=" color: #5B5B5B;">E</span><span style=" color: #282828;">m</span>e<span style=" color: #282828;">r</span>gency and <span style=" color: #3B3B3B;">Standby </span>Power Systems</p></td><td style="width:42pt"><p class="s250" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">608</p></td><td style="width:52pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:154pt"><p class="s247" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Irrigation Machines</p></td><td style="width:27pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p class="s244" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">646</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s247" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.25</p></td><td style="width:180pt"><p class="s248" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Electric <span style=" color: #282828;">Vehicle </span>Charging <span style=" color: #4B4B4B;">System</span></p></td><td style="width:42pt"><p class="s244" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">608</p></td><td style="width:52pt"><p class="s244" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">6.75.1</p></td><td style="width:154pt"><p class="s246" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:27pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p class="s246" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">646</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s244" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.25.l</p></td><td style="width:180pt"><p class="s246" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:42pt"><p class="s244" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">608</p></td><td style="width:52pt"><p class="s245" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">6.75.2</p></td><td style="width:154pt"><p class="s244" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Center <span style=" color: #3B3B3B;">Pivot Inigation Machines</span></p></td><td style="width:27pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p class="s253" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">648</p></td></tr><tr style="height:16pt"><td style="width:37pt"><p class="s244" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">6.25.2</p></td><td style="width:180pt"><p class="s244" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Equipment Construction</p></td><td style="width:42pt"><p class="s246" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">610</p></td><td style="width:52pt"><p class="s247" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">6.80</p></td><td style="width:154pt"><p class="s247" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Swimming Pools, Fountains,</p></td><td style="width:27pt"><p class="s247" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">and</p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:36pt"><td style="width:37pt"><p class="s246" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.25.3</p><p class="s244" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">6.25.4</p></td><td style="width:180pt"><p class="s250" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Installation</p><p class="s246" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Wireless <span style=" color: #4B4B4B;">Power </span><span style=" color: #6B6B6B;">T</span>ransfer Equipment</p></td><td style="width:42pt"><p class="s244" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">611</p><p class="s244" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">613</p></td><td style="width:52pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s244" style="padding-left: 18pt;text-indent: 0pt;text-align: left;">6.80.1</p></td><td style="width:154pt"><p class="s248" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Similar <span style=" color: #282828;">Installations</span></p><p class="s246" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:27pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:26pt"><p class="s246" style="padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">648</p><p class="s246" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">648</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:28pt"><td style="width:35pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:126pt"><p class="s247" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Moving <span style=" color: #3B3B3B;">Wolks, </span>Platform <span style=" color: #4B4B4B;">Stairway </span><span style=" color: #3B3B3B;">Chairlifts</span></p></td><td style="width:31pt"><p class="s247" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Lifts,</p></td><td style="width:25pt"><p class="s247" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">and</p></td><td style="width:24pt"><p class="s244" style="padding-top: 12pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">597</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s246" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.20.l</p></td><td style="width:126pt"><p class="s246" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:31pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:24pt"><p class="s244" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">597</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s244" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;"><span style=" color: #282828;">6</span>.20<span style=" color: #6B6B6B;">.</span>2</p></td><td style="width:126pt"><p class="s244" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Conductors</p></td><td style="width:31pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:24pt"><p class="s245" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">599</p></td></tr><tr style="height:16pt"><td style="width:35pt"><p class="s246" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">6.20.3</p></td><td style="width:126pt"><p class="s244" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Wiring</p></td><td style="width:31pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:24pt"><p class="s245" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">600</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s269" style="padding-left: 284pt;text-indent: 0pt;text-align: left;">6.65  <span style=" color: #282828;">Induction </span>and <span style=" color: #282828;">Dielectric Heating</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s275" style="padding-top: 11pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">6.26  <span class="s264">Electrified </span><span class="s262">Truck Parking Spaces</span></p><p class="s262" style="padding-top: 11pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">614</p><p class="s264" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">6.80.2</p><p class="s261" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Permanently <span style=" color: #3B3B3B;">Installed Pools</span></p><p class="s276" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">651</p><table style="border-collapse:collapse;margin-left:5.17869pt" cellspacing="0"><tr style="height:37pt"><td style="width:37pt;border-top-style:solid;border-top-width:1pt"><p class="s277" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.80.3</p></td><td style="width:181pt;border-top-style:solid;border-top-width:1pt"><p class="s278" style="padding-top: 7pt;padding-left: 7pt;text-indent: -1pt;text-align: left;"><span style=" color: #383838;">Storable Pools,</span>S<span style=" color: #232323;">torabl</span>e <span style=" color: #383838;">Spas, and </span>Sto<span style=" color: #232323;">rable </span><span style=" color: #383838;">Hot </span><span style=" color: #232323;">Tub</span>s</p></td><td style="width:302pt;border-top-style:solid;border-top-width:1pt" colspan="3"><p class="s280" style="padding-top: 7pt;padding-left: 103pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Chapter <span style=" color: #232323;">7 Special </span>Conditions</p><p class="s282" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">659     <span class="s283">7.0    </span><span class="s284">Emergency </span><b>Systems           </b><span class="s278">697</span></p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s278" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6<span style=" color: #232323;">.80.4</span></p></td><td style="width:181pt"><p class="s277" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Spas and Hot Tubs</p></td><td style="width:302pt" colspan="3"><p class="s277" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: left;"><span class="s282">660     </span>7.0.1   <span style=" color: #606060;">General                 </span>697</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s279" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.80<span style=" color: #606060;">.</span><span style=" color: #383838;">5</span></p></td><td style="width:181pt"><p class="s277" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Fountains</p></td><td style="width:302pt" colspan="3"><p class="s287" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: left;">662     <span class="s286">7.0.2   </span><span class="s277">Circuit Wiring              699</span></p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s277" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.80.6</p></td><td style="width:181pt"><p class="s277" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Pools andTubs for Therapeutic Use</p></td><td style="width:302pt" colspan="3"><p class="s277" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: left;"><span class="s288">664     </span>7.0.3   <span class="s289">Sources of </span><span class="s290">Pow</span><span class="s291">er            </span>701</p></td></tr><tr style="height:17pt"><td style="width:37pt"><p class="s278" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.80.7</p></td><td style="width:181pt"><p class="s278" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Hyd<span style=" color: #232323;">roma</span>ssage <span style=" color: #383838;">Bathtubs</span></p></td><td style="width:302pt" colspan="3"><p class="s277" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: left;"><span class="s287">665    </span>7.0.4  Emergency System <span style=" color: #4F4F4F;">Circuits </span>for <span style=" color: #4F4F4F;">Lighting</span></p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s277" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.80.8</p></td><td style="width:181pt"><p class="s277" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Electrically <span style=" color: #232323;">Power</span><span style=" color: #606060;">e</span>d Pool <span style=" color: #232323;">Li</span><span style=" color: #4F4F4F;">fts</span></p></td><td style="width:302pt" colspan="3"><p class="s289" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: left;">666          <span class="s277">and Power                </span><span class="s278">703</span></p></td></tr><tr style="height:31pt"><td style="width:37pt"><p class="s292" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.82</p></td><td style="width:181pt"><p class="s293" style="padding-top: 1pt;padding-left: 7pt;padding-right: 6pt;text-indent: 0pt;line-height: 107%;text-align: left;">Natural <span style=" color: #383838;">andArtificially Made </span>Bodies of Water</p></td><td style="width:302pt" colspan="3"><p class="s278" style="padding-left: 6pt;padding-right: 3pt;text-indent: 55pt;line-height: 17pt;text-align: left;"><span class="s289">7.0.5 </span>Control <span style=" color: #606060;">- </span>Emergency <span style=" color: #383838;">Lighting </span>Circuits <span style=" color: #232323;">703 </span><span class="s287">666     </span><span style=" color: #606060;">7.0.6   </span><span style=" color: #232323;">Over</span>current <span style=" color: #232323;">Protection          </span><span style=" color: #606060;">704</span></p></td></tr><tr style="height:14pt"><td style="width:37pt"><p class="s278" style="padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: left;">6.82.<span style=" color: #232323;">1</span></p></td><td style="width:181pt"><p class="s278" style="padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">General</p></td><td style="width:302pt" colspan="3"><p class="s294" style="padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">666    <span class="s290">7.1   </span><span class="s295">Legally Required </span><span class="s296">Standby Systems    </span><span class="s277">704</span></p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s278" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.82.2</p></td><td style="width:181pt"><p class="s277" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Installation</p></td><td style="width:302pt" colspan="3"><p class="s287" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: left;">667     <span class="s277">7.1.1   General                 </span><span class="s278">704</span></p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s277" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.82.3</p></td><td style="width:181pt"><p class="s278" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Grounding <span style=" color: #383838;">and Bonding</span></p></td><td style="width:302pt" colspan="3"><p class="s277" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: left;"><span class="s287">667     </span>7.l.2   <span class="s291">Circuit </span><span class="s289">Wiring              </span>706</p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s292" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.85</p></td><td style="width:181pt"><p class="s293" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Integrated <span style=" color: #383838;">Electrical </span>Systems</p></td><td style="width:302pt" colspan="3"><p class="s289" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: left;"><b>668     </b>7.1.3   <span style=" color: #606060;">Sources </span><span style=" color: #4F4F4F;">of </span>Power            <span class="s277">706</span></p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s279" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6<span style=" color: #4F4F4F;">.85.l</span></p></td><td style="width:181pt"><p class="s277" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:302pt" colspan="3"><p class="s288" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: left;">66<span style=" color: #232323;">8     </span><span class="s298">7.1.4   </span><span class="s290">Over</span><span class="s291">c</span><span class="s289">urrent Protection          </span><span class="s278">707</span></p></td></tr><tr style="height:17pt"><td style="width:37pt"><p class="s277" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.85.2</p></td><td style="width:181pt"><p class="s277" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Orderly <span style=" color: #4F4F4F;">Shutdo</span><span style=" color: #232323;">wn</span></p></td><td style="width:302pt" colspan="3"><p class="s293" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: left;"><span class="s288">669     </span>7.2   <span style=" color: #383838;">Optional </span>Standby <span style=" color: #383838;">Systems        </span><span class="s277">708</span></p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s292" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.90</p></td><td style="width:181pt"><p class="s293" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;"><span style=" color: #4F4F4F;">S</span>olar Photovoltaic <span class="s301">(PV) </span>Systems</p></td><td style="width:302pt" colspan="3"><p class="s278" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: left;"><span class="s299">669     </span>71.1   Genera<span style=" color: #232323;">l                  </span>7<span style=" color: #232323;">08</span></p></td></tr><tr style="height:18pt"><td style="width:37pt"><p class="s277" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.90.l</p></td><td style="width:181pt"><p class="s279" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Gen<span style=" color: #4F4F4F;">eral</span></p></td><td style="width:302pt" colspan="3"><p class="s287" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: left;">669     <span class="s277">7.2.2   Wiring                  </span><span class="s279">709</span></p></td></tr><tr style="height:15pt"><td style="width:37pt"><p class="s277" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">6.90.2</p></td><td style="width:181pt"><p class="s277" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Circuit Requirements</p></td><td style="width:302pt" colspan="3"><p class="s288" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">671    <span class="s293">7.S   Interconneded   Electric   Power</span></p></td></tr><tr style="height:21pt"><td style="width:218pt"><p class="s277" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.90.3  Disconnecting <span style=" color: #232323;">Mean</span><span style=" color: #4F4F4F;">s</span></p></td><td style="width:43pt"><p class="s277" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">675</p></td><td style="width:50pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:151pt"><p class="s293" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Production <span style=" color: #383838;">Sources</span></p></td><td style="width:58pt"><p class="s286" style="padding-top: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">710</p></td></tr><tr style="height:18pt"><td style="width:218pt"><p class="s278" style="padding-left: 3pt;text-indent: 0pt;text-align: left;">6.90<span style=" color: #232323;">.4  </span><span style=" color: #383838;">Wiring Methods</span></p></td><td style="width:43pt"><p class="s277" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">676</p></td><td style="width:50pt"><p class="s277" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.5.l</p></td><td style="width:151pt"><p class="s277" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:58pt"><p class="s279" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">710</p></td></tr><tr style="height:17pt"><td style="width:218pt"><p class="s277" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.90.5  <span style=" color: #4F4F4F;">Grounding </span>and Bonding</p></td><td style="width:43pt"><p class="s279" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">678</p></td><td style="width:50pt"><p class="s277" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.5.2</p></td><td style="width:151pt"><p class="s279" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Int<span style=" color: #4F4F4F;">eractive </span><span style=" color: #383838;">Inverters</span></p></td><td style="width:58pt"><p class="s277" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">713</p></td></tr><tr style="height:18pt"><td style="width:218pt"><p class="s277" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.90.6  <span style=" color: #232323;">Markin</span><span style=" color: #4F4F4F;">g</span></p></td><td style="width:43pt"><p class="s278" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">680</p></td><td style="width:50pt"><p class="s277" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.5.3</p></td><td style="width:151pt"><p class="s277" style="padding-top: 3pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Generators</p></td><td style="width:58pt"><p class="s277" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">714</p></td></tr><tr style="height:18pt"><td style="width:218pt"><p class="s277" style="padding-left: 3pt;text-indent: 0pt;text-align: left;">6.90.7  Connection <span style=" color: #4F4F4F;">toOther </span>Sources</p></td><td style="width:43pt"><p class="s277" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">681</p></td><td style="width:50pt"><p class="s277" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.5.4</p></td><td style="width:151pt"><p class="s286" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;"><span style=" color: #232323;">Mi</span>c<span style=" color: #383838;">r</span>o<span style=" color: #383838;">grid Systems</span></p></td><td style="width:58pt"><p class="s277" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">715</p></td></tr><tr style="height:18pt"><td style="width:218pt"><p class="s277" style="padding-left: 3pt;text-indent: 0pt;text-align: left;">6.90.8  <span style=" color: #606060;">Energy </span>Storage <span style=" color: #232323;">Sys</span><span style=" color: #4F4F4F;">tems</span></p></td><td style="width:43pt"><p class="s277" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">681</p></td><td style="width:50pt"><p class="s277" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.6</p></td><td style="width:151pt"><p class="s293" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Energy <span style=" color: #383838;">Storage </span><span class="s277">Systems</span></p></td><td style="width:58pt"><p class="s278" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">715</p></td></tr><tr style="height:16pt"><td style="width:218pt"><p class="s293" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.91  Large-Scale Photovoltaic <span style=" color: #383838;">(PV) </span>Electric</p></td><td style="width:43pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt"><p class="s277" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;line-height: 12pt;text-align: left;">7.6.l</p></td><td style="width:151pt"><p class="s278" style="padding-top: 3pt;padding-left: 10pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Genera<span style=" color: #232323;">l</span></p></td><td style="width:58pt"><p class="s277" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">715</p></td></tr></table><p class="s302" style="padding-top: 5pt;padding-left: 285pt;text-indent: 0pt;text-align: left;">7.6.2  <span style=" color: #383838;">Circuit Requirements          </span>718</p><p class="s303" style="padding-top: 4pt;padding-left: 285pt;text-indent: 0pt;text-align: left;">7.6.3  Electrochemical <span style=" color: #4F4F4F;">Ene</span><span style=" color: #232323;">rgy </span>Storage Systems  <span style=" color: #232323;">719</span></p><p class="s302" style="padding-top: 4pt;padding-left: 285pt;text-indent: 0pt;text-align: left;">7.6.4  <span style=" color: #383838;">Flow </span>Battery Ene<span style=" color: #232323;">rgy</span><span style=" color: #383838;">Storage Systems   </span><span style=" color: #606060;">720</span></p><p class="s302" style="padding-top: 4pt;padding-left: 285pt;text-indent: 0pt;text-align: left;"><span style=" color: #383838;">7.6.5  Other Energy </span>Storage <span style=" color: #232323;">T</span>echnologies    <span style=" color: #383838;">721</span></p><p class="s306" style="padding-top: 4pt;padding-left: 285pt;text-indent: 0pt;text-align: left;">7.8   <span style=" color: #4F4F4F;">C</span><span style=" color: #232323;">ritical </span>Operations <span style=" color: #232323;">Power </span>Systems</p><table style="border-collapse:collapse;margin-left:6.08247pt" cellspacing="0"><tr style="height:16pt"><td style="width:192pt" colspan="2"><p class="s279" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">6.92.4  <span style=" color: #383838;">Wuing Methods</span></p></td><td style="width:68pt"><p class="s277" style="padding-right: 20pt;text-indent: 0pt;line-height: 12pt;text-align: right;">684</p></td><td style="width:53pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:166pt"><p class="s292" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">(COPS)</p></td><td style="width:41pt"><p class="s278" style="padding-right: 3pt;text-indent: 0pt;text-align: right;">721</p></td></tr><tr style="height:18pt"><td style="width:192pt" colspan="2"><p class="s277" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">6.92.5  <span style=" color: #232323;">Gr</span><span style=" color: #4F4F4F;">ounding</span></p></td><td style="width:68pt"><p class="s292" style="padding-right: 19pt;text-indent: 0pt;text-align: right;">684</p></td><td style="width:53pt"><p class="s279" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.8.l</p></td><td style="width:166pt"><p class="s277" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:41pt"><p class="s277" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">721</p></td></tr><tr style="height:18pt"><td style="width:192pt" colspan="2"><p class="s277" style="padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: left;">6.92.6  Marking</p></td><td style="width:68pt"><p class="s277" style="padding-right: 19pt;text-indent: 0pt;text-align: right;">685</p></td><td style="width:53pt"><p class="s277" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.8.2</p></td><td style="width:166pt"><p class="s277" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Circuit Wiring and Equipment</p></td><td style="width:41pt"><p class="s286" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">722</p></td></tr><tr style="height:34pt"><td style="width:192pt" colspan="2"><p class="s277" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">6.92.7  Connection <span style=" color: #232323;">toOther </span><span style=" color: #4F4F4F;">Circuits</span></p><p class="s293" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.94  Wind <span style=" color: #383838;">Electric Systems</span></p></td><td style="width:68pt"><p class="s277" style="padding-left: 32pt;text-indent: 0pt;text-align: left;">685</p><p class="s277" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">685</p></td><td style="width:53pt"><p class="s278" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.8.3</p><p class="s277" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.8.4</p></td><td style="width:166pt"><p class="s277" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Power <span style=" color: #232323;">Sour</span><span style=" color: #4F4F4F;">ces</span>and Connection</p><p class="s277" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Overcurreot <span style=" color: #232323;">Protec</span><span style=" color: #4F4F4F;">tion</span></p></td><td style="width:41pt"><p class="s277" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">724</p><p class="s277" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">726</p></td></tr><tr style="height:19pt"><td style="width:36pt"><p class="s277" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.94.l</p></td><td style="width:156pt"><p class="s277" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:68pt"><p class="s277" style="padding-top: 1pt;padding-right: 19pt;text-indent: 0pt;text-align: right;">685</p></td><td style="width:53pt"><p class="s277" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.8.5</p></td><td style="width:166pt"><p class="s277" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">System Perfonnaace and Analysis</p></td><td style="width:41pt"><p class="s278" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">726</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s277" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">6.94.2</p></td><td style="width:156pt"><p class="s279" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><span style=" color: #383838;">Circuit </span>R<span style=" color: #4F4F4F;">equiremen</span>ts</p></td><td style="width:68pt"><p class="s277" style="padding-right: 19pt;text-indent: 0pt;text-align: right;">687</p></td><td style="width:53pt"><p class="s279" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.10</p></td><td style="width:166pt"><p class="s292" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Stand-Alone Systems</p></td><td style="width:41pt"><p class="s277" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">726</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s277" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">6.94.3</p></td><td style="width:156pt"><p class="s277" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Disconnecting <span style=" color: #232323;">Means</span></p></td><td style="width:68pt"><p class="s277" style="padding-right: 19pt;text-indent: 0pt;text-align: right;">687</p></td><td style="width:53pt"><p class="s292" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.12</p></td><td style="width:166pt"><p class="s293" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Direct <span class="s309">Current </span><span class="s310">Mitrogrids</span></p></td><td style="width:41pt"><p class="s278" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">727</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s277" style="padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: left;">6.94.4</p></td><td style="width:156pt"><p class="s279" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Wirin<span style=" color: #4F4F4F;">g </span><span style=" color: #383838;">Methods</span></p></td><td style="width:68pt"><p class="s277" style="padding-right: 19pt;text-indent: 0pt;text-align: right;">689</p></td><td style="width:53pt"><p class="s277" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.12.1</p></td><td style="width:166pt"><p class="s278" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Gen<span style=" color: #232323;">eral</span></p></td><td style="width:41pt"><p class="s277" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">727</p></td></tr><tr style="height:35pt"><td style="width:36pt"><p class="s279" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">6.94.5</p><p class="s277" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.94.6</p></td><td style="width:156pt"><p class="s279" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><span style=" color: #383838;">Grounding </span>and <span style=" color: #4F4F4F;">Bo</span>nding</p><p class="s277" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Marking</p></td><td style="width:68pt"><p class="s277" style="padding-left: 32pt;text-indent: 0pt;text-align: left;">689</p><p class="s277" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">689</p></td><td style="width:53pt"><p class="s286" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7<span style=" color: #232323;">.12.2</span></p><p class="s279" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">7.1<span style=" color: #4F4F4F;">2.3</span></p></td><td style="width:166pt"><p class="s277" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Circuit Requirements</p><p class="s279" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Disconn<span style=" color: #4F4F4F;">ecti</span>n<span style=" color: #4F4F4F;">g </span><span style=" color: #383838;">Means</span></p></td><td style="width:41pt"><p class="s277" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">727</p><p class="s311" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">728</p></td></tr></table><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:36pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:153pt"><p class="s293" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Power <span style=" color: #383838;">Production Facility</span></p></td><td style="width:54pt"><p class="s279" style="padding-right: 2pt;text-indent: 0pt;text-align: right;">682</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s292" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.92</p></td><td style="width:153pt"><p class="s293" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Fuel <span style=" color: #383838;">Cell</span>Systems</p></td><td style="width:54pt"><p class="s277" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">683</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s277" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.92.l</p></td><td style="width:153pt"><p class="s278" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Gene<span style=" color: #232323;">ral</span></p></td><td style="width:54pt"><p class="s277" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">683</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s278" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.92.<span style=" color: #232323;">2</span></p></td><td style="width:153pt"><p class="s278" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Circuit <span style=" color: #383838;">Requirements</span></p></td><td style="width:54pt"><p class="s277" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">683</p></td></tr><tr style="height:16pt"><td style="width:36pt"><p class="s278" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">6.92.3</p></td><td style="width:153pt"><p class="s277" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Disconnecting Means</p></td><td style="width:54pt"><p class="s277" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">684</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s302" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">6.94.7  <span style=" color: #383838;">Connection to </span>O<span style=" color: #232323;">ther </span><span style=" color: #383838;">Sources        690     </span><span class="s312">7.12.4  Wiring Methods             </span><span class="s313">728</span></p><p class="s314" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">6.95   Fire <span style=" color: #232323;">Pumps                </span><span class="s316">690     </span><span class="s302">7.12.5  </span><span class="s304">Marking                 </span><span class="s303">728</span></p><p class="s303" style="padding-top: 4pt;padding-left: 286pt;text-indent: 0pt;text-align: left;">7.12.6  Protection                <span style=" color: #232323;">728</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="672" height="1" alt="image" src="Image_021.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s317" style="padding-top: 5pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">7.12.7</p><p class="s317" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">7<span style=" color: #2D2D2D;">.20</span></p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s319" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">7.25</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s320" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">7.2<span style=" color: #444;">5.l</span></p><p class="s317" style="padding-top: 5pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;">Systems over 1000 <span style=" color: #444;">Volts</span></p><p class="s323" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span style=" color: #595959;">C</span>ircuits and <span style=" color: #444;">Equipment Operating ot Less </span>Than 50 <span style=" color: #444;">Volts</span></p><p class="s322" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">C<span style=" color: #2D2D2D;">loss </span><span class="s325">I</span><span class="s326">, </span>C<span style=" color: #2D2D2D;">lass 2, and </span>C<span style=" color: #2D2D2D;">la</span>ss <span style=" color: #444;">3 </span><span style=" color: #2D2D2D;">Remot</span>e­ Co<span style=" color: #2D2D2D;">ntrol</span>, <span style=" color: #444;">Signaling, </span><span style=" color: #2D2D2D;">and Power-Limited </span>C<span style=" color: #2D2D2D;">ircuits</span></p><p class="s320" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">General</p><p class="s317" style="padding-top: 3pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">728</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s317" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">729</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s317" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">729</p><p class="s317" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">729</p><p class="s321" style="padding-top: 3pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">8.20<span style=" color: #878787;">.1</span></p><p class="s317" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">8.20.2</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s317" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">8.20.3</p><p class="s317" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">8.20.4</p><p class="s317" style="padding-top: 5pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">8.20.5</p><p class="s321" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;line-height: 10pt;text-align: left;">8.20<span style=" color: #727272;">.6</span></p><p class="s317" style="padding-top: 3pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Gene<span style=" color: #2D2D2D;">r</span>al</p><p style="text-indent: 0pt;text-align: left;"><span><img width="76" height="1" alt="image" src="Image_022.png"/></span></p><p class="s317" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Coaxial <span style=" color: #727272;">Cables </span>Outside and Entering <span style=" color: #444;">Buildin</span><span style=" color: #727272;">gs</span></p><p class="s320" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;line-height: 134%;text-align: left;"><span style=" color: #444;">Prot</span>ec<span style=" color: #2D2D2D;">ti</span><span style=" color: #595959;">on </span>Grounding <span style=" color: #595959;">Methods</span></p><p class="s321" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">Install<span style=" color: #727272;">a</span>t<span style=" color: #727272;">ion </span><span style=" color: #595959;">Methods Within </span>Buil<span style=" color: #727272;">diugs</span></p><p class="s321" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Li<span style=" color: #727272;">s</span>tin<span style=" color: #727272;">g </span><span style=" color: #595959;">Requiremcnti;</span></p><p class="s317" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">78</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s320" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">78•</p><p class="s328" style="padding-top: 3pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">791</p><p class="s327" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;line-height: 142%;text-align: left;">79l 79&#39;.</p><p class="s317" style="padding-left: 11pt;text-indent: 0pt;line-height: 10pt;text-align: left;">79:</p><p class="s320" style="padding-top: 1pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">7.25.2</p><p class="s317" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">7.25.3</p><p class="s320" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">7.25.4</p><p class="s320" style="padding-top: 1pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">C<span style=" color: #444;">la</span>ss <span style=" color: #444;">I </span><span style=" color: #595959;">Circuit&#39;!</span></p><p class="s320" style="padding-top: 2pt;padding-left: 12pt;text-indent: 0pt;line-height: 142%;text-align: left;">Class <span style=" color: #595959;">2 and C</span><span style=" color: #878787;">l</span><span style=" color: #595959;">ass</span>3 Ci<span style=" color: #444;">rcuit</span>s <span style=" color: #444;">Listing R</span>equ<span style=" color: #444;">irements</span></p><p class="s317" style="padding-left: 11pt;text-indent: 0pt;line-height: 12pt;text-align: left;">731</p><p class="s320" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">733</p><p class="s317" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">739</p><p class="s321" style="padding-top: 7pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">8.30</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s317" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">8.30<span style=" color: #979797;">.</span><span style=" color: #727272;">1</span></p><p class="s322" style="padding-top: 7pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Ne<span style=" color: #2D2D2D;">twork•Power</span>ed Co<span style=" color: #2D2D2D;">mmunication</span>s <span class="s330">Systems</span></p><p class="s317" style="padding-top: 5pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">General</p><p class="s323" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">B<span style=" color: #595959;">ro</span>adband</p><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s331" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">79&#39;</p><p class="s332" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">79·<span style=" color: #A5A5A5;">,</span></p><p class="s317" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">7<span style=" color: #2D2D2D;">.27</span></p><p class="s321" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">7.28</p><p class="s320" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">7.<span style=" color: #2D2D2D;">50</span></p><p class="s319" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">7.60</p><p class="s323" style="padding-left: 12pt;text-indent: 0pt;line-height: 138%;text-align: left;">in<span style=" color: #595959;">stru</span>mentation<span style=" color: #444;">Tray </span><span style=" color: #595959;">Ca</span>ble:<span style=" color: #444;">Type </span>lT<span style=" color: #595959;">C </span><span style=" color: #444;">Fire-Resistive </span><span style=" color: #595959;">Ca</span>ble <span style=" color: #444;">Systems</span></p><p class="s324" style="padding-left: 13pt;text-indent: 0pt;line-height: 138%;text-align: left;">Energy <span style=" color: #2D2D2D;">Management </span>Systems Fire Alarm Systems</p><p class="s317" style="padding-left: 12pt;text-indent: 0pt;line-height: 12pt;text-align: left;">742</p><p class="s317" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">744</p><p class="s320" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">744</p><p class="s317" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">745</p><p class="s317" style="padding-top: 3pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">8.30.2</p><p class="s320" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">8.30.3</p><p class="s317" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">8.30.4</p><p class="s317" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">8.30.5</p><p class="s317" style="padding-top: 2pt;padding-left: 12pt;text-indent: 0pt;line-height: 142%;text-align: left;">Cables <span style=" color: #727272;">Outs</span><span style=" color: #2D2D2D;">i</span>de <span style=" color: #727272;">and Entering </span>Buildings <span style=" color: #2D2D2D;">P</span>rotect<span style=" color: #878787;">i</span>on</p><p class="s317" style="padding-left: 12pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Grounding <span style=" color: #444;">Me</span><span style=" color: #727272;">thods</span></p><p class="s317" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Installation <span style=" color: #444;">Metho</span><span style=" color: #727272;">ds </span>W<span style=" color: #878787;">i</span>thin <span style=" color: #444;">B</span><span style=" color: #727272;">uildi</span><span style=" color: #444;">ng</span><span style=" color: #727272;">s</span></p><p class="s334" style="padding-top: 2pt;padding-left: 12pt;text-indent: 0pt;line-height: 13pt;text-align: left;">7�</p><p class="s335" style="padding-left: 13pt;text-indent: 0pt;line-height: 17pt;text-align: left;">so<span style=" color: #878787;">;</span></p><p class="s337" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">8Ql</p><p class="s338" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">80!</p><p class="s317" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">7.60.1  General                 745</p><p class="s317" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><span style=" color: #727272;">7.60.</span><span style=" color: #444;">2  Non</span><span style=" color: #979797;">-</span>Power-L<span style=" color: #2D2D2D;">im</span>ited <span style=" color: #444;">Fire Alrum </span>(N<span style=" color: #2D2D2D;">P</span>LFA)</p><p class="s317" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">8.30.6  <span style=" color: #2D2D2D;">Listi</span>ng Requirements</p><p class="s323" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;line-height: 11pt;text-align: left;">8.40  Premises.Power<span style=" color: #595959;">e</span>d</p><p class="s324" style="padding-top: 17pt;padding-left: 13pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Broadband</p><p class="s320" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">80S</p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s317" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">7.60.3</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s320" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">7.60.4</p><p class="s319" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">7.70</p><p class="s320" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">7.7<span style=" color: #444;">0.1</span></p><p class="s317" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">7.70<span style=" color: #979797;">.</span><span style=" color: #727272;">2</span></p><p class="s317" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">7.70.3</p><p class="s320" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">7.70.4</p><p class="s317" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">7.70.5</p><p class="s317" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">7.7<span style=" color: #2D2D2D;">0</span>.6</p><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s339" style="padding-left: 15pt;text-indent: 0pt;text-align: left;">8<span style=" color: #595959;">.</span>0</p><p class="s317" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">8.0.l</p><p class="s317" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">8.0.2</p><p class="s320" style="padding-top: 1pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Ci<span style=" color: #444;">rcuits</span></p><p class="s317" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Power-Limited Fire Alnrm <span class="s340">(</span><span class="s323">P</span><b>LFA)</b></p><p class="s317" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">Circuits</p><p class="s317" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;line-height: 136%;text-align: justify;"><span style=" color: #444;">L</span><span style=" color: #727272;">ist</span><span style=" color: #444;">ing </span>Requirem<span style=" color: #878787;">e</span>nts <span class="s324">Optical </span><span class="s323">Fiber </span><b>Ca</b><span class="s323">bles </span>General</p><p class="s321" style="padding-left: 13pt;text-indent: 0pt;line-height: 142%;text-align: left;"><span style=" color: #727272;">Ca</span>bles <span style=" color: #595959;">Outsid�and Entering </span>Buil<span style=" color: #727272;">dings </span>Pr<span style=" color: #727272;">otectio</span>n</p><p class="s321" style="padding-left: 13pt;text-indent: 0pt;line-height: 12pt;text-align: left;"><span style=" color: #595959;">Grounding </span>M<span style=" color: #727272;">etho</span>ds</p><p class="s317" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;line-height: 138%;text-align: left;">Lastallation <span style=" color: #444;">M</span><span style=" color: #727272;">ethods</span>Withi<span style=" color: #2D2D2D;">n </span><span style=" color: #444;">Buildin</span><span style=" color: #727272;">gs </span>Listing <span style=" color: #444;">Requiremen</span><span style=" color: #727272;">ts</span></p><p class="s341" style="text-indent: 0pt;line-height: 14pt;text-align: left;">Chapter <span style=" color: #2D2D2D;">8 </span>Communications Systems</p><p class="s322" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">Co<span style=" color: #2D2D2D;">mmunication</span>s <span style=" color: #444;">Circuits</span></p><p class="s317" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">General</p><p class="s321" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;line-height: 107%;text-align: left;">Wires <span style=" color: #595959;">and Cables Outside and Entering Buildings</span></p><p class="s320" style="padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">747</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s320" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">7<span style=" color: #444;">49</span></p><p class="s320" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">753</p><p class="s317" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">756</p><p class="s317" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">756</p><p class="s317" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">757</p><p class="s317" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">759</p><p class="s317" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">759</p><p class="s320" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">760</p><p class="s317" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">763</p><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s320" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">767</p><p class="s317" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">767</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s320" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">768</p><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s320" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">8.40.<span style=" color: #444;">l</span></p><p class="s321" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">8.40.2</p><p class="s317" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">8.40.3</p><p class="s320" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">8.<span style=" color: #444;">40.4</span></p><p class="s317" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">8.40.5</p><p class="s317" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">8.40.6</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s321" style="padding-left: 15pt;text-indent: 0pt;text-align: left;">8.40<span style=" color: #727272;">.7</span></p><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s343" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">9.1</p><p class="s317" style="padding-top: 3pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.1.l</p><p class="s317" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.1.2</p><p class="s317" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.1.3</p><p class="s317" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.1.4</p><p class="s321" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;line-height: 10pt;text-align: left;">9.2</p><p class="s322" style="padding-top: 1pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Co<span style=" color: #2D2D2D;">mmunication</span>s Syste<span style=" color: #2D2D2D;">ms</span></p><p class="s317" style="padding-top: 5pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">General</p><p class="s317" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;line-height: 142%;text-align: left;">Cables O<span style=" color: #2D2D2D;">u</span>tside and Entering <span style=" color: #444;">Building</span><span style=" color: #727272;">s </span><span style=" color: #444;">Protecti</span><span style=" color: #727272;">on</span></p><p class="s318" style="padding-left: 12pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Gr<span style=" color: #595959;">ounding </span><span style=" color: #444;">Methods</span></p><p class="s317" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Installation <span style=" color: #444;">Meth</span><span style=" color: #727272;">ods </span>Within Buildings</p><p class="s320" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;"><span style=" color: #444;">Premi</span>ses <span style=" color: #595959;">Powering of Communications Equipment </span>over <span style=" color: #595959;">Communications Cables</span></p><p class="s321" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">L<span style=" color: #727272;">is</span>tin<span style=" color: #727272;">g </span>Requirement<span style=" color: #727272;">s</span></p><p class="s317" style="padding-top: 3pt;padding-left: 13pt;text-indent: 20pt;line-height: 136%;text-align: left;"><span class="s341">Chapter 9 Watercrafts </span><span class="s344">General Conditions </span><span class="s345">and Requirements </span>Purpose,<span style=" color: #444;">S</span><span style=" color: #727272;">co</span><span style=" color: #444;">pe, </span>and Classification Electrical <span class="s323">P</span><b>lans</b>and Specifications <span style=" color: #2D2D2D;">Requir</span>ements for <span style=" color: #444;">Electrical </span><span style=" color: #2D2D2D;">l</span>nstallatio<span style=" color: #2D2D2D;">n</span></p><p class="s317" style="padding-left: 15pt;text-indent: 0pt;text-align: left;">General <span style=" color: #444;">Requir</span><span style=" color: #727272;">ements</span></p><p class="s317" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;line-height: 11pt;text-align: left;">S<span style=" color: #2D2D2D;">pecial Requirements for </span><span style=" color: #444;">Certain</span></p><p class="s346" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">811</p><p class="s346" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">811</p><p class="s347" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">812</p><p class="s338" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">813</p><p class="s317" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">813</p><p class="s338" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">8<span style=" color: #444;">14</span></p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s72" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">814</p><p class="s346" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">815</p><p style="padding-top: 11pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s321" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">817</p><p class="s317" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">817</p><p class="s317" style="padding-top: 5pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">818</p><p class="s317" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">820</p><p class="s317" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">820</p><p class="s317" style="padding-top: 2pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">8.0.3</p><p class="s317" style="padding-top: 1pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">Protection</p><p class="s317" style="padding-left: 16pt;text-indent: 0pt;line-height: 12pt;text-align: left;">770</p><p class="s318" style="padding-top: 2pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">Locations <span class="s348">Md </span><span style=" color: #444;">Systems         822</span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:16pt"><td style="width:218pt"><p class="s349" style="padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: left;">8.0.4  Grounding Met<span style=" color: #2D2D2D;">h</span>ods</p></td><td style="width:40pt"><p class="s349" style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">772</p></td><td style="width:213pt" colspan="2"><p class="s351" style="padding-left: 17pt;text-indent: 0pt;text-align: left;">9.2.1  <span class="s349">Locations</span></p></td></tr><tr style="height:18pt"><td style="width:218pt"><p class="s354" style="padding-left: 2pt;text-indent: 0pt;text-align: left;"><span class="s349">8.0.5  </span><span style=" color: #2D2D2D;">I</span><span style=" color: #595959;">nstallation </span>M<span style=" color: #727272;">e</span>lhodsWi<span style=" color: #727272;">thin </span><span style=" color: #595959;">Buildings</span></p></td><td style="width:40pt"><p class="s356" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">773</p></td><td style="width:213pt" colspan="2"><p class="s349" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">9.2.2  <span class="s357">Auxiliary </span>Systems</p></td></tr><tr style="height:34pt"><td style="width:218pt"><p class="s358" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">8.0.6  <span class="s354">Listing Requirements</span></p><p class="s360" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;"><span class="s359">8.10  </span>Rodio <span style=" color: #444;">and Television </span>Equipment</p></td><td style="width:40pt"><p class="s349" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">778</p><p class="s349" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">783</p></td><td style="width:213pt" colspan="2"><p class="s363" style="padding-top: 2pt;padding-left: 17pt;text-indent: 0pt;text-align: left;"><span class="s361">9.3 </span><span style=" color: #444;">Systems </span>of<span style=" color: #444;">Supply </span>and Di<span style=" color: #595959;">s</span>tribution</p><p class="s349" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;line-height: 12pt;text-align: left;">9.3.1  <span style=" color: #727272;">General</span></p></td></tr><tr style="height:20pt"><td style="width:218pt"><p class="s358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">8.10.1  <span class="s355">General</span></p></td><td style="width:40pt"><p class="s356" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">783</p></td><td style="width:51pt"><p class="s365" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;line-height: 13pt;text-align: left;">9<span style=" color: #2D2D2D;">.4</span></p></td><td style="width:162pt"><p class="s360" style="padding-top: 3pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Grounding <span style=" color: #444;">System</span></p></td></tr><tr style="height:17pt"><td style="width:218pt"><p class="s352" style="padding-left: 3pt;text-indent: 0pt;text-align: left;"><span class="s349">8.10.</span><span class="s350">2  </span><span style=" color: #595959;">Receiving Equipm</span>ent<span style=" color: #979797;">-</span><span style=" color: #444;">Antenna</span>Sy<span style=" color: #595959;">stems</span></p></td><td style="width:40pt"><p class="s358" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">78<span style=" color: #727272;">3</span></p></td><td style="width:51pt"><p class="s358" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">9.4<span style=" color: #727272;">.</span><span style=" color: #2D2D2D;">1</span></p></td><td style="width:162pt"><p class="s358" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">&lt;kaeral</p></td></tr><tr style="height:16pt"><td style="width:218pt"><p class="s349" style="padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: left;">8<span style=" color: #2D2D2D;">.10</span>3  <span class="s354">Amateur </span><span class="s353">and Citizen Band Transmitting</span></p></td><td style="width:40pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:51pt"><p class="s349" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;line-height: 10pt;text-align: left;">9.4.2</p></td><td style="width:162pt"><p class="s349" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Grounding <span style=" color: #2D2D2D;">El</span><span style=" color: #727272;">ec</span><span style=" color: #444;">trical </span>Equipment</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s317" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">822</p><p class="s317" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">822</p><p class="s321" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">826</p><p class="s368" style="padding-top: 5pt;padding-left: 197pt;text-indent: 0pt;text-align: left;">826</p><p class="s368" style="padding-top: 4pt;padding-left: 197pt;text-indent: 0pt;text-align: left;">827</p><p class="s317" style="padding-top: 3pt;padding-left: 198pt;text-indent: 0pt;text-align: left;">827</p><p class="s317" style="padding-top: 4pt;padding-left: 198pt;text-indent: 0pt;text-align: left;">827</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s321" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">8.10.4</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s323" style="padding-left: 20pt;text-indent: 0pt;text-align: left;">8.20</p><p class="s321" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;line-height: 107%;text-align: left;">and Receiving <span style=" color: #595959;">St.ations </span>-  <span style=" color: #595959;">Antenna Systems                </span><span style=" color: #727272;">7</span>86</p><p class="s317" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;text-align: left;"><span style=" color: #444;">Interior  </span>Installation  -  Traruimitti<span style=" color: #2D2D2D;">n</span>g <span style=" color: #727272;">Sta</span><span style=" color: #444;">tions                </span><span style=" color: #727272;">787</span></p><p class="s323" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;"><span style=" color: #595959;">Co</span>mmunity Antenna <span style=" color: #444;">Television </span>and</p><p class="s318" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">Radio Distribution <span style=" color: #444;">Systems       </span><span style=" color: #595959;">787</span></p><p class="s317" style="padding-top: 9pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">9.4.3</p><p class="s321" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">9.4<span style=" color: #727272;">.</span>4</p><p class="s317" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">9.4.5</p><p class="s317" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">9.4.6</p><p class="s321" style="padding-top: 4pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">9.4.7</p><p class="s317" style="padding-top: 8pt;padding-left: 18pt;text-indent: 0pt;line-height: 137%;text-align: left;">Grounded NeutTal <span style=" color: #444;">System</span><span style=" color: #727272;">s </span><span style=" color: #444;">Bonding </span>Ground Systems <span style=" color: #444;">Grounding </span>Co<span style=" color: #2D2D2D;">ndu</span>ctor G<span style=" color: #2D2D2D;">roun</span>d <span style=" color: #444;">Indicators</span><span style=" color: #727272;">/De</span><span style=" color: #444;">tectors</span></p><p class="s317" style="padding-left: 18pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Grounding <span style=" color: #444;">of Met.al Coverings </span>ofCables</p><p class="s317" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">828</p><p class="s319" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">828</p><p class="s368" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">82<span style=" color: #2D2D2D;">8</span></p><p class="s370" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">829</p><p class="s370" style="padding-top: 3pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">829</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 11pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_023.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.4.8</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.4.9</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.4.10</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">9.4.1l</p><p class="s166" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">9.5</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.5.l</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6</p><p class="s164" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.1</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.2</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.3</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.4</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.5</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.6</p><p class="s164" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.7</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.8</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.9</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.10</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.11</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.12</p><p class="s164" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.13</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.14</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.15</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.16</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.17</p><p class="s164" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.18</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9;6.19</p><p class="s164" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.20</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.21</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.22</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.23</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.24</p><p class="s164" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.25</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.26</p><p class="s164" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.27</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.28</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Ground Continuity           829</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Grounding of Metal Conduit System    829</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Grounding Pole for Receptacle Outlets</p><p class="s164" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">and Attachment Plugs          829</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Grounding of Instrument Transformers   829</p><p class="s166" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Lightning Protection System     <span class="s164">829</span></p><p class="s164" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">General                 829</p><p class="s166" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Distribution System Protection     <span class="s164">830</span></p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">General                 830</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Diversity F.ictor             83<span class="s371">l</span></p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Through-Feed Arrangements      831</p><p class="s164" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Lighting Circuits            831</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Unbalanced Loads           832</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Branch Circuits             832</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Motor Circnits              832</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Essential Services            832</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Circuits in Vicinity of Magnetic Compass  833</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Watercraft&#39;s Service Power Circuits    833</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Distribution Circuits for Passenger Service  833</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Ventilating Systems           833</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Steeriog Gear              834</p><p class="s164" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Shore Connection            834</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Emergency Systems           834</p><p class="s164" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Navigation Light            834</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Lighting Feeders            835</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Branch Lighting Circuits        836</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Pilot Ladders              836</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Call Bell Circuits            836</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Oil Pump Rooms and Spaces Adjoining</p><p class="s164" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">Oil Tanks                836</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Motor of 0.25 Hp or More and Apparatus</p><p class="s164" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">of <b>More </b>Than 660 Volt-Amperes     836</p><p class="s164" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Receptacle Outlets           836</p><p class="s164" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Lighting Fixtures            836</p><p class="s164" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Grounding of Lighting Equipment    837</p><p class="s164" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Final Subcircuits            837</p><p class="s164" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Circuit Protection            838</p><p class="s164" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;line-height: 106%;text-align: left;">Protection  of  Watercraft&#39;s  Service Generators               838</p><p class="s164" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">9.6.35</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">9.7</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">9.7.1</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.7.2</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.7.3</p><p class="s164" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.7.4</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.7.5</p><p class="s372" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.8</p><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">9.8.1</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.8.2</p><p class="s164" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.8.3</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.8.4</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.8.5</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.8.6</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.8.7</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.8.8</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.8.9</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.8.10</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.8.11</p><p class="s166" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.9</p><p class="s164" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.9.1</p><p class="s372" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">9.10</p><p class="s164" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.10.1</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.10.2</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.10.3</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.10.4</p><p class="s166" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">9.11</p><p class="s164" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.11.1</p><p class="s164" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">9.11.2</p><p class="s164" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">9.11.3</p><p class="s164" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">9.11.4</p><p class="s166" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">9.12</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 18pt;text-indent: 0pt;text-align: left;">9.12.1</p><p class="s164" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">9.12.2</p><p class="s164" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">9.12.3</p><p class="s164" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Electric Depth-Sounding Devices and Impressed Current Cathodic Protection   840</p><p class="s166" style="padding-top: 3pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Lighting Fittings, Heating Appliances</p><p class="s166" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">and Wiring Accessories        <span class="s164">841</span></p><p class="s164" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">General                 841</p><p class="s164" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Lighting Fixtures            841</p><p class="s164" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Heating Appliances           841</p><p class="s164" style="padding-top: 5pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Wiring Accessories           841</p><p class="s164" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Luminaires               842</p><p class="s166" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Switchboards, Section and Distribution Boards               <span class="s164">842</span></p><p class="s164" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">General                 842</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Switchboard Construction       843</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Switchbo.ir&lt;l Busbars and Contacts    844</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Eqnalizer for DC Generator       844</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Measuring Instrument for Switchboards  845</p><p class="s164" style="padding-top: 5pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Switchboard Equipment Requirements   845</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Instrument Scales            846</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Ground Indication           846</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Switchboard Wiring          846</p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Protective Devices           846</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Section Board and Distribution Board   848</p><p class="s166" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Sources of Electrical Power      <span class="s164">849</span></p><p class="s164" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Generator                849</p><p class="s166" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Generators               <span class="s164">850</span></p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">General                 850</p><p class="s164" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Generator Construction         851</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Voltage Regulation           852</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Parallel Operations           852</p><p class="s166" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Transformers             <span class="s164">852</span></p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">General                 852</p><p class="s164" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Temperature Rise            853</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Main Transformers           853</p><p class="s164" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Voltage Regulation           853</p><p class="s166" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;line-height: 106%;text-align: left;">Storage Batteries, Battery Rooms and Associated Equipment       <span class="s164">853</span></p><p class="s164" style="padding-top: 3pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">General                 853</p><p class="s164" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Arrangement and Installation      853</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Battery Trays and Types        854</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.6.29</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.6.30</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.6.31</p><p class="s164" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.6.32</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.6.33</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.6.34</p><p class="s164" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;line-height: 137%;text-align: left;">Three-Wire Dual-Voltage DC System Steering-Gear Circuits</p><p class="s164" style="padding-left: 13pt;text-indent: 0pt;line-height: 138%;text-align: left;">AC Propulsion Circuits DC Propulsion Circuits Propulsion Excitation AC Three-Phase <b>System</b></p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">839</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">839</p><p class="s164" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">840</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">840</p><p class="s164" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">840</p><p class="s164" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">840</p><p class="s164" style="padding-top: 3pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.12.4  Ventillation               854</p><p class="s164" style="padding-top: 4pt;padding-left: 57pt;text-indent: -40pt;line-height: 106%;text-align: left;">9.12.5  Electrical  Installation  m  Battery Compartment             854</p><p class="s164" style="padding-top: 3pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.12.6  Battery Cables             854</p><p class="s164" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">9.12.7  Overload and Reverse-Current Protection  855</p><p class="s164" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.12.8  Protection Against Corrosion      855</p><p class="s373" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">)(X</p><p style="text-indent: 0pt;text-align: left;"><span><img width="684" height="1" alt="image" src="Image_024.png"/></span></p><p class="s164" style="padding-top: 7pt;padding-left: 45pt;text-indent: 0pt;text-align: left;">9.12.9</p><p class="s166" style="padding-top: 4pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">9.13</p><p class="s164" style="padding-top: 7pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Charging Facilities</p><p class="s166" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Motors,  Motors Controllers</p><p class="s166" style="padding-top: 24pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">Circuits,  and</p><p class="s164" style="padding-top: 9pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">855</p><p class="s164" style="padding-top: 17pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">855</p><p class="s166" style="padding-top: 9pt;text-indent: 0pt;text-align: right;">9.23</p><p class="s166" style="padding-top: 11pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">Watercraft Carrying Liquefied Gases at or Near Atmospheric Pressure and at</p><p class="s166" style="padding-left: 20pt;text-indent: 0pt;text-align: left;">Temperature Below Atmospheric    <span class="s164">874</span></p><p class="s164" style="padding-top: 2pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">9.13.l</p><p class="s164" style="padding-top: 4pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">9.13.2</p><p class="s164" style="padding-top: 4pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">9.13.3</p><p class="s164" style="padding-top: 4pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">9.13.4</p><p class="s164" style="padding-top: 4pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">9.13.5</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 44pt;text-indent: 0pt;text-align: left;">9.13.6</p><p class="s164" style="padding-top: 3pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">General                 855</p><p class="s164" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">Nameplate               856</p><p class="s164" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Motor Temperature Ratings      856</p><p class="s164" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Watercraft&#39;s Service Motors      856</p><p class="s164" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Motor Controllers, Controller Installation, Protection and Disconnecting Means, and Branch Circuits          856</p><p class="s164" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Conlroller Installation         858</p><p class="s166" style="padding-left: 37pt;text-indent: 0pt;text-align: left;">9.24</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 37pt;text-indent: 0pt;text-align: left;">9.25</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 37pt;text-indent: 0pt;text-align: left;">9.26</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 36pt;text-indent: 0pt;text-align: left;">9.27</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:13pt"><td style="width:148pt"><p class="s161" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">9.13.7 Motor Protection and</p></td><td style="width:68pt"><p class="s161" style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Disconnecting</p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:148pt"><p class="s161" style="padding-left: 43pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Means</p></td><td style="width:68pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:25pt"><p class="s161" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">858</p></td></tr><tr style="height:18pt"><td style="width:148pt"><p class="s161" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">9.13.8  Motor Branch Circuits</p></td><td style="width:68pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:25pt"><p class="s161" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">858</p></td></tr><tr style="height:15pt"><td style="width:148pt"><p class="s374" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: left;">9.13.9  <span class="s161">Motor Control Center</span></p></td><td style="width:68pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:25pt"><p class="s161" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: right;">858</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s164" style="padding-left: 36pt;text-indent: 0pt;text-align: left;">9.27.1</p><p class="s166" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Watercraft Carrying Vehicles with fuel</p><p class="s166" style="padding-left: 14pt;text-indent: 0pt;line-height: 13pt;text-align: left;">in the Tanks              <span class="s264">874</span></p><p class="s166" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Electrical Equipment of Motor Vehicle Carriers and Coal Carriers      <span class="s264">874</span></p><p class="s166" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;line-height: 106%;text-align: left;">Electric and Electrohydraulic Steering Gears                <span class="s264">875</span></p><p class="s166" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;line-height: 106%;text-align: left;">Mobile Offshore Oil Drilling Rig/ Produrtion Platform and Habitat <span class="s164">Unit  877</span></p><p class="s164" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">General                 879</p><p class="s164" style="padding-top: 4pt;padding-left: 318pt;text-indent: 0pt;text-align: left;">9.27.2  Sources of Electrical Power</p><p class="s164" style="padding-top: 4pt;padding-left: 358pt;text-indent: -39pt;text-align: left;">9.27.3  Main  Emergency Arrangements</p><p class="s164" style="padding-top: 22pt;padding-left: 1pt;text-indent: 0pt;text-align: left;">Switchboards</p><p class="s164" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">881</p><p class="s164" style="padding-top: 17pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">881</p><p class="s166" style="padding-top: 13pt;text-indent: 0pt;text-align: right;">9.14</p><p class="s166" style="padding-top: 14pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">Permanent  Water-Tight  Fixtures, Portable Equipment, Plugs, Receptacles,</p><p class="s164" style="padding-top: 2pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">9.27.4</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:16pt"><td style="width:216pt" colspan="2"><p class="s160" style="padding-top: 1pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">and Other Similar Apparatus</p></td><td style="width:43pt"><p class="s161" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">858</p></td><td style="width:51pt"><p class="s161" style="padding-left: 19pt;text-indent: 0pt;line-height: 11pt;text-align: left;">9.27.6</p></td><td style="width:181pt"><p class="s161" style="padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Electrical Installation in Hazardous Areas</p></td><td style="width:26pt"><p class="s161" style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">881</p></td></tr><tr style="height:18pt"><td style="width:216pt" colspan="2"><p class="s374" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">9.14.1  <span class="s161">General</span></p></td><td style="width:43pt"><p class="s161" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">858</p></td><td style="width:51pt"><p class="s161" style="padding-left: 19pt;text-indent: 0pt;line-height: 13pt;text-align: left;">9.27.7</p></td><td style="width:181pt"><p class="s161" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">Automatic Control and Other Loads</p></td><td style="width:26pt"><p class="s161" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">881</p></td></tr><tr style="height:17pt"><td style="width:216pt" colspan="2"><p class="s375" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: left;">9.15  <span class="s160">Fuses, Circuits-Breakers, and Magnetic</span></p></td><td style="width:43pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:51pt"><p class="s161" style="padding-left: 19pt;text-indent: 0pt;line-height: 13pt;text-align: left;">9.27.8</p></td><td style="width:181pt"><p class="s161" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">Propulsion Machinery for Drilling Units</p></td><td style="width:26pt"><p class="s161" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">882</p></td></tr><tr style="height:16pt"><td style="width:216pt" colspan="2"><p class="s160" style="padding-left: 44pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Contactors</p></td><td style="width:43pt"><p class="s161" style="padding-left: 6pt;text-indent: 0pt;line-height: 13pt;text-align: left;">858</p></td><td style="width:51pt"><p class="s161" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">9.27.9</p></td><td style="width:181pt"><p class="s161" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Lightning Protection</p></td><td style="width:26pt"><p class="s161" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">882</p></td></tr><tr style="height:16pt"><td style="width:216pt" colspan="2"><p class="s160" style="padding-left: 3pt;text-indent: 0pt;text-align: left;">9.16  Semiconductor Rectifier for Power</p></td><td style="width:43pt"><p class="s161" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">858</p></td><td style="width:51pt"><p class="s160" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;line-height: 13pt;text-align: left;">9.28</p></td><td style="width:181pt"><p class="s160" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Emergency Electrical Systems</p></td><td style="width:26pt"><p class="s161" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">882</p></td></tr><tr style="height:19pt"><td style="width:216pt" colspan="2"><p class="s374" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">9.16.1  <span class="s161">General</span></p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">858</p></td><td style="width:51pt"><p class="s376" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">9.29</p></td><td style="width:181pt"><p class="s160" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">High Voltage Electrical Installation</p></td><td style="width:26pt"><p class="s161" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">883</p></td></tr><tr style="height:16pt"><td style="width:216pt" colspan="2"><p class="s374" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">9.16.2 <span class="s161">Construction and Location</span></p></td><td style="width:43pt"><p class="s161" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">858</p></td><td style="width:51pt"><p class="s161" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;line-height: 13pt;text-align: left;">9.29.1</p></td><td style="width:181pt"><p class="s161" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">General</p></td><td style="width:26pt"><p class="s161" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">883</p></td></tr><tr style="height:19pt"><td style="width:36pt"><p class="s161" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">9.16.3</p></td><td style="width:180pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Protection</p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">859</p></td><td style="width:51pt"><p class="s161" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">9.29.2</p></td><td style="width:181pt"><p class="s161" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Constrnction and Location</p></td><td style="width:26pt"><p class="s161" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">883</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s161" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">9.l6.4</p></td><td style="width:180pt"><p class="s161" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Thyristor Control</p></td><td style="width:43pt"><p class="s161" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">859</p></td><td style="width:51pt"><p class="s161" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">9.29.3</p></td><td style="width:181pt"><p class="s161" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Protection</p></td><td style="width:26pt"><p class="s161" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">886</p></td></tr><tr style="height:16pt"><td style="width:36pt"><p class="s161" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">9.16.5</p></td><td style="width:180pt"><p class="s161" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Semiconductor Rectifiers for Propulsion</p></td><td style="width:43pt"><p class="s161" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">859</p></td><td style="width:51pt"><p class="s161" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;line-height: 13pt;text-align: left;">9.29.4</p></td><td style="width:181pt"><p class="s161" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">High Voltage Cables</p></td><td style="width:26pt"><p class="s161" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">886</p></td></tr><tr style="height:18pt"><td style="width:36pt"><p class="s377" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">9.17</p></td><td style="width:180pt"><p class="s160" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Control Gears</p></td><td style="width:43pt"><p class="s161" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">860</p></td><td style="width:51pt"><p class="s160" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;line-height: 13pt;text-align: left;">9.30</p></td><td style="width:181pt"><p class="s160" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Shipboard Automatic and Remote</p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s164" style="padding-top: 4pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">9.27.5</p><p class="s164" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Distribution System          881</p><p class="s164" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Internal Communications       881</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 42pt;text-indent: 0pt;text-align: left;">9.17.l</p><p class="s166" style="padding-top: 4pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">9.18</p><p class="s164" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">9.18.1</p><p class="s164" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">9.18.2</p><p class="s164" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">9.18.3</p><p class="s164" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">9.18.4</p><p class="s164" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">9.19</p><p class="s166" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">9.20</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 41pt;text-indent: 0pt;text-align: left;">9.21</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 41pt;text-indent: 0pt;text-align: left;">9.22</p><p class="s164" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">9.22.1</p><p class="s164" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">9.22.2</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">Construction              860</p><p class="s166" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Electric Propulsion Plant       <span class="s164">863</span></p><p class="s164" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Generator                863</p><p class="s164" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Rotating Machines           863</p><p class="s164" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Control Gears              864</p><p class="s164" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Cables                  867</p><p class="s166" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Exposion-Proof Electrical Equipment  <span class="s164">867</span></p><p class="s166" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Special Requirements for Watercraft&#39;s Certified  for Carriage  in Bulk Flammable Liquids and Liquefied Flammable Gases         <span class="s164">869</span></p><p class="s166" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Watercraft Carrying Liquefied Gases <span class="s164">in</span></p><p class="s166" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">Bulk                   <span class="s164">870</span></p><p class="s166" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Electrical Equipment of Tankers    <span class="s164">871</span></p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">General                 871</p><p class="s164" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Wiring in Dangerous Spaces      872</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:-2.17718pt" cellspacing="0"><tr style="height:15pt"><td style="width:35pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:182pt"><p class="s160" style="padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Electrical/ Electronic Control Systems</p></td><td style="width:25pt"><p class="s161" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">887</p></td></tr><tr style="height:31pt"><td style="width:35pt"><p class="s161" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">9.31</p></td><td style="width:182pt"><p class="s160" style="padding-top: 2pt;padding-left: 8pt;padding-right: 5pt;text-indent: 0pt;text-align: left;">Navigation, Communications, Signaling and Alarm Equipment</p></td><td style="width:25pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s161" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">890</p><