/td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">9.3<span class="s163">l.l</span></p></td><td style="width:182pt"><p class="s161" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:25pt"><p class="s161" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">890</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s161" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">9.31.2</p></td><td style="width:182pt"><p class="s161" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Wireless Communications Equipment</p></td><td style="width:25pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">891</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s161" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">9.31.3</p></td><td style="width:182pt"><p class="s161" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Interior Communications Equ<span style=" color: #4B4B4B;">i</span>pm<span style=" color: #3B3B3B;">e</span>nt</p></td><td style="width:25pt"><p class="s161" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">891</p></td></tr><tr style="height:16pt"><td style="width:35pt"><p class="s161" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">9.31.4</p></td><td style="width:182pt"><p class="s161" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Navigation (Running) Lights and Indicator</p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:35pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:182pt"><p class="s161" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Panel</p></td><td style="width:25pt"><p class="s161" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">893</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s161" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">9.31.5</p></td><td style="width:182pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Signaling Equipment</p></td><td style="width:25pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">900</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s161" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">9.31.6</p></td><td style="width:182pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Fire Protection Systems</p></td><td style="width:25pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">900</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s161" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">9.31.7</p></td><td style="width:182pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Alann Equipment</p></td><td style="width:25pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">901</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s161" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">9.31.8</p></td><td style="width:182pt"><p class="s161" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Navigational Equipment</p></td><td style="width:25pt"><p class="s161" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">902</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s160" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">9.32</p></td><td style="width:182pt"><p class="s160" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Shipboard Wiring Systems</p></td><td style="width:25pt"><p class="s161" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">904</p></td></tr><tr style="height:18pt"><td style="width:35pt"><p class="s161" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">9.32.1</p></td><td style="width:182pt"><p class="s161" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Scope and Application</p></td><td style="width:25pt"><p class="s161" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">904</p></td></tr><tr style="height:16pt"><td style="width:35pt"><p class="s161" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">9.32.2</p></td><td style="width:182pt"><p class="s161" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Cable Construction, Types of Cable</p></td><td style="width:25pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p class="s164" style="padding-left: 40pt;text-indent: 0pt;text-align: left;">Insulation and Classification of Insulation</p><p class="s164" style="padding-top: 2pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">9.22.3  Electrical Equiment in Dangerous Spaces  873</p><p class="s164" style="padding-left: 77pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Materials</p><p class="s164" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">9.32.3  Special Requirements</p><p class="s164" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">9.32.4  Installation Requirements</p><p class="s164" style="padding-top: 1pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">904</p><p class="s164" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">909</p><p class="s164" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">912</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:12.9685pt" cellspacing="0"><tr style="height:23pt"><td style="width:37pt;border-top-style:solid;border-top-width:1pt"><p class="s378" style="padding-top: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">9.32.5</p></td><td style="width:141pt;border-top-style:solid;border-top-width:1pt"><p class="s378" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Current Rating</p></td><td style="width:77pt;border-top-style:solid;border-top-width:1pt"><p class="s378" style="padding-top: 6pt;padding-right: 14pt;text-indent: 0pt;text-align: right;">919</p></td><td style="width:65pt;border-top-style:solid;border-top-width:1pt"><p class="s379" style="padding-top: 8pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">10.1.1.10</p></td><td style="width:173pt;border-top-style:solid;border-top-width:1pt"><p class="s378" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Conductor Stranding</p></td><td style="width:23pt;border-top-style:solid;border-top-width:1pt"><p class="s378" style="padding-top: 8pt;text-indent: 0pt;line-height: 12pt;text-align: right;">942</p></td></tr><tr style="height:16pt"><td style="width:37pt"><p class="s378" style="padding-right: 3pt;text-indent: 0pt;text-align: center;">9.32.6</p></td><td style="width:141pt"><p class="s378" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Ambient Temperature</p></td><td style="width:77pt"><p class="s378" style="padding-top: 1pt;padding-right: 14pt;text-indent: 0pt;text-align: right;">920</p></td><td style="width:65pt"><p class="s379" style="padding-top: 3pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">10.l.l.ll(A)</p></td><td style="width:173pt"><p class="s378" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Class <span class="s380">2 </span>and Class <span class="s380">3 </span>Alternating-Current</p></td><td style="width:23pt"><p class="s378" style="padding-top: 3pt;text-indent: 0pt;line-height: 11pt;text-align: right;">943</p></td></tr></table><p class="s123" style="padding-top: 2pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.32.7</p><p class="s381" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9.33</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s123" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">9.33.1</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">9.34</p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">9.35</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s382" style="padding-left: 15pt;text-indent: 0pt;text-align: left;">10.1.1.\</p><p class="s123" style="padding-top: 3pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">lntennittcnt Service           920</p><p class="s381" style="padding-top: 5pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Additional Requirements forWatercraft Carrying Hazardous Cargoes     <span class="s123">920</span></p><p class="s123" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Watercraft of the Bulk-Oil-Carrier Type and Watercraft Carrying Oil Having a</p><p class="s123" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">Flash Point of 60°C or Less       920</p><p class="s381" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Additional Requirement for RO/RO Watercraft               <span class="s123">922</span></p><p class="s381" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Tables                  <span class="s123">923</span></p><p class="s383" style="padding-top: 9pt;padding-left: 46pt;text-indent: 0pt;text-align: left;">Chapter 10 Tables</p><p class="s123" style="padding-top: 2pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">Percent of Cross Section of Conduit and  932</p><p class="s123" style="padding-left: 26pt;text-indent: 0pt;text-align: left;">Tubing for Conductors and Cables</p><p class="s123" style="padding-left: 73pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Power Source Limitations</p><p class="s382" style="padding-top: 3pt;padding-left: 73pt;text-indent: -57pt;text-align: left;">10.1.1.11(B) <span class="s384">Class </span>2 <span class="s384">and Class 3 Direct-Current Power Source Limitations</span></p><p class="s382" style="padding-top: 3pt;padding-left: 73pt;text-indent: -57pt;text-align: left;">10.1.1.12(A)  <span class="s384">PLFAA!temating-Current Power Source Limitations</span></p><p class="s382" style="padding-top: 3pt;padding-left: 73pt;text-indent: -57pt;line-height: 106%;text-align: left;">10.1.l.12(B)  <span class="s384">PLFA Direct-Current Power Source Limitations</span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:16pt"><td style="width:51pt"><p class="s385" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Appendix A</p></td><td style="width:176pt"><p class="s378" style="padding-left: 9pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Electrical Symbols</p></td><td style="width:26pt"><p class="s378" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">946</p></td></tr><tr style="height:27pt"><td style="width:51pt"><p class="s385" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Appendix ll</p></td><td style="width:176pt"><p class="s378" style="padding-left: 8pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Application Information for Ampacity Calculation</p></td><td style="width:26pt"><p class="s378" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">951</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s386" style="padding-top: 3pt;padding-left: 117pt;text-indent: 0pt;text-align: left;">Appendices</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s387" style="padding-left: 72pt;text-indent: -57pt;line-height: 110%;text-align: left;">Appendix C  <span class="s388">Conduit and Tubing Fill Tables for Conductors and Fixture Wires of the</span></p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s123" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">944</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s123" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">945</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s123" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">945</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s123" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">966</p><p class="s382" style="padding-top: 1pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">10.l. l.2   <span class="s384">Radius of Conduit and Tubing Bends   933</span></p><p class="s389" style="padding-top: 3pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">I0.1.L4   <span class="s390">Dimensions and Percent Area of Conduit  933</span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:13pt"><td style="width:52pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:175pt"><p class="s378" style="padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">for the Combinations of Wires Permitted</p></td><td style="width:26pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:175pt"><p class="s378" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">in Table l0.1.1.1, Chapter I0)</p></td></tr><tr style="height:15pt"><td style="width:52pt"><p class="s379" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">10.1.1.5</p></td><td style="width:175pt"><p class="s378" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Dimensions oflnsulated Conductors and</p></td><td style="width:26pt"><p class="s378" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">936</p></td></tr><tr style="height:15pt"><td style="width:52pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:175pt"><p class="s378" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Fixture Wires</p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:52pt"><p class="s379" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: left;">10.1.l.S(A)</p></td><td style="width:175pt"><p class="s378" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Compact Copper and Aluminum</p></td><td style="width:26pt"><p class="s378" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">940</p></td></tr><tr style="height:29pt"><td style="width:52pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:175pt"><p class="s378" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Building Wire Nominal Dimensions* and Areas</p></td><td style="width:26pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:52pt"><p class="s379" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">10.1.1.8</p></td><td style="width:175pt"><p class="s378" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Conductor Properties</p></td><td style="width:26pt"><p class="s378" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">941</p></td></tr><tr style="height:15pt"><td style="width:52pt"><p class="s379" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: left;">10.1.1.9</p></td><td style="width:175pt"><p class="s378" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Alternating-Current Resistance and</p></td><td style="width:26pt"><p class="s378" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">942</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s123" style="padding-left: 71pt;text-indent: 0pt;text-align: left;">and Tubing (Areas of Conduit or Tubing</p><p class="s387" style="padding-top: 16pt;padding-left: 15pt;text-indent: 0pt;line-height: 161%;text-align: justify;">Appendix D Appendix E <span class="s391">AppendixF AppendixG </span>Appendix H</p><p class="s123" style="padding-left: 15pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Same Size</p><p class="s123" style="padding-top: 3pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">Wiring Design Examples      1045</p><p class="s123" style="padding-top: 3pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">Examples of Electrical Forms     1062</p><p class="s123" style="padding-top: 3pt;padding-left: 15pt;text-indent: 0pt;line-height: 129%;text-align: left;">PNS for Electrical Products      l069 Arc-Flash Hazard Warning Label    1080</p><p class="s123" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">Table:Arc-Flash Hazard RiskCategories I081 and Personal Protective Equipment</p><p class="s123" style="padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">(PPE) Ratings</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s123" style="padding-left: 69pt;text-indent: 0pt;text-align: justify;">Reactance for 600-Volt Cables, 3-Phase, 60 Hz, 75°C-Three Single Conductors in Conduit</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s392" style="padding-left: 67pt;text-indent: 0pt;text-align: center;">Indexes</p><p class="s381" style="padding-top: 4pt;padding-left: 67pt;text-indent: 0pt;text-align: center;">Index for Watercraft</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s123" style="padding-left: 69pt;text-indent: 0pt;text-align: left;">1082</p><p class="s123" style="padding-top: 4pt;padding-left: 71pt;text-indent: 0pt;text-align: left;">ll39</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">xxu</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 25pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="683" height="1" alt="image" src="Image_025.png"/></span></p><p class="s393" style="padding-left: 67pt;text-indent: 0pt;text-align: center;">Chapter 1.#General</p><p class="s120" style="padding-top: 13pt;padding-left: 57pt;text-indent: 0pt;text-align: left;">ARTICLE 1.0- INTRODUCTION</p><p class="s120" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">1.0.1.1 Purpose.</p><p class="s121" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><b>(A) Practical Safeguarding. </b>The purpose of this <i>Code </i>is the practical safeguarding of persons and property from hazards arising from the use of electricity.</p><p class="s121" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><b>(B) Adequacy. </b>This <i>Code </i>contains provisions that arc considered minimum requirements necessary for safety. Compliance therewith <span class="s395">and </span>proper maintenance will result in an installation that is essentially free from hazard but not necessarily efficient, convenient, or adequate for good service or future expansion of electrical use.</p><p class="s387" style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: Hazards oflen occur because of overloadiog of wiring systems hy methods or usage not in conformity with this Code. This occurs because initial wiring &lt;lid not provide for increases in the use of electricity. An initial adequate installation an&lt;l reasonable provisions for system changes provide for future increases in the use of electricity.</p><p class="s121" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(C) Intention. </b>This <i>Code </i>is intended as a design specification or an instruc_tion manual to qualified persons.</p><p class="s121" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>(D) Relation to Other International Standards. </b>The requirements in this <i>Code </i>address the fundamental principles of protection for safety contained in Section</p><p class="s121" style="padding-left: 27pt;text-indent: 0pt;text-align: justify;">131 of International Electrotechnical Commission Standard 60364-1, <i>Electrical Installations of Buildings.</i></p><p class="s389" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">FPN:IEC 60364-1, Section 131. Contains fundamental principles ofprotection forsafety that encompass protection against thermal effects, protection against overcurrcnt, protection against fault currents,and protection against overvoltage. A11of these potential hazards are addressed by the requirements in this <i>Code.</i></p><p class="s120" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">1.0.1.2 Scope.</p><p class="s121" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(A) Covered. </b>This <i>Code </i>covers the installation of electrical conductors, equipment, and raceways; monitoring, signaling, and communicationsconductors, equipment, and raceways; and optical fiber cables and raceways installed within or on, to or from:</p><p class="s121" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(1) Public and private buildings, including but not limited to residential, commercial, industrial, institutional,  cultural,  agricultural,  agro­ industrial, planned unit development and all other buildings/premises that may require practical safeguarding of persons and property from the hazards arising from the use of electricity.</p><p class="s121" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(2) Electric generating plants</p><p class="s121" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(3) Industrial plants</p><p class="s121" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(4) Transformer stations</p><p class="s120" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(5) Pennanent <span class="s121">and temporary substations, etc.</span></p><p class="s121" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">(6) Airfields</p><p class="s121" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">(7) Railways switchyards</p><p class="s121" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">(8) Yards, carnival, parks, parking and other lots</p><p class="s121" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">(9) QuatTics and mines</p><p class="s121" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">(10) Watercraft</p><p class="s121" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">(11) Dockyards</p><p class="s121" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">(12) Trailers</p><p class="s121" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">(13) Mobile homes <span class="s397">cJ</span><span class="s398">□</span>d recreational vehicles</p><p class="s121" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">{14) Offshore facilities</p><p class="s121" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>(B) Not Covered. </b>This <i>Code </i>does not cover the following:</p><p class="s399" style="padding-top: 5pt;padding-left: 53pt;text-indent: -18pt;text-align: justify;">(I) <span style=" color: #1F1F1F;">Installations in railway rolling stock, aircraft, </span>or <span style=" color: #1F1F1F;">automotive vehicles</span></p><p class="s121" style="padding-top: 6pt;padding-left: 53pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(2) Installations  of  railways for  generation, transformation, transmission, or distribution of power used exclusively for operation of rolling stock</p><p class="s120" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">1.0.1.3 Authority.</p><p class="s121" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>(A) </b>This <i>Code </i>has been approved and adopted by the Board of Electrical Engineering, Professional Regulation Commission.</p><p class="s120" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(B) <span class="s121">By virtue of authority vested in the Board under the Republic Act 7920 or national electrical engineering law, it hereby direct strict adherence to the provisions of this </span><i>Code_</i></p><p class="s120" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">1.0.1.4 Enforcement.</p><p class="s121" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(A) </b>This <i>Code </i>is intended for mandatory application by the Office of the Building Official/EE over electrical installations.</p><p class="s120" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(B) <span class="s121">The Office of the Building Official/EE shall have the responsibility of implementing the provisions of this </span><i>Code_</i></p><p class="s121" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(C) This <i>Code </i>may require new products, constructions, or materials that may not yet be available at the time this <i>Code </i>is adopted. In such event, the Office of the Building Official/EE may permit the use of the products, constructions, or materials that comply with the most recent previous edition of this <span class="s400">Code </span>adopted by the National Building Code.</p><p class="s389" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN: Application <span style=" color: #343434;">of </span>electrical products and equipment for additional installation or replacement is suggested to be consultcd <span class="s402">with </span>a licensed electrical practitioner prior to installation for safety. Failure to do so may result in fire, serious injury, <span style=" color: #343434;">or </span>death.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 8pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_026.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-top: 8pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">1.0.1.5 Mandatory  Rules,  Permissive  Rules, Explanatory Material, and Appendices.</p><p class="s24" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;"><b>(A) Mandatory Rules. </b>Mandatory rules of this <i>Code </i>are those that identify actions that are specifically required or prohibited and are characterized by the use of the tenns shall or shall not.</p><p class="s24" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;"><b>(B) Permissive Rules. </b>Permissive rules of this <i>Code </i>are those that identify actions that are allowed but not required, are normally used to describe options or alternative methods, and are characterized by the use of the terms <i>shall be permitted or shall not be required.</i></p><p class="s24" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;"><span class="s164">(C) </span><b>Explanatory Material. </b>Explanatory material, such as references to other standards, references to related sections of this <i>Code, </i>or infonnation related to a Code <span class="s405">rule, </span>is included in this <i>Code </i>in the fonn of fine print notes (FPN). Fine print notes are informational only and are not enforceable as requirements of this <i>Code.</i></p><p class="s24" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">Brackets containing section references to another NFPA document are for informational purposes only and are provided as a guide to indicate the source of the extracted text. These bracketed references immediately follow the extracted text.     •</p><p class="s24" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;"><b>(D) Appendices. </b>Nonrnandatory information relative to the use of the <span class="s406">PECJ </span>is provided in appendices. Appendices are not part of the erforceable requirements of the <span class="s406">PECJ, </span>but are included for information purposes only.</p><p class="s403" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">1.0.1.6 Interpretation. <span class="s24">Interpretation of this Code shall be by licensed electrical practitioners. </span>In <span class="s24">case of conflicting interpretations, these may be referred to the Philippine Electrical Code Part 1 Committee for interpretation. Should disagreement remain, thereafter, the Committee&#39;s interpretation shall he referred to the Board of Electrical Engineering who shall render the final decision.</span></p><p class="s24" style="padding-top: 6pt;padding-left: 9pt;text-indent: 1pt;text-align: justify;"><b>1.0.1.7 Examination or Equipment for Safety. </b>For specific items of equipment and materials referred to in this <i>Code, </i>examinations for safety made under standard conditions will provide a basis for approval where the record is made generally available through promulgation by organizations properly equipped and qualified for experimental testing, inspections <b>of </b>the run of goods at factories, and service-value <b>detennination </b>through field inspections. This avoids the necessity for repetition of examinations by different examiners, frequently with inadequate facilities for such work, and the confusion that would result from conflicting reports as to the suitability of devices and materials examined for a given purpose.</p><p class="s24" style="padding-top: 3pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">It is the intent of this <i>Code </i>that factory-installed internal wiring or the construction of equipment need not be inspected at the time of installation of the equipment, except to detect alterations or damage, if the equipment has been listed by a qualified electrical testing laboratory that is recognized as having the facilities described in the preceding paragraph and that requires suitability for installation in accordance with this <i>Code.</i></p><p class="s407" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;line-height: 159%;text-align: left;">FPN No. I: See requirements in Section I. IO.1.3. FPN No. 2: Listed is defined <span class="s408">in </span>Article 1.1</p><p class="s407" style="padding-left: 18pt;text-indent: 0pt;text-align: left;">FPN No. 3:Appendix F <span class="s408">contains an informative </span>list of product</p><p class="s409" style="padding-left: 18pt;text-indent: 0pt;text-align: left;">safety standards for <span class="s410">electrical equipment.</span></p><p class="s407" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">FPN No. 4: Application of electrical <span class="s408">equipment </span>and devices shallalways beconsulted with alicensed electrical practitioner. Failure to &lt;lo so may result in fire, serious injury, or death.</p><p class="s403" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">1.0.1.8 Wiring Planning.</p><p class="s24" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;"><b>(A) Future Expansion and Convenience. </b>Plans and specifications that provide ample space in raceways, spare raceways, and additional spaces allow for future increases in electric power and communication <span style=" color: #343434;">circuits. </span>Distribution centers located in readily accessible locations provide convenience and safety of operation.</p><p class="s24" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;"><b>(B) Number or Circuits in Enclosures. </b>lt is elsewhere provided in this <i>Code </i>that the number of wires and circuits confined in a single enclosure be varyingly restricted. Limiting the number of circuits in a single enclosure will minimizes the effects from <span class="s405">a </span>short circuit or ground fault.</p><p class="s403" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">1.0.1.9 Units of Measurement.</p><p class="s403" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;">(A) Measurement Systems <span class="s411">of </span>Preference. <span class="s24">For the purpose of this </span><i>Code, </i><span class="s24">metric units of measurement are in accordance with the modernized metric system known as the International System of Units (SI).</span></p><p class="s24" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;"><b>(B) Trade Sizes. </b>Where the actual measured size of a product is not the same as the nominal size, trade size designators shall be used rather than dimensions. Trade practices shall <span class="s411">be </span>followed in all cases.</p><p class="s403" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;">(C) Extracted Material <span class="s24">Where material is extracted from another standard, the context of the original material shall not be compromised or violated. Any editing of the extracted text shall be confined to making the style consistent with that of the PEC </span><span class="s412">1.</span></p><p class="s414" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;"><span class="s413">FPN: SI </span><span class="s409">conversions are based on IEEE/ASTM SI I0-1997, Standard </span>for the Use of the International System of <span class="s410">Units </span>(SI): The <span class="s410">Modem Metric </span>System.</p><p class="s403" style="padding-top: 7pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;">1.0.1.10 Apprenticeship.</p><p class="s24" style="padding-top: 7pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;">(A) Republic Act 7920 or the national electrical engineering law requires apprenticeship as one of</p><p class="s121" style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">the qualifications to the registration and liccnsure examinations for Registered  Master Electrician (RME), in order to practice electrical engineering in the Philippines. Knowledge and understanding of the Philippine Electrical Code, Parts <span class="s415">I </span>and 2 (PECl and PEC2) form part of the examinations given.</p><p class="s120" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(B) <span class="s121">An apprentice shall undergo training under a person holding a valid certificate of registration and a valid professional license for the practice of electrical engineering under Republic Act 7920 or the national electrical engineering law.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">I.0.1.11 Services of Licensed Electrical Practitioner. <span class="s121">For decisions and actions involving a knowledge of electrical engineering and/or training in elcctri&lt;.:al installations and practices, the services of a licensed electri&lt;.:al practitioner is required.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 74pt;text-indent: 0pt;text-align: left;">ARTICLE 1.1 <span class="s121">- </span>DEFINITIONS</p><p class="s120" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">1.1.1.1  Scope.  <span class="s121">This  article  contains  only  those definitions essential to the application of this Code. It is not intended to include commonly defined general terms or commonly defined technical termsfrom related codes and standards. In general, only those tenns that are used in two or more articles are defined in Article 1.1. Other definitions are included in the article in which they are used but may be referenced in Article 1.1.</span></p><p class="s121" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Part 1.1.1 of this article contains definitions intended to apply wherever the terms are used throughout this Code. Part 1.1.2 contains definitions applicable to the installations and equipment operating at over 1000 volts, nominal.</p><p class="s120" style="padding-top: 5pt;padding-left: 121pt;text-indent: 0pt;text-align: justify;">1.1.1 General</p><p class="s120" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Accessible (as applied to equipment). <span class="s121">Admitting close approach; not guarded by locked doors, elevation, or other effective means.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Accessible (as applied to wiring methods). <span class="s121">Capable of being removed or exposed without damaging the building structure or finish or not pennanently closed in by the structure or finish of the building.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Accessible, Readily (Readily Accessible). <span class="s121">Capable of being reached quickly for operation, renewal, or inspections without requiring those to whom ready access is requisite to take actions such as to use tools (other than keys), to climb over or under, to remove obstacles or to resort to portable ladders, and so forth.</span></p><p class="s389" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: Use of keys is a common practice under controllctl or supervised conditions and a common alternative to !he ready access requirements undersuch supervised conditions asprovided elsewhere iu the NEC</p><p class="s121" style="padding-top: 10pt;padding-left: 26pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>Adjustable Speed Drive. </b>Power conversion equipment that provides a means of adjusting <span style=" color: #383838;">the </span>speed of an electric motor.</p><p class="s387" style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: A variable frequency drive is one type <span class="s417">of </span>clcctl&#39;onic adjustable speed drive <span class="s418">that </span>controls th.e <span style=" color: #383838;">rotational </span>speed of an ac electric m<span style=" color: #383838;">u</span>to<span style=" color: #595959;">r </span>by contrnlling the <span style=" color: #383838;">frequency </span>and voltage of the clecl<span style=" color: #595959;">r</span>ica! power <span style=" color: #383838;">supplied </span>lo <span class="s391">the motor.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><b>Ampacity. </b>The current, in amperes, that a conductor can carry continuously under the conditions of <span style=" color: #383838;">use </span>without exceeding its temperature rating.</p><p class="s121" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>Appliance. </b>Utilization equipment, generally other than industrial, that is nonnally built in standardized sizes or types and is installed or connected as a unit <span style=" color: #383838;">to </span>perform one or more funclions such ns clothes washing, air conditioning, food mixing, deep <span style=" color: #383838;">frying, </span>and so forth.</p><p class="s121" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;"><b>Approved. </b>Equipment and materials; and ins<span style=" color: #595959;">t</span>allat<span style=" color: #595959;">i</span>on<span style=" color: #383838;">, </span>testing and commissioning methods, recognized as acceptable by local and international standards-setting organizations - properly equipped and qualified for testing, inspections of the run of goods at factories, and service-value detennination through field inspections</p><p class="s121" style="padding-left: 28pt;text-indent: 0pt;line-height: 108%;text-align: justify;">- and/or as pennittcd by relevant and applicable government regulatory codes.</p><p class="s389" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;line-height: 130%;text-align: justify;"><b>FPN: </b>An example of government regulatory codes are the Philippine Elcch·ical <span style=" color: #383838;">Code, </span>Part I <span class="s421">ancl </span>Part 2.</p><p class="s120" style="padding-top: 3pt;padding-left: 29pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Askarel. <span class="s121">A generic tenn for a group of nonflammable synthetic chlorinated hydrocarbons used as electrical insulating media.</span></p><p class="s387" style="padding-top: 4pt;padding-left: 38pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s402">FPN: </span>Askarels <span class="s391">of various compositional types arc </span>used. Under <span class="s422">arcing </span>conditions, the gases produced, while consisting predominantly of noncombustible hydrogen chloride, can i11clude varying amounts of combustible gases, depending on the askarcl type.</p><p class="s120" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Associated Apparatus [as applied to Hazardous (Classified) Locations). <span class="s121">Apparatus in which thecircuits are not necessarily intrinsically safe themselves but that affects the energy in the intrinsically safe circuil� and is relied on to maintain intrinsic safety. Such apparatus is one of the following:</span></p><p class="s423" style="padding-top: 5pt;padding-left: 57pt;text-indent: -17pt;line-height: 106%;text-align: justify;">( <b>l) </b><span class="s121">Electrical apparatus that has an alternative type of protection for use in the appropriate hazardous (classified) location</span></p><p class="s121" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(2) Electrical apparatus not so protected tha<span style=" color: #595959;">t </span>shall not be used within <span class="s425">a </span>hazardous (classified) location</p><p class="s389" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN No. 1: Associated apparatus has identified inlrinsically safe connections for intrinsically safe apparatus and also may have connections for noninlrinsically safe apparatus.</p><p class="s389" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN No. 2: An example of associated apparatus <span style=" color: #595959;">i</span>s an intrins<span style=" color: #595959;">i</span>c safety barrier, which is a network designed to limit the energy (voltage and current) available to <span style=" color: #595959;">t</span>he protected ci<span style=" color: #595959;">r</span>cuit in the hazardous (classified) location, under specified fau<span style=" color: #595959;">l</span>t conditions.</p><p class="s403" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">Associated Nonincendive Field Wiring Apparatus [as applied to Hazardous (Classified) Locations]. <span class="s24">Apparatus in which the circuits are not necessarily nonincendive themselves but that affect the energy in noniQcendivc field wiring circuits and are relied upon to maintain nonincendive energy levels. Such apparatus are one of the following:</span></p><p class="s24" style="padding-top: 7pt;padding-left: 36pt;text-indent: -17pt;text-align: justify;">(1) Electrical apparatus that has an alternative type of protection for use in the appropriate hazardous (classified) location</p><p class="s24" style="padding-top: 7pt;padding-left: 36pt;text-indent: -18pt;text-align: justify;">(2) Electrical apparatus not so protected that shall not be used in a hazardous (classified) location</p><p class="s407" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">FPN: Associated nonincendivc field wiring apparatus has designated associated nonincendive field wiring apparatus connections for nonincendive field wiring apparatus andmayalso have connections for otht:r elcclrical apparatus.</p><p class="s403" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Attachment Plug (Plug Cap) (Plug). <span class="s24">A device that, by insertion in a receptacle, establishes a connection between theconductors of the attached flexible cord and theconductors connected pennanently tothe receptacle.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Automatic. <span class="s24">Performing a function without the necessity of human intervention.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Bathroom. <span class="s24">An area including a basin with one or more of the following: a toilet, a tub, or a shower.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Battery System. <span class="s24">Interconnected battery subsystems consisting of one or more storage batteries and battery chargers, and can include inverters, converters, and associated electrical equipment.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Bonded (Bonding). <span class="s24">Connected to establish electrical continuity and conductivity.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;line-height: 85%;text-align: justify;">Bonding Conductor o_r Jumper. <span class="s24">A reliable conductor to ensure the required electrical conductivity between metal parts required to be electrically connected.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;line-height: 84%;text-align: justify;">Bonding Jumper, Equipment. <span class="s24">The connection between two or more portions of the equipment grounding conductor.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Bonding Jumper, Main. <span class="s24">The connection between the grounded circuit conductor and the equipment grounding conductor at theservice.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Bonding Jumper, System. <span class="s24">The connection between the grounded circuit conductor and the equipment grounding conductor at a separately derived system.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Branch Circuit. <span class="s24">The circuit conductors \etween the final overcurrent device protecting the circuit and the outlet(s).</span></p><p class="s403" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Branch Circuit, Appliance. A <span class="s24">branch circuit that supplies energy to one or more outlets to which appliances are to be connected and that has no permanently connected luminaires that are not a part of an appliance.</span></p><p class="s24" style="padding-top: 13pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;"><b>Branch Circuit, General-Purpose. </b>A <span style=" color: #313131;">branch </span>circuit that supplies two or more receptacles or outlets for lighting and appliances.</p><p class="s403" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">Branch Circuit, Individual. <span class="s24">A branch circuit that supplies only one utilization equipment.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">Branch Circuit, Multiwire. <span class="s24">A branch circuit that consists of two or more ungrounded conductors that have a voltage between them, and agrounded conductor that has equal voltage between it and each ungrounded conductor of the circuit and that is</span></p><p class="s403" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Building. <span class="s24">A structure that stands alone or that is separated from adjoining structures by fire walls.</span></p><p class="s24" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>Building Official. </b>The government official <span style=" color: #313131;">appointed </span>by the Secretary of the Department of Public Works and who is responsible for enforcing the provisions of the National Building Code of the Philippines (NBC) created under Presidential Decree 1096 (PD 1096) and its Implementing Rules and Regulations; and charged with the duties of issuing building permits, notices and certificates.</p><p class="s403" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Building Official, Office of the. <span class="s24">The place of business of the Building Official where processing of permits, notices, certificates and other related documents are undertaken. Also referred to as </span>OBO <span class="s24">in this </span><i>Code.</i></p><p class="s24" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>Building Official/EE, Office </b>of <b>the. </b>A licensed electrical practitioner employed in the Office of the Building Official responsible for overseeing electrical installations andequipment forcompliance toprovisions of the Philippine Electrical Code, Part I <span style=" color: #313131;">(PEC</span>1), and for the approval of electrical permits and certificates issuances. Also referred to as <b>OBO/EE </b>in this <i>Code.</i></p><p class="s407" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">FPN: A licensed electrical practitioner is a Registered Master Electrician (RME), Registen:d Electrical Engineer (REE) or Professional Electrical Engineer (PEE) under Republic Act 7920 or national electrical engineering law with their respective duties and responsibilities. See definition of Licensed Electrical</p><p class="s407" style="padding-top: 1pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">Practitioner.</p><p class="s403" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Cabinet. <span class="s427">An </span><span class="s24">enclosure that is designed for either surface mounting or flush mounting and is provided with a frame, mat, or trim in which a swinging door or doors are or can be hung.</span></p><p class="s24" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>CableRoutingAssembly.</b>Asinglechannel orconnected multiple channels, as well as associated fittings, forming a structural system that is used <span class="s427">to </span>support and route communications wires and cables, optical fiber cables, data cabies associated with information technology and communications equipment, Class 2, Class 3, <span style=" color: #313131;">and </span>Type PLTC cables, and power-limited fire alarm cables in plenum, riser, and general-purpose applications.</p><p class="s120" style="padding-top: 12pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">Charge Controller. <span class="s121">Equipment that controls de voltage or de current, or both, and that is used to charge a battery or other energy storage device.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">Circuit Breaker. <span class="s428">A </span><span class="s121">device designed to open and close a circuit by nonautomatic means and to open the circuit 1:1utomatically on a predetermined overcurrent without damage to itself when properly applied within its rating.</span></p><p class="s382" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;line-height: 108%;text-align: justify;">PPN: The automatic opening mcam can be integral, direct acting with the circuit breaker, or remote from the circuit breaker when properly applied within its rating.</p><p class="s429" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Adjustable (as applied to circuit breakers). <span class="s121">A qualifying term indicating that lhe circuit breaker can be set to trip at various values of current, time, or both, within a predetermined range.</span></p><p class="s429" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">Instantaneous Trip (as applied to circidt breakers). <span class="s121">Aqualifying tenn indicating that nodelay ispurposely introduced in the tripping action of the circuit breaker.</span></p><p class="s429" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">Inverse Time (as applied to circuit breakers). <span class="s121">A qualifying term indicating that there is purposely introduced a delay in the tripping action of the circuit breaker, which delay decreases as the magnitude of the current increases.</span></p><p class="s429" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Nonadjustable <span class="s430">(wi· </span>applied to circuit breakers). <span class="s123">A </span><span class="s124">qualifying term indicating that the circuit breaker does not have any adjustment to alter the value of current at which it will trip or the time required for its operation.</span></p><p class="s429" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Setting (of circuit breakers). <span class="s121">The value of current, time, or both, at which an adjustable circuit breaker is set to trip.</span></p><p class="s120" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Clothes Closet. <span class="s121">A nonhabitable room or space intended primarily for storage of garments and apparel</span></p><p class="s120" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Coaxial C<span class="s431">II</span>blc. <span class="s121">A cylindrical asscmbly composed of a conductor centered inside a metallic tube or shield, separated by a dielectric material, and usually covered by an insulating jacket.</span></p><p class="s120" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Combustible Dust [as applied to Hazardous</p><p class="s121" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>{Classified) Locations]. </b>Dust particles that are 500 microns or smaller (i.e., material passing a U.S. No. 35 Standard Sieve as defined in ASTM Ell-2015, <i>Standard Specification for Woven Wire Test Sie\/eCloth and Test Sieves), </i>and present a fire or explosion hazard when dispersed and ignited in air.</p><p class="s432" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s431">FPN: See ASTM El226-2012a, </span>Standard Te:;t Method for <span class="s433">Explosibility of Dust Clouds, </span><span class="s382">or ISO </span><span class="s431">6184-1, </span><span class="s433">fuplosion </span>protection systems <span class="s431">-- </span>Part I: Determination of <span class="s433">explosion </span>indices <span class="s433">of combustible du8/S in air, </span><span class="s382">for procedures for determining the explosibility of dusts.</span></p><p class="s120" style="padding-top: 3pt;padding-left: 27pt;text-indent: -12pt;text-align: justify;"><span class="s434">* </span>Combustible Gas Detection System fas <span style=" color: #343434;">applied </span>to Hazardous (Classified) Locations). <span class="s121">A protection technique utilizing stationa1y gas detectors in industrial establishments.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>Communications  Equipment.  </b>The  electronic equipment  that perfonns  the telecommunications operations for the transmission of audio, video<span style=" color: #494949;">, </span>and data, and includes power equipment (e.g., de converters, inverters, and batteries), technical support equipment (e.g., computers), and conductors dedicated sole<span style=" color: #494949;">l</span>y to the operation of the equipment.</p><p class="s382" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: As the telecommunirnliom network transitions to a more data-centric network, computers, routers, servers, a<span style=" color: #494949;">n</span>&lt;l t<span style=" color: #494949;">h</span>eir powering equipment, are becoming essential to the t<span style=" color: #494949;">r</span>ansmission of audio, video, <span style=" color: #343434;">and </span>data and are finding increasi<span style=" color: #494949;">n</span>g application <span style=" color: #5D5D5D;">i</span>n communications equipment <span style=" color: #5D5D5D;">i</span>nstallations.</p><p class="s121" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><b>Composite Optical Fiber Cable. </b>A cable conta<span style=" color: #494949;">i</span>n<span style=" color: #494949;">i</span>ng opticalfibers and current-carryingelectrical conductors.</p><p class="s120" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">Concealed, <span class="s121">Rendered inaccessible by the structure or finish of the building. Wires in concealed raceways are considered concealed, even though they may become accessible by withdrawing them.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>Conductive Optical Fiber Cable. </b>Afactory assembly of one or more optical fibers having an overall <span style=" color: #343434;">covering </span>and containing  non-current-carrying conductive member(s) such as metallic strength member(s), metallic vapor barrier(s), metallic annor or metallic sheath.</p><p class="s121" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>Conductor, Bare. </b>A conductor having no covering <span style=" color: #343434;">or </span>electrical insulation whatsoever.</p><p class="s120" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Conductor, Covered. <span class="s121">A conductor encased within material of composition or thickness that is not recognized by this Code as electrical insulation.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Conductor, Insulated. <span class="s121">A conductor encased within material ofcomposition and thickness that is recognized by this Code as electrical insulation.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Conduit Body. <span class="s121">A separate portion of a conduit or tubing system that provides access through a removable cover(s) to the interior of the system at a junction of hvo or more sections of the system or at a terminal point of the system.</span></p><p class="s121" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Boxes such as FS and FD or larger cast or sheet metal boxes are not classified as conduit bodies.</p><p class="s121" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>Connector, Pressure (Solderless). </b>A de<span style=" color: #494949;">v</span>ice that establishes a connection behveen two or more conductors or between one or more conductors and a tenninal by means of mechanical pressure and without the use of solder.</p><p class="s120" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Continuous Load. <span class="s121">A load where the maximum current is expected to continue for 3 hours or more.</span></p><p class="s440" style="padding-top: 9pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">Control Circuit. <span class="s441">The circuit of a control apparatus or system that carries the electric signals directing the performance of the controller but does not carry the main power current.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">Control  Drawing  [as  applied  to  Hazardous (Classified) Locations]. <span class="s441">A drnwing or other document provided by the manufacturer of the intrinsically safe or associated apparntus, or of the nonincendive fieldwiring apparatus or associated  nonincendive field wiring apparatus, that details the allowed interconnections between the intrinsically safe and associated apparatus or between the noninccndivc field wiring apparatus or associated nonincendive field wiring apparatus.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">Controller. <span class="s441">A device or group of devices that serves to govern, in some predetermined manner, the electric powerdelivered totheapparatus towhich itisconnected.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">Cooking Unit, Counter-Mounted. <span class="s441">A cooking appliance designed for mounting in or on a counter and consisting of one or more heating elements, internal wiring, and built-in or mountable controls.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">Coordination, Selective (Selective Coordination). <span class="s441">Localization of an overcurrent condition to restrict outages to the circuit or equipment affected, accomplished by the selection and installation of overclirrent protective devices and their ratings or settings for the full range of available overcurrents, from overload to the maximum available fault current, and for the full range of overcurrent protective device opening times associated with those overcurrent.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Copper-Clad Aluminum Conductors. <span class="s441">Conductors drawn from a copper-clad aluminum rod with the copper metallurgically bonded to an aluminum core, where copper forms a minimum of 10 percent of the cross-sectional area of a solid conductor or each strand of a stranded conductor.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">CordConnector<span class="s441">{</span>asapplied toHazardous <span class="s441">(</span>Classified) Locations], <span class="s441">Afitting intended to terminate a cord to a box or similar device and reduce the strain at points of termination and may include an explosionproof, a dust­ ignitionproof,or a flameproof seal.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Cutout Box. <span class="s441">An enclosure designed for surface mounting that has swinging doors or covers secured directly to and telescoping with the �alls of the enclosure.</span></p><p class="s440" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Dead Front. <span class="s441">Without live parts exposed to a person on the operating side of the equipment.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Demand Factor. <span class="s441">Tbe ratio of the maximum demand of a system, or part of asystem, to the total connected load of asystem orthepartof thesystem underconsideration.</span></p><p class="s440" style="padding-top: 11pt;padding-left: 12pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Device. <span class="s441">A unit of an electrical system, other than a conductor, that is intended to carry or control but not utilize electric energy.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">Disconnecting Means. <span class="s441">A device, or group of devices, or other means by which the conductors of a circuit can be disconnected from their source of supply.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">Dust-lgnitionproof las applied to Hazardous (Classified) Locationsl. <span class="s441">Equipment enclosed in a manner that excludes dusts and does not pennit arcs, sparks, or heat otherwise generated or liberated inside of the enclosure tocause ignitionofexterior accumulations or atmospheric suspensions of a specified dust on or in the vicinity of the enclosure.</span></p><p class="s443" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><span class="s159">FPN; </span><span class="s442">for  </span><span class="s159">further infonnation on dust-ignitionproof enclosures, see ANSI/UL 1202-2013, </span>F,nclosures for Electrical <span style=" color: #343434;">Equipment, </span>and <span class="s159">ANSUUL 1203-20l3,</span>Explosionproof&#39;andDust-Ignition<span style=" color: #343434;">proof </span>Electrical Equipment for Hazardous (Classified) Locations.</p><p class="s440" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: right;">Dusttight. <span class="s441">Enclosures constructed so that dust will not enter the enclosing case under specified test conditions.</span></p><p class="s159" style="padding-top: 5pt;text-indent: 0pt;text-align: right;">FPN No. 1: Enclosure Types 3, 3S, 3SX, 4, 4X, S, 6, 6P, 12, l2K,</p><p class="s159" style="padding-left: 23pt;text-indent: 0pt;text-align: justify;">and 13, per ANSI/NEMA 250-2014, <span class="s443">Enclosures for Electrical Equipment, </span>arc considered dusttight and suitable for use in unclassified locations and in Class II, Division 2; Class HI; and Zone 22 hazardous (classified) locations.</p><p class="s443" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s159">FPN No. 2: For further information, see </span><span class="s445">ANSU </span><span class="s159">ISA-12.12.01- 2013, </span>Nonincendiw Electrical Rquipment for Use in Class I and II, Division 2, and Class III, Divisions <span style=" color: #343434;">1 </span>and <span style=" color: #343434;">2 </span>Hazardous (Classified) Locations.</p><p class="s440" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Duty, Continuous. <span class="s441">Operation at asubstantially constant load for an indefinitely long time.</span></p><p class="s440" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">Duty, Intermittent. <span class="s441">Operation for alternate intervals of</span></p><p class="s441" style="padding-left: 15pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(1) load and no load; or (2) load and rest; or (3) load, no load, and rest.</p><p class="s440" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">Duty, Periodic. <span class="s441">Intermittent operation in which the load conditions are regularly recurrent.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">Duty,Short-Time. <span class="s441">Operation at asubstantially constant load for a short and definite, specified time.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">Duty, Varying. <span class="s441">Operation at loads, and for intervals of time, both of which may be subject to wide variation</span><span class="s446">.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Dwelling Unit. <span class="s441">A single unit, providing complete and independent living facilities for one or more persons, including permanent provisions for living, sleeping, cooking, and sanitation.</span></p><p class="s447" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: left;">Dwelling, One-Family. <span class="s441">A building that consists solely of one dwelling unit.</span></p><p class="s447" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: left;">Dwelling, Two-Family. <span class="s441">A building that consists solely of twodwelling units.</span></p><p class="s447" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: left;">Dwelling, Multifamily. <span class="s441">A building that contains three or more dwelling units.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="217" height="3" alt="image" src="Image_027.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="695" height="1" alt="image" src="Image_028.png"/></span></p><p class="s451" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>Effective  Ground-Fault  </b><span class="s449">Current  Path.  </span><span style=" color: #525252;">An intentionally </span>constructed, <span style=" color: #525252;">low-impedance </span>electrically <span style=" color: #525252;">conductive </span>path designed <span style=" color: #626262;">and </span>intended to carry <span style=" color: #525252;">current </span>underground-fault <span style=" color: #525252;">conditions </span>from the point <span style=" color: #525252;">of a guard fault </span>on <span style=" color: #525252;">a </span><span style=" color: #2F2F2F;">wiring </span><span style=" color: #626262;">system </span>to the electrical <span style=" color: #626262;">su</span><span style=" color: #2F2F2F;">ppl</span><span style=" color: #525252;">y source and that </span>facilitates the operation <span style=" color: #525252;">of the ovcrcurrent </span>protective <span style=" color: #525252;">device </span>or <span style=" color: #525252;">ground0fault </span>detectors.</p><p class="s451" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s449">Effective Power Production and Distribution Network.Power </span>production, <span style=" color: #2F2F2F;">di</span><span style=" color: #626262;">str</span>ibuti<span style=" color: #626262;">on,</span>and utilization equipment <span style=" color: #525252;">and facilities, such as el</span><span style=" color: #2F2F2F;">e</span><span style=" color: #626262;">c</span><span style=" color: #828282;">tr</span><span style=" color: #525252;">ic </span>utility <span style=" color: #626262;">systems </span><span style=" color: #525252;">that </span>deliver <span style=" color: #626262;">electric </span>power <span style=" color: #525252;">to </span><span style=" color: #626262;">the </span><span style=" color: #525252;">connected loads, </span><span style=" color: #626262;">that </span><span style=" color: #525252;">are external </span>to <span style=" color: #525252;">and not controlled </span>by an <span style=" color: #525252;">interactive </span>system.</p><p class="s452" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s449">Electric </span><span class="s448">Sign. </span><span style=" color: #525252;">A fixed, </span>stationary, or <span style=" color: #424242;">p01table </span>self­ <span style=" color: #424242;">contained</span><span style=" color: #828282;">, </span><span style=" color: #525252;">electrically operated </span>and/or <span style=" color: #525252;">electrically </span><span style=" color: #424242;">illuminated utilization equipment with </span><span style=" color: #2F2F2F;">wo</span>r<span style=" color: #424242;">ds</span><span style=" color: #2F2F2F;">or </span>symbols <span style=" color: #424242;">designed </span><span style=" color: #525252;">toconvey </span><span style=" color: #2F2F2F;">in</span>fo<span style=" color: #424242;">rm</span>a<span style=" color: #424242;">t</span>io<span style=" color: #424242;">n or </span><span style=" color: #525252;">attract </span><span style=" color: #2F2F2F;">attention.</span></p><p class="s451" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><b>Electric </b><span class="s449">Discharged </span><b>Lighting. </b>Systems <span style=" color: #626262;">of </span>illumination utilizing <span style=" color: #525252;">fluorescent </span>lamps, high-intensity discharge <span class="s455">(HID) </span>lamps, <span style=" color: #626262;">or </span>neon tubing</p><p class="s457" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;"><b>Electrical </b><span class="s449">Practitioner, </span><b>Licensed. </b><span class="s456">A</span>Registered Master <span style=" color: #525252;">Electrician </span>(RME<span style=" color: #727272;">)</span><span style=" color: #525252;">, </span>Registered <span style=" color: #525252;">Electrical </span><span style=" color: #626262;">Engineer </span><span style=" color: #525252;">(REE) or </span>Professional  Electrical  <span style=" color: #626262;">Eng</span><span style=" color: #2F2F2F;">in</span><span style=" color: #525252;">eer </span>(PEE) who  <span style=" color: #2F2F2F;">ha</span><span style=" color: #626262;">s </span>a knowledge of <span style=" color: #525252;">electrical </span>engineering <span style=" color: #525252;">and/ </span><span style=" color: #2F2F2F;">or </span>training in <span style=" color: #525252;">electrical </span>installations <span style=" color: #525252;">and </span>practices<span style=" color: #727272;">, </span>and has complied with <span style=" color: #525252;">the </span>requirements <span style=" color: #626262;">of </span>the <span style=" color: #525252;">Republic </span>Act <span style=" color: #626262;">7920 </span><span style=" color: #525252;">or </span><span style=" color: #2F2F2F;">n</span><span style=" color: #626262;">atio</span>nal electrical engineering law.</p><p class="s451" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><b>Electronically Actuated </b><span class="s449">£&lt;&#39;use. </span>An <span style=" color: #2F2F2F;">ov</span><span style=" color: #626262;">e</span>rcurrent protective device that generally <span style=" color: #525252;">consists of </span>a <span style=" color: #525252;">control </span>module that <span style=" color: #525252;">provides </span>curr<span style=" color: #626262;">e</span><span style=" color: #2F2F2F;">nt</span><span style=" color: #525252;">-sensing</span><span style=" color: #828282;">, </span><span style=" color: #626262;">electronically </span>derived time-current characteristics, <span style=" color: #626262;">energy </span>to <span style=" color: #525252;">initiate </span>tripping<span style=" color: #727272;">, </span>and an <span style=" color: #525252;">interrupting </span><span style=" color: #2F2F2F;">module </span><span style=" color: #525252;">that interrupts current </span><span style=" color: #2F2F2F;">wh</span><span style=" color: #626262;">e</span>n an <span style=" color: #626262;">overcuaent </span><span style=" color: #525252;">occurs. </span>Such fuses may or may not<span style=" color: #525252;">operate </span>in<span style=" color: #2F2F2F;">a </span><span style=" color: #626262;">current-limiting</span>fashion, <span style=" color: #525252;">depending on </span>the <span style=" color: #525252;">type </span>of <span style=" color: #626262;">co</span>n<span style=" color: #626262;">tro</span><span style=" color: #2F2F2F;">l </span><span style=" color: #525252;">selected.</span></p><p class="s450" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><span class="s448">Enclosed. </span>Surrounded by <span style=" color: #424242;">a </span>case, <span style=" color: #424242;">housing, </span>fence, <span style=" color: #424242;">or wall(s) that prevents persons from </span>accidentally <span style=" color: #626262;">contacting </span>energized <span style=" color: #424242;">parts.</span></p><p class="s451" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><b>Enclosure. </b>The <span style=" color: #525252;">case or </span><span style=" color: #2F2F2F;">housing </span><span style=" color: #525252;">of </span>apparatus, <span style=" color: #525252;">or </span>the fence <span style=" color: #525252;">or </span>walls <span style=" color: #727272;">s</span>urrounding <span style=" color: #525252;">an installation </span>to prevent personnel <span style=" color: #2F2F2F;">from </span>accidentally contacting <span style=" color: #525252;">energized </span>parts or <span style=" color: #525252;">to </span>protect the equipment from physical <span style=" color: #2F2F2F;">damage.</span></p><p class="s462" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">FPN: <span style=" color: #626262;">See </span><span style=" color: #2F2F2F;">Table </span>4.30.7<span style=" color: #828282;">.</span><span style=" color: #424242;">11</span>for <span style=" color: #424242;">examples </span>of enclosure <span style=" color: #424242;">types.</span></p><p class="s450" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;line-height: 117%;text-align: justify;"><span class="s449">Energized. </span><span style=" color: #424242;">Electrically </span>connected to <span style=" color: #626262;">a </span>source of <span style=" color: #2F2F2F;">voltage.</span></p><p class="s451" style="padding-top: 3pt;padding-left: 21pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>Equipment. </b><span style=" color: #626262;">A </span><span style=" color: #525252;">general </span><span style=" color: #626262;">te</span><span style=" color: #2F2F2F;">rm </span>including material, <span style=" color: #2F2F2F;">fi</span><span style=" color: #525252;">ttin�s</span><span style=" color: #828282;">, </span>d<span style=" color: #626262;">e</span>vic<span style=" color: #626262;">es</span><span style=" color: #828282;">, </span>appliances, <span style=" color: #2F2F2F;">lurninair</span><span style=" color: #626262;">es, </span>apparatus, and the <span style=" color: #2F2F2F;">hke </span>used <span style=" color: #525252;">as a </span>part <span style=" color: #525252;">of</span><span style=" color: #828282;">, </span>or <span style=" color: #525252;">in </span>connection <span style=" color: #2F2F2F;">with, </span>an electrical installation.</p><p class="s451" style="padding-top: 10pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s449">Explosionproof </span><b>Equipment. </b>Equipment <span style=" color: #2F2F2F;">enclosed </span><span style=" color: #525252;">in </span>a case <span style=" color: #2F2F2F;">that is </span><span style=" color: #525252;">capable </span>of <span style=" color: #525252;">withstanding </span>an <span style=" color: #525252;">ex.plosion of </span>a <span style=" color: #525252;">specified </span>gas <span style=" color: #2F2F2F;">or </span><span style=" color: #525252;">vapor </span>that <span style=" color: #525252;">may occur </span><span style=" color: #2F2F2F;">within </span><span class="s467">it </span>and of preventing <span style=" color: #525252;">the </span>ignition <span style=" color: #525252;">of </span>a <span style=" color: #525252;">specified gas </span>or vapor <span style=" color: #525252;">surrounding </span>the enclosure by <span style=" color: #525252;">sparks, </span>flashes, or explosion of the gas <span style=" color: #2F2F2F;">or </span>vapor within, and <span style=" color: #2F2F2F;">that </span><span style=" color: #525252;">operates at such </span>an external temperature that a <span style=" color: #525252;">stm-ounding </span><span style=" color: #2F2F2F;">flammable </span>atmosphere will <span style=" color: #2F2F2F;">not </span>be ignited thereby.</p><p class="s466" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;"><span style=" color: #525252;">FPN: </span>For further infom1ation, see <span style=" color: #2F2F2F;">ANSI/UL </span>1203-<span style=" color: #727272;">2</span><span style=" color: #525252;">00</span><span style=" color: #2F2F2F;">9</span><span style=" color: #626262;">, </span>Explosion-Proofand Dust-I<span style=" color: #525252;">gnition-ProofElectricalEquipment </span>for <span style=" color: #525252;">Use </span>in Hazardous (Classified) Locations.</p><p class="s451" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><span class="s449">Exposed </span><b>(as </b><span class="s449">applied to live parts). </span><span style=" color: #525252;">Capable </span><span class="s469">or </span><span style=" color: #525252;">being </span><span style=" color: #2F2F2F;">inadvertently </span>touched <span class="s467">or </span><span style=" color: #525252;">approached </span>nearer <span class="s467">than a </span>safe <span style=" color: #2F2F2F;">di</span><span style=" color: #626262;">s</span>tance by a person. <span class="s470">It </span><span style=" color: #525252;">is </span><span style=" color: #2F2F2F;">applied </span><span style=" color: #525252;">to </span><span style=" color: #2F2F2F;">par</span><span style=" color: #626262;">ts </span>that are nol <span style=" color: #525252;">suitably guarded, </span>isolated, or <span style=" color: #2F2F2F;">insul</span><span style=" color: #626262;">a</span>ted.</p><p class="s451" style="padding-top: 5pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;"><b>Exposed (as </b><span class="s449">applied to wiring methods). </span>On <span style=" color: #626262;">or </span>attached <span style=" color: #525252;">to </span>the <span style=" color: #626262;">s</span><span style=" color: #2F2F2F;">ur</span><span style=" color: #626262;">face </span><span style=" color: #525252;">or </span><span style=" color: #626262;">behind </span>panels <span style=" color: #525252;">designed to allow </span>access.</p><p class="s452" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;"><span class="s448">Externally </span><span class="s449">Operable. </span>Ca<span style=" color: #2F2F2F;">p</span><span style=" color: #525252;">able </span>of <span style=" color: #424242;">being </span><span style=" color: #525252;">operated without exposing the </span><span style=" color: #424242;">operator to </span>contact <span class="s448">with </span><span style=" color: #424242;">live parts.</span></p><p class="s450" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;"><span class="s448">Feeder. </span><span style=" color: #424242;">All </span>circuit conductors <span style=" color: #626262;">between </span>the service <span style=" color: #424242;">equipment, </span><span style=" color: #2F2F2F;">the</span><span style=" color: #626262;">source </span>of <span style=" color: #2F2F2F;">a </span><span style=" color: #626262;">se</span><span style=" color: #2F2F2F;">pa</span>rately derived <span style=" color: #727272;">s</span>y<span style=" color: #2F2F2F;">s</span>tem<span style=" color: #727272;">, </span><span style=" color: #424242;">or other power </span>supply source <span style=" color: #424242;">and the </span><span style=" color: #2F2F2F;">final </span><span style=" color: #424242;">branch-circuit overcurrent device.</span></p><p class="s452" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;line-height: 14pt;text-align: justify;"><span class="s448">Festoon </span><span class="s449">Lighting. </span><span style=" color: #424242;">A </span>str<span style=" color: #2F2F2F;">in</span>g of <span style=" color: #424242;">outdoor lights that </span><span class="s471">is</span></p><p class="s451" style="padding-left: 13pt;text-indent: 0pt;line-height: 14pt;text-align: justify;"><span style=" color: #727272;">s</span>uspend<span style=" color: #626262;">e</span>d between two <span style=" color: #2F2F2F;">points.</span></p><p class="s450" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;"><span class="s449">Fitting. </span>An <span style=" color: #424242;">accessory </span><span style=" color: #626262;">such </span><span style=" color: #424242;">as a locknut, </span>bushing<span style=" color: #828282;">, </span>or <span style=" color: #424242;">other partof awiring </span>system that <span style=" color: #424242;">isintended primarily </span>to <span style=" color: #424242;">perfonn </span>a <span style=" color: #424242;">mechanical rather than </span>an <span style=" color: #424242;">electrical </span>function.</p><p class="s451" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;"><span class="s449">Garage. </span>A <span style=" color: #525252;">building </span>or portion <span style=" color: #2F2F2F;">of </span><span style=" color: #626262;">a </span>building <span style=" color: #2F2F2F;">in which </span>one or more self-propelled <span style=" color: #525252;">vehicles </span>can be <span style=" color: #2F2F2F;">kept for </span><span style=" color: #525252;">use, </span>sale,<span style=" color: #525252;">storage, </span>rental, repair, <span style=" color: #626262;">e</span><span style=" color: #2F2F2F;">xh</span><span style=" color: #525252;">ib</span><span style=" color: #2F2F2F;">ition,</span>or demonstration purposes.</p><p class="s466" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">FPN: <span style=" color: #525252;">For </span>commercial <span style=" color: #525252;">garages, n</span><span style=" color: #626262;">.-.pair and storage, </span>see <span style=" color: #525252;">Article 5.11.</span></p><p class="s449" style="padding-top: 8pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">Ground. <span class="s452">The earth.</span></p><p class="s451" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;"><span class="s449">Grounded </span><b>(Grounding). </b><span style=" color: #626262;">Connected </span>(<span style=" color: #626262;">co</span><span style=" color: #2F2F2F;">nn</span><span style=" color: #727272;">ec</span><span style=" color: #525252;">ting) </span>to <span style=" color: #626262;">earth </span>or to <span style=" color: #525252;">some </span>conducting body that serves <span style=" color: #525252;">in </span>place of the <span style=" color: #525252;">earth.</span></p><p class="s450" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;"><span class="s449">Grounded, </span><span class="s448">Solidly. </span>Connected <span style=" color: #2F2F2F;">t</span><span style=" color: #626262;">o </span><span style=" color: #424242;">ground </span>without <span style=" color: #626262;">inserting </span><span style=" color: #424242;">any resistor </span>or impedance <span style=" color: #424242;">device.</span></p><p class="s451" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>Grounded Conductor. </b><span style=" color: #525252;">A </span>system <span style=" color: #525252;">or circuit conductor </span>that <span style=" color: #2F2F2F;">i</span><span style=" color: #626262;">s </span>intentionally grounded.</p><p class="s451" style="padding-left: 19pt;text-indent: 0pt;text-align: justify;"><span class="s449">Ground�Fault Circuit Interrupter (GFCI). </span><span style=" color: #525252;">A </span>device <span style=" color: #2F2F2F;">intended </span>for <span class="s467">the </span><span style=" color: #525252;">protection </span>of <span style=" color: #2F2F2F;">personnel </span>that <span style=" color: #2F2F2F;">fun</span><span style=" color: #626262;">c</span>tions <span style=" color: #2F2F2F;">to de-energize </span>a circuit or portion thereof within an <span style=" color: #525252;">established </span>period of time when a <span style=" color: #2F2F2F;">current </span>to <span style=" color: #525252;">ground exceeds </span>the values <span style=" color: #626262;">established </span><span style=" color: #525252;">for a Class Adevice.</span></p><p class="s462" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">FPN: Class <span style=" color: #424242;">A ground</span><span style=" color: #727272;">-f</span>ault circuit interrupters trip <span style=" color: #424242;">when the </span><span style=" color: #727272;">current </span><span style=" color: #424242;">to</span>irouod <span style=" color: #424242;">hasa </span>value<span style=" color: #626262;">in </span><span style=" color: #424242;">the </span>rangeof 4<span class="s472">mA</span>to6 mA. For</p><p class="s22" style="padding-top: 2pt;text-indent: 0pt;text-align: right;">..,</p><p class="s159" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">further infonnation, see UL 943, Standard for Ground-Fault Circuit [ntcrrupters.</p><p class="s440" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Ground-Fault Current  Path.  <span class="s441">An  electrically conductive path from the point of a ground fault on a wiring system through normally non-current-carrying conductors, equipment, or the earth to electrical supply source.</span></p><p class="s159" style="padding-top: 12pt;padding-left: 14pt;text-indent: 0pt;line-height: 86%;text-align: justify;">FPN: Examples of ground-fault current paths are any combination of equipment grounding conductors, metallic racewuys, metallic cable sheaths, electrical equipment, and any other electrically conductive material such as metal, water, and gas piping; stucco mesh; metal ducting; reinforcing steel; shields of communications cables; am.I the earth itself.</p><p class="s440" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Ground-Fault Protection of Equipment. <span class="s441">A system intended to provide protection of equipment from damaging line-to-ground fault currents by operating to cause a disconnecting means to open all ungrounded conductors of the faulted circuit. This protection is provided at current levels less than those required to protect conductors from damage through the operation of a supply circuit overeurrent device.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Grounding  Conductor,  Equipment {EGC).  <span class="s441">The conductive path(s) that provides a ground-fault current path and connects normally non-current-carrying metal parts of equipment together and to the system grounded conductor or to the grounding electrode conductor, or both.</span></p><p class="s445" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">FPN <span class="s473">No. </span><span class="s159">1: It is recognized that the equipment grountling conductor also perfonns bonding.</span></p><p class="s159" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">FPN No. 2: See 2.50.6.9 for the list of acceptable equipment grounding conductors.</p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Grounding Electrode. <span class="s441">A device that establishes an electrical connection to the earth.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Grounding Electrode Conductor. <span class="s441">The conductor used to connect the grounding electrode(s) to the equipment grounding conductor, to the grounded conductor, or to both, at the service, at each building or structure where supplied by a feeder(s) or branch circuit(s), or at the source of a separately derived system.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Guarded. <span class="s441">Covered, shielded, fenced, enclosed, or otherwise protected hy means of suitable covers, casings, barriers, rails, screens, mats, or platforms to remove the likelihood of approach or contact by persons or objects to a point of danger.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Guest Room. <span class="s441">An accommodation combifiing living, sleeping, sanitary, and storage facilities within a compartment.</span></p><p class="s440" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Guest Suite. <span class="s441">An accommodation with two or more contiguous rooms comprising a compartment, with or without doors between such rooms, that provides living, sleeping, sanitary, and storage facilities.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Handhole Enclosure. <span class="s441">An enclosure identified for usein underground systems, provided with an open or closed bottom, and sized to allow personnel to reach into, but not enter, for the purpose of installing, operating, or maintaining equipment or wiring or both.</span></p><p class="s440" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Hermatic  Refrigerant  Motor-Compressor.  <span class="s474">A </span><span class="s441">combination consisting of a compressor and motor, both of which arc enclosed in the same housing, withno external shaft or shaft seals, with the motor operating in the refrigerant.</span></p><p class="s440" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Hermetically Sealed [as applied to Hazardous (Classified) Locations]. <span class="s441">Equipment sealed against the entrance of an ex.ter- nal atmosphere where the seal is made by fusion, for example, soldering, brazing, welding, or the fusion of glass to metal.</span></p><p class="s475" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s159">FPN: For further infonnation, see ANSI/ ISA-12.12.01-2013, </span>Nonincendive Electrical Equipment for Use in Class I and ll, Division 2, and Class III, Divisions I and <span style=" color: #363636;">2 </span>Hazardous (Classified) Locations.</p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Hoistway. <span class="s441">Any shaftway, hatchway, well hole, or other vertical opening or space in which an elevator or dumbwaiter is designed to operate.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Hybrid System. A <span class="s441">system comprised of multiple power sources. These power sources could include photovoltaic, wind, micro-hydro generators, engine­ driven generators, and others, but do not include electric power production and distribution network systems. Energy storage systems such as batteries, flywheels, or superconducting magnetic storage equipment do not constitute a power source for the purpose of this definition. The energy regenerated by an overhauling (descending) elevator does not constitute a power source for the purpose of this definition.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>Identified (as applied to equipment). </b>Recognizable as suitable for the specific purpose, function, use, environment, application, andsoforth, where described <b>in </b>a particular <span class="s477">Code </span>requirement.</p><p class="s159" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><b>FPN: </b>Some examples of <span class="s479">ways </span>to determine suitability of equipment for a specific pllIJ)Ose, environment, or application include investigations bya qualified testing laboratory <span style=" color: #363636;">(listing </span>and labeling), an inspection agency, or other organizations concerned with product evaluation.</p><p class="s440" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">In Sight From (Within Sight From, Within Sight). <span class="s441">Where this Code specifies that one equipment shall be &quot;in sight from,&quot; &quot;within sight from,&quot; or &quot;within sight,&quot; and so forth, of another equipment, the specified equipment is to be visible and not more than 15 m distant from the other.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Industrial Control Panel <span class="s441">An assembly of two or more components consisting of one of the following:</span></p><p class="s440" style="padding-left: 7pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(l) <span class="s441">power circuit components only, such as motor controllers, overload relays, fused disconnect switches,</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="683" height="1" alt="image" src="Image_029.png"/></span></p><p class="s18" style="padding-top: 5pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">and circuit breakers; (2) control circuit components only, such aspush buttons, pilotlights,selector switches,</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s481" style="text-indent: 0pt;line-height: 86%;text-align: left;">f<span class="s482">.</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s52" style="padding-left: 24pt;text-indent: 4pt;line-height: 64%;text-align: left;">PN: An intrinsically safe system may include mo<span style=" color: #525252;">r</span>e than mln<span class="s483">.</span>ns1<span class="s483">.</span>ca<span class="s483">11</span>y sa<span style=" color: #525252;">f</span><span class="s483">.</span>e circuit.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s484" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">0<span class="s485"> </span><span class="s52">nc</span></p><p class="s18" style="padding-left: 24pt;text-indent: 0pt;text-align: justify;">timers, switches, and control relays; (3) a combination of power and control circuit components. These components, with ilssociated wiring and terminals, are mounted on, or contained within, an enclosure or mounted on a subpanel.</p><p class="s18" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">The industrial control panel does not include the controlled equipment.</p><p class="s18" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;"><b>InformationTechnology Equipment(JTE).Equipment </b>and systems rated 1000 volts or less, normally found in offices or other business establishments and similar environments classified as ordinary locations, that are used for creation and manipulation of data, voice, video, and similar signals that are not communications equipment as defined in Part <span class="s487">l. </span>0.1 and do not process communications circuits as defined in 8.0.l.2.</p><p class="s489" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: left;"><b>FPN:</b><span class="s52">For information on!isling requir�meuls forboth information technology equipment and communications eqnipment, see UJ, 60950-1-2014, </span>Information Technology Equipment <span class="s52">-- </span>Safety Par/ 1: General Requirements <span class="s52">or UL 62368-1-2014, </span>Audio/Video <span class="s490">lnjormation and Communication Technology Equipment Part 1: Safety </span>Requirements.</p><p class="s486" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">Innerduct. <span class="s18">A nonmetallic raceway placed within a larger raceway.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">Interactive Inverter. <span class="s18">An inverter intended for use in parallel with an electric utility to supply oommon loads that may deliver power to the utility.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">Interactive System. <span class="s18">An electric power production system that is operating in parallel with and capable of delivering energy to an electric primary source supply system.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Interrupting Rating. <span class="s18">The highest current at rated voltage that a device is intended to interrupt under standard test conditions.</span></p><p class="s52" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">FPN: Equipment intended to interrupt currenl at other than fault levels may have its interrupting rating implied in other ratings, such <span class="s491">as </span>horsepower or locked rotor cumnt.</p><p class="s486" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Intersystem Bonding Termination. <span class="s18">A device that provides a means for connecting intersystem bonding conductors for communications systems to the grounding electrode system.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">Intrinsically Safe Apparatus. <span class="s18">Apparatus in which all the circuits are intrinsically safe.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">Intrinsically Safe System (as applied to Hazardous (Classified) Locations]. <span class="s18">Anassembly ofinterconnectcd intrinsically safe apparatus, associated apparatus, and interconnecting cables, in that those parts of the system that may be used in hazardous (classified) locations are intrinsically safe circuits.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;line-height: 94%;text-align: left;">Isolated (as applied to location). <span class="s18">Not readily accessible to persons unless special means for access are used.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;line-height: 91%;text-align: left;">Kitchen. <span class="s18">An area with asink and permanent provisions for food preparation and cooking.</span></p><p class="s492" style="text-indent: 0pt;line-height: 22pt;text-align: left;">of</p><p style="text-indent: 0pt;text-align: left;"/><p class="s486" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;line-height: 94%;text-align: left;">Labeled. <span class="s18">Equipment or materials to which has been attached a label, symbol, or other identifying mark of iln organization that is concerned with product evaluation that maintains periodic inspection of production labeled equipment or materials, and by whose labeling the manufacturer indicates compliilnce with appropriate standards or perfonnance in a specified manner.</span></p><p class="s18" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><b>Lighting Outlet. </b>An outlet intended for the direct connection of a h@pholder, a <span style=" color: #424242;">luminaire </span>(lighting fixture), or a pendant cord terminating in a lampholder.</p><p class="s486" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Lighting Track (Track Lighting). <span class="s18">A manufactured assembly designed to support and energize luminaires that are capable of being readily  repositioned on the track. Its length can be altered by the addition or subtraction of sections of track.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">Listed. <span class="s18">Equipment, milterials, or services included in a list published by an organization that is concerned with evaluation of products or services, that maintains periodic inspection of production of listed equipment or materials or periodic evaluation of services, and whose listing states that the equipment, material, or services either meets appropriate designated standards or has been tested and found suitable for a specified purpose.</span></p><p class="s52" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">FPN: The means for identifyiug listed <span style=" color: #424242;">equipment </span>may vary for each organization concerned with prod<span style=" color: #525252;">u</span>ct evalnation, some of which &lt;lo not recognize equipmen<span style=" color: #525252;">t </span>as listed unless it is also labeled. Use of the system employed by the listing organizatiou allows the Office of the Building Official/EE to identify a listed product.</p><p class="s486" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">Live Parts. <span class="s18">Energized conductive components.</span></p><p class="s52" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">FPN: Examples of such locations include partially protected locations under canopks, marquees, roofed open porches, a<span style=" color: #525252;">n</span>d like locations, and interior locations subject <span style=" color: #525252;">t</span>o moderate degrees of moisture, such as8ome basements, some barns, and some cold­ storage warehouses.</p><p class="s486" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">Location, Damp. <span class="s18">Locations protected from weather and not subject to saturation with water or other liquids butsubject to moderate degrees of moisture.</span></p><p class="s52" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">FPN: Examples of such locations include partially protected locations under canopies, marquees, roofed open porches, and like locatious, and interior locations subject to moderate degrees of moisture, such assome basements, some barns, and some cold­ storage warehouses.</p><p class="s486" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">Location, Dry. <span class="s18">A location not normally subject to dampness or wetness. A location classified as dry may_ be temporarily subject to dampness or wetuess, as inthe case of a building under construction.</span></p><p class="s493" style="padding-top: 5pt;text-indent: 0pt;text-align: right;">9</p><p class="s25" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>Location, </b><span class="s495">Wet. </span>Installations underground <span style=" color: #545454;">or </span><span style=" color: #262626;">in </span><span style=" color: #545454;">concrete slabs or </span>masonry <span style=" color: #262626;">in </span><span style=" color: #545454;">direct </span>contact <span style=" color: #464646;">with the earth; in </span>locations <span style=" color: #545454;">subject </span>to <span style=" color: #545454;">saturation </span><span style=" color: #464646;">with water </span><span style=" color: #545454;">or </span>other liqui<span style=" color: #545454;">ds</span><span style=" color: #7B7B7B;">, </span><span style=" color: #545454;">such as </span>vehicle <span style=" color: #464646;">washing </span>area<span style=" color: #646464;">s; </span><span style=" color: #464646;">and </span>in unprotected loc&lt;1tions exposed to <span style=" color: #464646;">weather.</span></p><p class="s498" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s494">Luminaire. </span>A <span style=" color: #545454;">co</span><span style=" color: #262626;">mpl</span>ete lighting <span style=" color: #262626;">unit </span><span style=" color: #545454;">consisting </span><span style=" color: #363636;">of </span>a <span style=" color: #262626;">lamp </span>or <span style=" color: #262626;">la</span>mp<span style=" color: #646464;">s together </span><span style=" color: #262626;">with </span>the parts <span style=" color: #262626;">des</span><span style=" color: #545454;">igned </span><span style=" color: #363636;">t</span><span style=" color: #646464;">o </span><span style=" color: #363636;">distribute the light, </span><span style=" color: #545454;">to </span>position <span style=" color: #363636;">and </span>protect <span style=" color: #363636;">the lamp</span><span style=" color: #646464;">s </span>and ballast <span style=" color: #646464;">(where </span>applicable), and <span style=" color: #646464;">to</span><span style=" color: #545454;">co</span><span style=" color: #262626;">nne</span>ct <span style=" color: #363636;">the </span>lamps to <span style=" color: #363636;">the power supply.</span></p><p class="s25" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>Mobile Equipment. </b><span style=" color: #545454;">Equipment </span>with <span style=" color: #464646;">electrical </span><span style=" color: #545454;">components </span>suitable <span style=" color: #545454;">to </span><span style=" color: #464646;">be </span>moved only <span style=" color: #545454;">with </span>mechanical <span style=" color: #464646;">aids </span><span style=" color: #545454;">or </span><span style=" color: #464646;">is provided </span>with <span style=" color: #464646;">wheels for </span>movement by <span style=" color: #464646;">person(s) </span>or <span style=" color: #464646;">powered devices.</span></p><p class="s498" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s494">Motor </span><b>Control Center. </b><span style=" color: #545454;">An </span><span style=" color: #646464;">ass</span>e<span style=" color: #646464;">m</span><span style=" color: #363636;">bly </span><span style=" color: #262626;">of </span>one <span style=" color: #545454;">or </span><span style=" color: #646464;">mo</span><span style=" color: #363636;">re </span><span style=" color: #545454;">enclosed s</span><span style=" color: #262626;">ecti</span>on<span style=" color: #646464;">s </span>having <span style=" color: #363636;">a </span><span style=" color: #262626;">common </span>power <span style=" color: #363636;">bu</span><span style=" color: #646464;">s </span>and principally containing <span style=" color: #545454;">motor </span>control <span style=" color: #363636;">units.</span></p><p class="s498" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s494">Multioutlet Assembly. </span><span style=" color: #363636;">A type </span>of <span style=" color: #646464;">s</span><span style=" color: #363636;">u</span><span style=" color: #545454;">rfa</span><span style=" color: #363636;">ce, </span>flush, <span style=" color: #646464;">or </span><span style=" color: #262626;">fr</span>ee<span style=" color: #646464;">s</span>tandi<span style=" color: #262626;">n</span>g <span style=" color: #363636;">raceway </span>designed <span style=" color: #363636;">to </span><span style=" color: #262626;">hold </span>conductors and <span style=" color: #363636;">receptacles, </span>assembled <span class="s494">in </span><span style=" color: #363636;">the field </span><span style=" color: #646464;">o</span><span style=" color: #363636;">r </span>at <span style=" color: #363636;">the </span>factory.</p><p class="s498" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s495">National </span><span class="s494">Electrical Engineering </span><span class="s495">Law. </span><span style=" color: #545454;">A law enacted </span><span style=" color: #262626;">by </span>Congress providing <span style=" color: #262626;">for </span><span style=" color: #545454;">a </span>more <span style=" color: #545454;">responsive </span>and <span style=" color: #363636;">comprehensive </span><span style=" color: #262626;">reg</span><span style=" color: #545454;">ulation </span>for <span style=" color: #262626;">the </span>practice, <span style=" color: #363636;">licensin</span><span style=" color: #646464;">g </span>and <span style=" color: #363636;">registration </span><span style=" color: #545454;">of electrical engineers </span><span style=" color: #262626;">and </span><span style=" color: #545454;">electricians otherwise </span>referred to <span style=" color: #363636;">as </span>Republic <span style=" color: #545454;">Act </span><span style=" color: #646464;">7920 </span><span style=" color: #363636;">(RA </span><span style=" color: #545454;">7920) </span>or <span style=" color: #363636;">a future </span>law that <span style=" color: #262626;">su</span>per<span style=" color: #646464;">se</span>des <span style=" color: #363636;">it.</span></p><p class="s25" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s501">Neutral </span><span class="s495">Conductor. </span><span style=" color: #646464;">The </span>conductor <span style=" color: #545454;">connected </span>to the <span style=" color: #262626;">neutral </span><span style=" color: #464646;">point </span><span style=" color: #646464;">of </span>a system <span style=" color: #464646;">that </span>i<span style=" color: #646464;">s </span>intended to<span style=" color: #545454;">carry </span><span style=" color: #464646;">current </span>under <span style=" color: #262626;">nonn</span><span style=" color: #545454;">a</span>l <span style=" color: #464646;">conditions.</span></p><p class="s498" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s495">Neutral Point. </span><span style=" color: #262626;">The </span><span style=" color: #363636;">comm</span><span style=" color: #646464;">o</span>npoint on <span style=" color: #262626;">a </span>wye-connection <span style=" color: #363636;">in </span>a <span style=" color: #363636;">polyphase </span><span style=" color: #646464;">system </span>or <span style=" color: #262626;">mid</span>p<span style=" color: #646464;">oi</span><span style=" color: #363636;">n</span><span style=" color: #646464;">t </span>on <span style=" color: #646464;">a </span>si<span style=" color: #262626;">ngl</span>e<span style=" color: #7B7B7B;">-</span><span style=" color: #545454;">rhase, </span>3-wfre <span style=" color: #646464;">system, </span><span style=" color: #363636;">or midpoint </span>of <span class="s502">a </span><span style=" color: #262626;">sin</span>gl<span style=" color: #646464;">e</span>-phase portion of a <span style=" color: #545454;">3-phase </span>delta <span style=" color: #646464;">system, </span><span style=" color: #545454;">or </span>a <span style=" color: #363636;">midpoint of </span><b>a </b><span style=" color: #545454;">3-wire, </span><span style=" color: #363636;">direct-current system.</span></p><p class="s503" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">FPN: <span style=" color: #646464;">At </span><span style=" color: #545454;">the </span>neutral <span style=" color: #262626;">point </span><span style=" color: #545454;">of </span>the<span style=" color: #646464;">syste</span><span style=" color: #363636;">m</span><span style=" color: #646464;">, </span><span style=" color: #262626;">the </span>vectorial <span style=" color: #545454;">sum </span>of the nominal <span style=" color: #545454;">vo</span><span style=" color: #262626;">l</span><span style=" color: #646464;">ta</span>ges <span style=" color: #545454;">from </span><span style=" color: #262626;">all </span><span style=" color: #646464;">other </span>phases <span style=" color: #363636;">within </span><span style=" color: #545454;">rhe </span>system <span style=" color: #545454;">that </span><span style=" color: #363636;">utilize the </span><span class="s507">neutral, </span><span style=" color: #363636;">with respect </span>to <span class="s508">the </span><span style=" color: #545454;">ncntra! </span><span style=" color: #262626;">point, </span><span style=" color: #545454;">is </span>zero potential.</p><p class="s498" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s495">Nonautomatic. </span>Requiring <span style=" color: #363636;">human </span><span style=" color: #545454;">intervention </span>to <span style=" color: #363636;">perform </span>a <span style=" color: #545454;">function.</span></p><p class="s498" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s494">Noncondoctivc  </span><span class="s495">Optie11l Fiber </span><span class="s494">Cable. </span><span style=" color: #363636;">A </span><span style=" color: #545454;">factory </span>assembly <span style=" color: #363636;">of one </span><span style=" color: #545454;">o</span><span style=" color: #262626;">r more </span><span style=" color: #363636;">optical </span>fibers <span style=" color: #262626;">having</span><span style=" color: #363636;">an </span>overaJI <span style=" color: #545454;">covering </span><span class="s495">and </span>containing <span style=" color: #262626;">no </span>electrically conductive <span style=" color: #262626;">materials.</span></p><p class="s25" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s501">Nonincendive Circuit </span><span class="s495">fas applied to Hazardous </span><b>(Classified) </b><span class="s495">Locations}. </span><span style=" color: #545454;">A c</span>ir<span style=" color: #545454;">cu</span><span style=" color: #262626;">it, </span>other than <span style=" color: #464646;">·field wiring, in </span><span style=" color: #262626;">w</span><span style=" color: #464646;">h</span><span style=" color: #262626;">i</span><span style=" color: #545454;">ch </span>any arc <span style=" color: #262626;">or </span><span style=" color: #464646;">thermal etf</span><span style=" color: #262626;">ect </span><span style=" color: #464646;">produced </span><span style=" color: #262626;">under </span>intended operating <span style=" color: #464646;">conditions </span>of <span style=" color: #545454;">the</span>equipment, <span style=" color: #464646;">is </span>not <span style=" color: #545454;">capable, under </span><span style=" color: #464646;">specified test conditions, of </span>igniting</p><p class="s509" style="padding-top: 12pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">IO</p><p class="s25" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span style=" color: #545454;">the </span>flammable <span style=" color: #464646;">gas</span><span style=" color: #909090;">-</span><span style=" color: #545454;">ai</span>r, <span style=" color: #262626;">vapor-air, </span><span style=" color: #646464;">o</span><span style=" color: #262626;">r</span>dust-air mix<span style=" color: #545454;">t</span>ur<span style=" color: #646464;">e.</span></p><p class="s516" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s505">FPN: </span><span class="s504">Conditions </span><span class="s503">are described </span><span class="s511">in </span><span class="s512">ANSI/ </span><span class="s505">ISA-</span><span class="s513">12.</span><span class="s506">1</span><span class="s503">2.01-2013, </span><span style=" color: #363636;">Nonin</span><span style=" color: #646464;">ce</span><span style=" color: #262626;">n</span>dive <span style=" color: #646464;">Electrir;al Equipment </span>for <span style=" color: #464646;">Use </span>in <span style=" color: #464646;">Class </span><span style=" color: #646464;">I </span><span style=" color: #363636;">and </span><span style=" color: #464646;">II, </span><span style=" color: #646464;">Div</span><span style=" color: #363636;">ision </span><span style=" color: #464646;">2, </span>and <span style=" color: #646464;">Clas.� </span><span style=" color: #363636;">l!I, </span><span style=" color: #464646;">Divisions </span><span class="s518">I </span>and <span style=" color: #363636;">2 </span>Hazardous (Classified) Lor;a<span style=" color: #262626;">tim</span><span style=" color: #464646;">ts.</span></p><p class="s25" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s501">Nonincendive </span><b>Component </b><span class="s495">las applied to </span><b>Hazardous (Classified) </b><span class="s495">Locations</span><span class="s519">j. </span>A <span style=" color: #464646;">component  </span>having <span style=" color: #646464;">co</span>ntact<span style=" color: #545454;">s </span><span style=" color: #464646;">for </span><span style=" color: #545454;">making </span>or breaking an inccndive <span style=" color: #646464;">c</span><span style=" color: #464646;">ir</span><span style=" color: #646464;">c</span><span style=" color: #464646;">u</span><span style=" color: #262626;">i</span><span style=" color: #464646;">t </span><span style=" color: #545454;">and </span><span style=" color: #646464;">t</span>h<span style=" color: #545454;">e </span>contacting <span style=" color: #545454;">mecha</span><span style=" color: #262626;">ni</span><span style=" color: #464646;">sm </span>is <span style=" color: #464646;">constructed so </span>that the <span style=" color: #545454;">component </span><span class="s520">is </span>incapahle <span style=" color: #464646;">of </span>igniting <span style=" color: #464646;">the </span><span style=" color: #646464;">s</span><span style=" color: #464646;">peci</span><span style=" color: #262626;">fi</span><span style=" color: #545454;">ed flammable </span><span style=" color: #464646;">gas-air </span><span style=" color: #646464;">o</span><span style=" color: #262626;">r </span>vapo<span style=" color: #545454;">r</span><span style=" color: #909090;">-</span>air <span style=" color: #545454;">mix</span><span style=" color: #262626;">tur</span><span style=" color: #464646;">e. </span>The housing <span style=" color: #464646;">of </span><span style=" color: #545454;">a </span>nonincendivc <span style=" color: #545454;">component </span><span style=" color: #262626;">is </span>not <span style=" color: #464646;">intended </span><span style=" color: #545454;">to </span>exclude <span style=" color: #646464;">t</span>h<span style=" color: #545454;">e </span><span style=" color: #262626;">flammable </span><span style=" color: #464646;">atmosphere </span>or <span style=" color: #545454;">contain </span><span style=" color: #464646;">an </span><span style=" color: #545454;">explosion.</span></p><p class="s514" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s503">FPN: </span><span class="s505">For </span><span class="s480">further info</span><span class="s505">nn</span><span class="s513">a</span><span class="s505">tiou, </span><span class="s504">see </span><span class="s506">ANSl/ </span><span class="s503">J</span><span class="s504">S</span><span class="s503">A-</span><span class="s513">12.</span><span class="s504">12.0</span><span class="s480">1-201</span><span class="s505">3, </span><span style=" color: #363636;">Nonincemfrve </span><span style=" color: #464646;">l£lectrical Hqui</span>pm<span style=" color: #909090;">e</span>nt <span style=" color: #545454;">for </span>Ute <span style=" color: #363636;">in </span>Class l <span style=" color: #464646;">and </span><span class="s522">lf</span><span class="s523">, </span><span style=" color: #545454;">Division </span>2, <span style=" color: #464646;">and </span>Class <span class="s524">ill, </span><span style=" color: #545454;">Divl�ion</span><span style=" color: #909090;">s </span>1 <span style=" color: #464646;">and </span>2 <span style=" color: #363636;">Hazardous </span>(Classified) <span style=" color: #464646;">Locations.</span></p><p class="s498" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>Noninccndive </b><span class="s494">Equipment </span><span class="s495">{as </span><span class="s494">applied </span><span class="s495">to Hazardous </span><span class="s494">(Classified) </span><span class="s495">Locations]</span><span class="s519">. </span>Equipment <span style=" color: #363636;">having </span>electrical/ electronic circuitry <span style=" color: #363636;">that </span>is incapable, <span style=" color: #262626;">under </span>normal <span style=" color: #363636;">operating condition</span><span style=" color: #646464;">s, </span><span style=" color: #545454;">of </span>causing <span style=" color: #363636;">ignition </span>of <span style=" color: #545454;">a </span>specified <span style=" color: #363636;">flammable </span><span style=" color: #545454;">gas</span><span style=" color: #262626;">-air</span><span style=" color: #646464;">, </span>va<span style=" color: #262626;">por</span><span style=" color: #909090;">-</span><span style=" color: #545454;">air, </span><span style=" color: #262626;">or </span><span style=" color: #363636;">dust-air </span><span style=" color: #545454;">mixture </span><span style=" color: #363636;">due </span>to arcing or <span style=" color: #363636;">thermal </span>means.</p><p class="s516" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s480">FPN: </span><span class="s504">For </span><span class="s480">further infom1</span><span class="s504">a</span><span class="s503">ti</span><span class="s504">on, see </span><span class="s503">ANSU ISA-12.12.01-2013, </span><span style=" color: #464646;">Nonincendive </span>l!&#39;lectrical <span style=" color: #464646;">Equipm</span><span style=" color: #7B7B7B;">e</span><span style=" color: #464646;">nt </span><span style=" color: #646464;">for </span>Use <span style=" color: #262626;">in </span>C!uss <span style=" color: #464646;">I </span>and <span style=" color: #646464;">II, </span>Division <span style=" color: #646464;">2, </span><span style=" color: #363636;">and </span><span style=" color: #7B7B7B;">Class </span><span style=" color: #464646;">Ill, </span>Divisions <span style=" color: #646464;">1 </span><span style=" color: #464646;">and 2 Hazardous (Classified) </span><span style=" color: #646464;">Loc</span><span style=" color: #363636;">alion</span><span style=" color: #646464;">s.</span></p><p class="s25" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s501">Nonincendive </span><span class="s495">Field </span><b>Wiring </b><span class="s495">[as </span><b>appJied </b><span class="s495">toHazardous </span><b>(Classified) </b><span class="s495">Locations]. </span><span style=" color: #464646;">Wiring </span>that <span style=" color: #464646;">enters </span><span style=" color: #545454;">or </span>l<span style=" color: #646464;">e</span>aves <span style=" color: #646464;">a</span>n <span style=" color: #464646;">equipment </span><span style=" color: #545454;">enclosure </span><span style=" color: #262626;">and, </span><span style=" color: #464646;">under </span><span style=" color: #262626;">n</span><span style=" color: #545454;">o</span><span style=" color: #262626;">rmal </span><span style=" color: #464646;">operating </span>conditions <span style=" color: #464646;">of </span>the equipment<span style=" color: #646464;">, </span>is <span style=" color: #262626;">no</span><span style=" color: #545454;">t </span><span style=" color: #646464;">capable, </span><span style=" color: #262626;">due </span><span style=" color: #545454;">to </span>arcing or <span style=" color: #464646;">thermal effects, </span>of <span style=" color: #464646;">igniting </span>the<span style=" color: #262626;">flamm</span><span style=" color: #545454;">able gas</span><span style=" color: #909090;">­ </span><span style=" color: #464646;">air, vapor</span><span style=" color: #909090;">-</span><span style=" color: #464646;">a</span><span style=" color: #262626;">ir, </span>or <span style=" color: #464646;">dust-air mixture. Normal </span>operation include<span style=" color: #646464;">s ope</span>ning<span style=" color: #545454;">,</span><span style=" color: #646464;">s</span>hortin<span style=" color: #545454;">g, or</span><span style=" color: #464646;">grounding </span>the<span style=" color: #464646;">field wiring.</span></p><p class="s494" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Nonincendive Field Wiring Apparatus <span style=" color: #262626;">[as </span>applied <span style=" color: #262626;">to </span>Hazardous <span style=" color: #262626;">(Classified) Locations]. </span><span class="s496">Apparatus </span><span class="s497">intended to </span><span class="s498">be connected </span><span class="s25">to nonincendive field wiring.</span></p><p class="s503" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;"><span style=" color: #545454;">FPN: For </span>further infonnation, <span style=" color: #545454;">see </span>ANSI/ <span style=" color: #363636;">ISA</span><span style=" color: #909090;">-</span>1<span style=" color: #646464;">2.</span>12<span style=" color: #262626;">.</span>0l<span style=" color: #646464;">-</span>20<span style=" color: #262626;">13,</span></p><p class="s517" style="padding-top: 1pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">Nonincendive <span style=" color: #545454;">Electrical </span>Equipment <span style=" color: #646464;">for </span>Use <span style=" color: #545454;">i</span><span style=" color: #262626;">n </span><span style=" color: #363636;">Class </span>I <span style=" color: #545454;">and</span></p><p class="s517" style="padding-left: 16pt;text-indent: 0pt;line-height: 114%;text-align: left;">II. Divi.fion <span style=" color: #363636;">2, </span><span class="s527">and </span><span style=" color: #646464;">Class </span>!IL <span style=" color: #363636;">Divisions </span>I <span style=" color: #646464;">and </span>2 <span style=" color: #363636;">Hazardou</span><span style=" color: #646464;">s </span><span style=" color: #363636;">(Cla</span><span style=" color: #646464;">ssified) </span>locations.</p><p class="s25" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>NonUnear Load. </b><span style=" color: #646464;">A </span><span style=" color: #262626;">load </span>where <span style=" color: #464646;">the wave shape </span><span style=" color: #262626;">of </span>th<span style=" color: #646464;">e </span>steady-state <span style=" color: #464646;">current </span><span style=" color: #545454;">does </span>n<span style=" color: #646464;">o</span><span style=" color: #464646;">t </span>follow <span style=" color: #464646;">the </span>wave <span style=" color: #464646;">shape of the </span>applied <span style=" color: #464646;">voltage.</span></p><p class="s503" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">FPN: Electronic equipment, elcctronic/elcctric-discharge <span style=" color: #262626;">ligh</span>t<span style=" color: #646464;">in</span>g,adjustable-speed <span style=" color: #363636;">drive</span><span style=" color: #545454;">systems, </span>andsimilarequ<span style=" color: #7B7B7B;">ip</span>ment may be <span style=" color: #262626;">nonlinear </span><span style=" color: #646464;">loads.</span></p><p class="s497" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>Oil Immersion (as�;lied </b>to <b>Hazardous </b><span class="s494">(Classified) Locations]. </span><span style=" color: #363636;">Electrica equipm</span><span style=" color: #646464;">en</span><span style=" color: #464646;">t </span>imm<span style=" color: #545454;">er</span><span style=" color: #363636;">sed </span>in <span style=" color: #545454;">a </span><span style=" color: #464646;">protective </span>liquid <span style=" color: #464646;">in_ </span><span style=" color: #363636;">ch a way </span>that <span style=" color: #464646;">an explosive </span><span style=" color: #545454;">atmosphere that </span><span style=" color: #363636;">may </span>b<span style=" color: #545454;">e above </span><span style=" color: #464646;">the </span>liquid <span style=" color: #363636;">or </span><span style=" color: #464646;">outside the enclosure </span><span style=" color: #363636;">cannot be </span>i<span style=" color: #646464;">g</span><span style=" color: #363636;">nited.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="235" height="5" alt="image" src="Image_030.png"/></span></p><p class="s426" style="padding-top: 11pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">Optical Fiber Cable. <span style=" color: #494949;">A factory </span>as<span style=" color: #5D5D5D;">sem</span>bly <span style=" color: #494949;">or </span>fi<span style=" color: #5D5D5D;">eld </span><span style=" color: #494949;">assembly </span><span style=" color: #5D5D5D;">ofo</span>ne <span style=" color: #494949;">or more optical fibers having an overall covering.</span></p><p class="s529" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">FPN: A <span style=" color: #313131;">fie</span><span style=" color: #6E6E6E;">ld-as</span><span style=" color: #494949;">scmbletloptil:al !ibcr cable </span><span style=" color: #6E6E6E;">is </span>,m <span style=" color: #313131;">assem</span>bly <span style=" color: #6E6E6E;">of </span><span style=" color: #494949;">om: or more </span><span style=" color: #6E6E6E;">optica</span><span style=" color: #494949;">I </span>fibers <span style=" color: #313131;">withi</span>n <span style=" color: #494949;">a </span>jacket. TI1e <span style=" color: #494949;">jackc1. without </span><span style=" color: #6E6E6E;">optical </span>fiber<span style=" color: #313131;">s, </span>is installed <span style=" color: #494949;">in </span>a <span style=" color: #494949;">manner </span>sim<span style=" color: #313131;">il..tr </span>t<span style=" color: #313131;">o </span><span style=" color: #6E6E6E;">condt1i1 </span>or <span style=" color: #494949;">rncew</span><span style=" color: #6E6E6E;">ay</span><span style=" color: #A1A1A1;">. </span><span style=" color: #494949;">Once </span><span style=" color: #828282;">the </span><span style=" color: #494949;">jacket </span>is <span style=" color: #494949;">inst!\llc&lt;l. </span><span style=" color: #6E6E6E;">the </span><span style=" color: #313131;">optic</span>al <span style=" color: #494949;">fibers </span>arc inse<span style=" color: #313131;">rted </span><span style=" color: #494949;">into the </span>jacket<span style=" color: #313131;">, </span><span style=" color: #494949;">completing </span><span style=" color: #6E6E6E;">the</span><span style=" color: #494949;">cable </span>assemb<span style=" color: #313131;">ly.</span></p><p class="s528" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><span class="s534">Outlet. </span><span style=" color: #6E6E6E;">A</span><span style=" color: #494949;">point </span>on <span style=" color: #494949;">the wiring </span><span style=" color: #313131;">sys</span>tem <span style=" color: #494949;">at which</span>cu<span style=" color: #313131;">rre</span><span style=" color: #6E6E6E;">n</span><span style=" color: #494949;">t </span><span style=" color: #6E6E6E;">is </span><span style=" color: #313131;">taken </span>to <span style=" color: #313131;">su</span>pply <span style=" color: #494949;">utilization </span><span style=" color: #313131;">eq</span>uipm<span style=" color: #313131;">en</span><span style=" color: #6E6E6E;">t.</span></p><p class="s528" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><span class="s534">Outline Lighting. </span><span style=" color: #494949;">An arrangement </span>of <span style=" color: #494949;">incandescent lamps, </span>electric <span style=" color: #494949;">discharge </span><span style=" color: #828282;">l</span><span style=" color: #494949;">ighti</span><span style=" color: #6E6E6E;">ng, </span><span style=" color: #494949;">or other </span><span style=" color: #6E6E6E;">c</span><span style=" color: #313131;">lectii</span><span style=" color: #6E6E6E;">ca</span><span style=" color: #494949;">lly powered </span>light sources <span style=" color: #494949;">to </span>outli<span style=" color: #313131;">ne </span><span style=" color: #6E6E6E;">o</span><span style=" color: #313131;">r </span>call <span style=" color: #494949;">attention </span><span style=" color: #6E6E6E;">to </span>ce<span style=" color: #313131;">rtain </span>fea<span style=" color: #313131;">tur</span><span style=" color: #6E6E6E;">es </span>such <span style=" color: #494949;">as </span>the <span style=" color: #313131;">slrn</span>pc <span style=" color: #494949;">of </span>a buildin<span style=" color: #313131;">g </span><span style=" color: #6E6E6E;">or </span>lhe <span style=" color: #494949;">decoration </span><span style=" color: #6E6E6E;">of </span><span class="s536">a </span><span style=" color: #494949;">window.</span></p><p class="s436" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>Overcurrcnt. </b>Any <span style=" color: #6E6E6E;">cuncnl </span><span style=" color: #5D5D5D;">in </span>excess <span style=" color: #5D5D5D;">of </span>the rated <span style=" color: #313131;">curr</span><span style=" color: #5D5D5D;">e</span><span style=" color: #313131;">nt </span>of equipment <span style=" color: #6E6E6E;">or </span>the ampacity <span style=" color: #6E6E6E;">of </span>a conductor. <span style=" color: #6E6E6E;">It </span>may result from overload, short <span style=" color: #6E6E6E;">circuit, </span><span style=" color: #5D5D5D;">o</span><span style=" color: #313131;">r </span>ground fault.</p><p class="s532" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s538">A </span>current <span style=" color: #828282;">i</span>n <span style=" color: #6E6E6E;">e</span><span style=" color: #313131;">xcess </span><span style=" color: #6E6E6E;">ofmting </span>may b� accommodated by <span style=" color: #6E6E6E;">certain </span>equipment and<span style=" color: #6E6E6E;">conductors </span><span style=" color: #5D5D5D;">for </span><span style=" color: #313131;">a </span><span style=" color: #6E6E6E;">given </span><span style=" color: #5D5D5D;">set</span>of <span style=" color: #5D5D5D;">conditio</span><span style=" color: #313131;">ns. </span>Therefore, <span style=" color: #313131;">th</span><span style=" color: #5D5D5D;">e mies </span>for nvercurrenl <span style=" color: #6E6E6E;">protecli&lt;m a</span><span style=" color: #313131;">re</span>specific for <span style=" color: #5D5D5D;">paiiicu!ar </span><span style=" color: #6E6E6E;">situations.</span></p><p class="s436" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><span class="s534">Ovcrcurrcnt  Protective  Device</span><span class="s539">,  </span><span class="s534">Branch-Circuit. </span>A device capable <span style=" color: #5D5D5D;">of providing </span>protection <span style=" color: #5D5D5D;">for </span><span style=" color: #6E6E6E;">service, </span>feeder, and branch circuits <span style=" color: #5D5D5D;">and </span>equipment <span style=" color: #5D5D5D;">over </span>the full range <span style=" color: #5D5D5D;">of </span>overcurrents between <span class="s540">its </span>rated current <span style=" color: #313131;">and </span><span style=" color: #5D5D5D;">its interrupting </span>rating. <span style=" color: #313131;">Su</span><span style=" color: #5D5D5D;">ch </span>devices are provided with <span style=" color: #313131;">int</span><span style=" color: #5D5D5D;">erru</span><span style=" color: #313131;">pting </span>ratings <span style=" color: #5D5D5D;">appro</span><span style=" color: #313131;">pri</span><span style=" color: #6E6E6E;">a</span>te for the intended <span style=" color: #5D5D5D;">use </span>but no <span style=" color: #313131;">les</span><span style=" color: #5D5D5D;">s than </span>5000 <span style=" color: #5D5D5D;">am</span><span style=" color: #313131;">per</span><span style=" color: #5D5D5D;">es.</span></p><p class="s426" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;"><b>Overcurrent Protective Device, Supplementary. </b><span style=" color: #494949;">A device intended to provide limited ovcrcurrcnt protection for </span><span style=" color: #5D5D5D;">spe</span>cifi<span style=" color: #6E6E6E;">c </span><span style=" color: #494949;">applications and utilization </span><span style=" color: #5D5D5D;">equ</span>ipm<span style=" color: #5D5D5D;">ent suc</span>h <span style=" color: #494949;">as luminaires and </span><span style=" color: #5D5D5D;">a</span>pplian<span style=" color: #6E6E6E;">ces</span>. <span style=" color: #494949;">This limited protection </span>is <span style=" color: #494949;">in addition to the protection </span>p<span style=" color: #5D5D5D;">rovid</span>ed <span style=" color: #494949;">in the required </span>bran<span style=" color: #6E6E6E;">c</span><span style=" color: #494949;">h circuit by </span>the <span style=" color: #494949;">branch­ </span><span style=" color: #5D5D5D;">circ</span>uit <span style=" color: #5D5D5D;">overcui:rent </span><span style=" color: #494949;">protective </span>dev<span style=" color: #5D5D5D;">ice.</span></p><p class="s528" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s534">Overload. </span><span style=" color: #313131;">Oper</span>a<span style=" color: #313131;">tion </span><span style=" color: #494949;">of equipment in </span><span style=" color: #313131;">ex</span>cess <span style=" color: #313131;">of </span><span style=" color: #494949;">normal, full-load rating, or of </span><span style=" color: #313131;">a </span>co<span style=" color: #313131;">nductor in </span>e<span style=" color: #313131;">xce</span>ss <span style=" color: #494949;">of </span><span style=" color: #313131;">rat</span>ed <span style=" color: #494949;">ampacity·that, </span>whe<span style=" color: #313131;">n it persists </span><span style=" color: #494949;">for a </span>suffic<span style=" color: #313131;">ient len</span>gth <span style=" color: #494949;">of time, would </span>ca<span style=" color: #313131;">use </span><span style=" color: #494949;">damage </span>or <span style=" color: #313131;">dange</span>rous <span style=" color: #494949;">overheating. A fault, such as a short circuit or ground fault, is not </span>an <span style=" color: #494949;">overload.</span></p><p class="s436" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s534">PnneJboard. </span><span style=" color: #313131;">A </span><span style=" color: #5D5D5D;">sing</span><span style=" color: #313131;">le </span>panel or !,&#39;foup <span style=" color: #313131;">of </span>panel units <span style=" color: #313131;">des</span><span style=" color: #5D5D5D;">igned </span>for <span style=" color: #313131;">a</span><span style=" color: #6E6E6E;">ss</span>embly in <span style=" color: #313131;">th</span><span style=" color: #5D5D5D;">e </span>form <span style=" color: #313131;">of </span>a <span style=" color: #6E6E6E;">single </span><span style=" color: #313131;">panel, </span>including buses and <span style=" color: #313131;">automatic </span>overcurrent devices, and <span style=" color: #6E6E6E;">e</span><span style=" color: #313131;">quipped </span>with or without <span style=" color: #5D5D5D;">switches </span>for the <span style=" color: #5D5D5D;">co</span><span style=" color: #313131;">ntrol </span>of light, heat, or <span style=" color: #313131;">pow</span><span style=" color: #5D5D5D;">er </span>circuits; designed to be placed in <span style=" color: #313131;">a </span>cabinet <span style=" color: #5D5D5D;">o</span><span style=" color: #313131;">r </span>cutout box placed in or against <span style=" color: #5D5D5D;">·</span>a<span style=" color: #5D5D5D;">wa</span><span style=" color: #313131;">ll, partition, </span>orother support; and accessible only from the front.</p><p class="s436" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><span class="s534">Photovoltaic (PY) </span><b>System. </b>The total <span style=" color: #6E6E6E;">co</span>mpon<span style=" color: #6E6E6E;">e</span><span style=" color: #313131;">nts </span>and <span style=" color: #5D5D5D;">subsystem </span><span style=" color: #313131;">th</span><span style=" color: #5D5D5D;">at, </span>in combination, <span style=" color: #5D5D5D;">convert </span><span style=" color: #6E6E6E;">solar </span>energy into electtic <span style=" color: #313131;">ener</span><span style=" color: #5D5D5D;">gy </span><span style=" color: #6E6E6E;">suitable </span><span class="s541">for </span><span style=" color: #6E6E6E;">connection </span><span class="s542">to </span><span class="s543">a </span>utilization <span style=" color: #313131;">lo</span><span style=" color: #5D5D5D;">ad.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="684" height="1" alt="image" src="Image_031.png"/></span></p><p class="s528" style="padding-top: 8pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><span class="s534">Plenum. </span><span class="s544">A </span><span style=" color: #6E6E6E;">compartment </span><span class="s541">or </span>chamber <span style=" color: #494949;">to </span>whi<span style=" color: #313131;">ch </span><span style=" color: #6E6E6E;">one </span><span style=" color: #494949;">or more </span><span style=" color: #313131;">air </span><span style=" color: #6E6E6E;">ducts </span>arc <span style=" color: #6E6E6E;">connected </span><span style=" color: #494949;">and </span>that <span style=" color: #494949;">fom1s </span>part <span style=" color: #313131;">of </span>the a<span style=" color: #313131;">ir d</span>istrib<span style=" color: #313131;">ut</span>ion system.</p><p class="s535" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><span class="s534">Portable </span><span class="s537">Equipment. </span><span style=" color: #5D5D5D;">Equipment wit</span><span style=" color: #313131;">h </span>electrical co<span style=" color: #313131;">mp</span><span style=" color: #5D5D5D;">onents </span>suitable <span style=" color: #494949;">to </span>be <span style=" color: #313131;">moved </span><span style=" color: #494949;">by a </span>single <span style=" color: #494949;">person without </span><span style=" color: #313131;">m</span><span style=" color: #5D5D5D;">echanical aids.</span></p><p class="s426" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>Power Outlet. </b><span style=" color: #494949;">An </span><span style=" color: #5D5D5D;">encl</span>os<span style=" color: #5D5D5D;">ed </span><span style=" color: #494949;">assembly </span><span style=" color: #5D5D5D;">tha</span>t <span style=" color: #494949;">may include receptacles,  </span><span style=" color: #5D5D5D;">circ</span>uit  <span style=" color: #5D5D5D;">bre</span>aker<span style=" color: #6E6E6E;">s</span><span style=" color: #494949;">.  </span>li.Jsch<span style=" color: #6E6E6E;">ol</span><span style=" color: #494949;">ders,  </span><span style=" color: #5D5D5D;">fused swi</span>tches<span style=" color: #5D5D5D;">, </span><span style=" color: #494949;">buses, and watt-hour </span>meter <span style=" color: #5D5D5D;">mo</span>unti<span style=" color: #6E6E6E;">ng </span>mean<span style=" color: #6E6E6E;">s</span><span style=" color: #494949;">; intended </span>to <span style=" color: #494949;">supply and </span><span style=" color: #5D5D5D;">co</span>ntrol <span style=" color: #494949;">power to mobile homes, recreational vehicles. park trailers. </span><span class="s545">l)I&quot; </span><span style=" color: #5D5D5D;">boats or to </span>serv<span style=" color: #6E6E6E;">e </span><span style=" color: #494949;">as </span>a <span style=" color: #494949;">means </span><span style=" color: #5D5D5D;">for </span><span style=" color: #494949;">distributing </span>pow<span style=" color: #6E6E6E;">e</span>r <span style=" color: #494949;">required </span><span style=" color: #6E6E6E;">to </span><span style=" color: #494949;">operate mobile </span>or <span style=" color: #6E6E6E;">temporarily </span><span style=" color: #494949;">installed equipment.</span></p><p class="s436" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><span class="s534">Premises Wiring </span><span class="s539">(S</span><span class="s534">ystem). </span>That <span style=" color: #5D5D5D;">interior and </span>exterior wiring, including pow<span style=" color: #6E6E6E;">e</span>r<span style=" color: #828282;">, </span><span style=" color: #313131;">lighting</span><span style=" color: #6E6E6E;">, </span>control, and <span style=" color: #828282;">s</span><span style=" color: #313131;">ignal </span>circuit wiring together with all their associated hardware, <span style=" color: #313131;">fitt</span><span style=" color: #5D5D5D;">ings,</span>and wiringdevices, both pennanently and temporarily installed, that <span style=" color: #5D5D5D;">e</span><span style=" color: #313131;">xten</span><span style=" color: #5D5D5D;">ds </span>from the <span style=" color: #6E6E6E;">service </span>point or source of <span style=" color: #5D5D5D;">power, such as </span>a battery, a <span style=" color: #6E6E6E;">solar </span>photovolta<span style=" color: #828282;">ic </span>system, or a <span style=" color: #6E6E6E;">generator, </span>transformer, <span style=" color: #5D5D5D;">or </span>converter windings, to <span style=" color: #6E6E6E;">the</span>outlct(s).</p><p class="s528" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">Such <span style=" color: #494949;">wiring does not include wiring </span><span style=" color: #313131;">in</span>ternal <span style=" color: #313131;">to </span><span style=" color: #494949;">appliances, </span><span style=" color: #313131;">lumin</span>ai<span style=" color: #313131;">re</span>s <span style=" color: #494949;">(fixtures), motors, </span>controllers, <span style=" color: #494949;">motor </span>co<span style=" color: #313131;">ntro</span>l <span style=" color: #6E6E6E;">ce</span><span style=" color: #313131;">nte</span>rs, <span style=" color: #6E6E6E;">and </span>similar e<span style=" color: #313131;">qui</span>pme<span style=" color: #313131;">nt.</span></p><p class="s532" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;"><span style=" color: #5D5D5D;">FPN: </span>Power sources include, <span style=" color: #313131;">but </span><span style=" color: #6E6E6E;">are </span>not lim<span style=" color: #828282;">ite</span>d t<span style=" color: #828282;">o, </span>interconnected <span style=" color: #828282;">or  </span>stand-alone batteries,  <span style=" color: #6E6E6E;">so</span><span style=" color: #313131;">l</span><span style=" color: #6E6E6E;">a</span>r photovoltaic <span style=" color: #6E6E6E;">systems, other </span><span style=" color: #313131;">&lt;listr</span><span style=" color: #5D5D5D;">ibutc</span><span style=" color: #313131;">&lt;l</span>generation <span style=" color: #6E6E6E;">systems, </span>or generators.</p><p class="s528" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;"><span class="s534">Pressurized ras applied to Hazardous </span><span class="s537">(Classified) Locations}. </span><span style=" color: #494949;">The process of supplying an </span>enc<span style=" color: #313131;">los</span>ure <span style=" color: #494949;">with a protective </span><span style=" color: #313131;">ga</span><span style=" color: #6E6E6E;">s </span><span style=" color: #494949;">with </span>or <span style=" color: #494949;">without </span>c<span style=" color: #313131;">ontinu</span>o<span style=" color: #313131;">us </span><span style=" color: #494949;">flow, </span><span style=" color: #313131;">at </span>sufficient <span style=" color: #313131;">p</span>ress<span style=" color: #313131;">ure </span>to <span style=" color: #313131;">prev</span><span style=" color: #6E6E6E;">en</span><span style=" color: #494949;">t the entrance </span>of <span style=" color: #494949;">combustible dust or ignitible fibers/ </span><span style=" color: #313131;">flyin</span><span style=" color: #6E6E6E;">gs</span><span style=" color: #494949;">.</span></p><p class="s426" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;"><b>Process Seal (as applied to Hazardous (Classified) Locations). </b><span style=" color: #494949;">A </span><span style=" color: #5D5D5D;">sea</span>l bet<span style=" color: #5D5D5D;">wee</span>n <span style=" color: #494949;">electrical </span><span style=" color: #5D5D5D;">syste</span>ms <span style=" color: #494949;">and flammable </span>or<span style=" color: #494949;">combustible </span>proc<span style=" color: #5D5D5D;">ess </span>fluid<span style=" color: #5D5D5D;">s </span><span style=" color: #494949;">where a failure could allow the </span>migration <span style=" color: #494949;">of process fluids into the </span>pr<span style=" color: #5D5D5D;">emises&#39; </span><span style=" color: #494949;">wiring system.</span></p><p class="s528" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;"><span style=" color: #313131;">Purged and Pressurized (as applied to Hazardous </span><span class="s534">(Classified) </span><span class="s537">LocationsJ. </span><span style=" color: #494949;">The </span>process <span style=" color: #494949;">of (1) purging, supplying </span>a<span style=" color: #313131;">n enclosure </span>with <span style=" color: #494949;">a protective gas </span>at <span style=" color: #494949;">a </span><span style=" color: #313131;">sufficient flow </span><span style=" color: #494949;">and </span><span style=" color: #313131;">positiv</span>e <span style=" color: #494949;">pressure to </span><span style=" color: #313131;">redu</span>ce <span style=" color: #313131;">th</span>e concentration of <span style=" color: #494949;">any flammable gas </span>or <span style=" color: #494949;">vapor </span><span style=" color: #313131;">initi</span>ally <span style=" color: #313131;">pre</span>sent <span style=" color: #313131;">to </span><span style=" color: #494949;">an acceptable </span><span style=" color: #313131;">level</span><span style=" color: #6E6E6E;">; </span><span style=" color: #494949;">and (2) pressurization, </span>sup<span style=" color: #313131;">plyin</span>g <span style=" color: #494949;">an </span>enclos<span style=" color: #313131;">ur</span>e <span style=" color: #494949;">with a protective gas </span><span style=" color: #313131;">with </span>or <span style=" color: #494949;">without continuous fl()w </span>at<span style=" color: #494949;">sufficient pressure to prevent the</span><span style=" color: #6E6E6E;">e</span><span style=" color: #313131;">ntranc</span>e <span style=" color: #313131;">of </span><span style=" color: #494949;">aflammable </span>gas <span style=" color: #313131;">or </span>vapor, <span style=" color: #494949;">a </span>combustible <span style=" color: #313131;">dust, </span><span style=" color: #494949;">or </span><span style=" color: #313131;">an ignitible </span>fiber.</p><p class="s453" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span class="s403">Qualified </span><b>Person. </b><span style=" color: #414141;">One who </span>has qualifications, skills <span style=" color: #414141;">and knowledge related to </span>the <span style=" color: #414141;">construction </span>and<span style=" color: #505050;">operatio</span><span style=" color: #1C1C1C;">n </span>of the <span style=" color: #505050;">electrical </span>equipment <span style=" color: #505050;">and </span>installations <span style=" color: #505050;">and </span>has <span style=" color: #505050;">received </span><span style=" color: #414141;">safety training </span><span style=" color: #505050;">to </span>recognize <span style=" color: #505050;">and </span><span style=" color: #1C1C1C;">avoid </span><span style=" color: #414141;">the </span>hazatds <span style=" color: #414141;">involved.</span></p><p class="s464" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;"><span class="s548">FPN. </span>Qualifications <span style=" color: #505050;">can </span>include <span style=" color: #414141;">those </span>in<span style=" color: #505050;">c</span><span style=" color: #7E7E7E;">l</span><span style=" color: #505050;">udedin </span><span style=" color: #414141;">the </span>Republi<span style=" color: #646464;">c </span><span style=" color: #414141;">Act7920 or </span><span style=" color: #505050;">national electrical engineering law.</span></p><p class="s453" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>Raceway. </b>An <span style=" color: #414141;">enclosed </span>channel <span style=" color: #505050;">of </span>metallic or <span style=" color: #414141;">nonmetallic materials </span>designed <span style=" color: #414141;">expressly </span>for holding wires, <span style=" color: #505050;">cables, </span>or busbar<span style=" color: #505050;">s</span><span style=" color: #7E7E7E;">, </span><span style=" color: #505050;">with </span><span style=" color: #414141;">additional </span><span style=" color: #505050;">functions </span>as <span style=" color: #414141;">pennitted in </span>this <span style=" color: #505050;">Code.</span></p><p class="s549" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;"><span style=" color: #2F2F2F;">FPN</span><span style=" color: #646464;">: </span>A raceway <span class="s553">is</span><span style=" color: #2F2F2F;">identified </span>with.in specific <span style=" color: #414141;">article </span>definitions.</p><p class="s546" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span class="s449">Rainproof. </span>Constructed, <span style=" color: #2F2F2F;">protected. </span>or treated <span style=" color: #505050;">so as to </span><span style=" color: #2F2F2F;">prevent </span><span style=" color: #505050;">rain from </span><span style=" color: #2F2F2F;">interfering with </span>the successful operation <span style=" color: #2F2F2F;">of th</span><span style=" color: #646464;">e </span><span style=" color: #505050;">apparatus </span>under <span style=" color: #646464;">specified </span>test conditions.</p><p class="s546" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span class="s449">Raintight. </span><span style=" color: #2F2F2F;">Constructed </span>or <span style=" color: #2F2F2F;">protected </span><span style=" color: #505050;">so that</span>exposure to <span style=" color: #505050;">a </span><span style=" color: #2F2F2F;">beating rain will not </span>result <span style=" color: #2F2F2F;">in </span>the entrance <span style=" color: #505050;">of </span>water under <span style=" color: #505050;">specified </span><span style=" color: #2F2F2F;">test conditions.</span></p><p class="s546" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span class="s403">Receptacle. </span><span style=" color: #2F2F2F;">A </span><span style=" color: #505050;">contact </span><span style=" color: #2F2F2F;">device </span>installed <span style=" color: #2F2F2F;">at the outlet </span>for <span style=" color: #2F2F2F;">the </span>connection <span style=" color: #2F2F2F;">of an </span>attachment <span style=" color: #2F2F2F;">plug, </span>or <span style=" color: #505050;">for </span>the <span style=" color: #2F2F2F;">direct </span><span style=" color: #505050;">connection </span>of <span style=" color: #505050;">electrical </span><span style=" color: #2F2F2F;">utilization </span><span style=" color: #505050;">equipment </span><span style=" color: #2F2F2F;">designed to mate </span>with the corresponding <span style=" color: #505050;">contact </span><span style=" color: #2F2F2F;">device</span><span style=" color: #646464;">. </span><b>A </b><span style=" color: #646464;">single </span>receptacle <span style=" color: #2F2F2F;">is a </span><span style=" color: #505050;">single </span>contact <span style=" color: #2F2F2F;">device </span>with <span style=" color: #2F2F2F;">no </span>other contact <span style=" color: #2F2F2F;">device </span>on the <span style=" color: #2F2F2F;">same </span>yoke. <span style=" color: #505050;">A </span>multiple receptacle <span style=" color: #1C1C1C;">is </span>two <span style=" color: #505050;">or </span>more <span style=" color: #2F2F2F;">contact devices on the </span>same <span style=" color: #505050;">yoke.</span></p><p class="s453" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span class="s403">Receptacle </span><b>Outlet. </b>An outl<span style=" color: #646464;">e</span><span style=" color: #414141;">t where </span>one <span style=" color: #505050;">or </span><span style=" color: #414141;">more receptacles </span>are <span style=" color: #414141;">installed.</span></p><p class="s546" style="padding-top: 5pt;padding-left: 7pt;text-indent: 1pt;text-align: justify;"><span class="s449">Remote-Control Circuit.  </span><span style=" color: #505050;">Any </span>electric <span style=" color: #505050;">circuit </span><span style=" color: #2F2F2F;">that </span>controls <span style=" color: #2F2F2F;">any </span>other circuit <span style=" color: #2F2F2F;">through </span><span style=" color: #505050;">a relay </span>or <span style=" color: #2F2F2F;">an </span>equivalent <span style=" color: #2F2F2F;">device.</span></p><p class="s453" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>Retrofit </b><span class="s555">Kit.</span><span style=" color: #414141;">A</span><span style=" color: #505050;">general </span><span style=" color: #414141;">tennfor</span><span style=" color: #505050;">a</span>complete <span style=" color: #646464;">su</span>b<span style=" color: #505050;">asse</span>mbl<span style=" color: #505050;">y of </span>parts <span style=" color: #414141;">and </span>de<span style=" color: #505050;">v</span>i<span style=" color: #646464;">c</span><span style=" color: #414141;">e</span><span style=" color: #646464;">s </span><span style=" color: #414141;">for field conversion </span>of utilization <span style=" color: #414141;">equipment.</span></p><p class="s453" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>Sealable Equipment. </b>Equipment <span style=" color: #505050;">enclosed </span>in a <span style=" color: #505050;">case </span>or <span style=" color: #414141;">cabinet </span><span style=" color: #505050;">that </span>is provided <span style=" color: #414141;">with </span>a means <span style=" color: #414141;">of </span><span style=" color: #646464;">sealing </span><span style=" color: #505050;">or </span><span style=" color: #414141;">locking </span><span style=" color: #505050;">so </span>that <span style=" color: #414141;">live </span><span style=" color: #505050;">parts </span><span style=" color: #414141;">cannot </span>be <span style=" color: #414141;">made accessible without opening the </span>en<span style=" color: #505050;">c</span>losure<span style=" color: #646464;">. </span><span style=" color: #505050;">The </span>equipment <span style=" color: #414141;">may </span>or may not <span style=" color: #414141;">be </span>operable <span style=" color: #414141;">without </span>opening the <span style=" color: #505050;">enclosure.</span></p><p class="s464" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">FPN: <span style=" color: #414141;">The </span><span style=" color: #505050;">equipment </span>may <span style=" color: #505050;">or may </span><span style=" color: #414141;">not be </span>operable <span style=" color: #505050;">without </span>opening <span style=" color: #505050;">lhe</span><span style=" color: #646464;">enc</span>losure<span style=" color: #505050;">.</span></p><p class="s453" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>Separately Derived </b>System. <span class="s556">An </span><span style=" color: #414141;">electrical </span><span style=" color: #505050;">source, </span><span style=" color: #414141;">other </span>than <span style=" color: #505050;">a </span><span style=" color: #414141;">service, </span>having no direct<span style=" color: #909090;">·</span><span style=" color: #505050;">�nnec</span>tion(s) <span style=" color: #414141;">to circuit </span>conductors <span style=" color: #414141;">of any </span>other <span style=" color: #414141;">electrical </span><span style=" color: #505050;">source </span>other than those <span style=" color: #414141;">established by </span>grounding and bonding connections.</p><p class="s453" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>Service. </b>The <span style=" color: #505050;">conductors </span><span style=" color: #414141;">and equipment for delivering </span><span style=" color: #505050;">electric energy </span>from the <span style=" color: #414141;">serving </span>utility to <span style=" color: #414141;">the </span>wiring <span style=" color: #505050;">system </span>of <span style=" color: #414141;">the </span>premises served.</p><p class="s453" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">12</p><p class="s546" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;"><span class="s449">Service Cable. </span>Service <span style=" color: #2F2F2F;">conductors made </span>up <span style=" color: #505050;">in the fonn of </span><span style=" color: #646464;">a </span><span style=" color: #2F2F2F;">cable.</span></p><p class="s453" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: left;"><b>Service </b><span class="s554">Conductors. </span>The <span style=" color: #505050;">conductors </span>from <span style=" color: #414141;">the </span><span style=" color: #505050;">service </span>point <span style=" color: #414141;">to the </span><span style=" color: #505050;">service </span><span style=" color: #414141;">disconnecting means.</span></p><p class="s547" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 81%;text-align: left;"><span class="s554">Service </span><span class="s449">Conductors, Overhead. </span><span style=" color: #2F2F2F;">The </span>overhead <span style=" color: #2F2F2F;">conductors </span>between <span style=" color: #2F2F2F;">the </span>service <span style=" color: #2F2F2F;">point </span>and <span style=" color: #414141;">the </span>first <span style=" color: #2F2F2F;">point</span></p><p class="s546" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">of <span style=" color: #505050;">connection </span>to the <span style=" color: #646464;">service-entrance </span><span style=" color: #505050;">conductors </span>at the <span style=" color: #2F2F2F;">building </span><span style=" color: #505050;">or other structure.</span></p><p class="s547" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s449">Service Conductors, Underground. </span><span style=" color: #414141;">The </span><span style=" color: #2F2F2F;">underground conductors </span>between <span style=" color: #2F2F2F;">the </span>service <span style=" color: #414141;">point </span><span style=" color: #2F2F2F;">and </span>the <span style=" color: #414141;">first point </span>of <span style=" color: #414141;">connection to </span>the <span style=" color: #414141;">service-entrance </span>conductors <span style=" color: #414141;">in </span><span style=" color: #2F2F2F;">a tenninal </span><span style=" color: #414141;">box, </span><span style=" color: #2F2F2F;">meter, or </span>other <span style=" color: #414141;">enclosure, inside </span>or <span style=" color: #414141;">outside </span>the <span style=" color: #646464;">b</span><span style=" color: #2F2F2F;">uildi</span>ng <span style=" color: #2F2F2F;">wall.</span></p><p class="s464" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><span style=" color: #505050;">FPN: </span>Wh<span style=" color: #646464;">ere </span><span style=" color: #414141;">there </span>i<span style=" color: #646464;">s no </span>teitninal <span style=" color: #414141;">box, </span><span style=" color: #646464;">meter, </span>or <span style=" color: #414141;">other </span>enclosure, <span style=" color: #414141;">the point </span><span style=" color: #505050;">of c</span><span style=" color: #7E7E7E;">o</span><span style=" color: #505050;">nnect</span>i<span style=" color: #505050;">on </span>is <span style=" color: #414141;">considered </span><span style=" color: #505050;">to be </span><span style=" color: #414141;">the poi</span><span style=" color: #646464;">n</span><span style=" color: #7E7E7E;">t </span><span style=" color: #646464;">of </span><span style=" color: #414141;">entrance </span><span style=" color: #505050;">of </span><span style=" color: #646464;">the service </span><span style=" color: #505050;">con</span>du<span style=" color: #505050;">cto</span><span style=" color: #7E7E7E;">rs</span><span style=" color: #414141;">into </span>th<span style=" color: #646464;">e </span><span style=" color: #414141;">buildin</span><span style=" color: #646464;">g</span><span style=" color: #7E7E7E;">.</span></p><p class="s453" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>Service Drop. </b><span style=" color: #505050;">The </span>overhead <span style=" color: #505050;">conductors </span>between <span style=" color: #414141;">the utility electric supply </span><span style=" color: #505050;">system </span>and <span style=" color: #414141;">the service </span>point.</p><p class="s546" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s449">Service-Entrance Conductors, Overhead System. </span><span style=" color: #2F2F2F;">The </span><span style=" color: #646464;">se</span><span style=" color: #2F2F2F;">rvice conductors </span><span style=" color: #505050;">between </span>the <span style=" color: #505050;">tenninals </span><span style=" color: #1C1C1C;">of </span>the <span style=" color: #505050;">service </span><span style=" color: #2F2F2F;">equipment </span>and <span style=" color: #2F2F2F;">a point usually outside </span><span style=" color: #505050;">the </span><span style=" color: #2F2F2F;">building, </span>clear <span style=" color: #2F2F2F;">of building </span>walls, where <span style=" color: #2F2F2F;">j</span><span style=" color: #646464;">oin</span>ed <span style=" color: #2F2F2F;">by </span>tap or <span style=" color: #505050;">splice </span>to <span style=" color: #505050;">the </span>service <span style=" color: #2F2F2F;">drop </span>or overhead <span style=" color: #505050;">service </span>conductors.</p><p class="s453" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>Service-Entrance   Conductors,   </b><span class="s554">Underground </span><b>System. </b>The <span style=" color: #646464;">service </span><span style=" color: #414141;">conductors between </span>the <span style=" color: #505050;">terminals </span><span style=" color: #414141;">of </span>the <span style=" color: #646464;">service </span><span style=" color: #414141;">equipment </span><span style=" color: #505050;">and </span><span style=" color: #414141;">the_ </span>point <span style=" color: #505050;">of connection </span>to the <span style=" color: #414141;">service </span>lateral <span style=" color: #646464;">or </span>underground <span style=" color: #505050;">service </span><span style=" color: #414141;">conductors.</span></p><p class="s550" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">FPN: <span style=" color: #505050;">Where </span>service <span style=" color: #505050;">equipme</span><span style=" color: #2F2F2F;">n</span><span style=" color: #7E7E7E;">t </span><span style=" color: #2F2F2F;">is located </span>outside the building <span style=" color: #505050;">walls, </span><span style=" color: #2F2F2F;">there </span>may be <span style=" color: #505050;">no </span>servi<span style=" color: #646464;">ce</span><span style=" color: #909090;">-</span>entran<span style=" color: #646464;">ce conductors </span><span style=" color: #2F2F2F;">or </span>they <span style=" color: #2F2F2F;">may </span>be <span style=" color: #2F2F2F;">entirely </span>outside <span style=" color: #2F2F2F;">the building.</span></p><p class="s453" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>Service Equipment. </b><span style=" color: #414141;">The </span>necessary <span style=" color: #505050;">equipment, </span><span style=" color: #414141;">usually consisting of </span><span style=" color: #505050;">a circuit </span><span style=" color: #414141;">breaker(s) </span>or <span style=" color: #505050;">switch(es) </span>and <span style=" color: #414141;">fuse(s) and their accessories, connected </span><span style=" color: #505050;">to </span>the <span style=" color: #1C1C1C;">load </span><span style=" color: #414141;">end of </span><span style=" color: #646464;">service </span><span style=" color: #505050;">conductors </span>to a building <span style=" color: #646464;">or </span>other <span style=" color: #505050;">structure, </span><span style=" color: #414141;">or </span>an otherwise designat<span style=" color: #646464;">e</span>d<span style=" color: #414141;">area, </span>and intended <span style=" color: #414141;">to</span><span style=" color: #646464;">constitute </span>the main control <span style=" color: #414141;">and </span><span style=" color: #646464;">cutoff </span>of the <span style=" color: #414141;">supply.</span></p><p class="s547" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span class="s449">Service </span><span class="s554">Lateral. </span>The <span style=" color: #2F2F2F;">underground conductors </span>between the <span style=" color: #414141;">utility electric </span><span style=" color: #646464;">s</span><span style=" color: #2F2F2F;">upply </span>system and the service <span style=" color: #414141;">point.</span></p><p class="s546" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s403">Service </span><span class="s449">Point. </span><span style=" color: #2F2F2F;">The </span>point <span style=" color: #505050;">of </span>connection between <span style=" color: #2F2F2F;">the </span>facilities <span style=" color: #2F2F2F;">of </span>the serving <span style=" color: #2F2F2F;">utility </span>and <span style=" color: #2F2F2F;">the </span>premises <span style=" color: #2F2F2F;">wiring.</span></p><p class="s550" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><span style=" color: #2F2F2F;">FPN: </span><span style=" color: #505050;">The service </span><span style=" color: #2F2F2F;">point </span><span style=" color: #505050;">can be described </span><span class="s548">as </span>the <span style=" color: #505050;">point </span><span style=" color: #2F2F2F;">of </span><span style=" color: #505050;">demarcation </span><span style=" color: #2F2F2F;">between </span>where <span style=" color: #2F2F2F;">the serving </span>utility <span style=" color: #505050;">ends </span>and <span style=" color: #2F2F2F;">the </span>premises <span style=" color: #2F2F2F;">wiring </span>begins.The <span style=" color: #505050;">serving </span><span style=" color: #2F2F2F;">utility </span>generally <span style=" color: #2F2F2F;">specifies the </span>location <span style=" color: #505050;">of </span>the <span style=" color: #505050;">service </span>point <span style=" color: #505050;">based on </span><span style=" color: #2F2F2F;">the </span><span style=" color: #505050;">conditions of service.      </span><span style=" color: #7E7E7E;">·\</span></p><p class="s546" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s449">Service </span><span class="s403">Protective </span><span class="s449">De!i�. </span><span style=" color: #505050;">Enclosed </span>fusible <span style=" color: #505050;">switch </span>or <span style=" color: #2F2F2F;">circuit </span>breaker <span style=" color: #2F2F2F;">installed </span>ahead of <span style=" color: #2F2F2F;">the service </span>equipment, <span style=" color: #505050;">nearest </span><span style=" color: #2F2F2F;">the service </span>point (<span style=" color: #2F2F2F;">usually, immediately after </span>the <span style=" color: #2F2F2F;">metering </span><span style=" color: #505050;">equipment), </span><span style=" color: #2F2F2F;">intended to </span>provide <span style=" color: #505050;">short circuit </span>fault protection <span style=" color: #2F2F2F;">for </span><span style=" color: #505050;">service-entrance conductors.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_032.png"/></span></p><p class="s440" style="padding-top: 8pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Short-Circuit Current Rating. <span class="s441">The prospective symmetrical fault current at a nominal voltage to which an apparatus or system is able to be connected without sustaining damage exceeding defined acceptance criteria.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Show Window. <span class="s441">Any window used or designed to be used for the display of goods or advertising material, whether it is fully or partly enclosed or entirely open at the rear and whether or not it has a platform raised higher than the street floor level.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Signaling Circuit. <span class="s441">Any electric circuit that energizes signaling equipment.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Simple Apparatus [as applied to Hazardous (Classified) Locations]. <span class="s441">An electrical component or combination of components of simple construction witb well-defined electrical parameters that does not generate more than 1.5 volts, 100 mA, and 25 mW, or a passive component that does not dissipate more than</span></p><p class="s441" style="padding-left: 6pt;text-indent: 0pt;text-align: justify;">1.3 watts and is compatible with the intrinsic safety of the circuit in which it is used.</p><p class="s557" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">FPN:The following apparatus arc examples of simple apparatus:</p><p class="s557" style="padding-top: 7pt;padding-left: 32pt;text-indent: -16pt;line-height: 108%;text-align: justify;">(1) Passive components; for example, switches, junction boxes, resistance temperature devices, and simple semiconductor devices such as LEDs</p><p class="s557" style="padding-top: 6pt;padding-left: 32pt;text-indent: -16pt;line-height: 107%;text-align: justify;">(2) Sources of stored energy consisting of single components in simple circuits with well-defined parameters; for example, capacitors or inductors, whose values arc considered when determining the overall safety of the system</p><p class="s159" style="padding-top: 6pt;padding-left: 32pt;text-indent: -17pt;text-align: left;">(3) <span class="s558">Sources of generated energy; for example, thermocouples and photocells, that do not generate more than 1.5 volts, 100</span></p><p class="s557" style="padding-top: 3pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">mA,and25mW</p><p class="s440" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Stand-Alone System. <span class="s441">A system that supplies power independently of an electrical production and clistribution network.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Structure, <span class="s441">That which is built or constructed, other than equipment.</span></p><p class="s440" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Surge Arrester. <span class="s441">A protective device for limiting surge voltages by discharging or bypassing surge current; it also prevents continued flow of follow current while remaining capable of repeating these functions.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Surge-Protective Device (SPD). <span class="s441">A protective device for limiting transient voltages by cliverting or limiting surge current; it also prevents continued flow of follow current while remaining capable of repeating these functions and is designated as follows:</span></p><p class="s441" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Type l: Permanently connected SPDs intended for installation between the secondary of the service transformer <b>and </b>the <b>line </b>side of the seNice disconnect overcurrent device.</p><p class="s441" style="padding-top: 10pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Type 2: Permanently connected SPDs intended for installation on the load side of the service disconnect overcurrent device, including SPDs located at the branch panel.</p><p class="s441" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Type 3: Point of utilization SPDs.</p><p class="s441" style="padding-top: 8pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Type 4: Component SPDs, including discrete components, as well as assemblies.</p><p class="s557" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: For further infonm1tionon Type I, Type2,Type 3, and Type 4 SPDs, see UL 1449, Standard for Surge Protective Devices.</p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Switch, Bypass Isolation. <span class="s441">A manually operated device used in conjunction with a transfer switch to provide a means of directly connecting load conductors to a power source and of disconnecting the transfer switch.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>Switch, General-Use. </b>A switch intended for use in general distribution and branch circuits. It is rated in amperes, and it is capable of <span style=" color: #525252;">i</span>nterrupting its rafod current at its rated voltage.</p><p class="s440" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Switch, General-Use Snap. <span class="s441">A form of general-use switch constructed so that it can be installed in device boxes oron boxcovers,orotherwise used in conjunction with wiring systems recognized by this Code.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Switch,·isolating. <span class="s441">A switch intended for isolating an electric circuit from the source of power. It has no intenupting rating, and it is intended to be operated only after the circuit has been opened by some other means.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Switch, Motor-Circuit. <span class="s441">A switch rated in horsepower that is capable of interrupting the maximum operating overload current of a motor of the same horsepower rating as the switch at the rated voltage.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Switch, Transfer. <span class="s441">An automatic or nonautomatic device for transferring one or more load conductor connections from one power source to another.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Switchboard. A <span class="s441">large single panel, frame, or assemhly of panels on which are mounted on the face, back, or both, switches, overcurrent and other protective devices, buses, and usually instruments. Switchboards are generally accessible from the rear as well as from the front and are not intended to be installed incabinets.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>Switchgear. </b>An assembly completely enclosed on all sides and top with sheet metal (except for ventilating openings and inspection windows) and containing primary power circuit switching, interrupting devices, or both, <span class="s559">with </span>buses and connections. The assembly may include control and <b>auxiliary </b>devices. Access to the interior of the enclosure is provided by doors, removable covers, or both.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_033.png"/></span></p><p class="s560" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;text-align: center;">ARTICLE <span class="s561">1.1 </span><span class="s562">- </span>DEFINITIONS</p><p class="s563" style="padding-top: 9pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><span style=" color: #313131;">FPN</span>: <span style=" color: #464646;">All switchgear subject lo PEC I requirements is metal enclosed. Switchgear rated below 1000 V </span><span class="s564">or </span><span style=" color: #464646;">less </span><span style=" color: #313131;">may </span><span style=" color: #464646;">be identified </span>as <span style=" color: #313131;">&quot;low</span>-voltage <span style=" color: #464646;">power </span>circuit <span style=" color: #464646;">breaker switchgear.&quot; </span>S<span style=" color: #313131;">wit</span>chgear <span style=" color: #464646;">rated </span>over <span style=" color: #464646;">IOOO V may he </span><span style=" color: #313131;">identified </span><span style=" color: #464646;">as  &quot;metal­ cnclosed switchgear&#39;&#39; </span>or <span style=" color: #464646;">&quot;metal-clad </span>swi<span style=" color: #313131;">tchgear</span>.&quot; <span style=" color: #464646;">Switchgear is </span>available <span style=" color: #464646;">in </span>non-arc-resistant or arc-resistanl <span style=" color: #464646;">constructions.</span></p><p class="s520" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s565">Thermal Protector </span><b>(as </b><span class="s565">applied </span><span class="s560">to </span><span class="s565">motors). </span><span class="s498">A </span>protective device for assembly as an integral <span style=" color: #313131;">part </span>or a motoror motor-compressorthat, when properly <span style=" color: #5B5B5B;">applied, </span>protects the motoragainst dangerous overheating due <span style=" color: #5B5B5B;">to </span>overload <span style=" color: #313131;">and </span>failure to sta,t.</p><p class="s563" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">FPN:The the1mal protector <span style=" color: #464646;">may </span>consist <span style=" color: #7C7C7C;">ofooc </span><span style=" color: #464646;">or </span>more<span style=" color: #464646;">sensing </span>element� integral <span style=" color: #464646;">with </span>the <span style=" color: #464646;">motor </span>or <span style=" color: #464646;">motor-compressor </span>and <span style=" color: #7C7C7C;">a</span><span style=" color: #464646;">n external </span>control device.</p><p class="s520" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s565">Thermally Protected </span><b>(as applied </b><span class="s565">to motors). </span>The <span style=" color: #5B5B5B;">words </span><i>Thermally Protected </i>appearing <span style=" color: #5B5B5B;">on </span>the nameplate of <span class="s498">a </span>motor or motor-compressor indicate that the motor <span style=" color: #5B5B5B;">is </span>provided with a thermal protector.</p><p class="s520" style="padding-top: 6pt;padding-left: 5pt;text-indent: 2pt;text-align: justify;"><b>Unclassified Locations </b><span class="s565">[as </span><b>applied </b><span class="s565">to Hazardous (Classified) </span><b>Locations]. </b>Locations determined <span style=" color: #5B5B5B;">to </span><span class="s571">be </span>neither Class {, Divi- sion l<span style=" color: #5B5B5B;">� </span>Class I, Division <span style=" color: #5B5B5B;">2; Class </span>1<span style=" color: #7C7C7C;">, </span>Zone O; <span style=" color: #5B5B5B;">Class </span>I, <span style=" color: #5B5B5B;">Zone </span>l; Class f, Zone 2; Class H, Division l; <span style=" color: #5B5B5B;">Class </span>II, Division <span style=" color: #5B5B5B;">2; Class </span>HI, Division 1; <span style=" color: #5B5B5B;">Class </span>Ill, Division <span style=" color: #5B5B5B;">2; </span>Zone 20; Zone <span style=" color: #5B5B5B;">21; </span>Zone 22; nor <span style=" color: #5B5B5B;">a</span><span style=" color: #313131;">ny</span>combination thereof.</p><p class="s565" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Ungrounded. <span class="s520">Not connected to ground or to a conductive body that extends the ground connection.</span></p><p class="s520" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s565">Unlnterruptible Power </span><b>Supply. </b>A power supply used to provide alternating current power to <span style=" color: #5B5B5B;">a </span>load for <span style=" color: #5B5B5B;">some </span>period of <span style=" color: #5B5B5B;">tim�in </span>the event of <span style=" color: #5B5B5B;">a </span>power <span style=" color: #5B5B5B;">failure.</span></p><p class="s503" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">FPN: <span style=" color: #5B5B5B;">In addition, it </span>may provide a more <span style=" color: #5B5B5B;">constant </span>voltage and frequency <span style=" color: #5B5B5B;">supply </span>to lhc <span style=" color: #5B5B5B;">load, </span>reducing <span style=" color: #5B5B5B;">the effects </span>of <span style=" color: #5B5B5B;">voltage and</span></p><p class="s503" style="padding-top: 2pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">frequency <span style=" color: #5B5B5B;">variations.</span></p><p class="s568" style="padding-top: 7pt;padding-left: 7pt;text-indent: 1pt;text-align: justify;"><span class="s565">Utilization </span><span class="s566">Equipment.  </span><span style=" color: #464646;">Equipment that utilizes electric energy for electronic, </span>electromechanical, <span style=" color: #464646;">chemical, heating, lighting, or </span>similar <span style=" color: #313131;">purpo</span>ses.</p><p class="s520" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 92%;text-align: justify;"><span class="s565">Ventilated. </span>Provided with a means to <span style=" color: #313131;">permit</span>circulation of air <span style=" color: #5B5B5B;">sufficient </span>to <span style=" color: #313131;">r</span><span style=" color: #5B5B5B;">e</span><span style=" color: #313131;">move </span>an <span style=" color: #5B5B5B;">excess </span>of heat, fumes, or vapors.</p><p class="s520" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 91%;text-align: justify;"><span class="s565">Volatile Flammable Liquid.  </span><span class="s573">A </span>flammable liquid <span style=" color: #313131;">having </span>a flash point below 38°C<span style=" color: #7C7C7C;">, </span>or <span style=" color: #5B5B5B;">a </span>flammable liquid whose temperature is above its flash point, or a Class CI combustible liquid that has a vapor pressure not exceeding 276 kPa at 38°C and whose temperature is above its flash point.         <span style=" color: #5B5B5B;">·,</span></p><p class="s520" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;line-height: 92%;text-align: justify;"><span class="s565">Voltage </span><b>(of </b><span class="s565">a circuit). </span>The greatest root-mean-square <b>(nns) </b>(effective) difference <span style=" color: #5B5B5B;">o</span><span style=" color: #313131;">f pot</span><span style=" color: #5B5B5B;">entiai </span>between any two conductors of the <span style=" color: #5B5B5B;">circuit concerned.</span></p><p class="s503" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">f PN: <span style=" color: #5B5B5B;">Somesystems, such </span>as<span style=" color: #5B5B5B;">3-pha�e </span>4-wire, <span style=" color: #5B5B5B;">single-phase </span>3-wire<span style=" color: #7C7C7C;">, </span>and 3<span style=" color: #9A9A9A;">-</span>wire direct <span style=" color: #5B5B5B;">current, </span>may have various circuits of various <span style=" color: #5B5B5B;">volt.ages.</span></p><p class="s568" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s565">Voltage</span><b>,</b><span class="s566">Nominal. </span>A <span style=" color: #464646;">nominal </span>value<span style=" color: #464646;">assigned toacircuit </span>or system for <span style=" color: #464646;">the purpose of conveniently designating its voltage </span>class <span style=" color: #464646;">(e.g., 230, </span>230/ll5, <span style=" color: #464646;">460, 460Y/265, </span>400Y/230, <span style=" color: #464646;">2l 6Y</span>/125). <span style=" color: #464646;">The actual voltage </span>at <span style=" color: #464646;">which a </span>circuit operates can vary <span style=" color: #464646;">from </span>the <span style=" color: #464646;">nominal within a range that pennits </span>satisfactory <span style=" color: #464646;">operation of </span>equipment.</p><p class="s503" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">fPN No. I: <span style=" color: #5B5B5B;">See ANSI</span>C84.l-1995, Voltage Ratings <span style=" color: #5B5B5B;">for Electric </span>Power <span style=" color: #5B5B5B;">Systems and Equipment (60 Hz).</span></p><p class="s503" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">FPN <span style=" color: #5B5B5B;">No. 2: Certain hattery </span>units <span style=" color: #5B5B5B;">may </span>be <span style=" color: #5B5B5B;">consid- ered </span>to <span style=" color: #5B5B5B;">be rated at nominal 48 volts </span>de, <span style=" color: #5B5B5B;">but </span>may <span style=" color: #5B5B5B;">have a charging </span>float voltage <span style=" color: #5B5B5B;">up to 58 </span>volts. <span style=" color: #5B5B5B;">In de </span>applications, <span style=" color: #5B5B5B;">60 </span>volts <span style=" color: #5B5B5B;">is </span>used <span class="s576">lo </span><span style=" color: #5B5B5B;">cover </span>the <span style=" color: #5B5B5B;">entire </span>range <span style=" color: #5B5B5B;">of </span>float <span style=" color: #5B5B5B;">voltages.</span></p><p class="s520" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 92%;text-align: justify;"><span class="s565">Voltage </span><b>to Ground. </b>For grounded circuits, <span style=" color: #5B5B5B;">the voltage </span>between lhe given conductor <span style=" color: #313131;">and </span>that point or conductor of the <span style=" color: #5B5B5B;">circuit </span>that is grounded; for ungrounded circuits, the greatest <span style=" color: #313131;">voltage </span>between the given conductor and any other <span style=" color: #5B5B5B;">conductor </span>of the circuit.</p><p class="s520" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 90%;text-align: justify;"><span class="s565">Watertight. </span>Constructed sothat moisture will not enter the enclosure <span style=" color: #313131;">under </span>specified <span class="s571">test </span>conditions.</p><p class="s520" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 92%;text-align: justify;"><span class="s565">Weatherproof.  </span>Constructed or protected <span style=" color: #5B5B5B;">so </span>that <span style=" color: #5B5B5B;">exposu</span><span style=" color: #313131;">re</span>to the weather <span style=" color: #313131;">will</span>notinterfere withsuccessful <span style=" color: #5B5B5B;">operation.</span></p><p class="s563" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">FP<span style=" color: #313131;">N: </span><span style=" color: #464646;">R</span><span style=" color: #7C7C7C;">a</span>inproof<span style=" color: #7C7C7C;">, </span><span style=" color: #464646;">raintigbt, </span>or <span style=" color: #464646;">watertight eqttipment </span>can <span style=" color: #464646;">fulfill the requirements </span>for weatherproof <span style=" color: #464646;">where </span>varying <span style=" color: #464646;">weather conditions other than wetness, </span>such <span style=" color: #464646;">dust, </span>or temperature extremes, <span style=" color: #464646;">are </span>not a factor.</p><p class="s565" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">1.1.2 Over <span class="s567">1000 </span><span style=" color: #464646;">Volts, </span>Nominal</p><p class="s520" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 91%;text-align: justify;"><span class="s565">Electronically Actuated Fuse. </span><span class="s573">An </span>overcurrent protective <span style=" color: #313131;">device </span>that generally consists of <span style=" color: #313131;">a </span>control module that provides current sensing, electronically derived time-current characteristics, energy to initiate tripping, <span style=" color: #313131;">and </span>an intenupting module that interrupts cuITcnt when an overcurrent occurs. Electronically <span style=" color: #5B5B5B;">actuated </span>fuses may <span style=" color: #5B5B5B;">or </span><span style=" color: #313131;">may </span>not operate in a cun-cnt­ limiting fashion, depending on the type of control <span style=" color: #5B5B5B;">selected.</span></p><p class="s520" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;line-height: 90%;text-align: justify;"><b>Fuse. </b>An overcunent protective device <span style=" color: #5B5B5B;">with </span>a circuit­ opening fusible part that is heated and severed by the passage of overcurrent through it.</p><p class="s503" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">FPN: A fuse <span style=" color: #5B5B5B;">comprises </span>all the parts <span style=" color: #5B5B5B;">that form a </span>unit capable <span style=" color: #5B5B5B;">of </span>perfonning the prescribed functions. It may or may not be the complete device necessary <span style=" color: #5B5B5B;">to connect </span>it <span style=" color: #5B5B5B;">into an </span>electrical <span style=" color: #5B5B5B;">circuit.</span></p><p class="s520" style="padding-top: 8pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><span class="s577">Controlled Vented Power Fuse. </span><span class="s573">A </span>fuse <span style=" color: #313131;">with </span>provision for controlling <span style=" color: #313131;">di</span><span style=" color: #5B5B5B;">scharge </span>circuit interruption such that no solid material <span style=" color: #313131;">may </span>be exhausted into the <span style=" color: #5B5B5B;">surro��</span>atmosphere.</p><p class="s503" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">FPN: The <span style=" color: #5B5B5B;">f\Jie is </span>designed <span style=" color: #5B5B5B;">so </span>that discharged gases will <span style=" color: #5B5B5B;">not </span>ignite <span style=" color: #5B5B5B;">or damage insulation </span>in the path of the <span style=" color: #5B5B5B;">discharge </span>or propagate a ftashovcr to <span style=" color: #5B5B5B;">or </span>between <span style=" color: #5B5B5B;">grounded </span>members <span style=" color: #5B5B5B;">or </span>coodnctioo members in the path of the discharge where <span style=" color: #5B5B5B;">the </span>distance between the <span style=" color: #5B5B5B;">vent </span>and such insulation <span style=" color: #5B5B5B;">or </span>conduction members <span style=" color: #5B5B5B;">confocms </span>to manufacturer&#39;s recommendations.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="682" height="1" alt="image" src="Image_034.png"/></span></p><p class="s578" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">ARTICLE 1.2- PERMITS AND INSPECTION CERTIFICATES</p><p class="s579" style="padding-top: 9pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">Expulsion Fuse Unit (Expulsion Fuse). <span class="s121">A vented fuse unit in which the expulsion effect of gases produced by the arc and lining of the fuseholder, either alone or aided by aspring, extinguishes the arc.</span></p><p class="s579" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">Nonvented Power Fuse. <span class="s121">A fuse without intentional provision for the escape of arc gases, liquids, or solid particles to the atmosphere during circuit interrnption.</span></p><p class="s579" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">Power Fuse Unit. <span class="s121">Avented, nonvented, or controlled vented fuse unit in which the arc is extinguished by being drawn through solid material, granular material, or liquid, either alone or aided by a spring.</span></p><p class="s579" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">Vented Power Fuse. <span class="s121">A fuse with provision for the escape of arc gases, liquids, or solid pcirticles to the surrounding atmosphere during circuit interruption.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Multiple Fuse. <span class="s121">An assembly of two or more single-pole fuses.</span></p><p class="s120" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Substation. <span class="s121">An assemblage of equipment (e.g., switches, interrupting devices, circuit breakers, buses, and transformers) through which electric energy is passed for the purpose of distribution, switching, or modifying its characteristics.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Switching Device. A <span class="s121">device designed to close, open, or both, one or more electric circuits.</span></p><p class="s120" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;"><i>Circuit Breaker. </i>A <span class="s121">switching device capable of </span>making, <span class="s121">carrying, and interrupting currents under normal circuit conditions, and also of making, carrying fora specified time, and intermpting currents under specified abnormal circuit conditions, such as those of short circuit.</span></p><p class="s579" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">Cutout. <span class="s121">An assembly of a fuse su_pport with either a fuscholder, fuse carrier, or disconnecting blade. The fuseholder or fuse carrier may include a conducting element (fuse link) or may act as the disconnecting blade by the inclusion of a nonfusible member.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Disconnecting (or I!)·olating) Switch (Discontiector, <b>Isolator). </b><span class="s121">A mechanical switching device used for isolMing a circuit or equipment from a source of power.</span></p><p class="s579" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">Disconnecting Means. <span class="s121">Adevice, group of devices, or other means whereby the conductors of a circuit can be disconnected from their source of supply.</span></p><p class="s579" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">Interrupter Switch. <span class="s121">A switch capable of making, carrying, and interrupting specified currents.</span></p><p class="s579" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">Oil Cutout (Oil-Filled Cutout). <span class="s121">A cutout in which all or part of the fuse support and its fuse link or disconnecting blade is mounted in oil with complete immersion of the contacts and the fusible portion</span></p><p class="s121" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">of the conducting element <span style=" color: #383838;">(fuse </span>link) so that arc interruption by severing of the fuse link or by opening of the contacts will occur under oil.</p><p class="s121" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><i><b>Oil Switch. </b></i>A switch having contacts <span style=" color: #565656;">t</span>hat operate under oil (or askarel or other suitable liquid).</p><p class="s121" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><i><b>Regulator Bypass Switch. </b></i>A specific device or combination ofdevices designed <span style=" color: #383838;">to </span>bypass aregulator.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 86pt;text-indent: -72pt;text-align: left;">ARTICLE 1.2 <span class="s121">- </span>PERMITS AND INSPECTION CERTIFICATES</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 72pt;text-indent: 0pt;text-align: justify;">1.2.1 Electrical Permits</p><p class="s120" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">1.2.1.1 Electrical  Permit Needed  Before Work is Started. <span class="s121">Before starting any installation work, alternation, repair or extension onany electrical system, the owners, lessors, operators, occupants, or licensed electrical practitioners shall obtain Electrical Pem1it for buildings, trailers, mobile homes, or other premises from the Office of the Building Ofllcial (OBO), and for watercrafts from the authority for maritime concerns. In securing the electrical permit, the services of a licensed electrical practitioner is required under the Republic Act 7920 or national electrical engineering law.</span></p><p class="s120" style="padding-top: 13pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">1.2.1.2 Requirement  for  Electrical  Permit:</p><p class="s121" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Signatures and submittals.</p><p class="s123" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;line-height: 108%;text-align: left;">(A)<span class="s120">The Electrical Permit shall include the following minimum information:</span></p><p class="s120" style="padding-top: 3pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">1. <span class="s121">Applicant.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.Professional Electrical Engineer <span style=" color: #383838;">who </span>signed and sealed electrical plans and specifications, with photocopy of valid Professional Tax Receipt (PTR) and valid Professional Regulation Commission (PRC) License.</p><p class="s121" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>3. </b>Licensed Electrical Practitioner who is in-charge of electrical works, with photocopy of <span style=" color: #383838;">valid </span>PTR and valid PRC License.</p><p class="s120" style="padding-top: 3pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">4. <span class="s121">Building Owner.</span></p><p class="s120" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">5. <span class="s121">Lot Owner.</span></p><p class="s580" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">6. <span class="s121">Building Official</span></p><p class="s389" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">FPN: Refer to Appendix E.</p><p class="s121" style="padding-top: 7pt;padding-left: 10pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(B) </b>Five (5) sets of complete electrical plans <span style=" color: #383838;">and </span>specifications signed and sealed by Professional Electrical Engineer.</p><p class="s120" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">1.2.1.3 Electrical Permit to Be Issued Immediately.</p><p class="s120" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">(A) <span class="s121">The application, upon receipt, shall be checked immediately by the. electrical engineer of the local building officeor hisrepresentativesforcompliancewith</span></p><p class="s204" style="padding-top: 3pt;padding-bottom: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">ARTICLE 1.3 <span style=" color: #828282;">- </span>ELECTRICAL <span style=" color: #4D4D4D;">PLA</span><span style=" color: #232323;">NS </span>AND SPECIFICATIONS</p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_035.png"/></span></p><p class="s25" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 13pt;text-align: left;">the requirements. If complying, <span style=" color: #4D4D4D;">the </span>Electrical Permits</p><p class="s583" style="padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span style=" color: #363636;">shall </span>be <span style=" color: #363636;">issued upon </span>payment of <span style=" color: #363636;">the </span>correspon<span style=" color: #232323;">din</span>g e<span style=" color: #232323;">l</span>ectrical <span style=" color: #363636;">fees.</span></p><p class="s587" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s585">(B) </span><span style=" color: #363636;">If the project is extensive </span>and <span style=" color: #363636;">requires more time </span>for checking <span style=" color: #363636;">of the routinary fiscal and ministerial requirements</span><span style=" color: #666;">, </span>the <span style=" color: #363636;">issuance of </span>the <span style=" color: #363636;">Electrical Pennit need not be </span>issued <span style=" color: #363636;">immediately. </span>The <span style=" color: #232323;">dela</span>y shall not <span style=" color: #363636;">be </span><span style=" color: #232323;">long</span>er <span style=" color: #363636;">than five (5) working days, </span>after <span style=" color: #363636;">which time, the </span>application <span style=" color: #363636;">together with the </span>accompanying <span style=" color: #363636;">plans </span>shall <span style=" color: #363636;">be considered as complying with all the requirements and </span>the <span style=" color: #363636;">electrical permit shall be issued </span>im<span style=" color: #232323;">m</span>ediately</p><p class="s583" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">thereafte<span style=" color: #232323;">r.</span></p><p class="s590" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">1.2.1.4 Posting <span style=" color: #363636;">of </span>Electrical Permit. <span class="s25">A </span><span class="s583">copy </span><span class="s25">of the</span></p><p class="s494" style="padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: left;"><span class="s591">J</span>.2.3.4 Reconnection <span style=" color: #232323;">of </span>Disconnected <span style=" color: #232323;">Services. </span><span class="s592">In</span></p><p class="s583" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">cases where se<span style=" color: #232323;">rvic</span>e <span style=" color: #363636;">has been </span>cut <span style=" color: #232323;">off </span>for more <span style=" color: #232323;">th</span>an <span style=" color: #363636;">one</span></p><p class="s587" style="padding-left: 5pt;text-indent: 0pt;text-align: left;"><span class="s593">(l) </span>year, <span style=" color: #363636;">a new </span>certificate <span style=" color: #232323;">of </span><span style=" color: #363636;">final electrical inspection shall be requir</span><span style=" color: #666;">e</span>d before reconnection.</p><p class="s494" style="padding-top: 7pt;padding-left: 79pt;text-indent: -61pt;text-align: left;">ARTICLE <span style=" color: #232323;">1.3 </span><span class="s594">- </span>ELECTRICAL <span style=" color: #232323;">PLANS AND </span>SPECIFICATIONS</p><p class="s494" style="padding-top: 7pt;padding-left: 94pt;text-indent: 0pt;text-align: left;">1.3.1 <span style=" color: #232323;">General</span></p><p class="s590" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">1.3.1.1 Drawin<span style=" color: #4D4D4D;">g </span><span style=" color: #363636;">Sheet Sizes.</span></p><p class="s583" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: left;"><span class="s494">(A) </span>Electrical <span style=" color: #363636;">plans and </span>drawi<span style=" color: #232323;">ng</span>s shall be dra<span style=" color: #232323;">wn </span>on <span style=" color: #363636;">drawing </span>sheets of <span style=" color: #363636;">the following </span>standard <span style=" color: #363636;">sizes:</span></p><p class="s583" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span style=" color: #363636;">Electrical Permit</span><span style=" color: #828282;">, </span>upon <span style=" color: #363636;">issuance, </span>shall <span style=" color: #363636;">be posted at </span>a consp<span style=" color: #232323;">icu</span>ous <span style=" color: #363636;">location at the </span>job site and <span style=" color: #363636;">sball </span>not <span style=" color: #363636;">be removed </span>until <span style=" color: #363636;">final in</span><span style=" color: #666;">s</span>pec<span style=" color: #232323;">ti</span>onand <span style=" color: #363636;">approval </span>of <span style=" color: #363636;">the work </span>shall <span style=" color: #363636;">have been </span><span style=" color: #232323;">mad</span>e.</p><p class="s594" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">760mm   <span class="s596">X</span></p><p class="s25" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">600mm   <span class="s597">X</span></p><p class="s583" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">500mm   <span class="s598">X</span></p><p class="s584" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000 <span style=" color: #363636;">mm</span></p><p class="s583" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">900 <span style=" color: #363636;">mm</span></p><p class="s25" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">760 mm</p><p class="s25" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Licensed Electrical Practitioner in-charge of <span style=" color: #4D4D4D;">the </span>design, <span style=" color: #4D4D4D;">and </span>the licensed <span style=" color: #4D4D4D;">electrical </span>practitioner in-charge of <span style=" color: #4D4D4D;">the </span>installation <span style=" color: #4D4D4D;">shall </span>post <span style=" color: #4D4D4D;">a copy </span><span class="s599">of </span><span style=" color: #4D4D4D;">thei</span><span style=" color: #232323;">r </span>respe<span style=" color: #666;">c</span>tive valid Profe<span style=" color: #666;">s</span><span style=" color: #4D4D4D;">siona</span><span style=" color: #232323;">l </span>Regula<span style=" color: #666;">t</span><span style=" color: #4D4D4D;">ion </span>Commission (PRC) identification card <span style=" color: #232323;">t</span><span style=" color: #4D4D4D;">ogether </span><span style=" color: #232323;">with </span>the electrical <span style=" color: #232323;">permit </span><span style=" color: #4D4D4D;">at all </span>times.</p><p class="s590" style="padding-top: 5pt;padding-left: 65pt;text-indent: 0pt;text-align: justify;">1.2.2 <span style=" color: #363636;">Electrical </span>Inspection</p><p class="s25" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>1.2.2.1 </b><span class="s590">Application </span><b>for </b><span class="s590">Inspection. </span><span style=" color: #4D4D4D;">An application </span>for inspection <span style=" color: #4D4D4D;">shall </span>be filed <span style=" color: #4D4D4D;">with </span>the Office <span style=" color: #4D4D4D;">of </span>the Building Offici<span style=" color: #666;">a</span>l (OBO) before a <span style=" color: #232323;">preli</span><span style=" color: #4D4D4D;">minary and/</span><span style=" color: #232323;">or </span>final inspection is done<span style=" color: #666;">.</span></p><p class="s25" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>1.2.2.2 </b><span class="s595">Ce</span><span class="s590">rtificate </span><b>of Inspection. </b><span style=" color: #4D4D4D;">No electrical </span>installation<span style=" color: #666;">, </span>alteration, and/or <span style=" color: #4D4D4D;">addition </span>shaU <span style=" color: #4D4D4D;">be </span>connected <span style=" color: #4D4D4D;">or </span>reconnected <span style=" color: #4D4D4D;">to any </span>power <span style=" color: #4D4D4D;">supply </span>or any other <span style=" color: #4D4D4D;">source </span>of <span style=" color: #4D4D4D;">electrical </span>energy without <span style=" color: #4D4D4D;">a Certi</span><span style=" color: #232323;">ficat</span><span style=" color: #4D4D4D;">eof </span>Final <span style=" color: #4D4D4D;">E</span><span style=" color: #232323;">lectrical </span>Inspection/Completion obtained from the Office <span class="s600">of </span>the <span style=" color: #4D4D4D;">Building </span>Official (OBO) signed by the Office of the <span style=" color: #232323;">Buildi</span><span style=" color: #4D4D4D;">ng </span>Official/EE <span style=" color: #4D4D4D;">(OBO/EE).</span></p><p class="s601" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Exc<span style=" color: #666;">e</span><span style=" color: #4D4D4D;">ption:</span>Atemporary <span style=" color: #4D4D4D;">Certificate </span>of <span style=" color: #232323;">Ins</span><span style=" color: #4D4D4D;">pection</span>may be sign<span style=" color: #666;">e</span>d <span style=" color: #4D4D4D;">by </span>the Office of <span style=" color: #4D4D4D;">the </span>Building Official/EE (OBO/ <span style=" color: #4D4D4D;">EE) </span>for the purpose <span style=" color: #4D4D4D;">of testi</span><span style=" color: #232323;">ng </span>and <span style=" color: #666;">c</span><span style=" color: #4D4D4D;">ommissioni</span><span style=" color: #232323;">ng </span>the installed <span style=" color: #4D4D4D;">equipment </span>within the premises. Validity date <span style=" color: #4D4D4D;">shall </span>be indicated <span style=" color: #4D4D4D;">in </span><span style=" color: #666;">s</span>uch <span style=" color: #4D4D4D;">certificate.</span></p><p class="s494" style="padding-top: 6pt;padding-left: 96pt;text-indent: 0pt;text-align: justify;">1.2.3 Special</p><p class="s590" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">1.2<span style=" color: #4D4D4D;">.3.1 </span><span style=" color: #363636;">Temporary  </span>Installation. <span class="s25">For </span><span class="s583">te</span><span class="s584">mporary</span></p><p class="s25" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 90%;text-align: justify;">electrical installation, the <span style=" color: #4D4D4D;">same </span>procedure <span style=" color: #4D4D4D;">as stated </span>above shall be followed. At the <span style=" color: #4D4D4D;">end </span><span class="s605">tr </span>the period <span style=" color: #4D4D4D;">covered </span>by the certi.ficate <span style=" color: #232323;">of </span>inspection, the temporary</p><p class="s583" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span style=" color: #363636;">installation </span>shall <span style=" color: #363636;">be removed. </span>Exte<span style=" color: #232323;">nded use </span><span class="s606">pf. </span><span style=" color: #363636;">the </span><span style=" color: #232323;">temp</span>orary <span style=" color: #363636;">installation </span>s<span style=" color: #232323;">h</span>all <span style=" color: #232323;">require </span><span style=" color: #363636;">an </span>exte<span style=" color: #232323;">nsion </span>or <span style=" color: #363636;">renewal of </span><span style=" color: #232323;">the </span>e<span style=" color: #232323;">l</span>ectrical <span style=" color: #363636;">permit from the Office </span><span style=" color: #232323;">of </span><span style=" color: #363636;">the Duilding Official </span>(OB<span style=" color: #232323;">O) </span>signed <span style=" color: #363636;">by the </span><span style=" color: #232323;">Offic</span>e <span class="s600">of </span><span style=" color: #232323;">the </span><span style=" color: #363636;">Building Official/EE </span>(OBO/EE).</p><p class="s583" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s225">(B) </span><span style=" color: #363636;">In cases </span>sucb <span style=" color: #363636;">as </span><span style=" color: #232323;">proj</span><span style=" color: #666;">e</span>cts of large <span style=" color: #232323;">ma</span>gnitude, <span style=" color: #363636;">exemption </span>in <span style=" color: #363636;">theuse </span>of <span style=" color: #363636;">the</span>standard <span style=" color: #232323;">drawin</span>g sheets <span style=" color: #363636;">may be </span>granted <span style=" color: #363636;">by the office of the </span><span style=" color: #232323;">lo</span>cal <span style=" color: #363636;">building </span>official.</p><p class="s586" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s607">(C)</span>For <span style=" color: #4D4D4D;">a</span>dwelling unit having<span style=" color: #4D4D4D;">a </span>floorarea of <span style=" color: #4D4D4D;">not more </span><span style=" color: #232323;">than </span><span class="s607">50 </span><span style=" color: #666;">s</span>quare meters with <span style=" color: #4D4D4D;">a </span>total <span style=" color: #232323;">lo</span><span style=" color: #4D4D4D;">ad </span>not exceeding <span style=" color: #4D4D4D;">3680 </span>VA, <span style=" color: #4D4D4D;">a </span>drawing <span style=" color: #666;">s</span><span style=" color: #232323;">heet </span>of <span style=" color: #4D4D4D;">size </span>29<span style=" color: #666;">7 </span>nun x <span style=" color: #232323;">4</span><span style=" color: #4D4D4D;">20 </span>mm <span style=" color: #4D4D4D;">(A3 </span>size) <span style=" color: #4D4D4D;">is pennitted.</span></p><p class="s583" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s590">1.3.1.2 Drawing </span><span class="s494">Scale. </span>Ap<span style=" color: #232323;">propr</span><span style=" color: #666;">i</span>ate <span style=" color: #363636;">metric drawing </span>scales shall <span style=" color: #363636;">be u</span><span style=" color: #666;">s</span>ed.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s25" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>1.3.1.3. Graphic Scale, </b>Since the <span style=" color: #4D4D4D;">size </span>of the drawing <span style=" color: #4D4D4D;">sheet </span>can be <span style=" color: #4D4D4D;">changed </span><span style=" color: #232323;">phot</span><span style=" color: #4D4D4D;">ographically, graphic </span><span style=" color: #666;">scale </span>shall <span style=" color: #4D4D4D;">beshown </span>on <span style=" color: #232323;">ea</span><span style=" color: #4D4D4D;">ch </span>dr<span style=" color: #666;">a</span>wing sheet.</p><p class="s608" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><span style=" color: #363636;">FPN: Graphic </span>scale <span style=" color: #363636;">denot</span><span style=" color: #666;">e</span>s <span style=" color: #363636;">nominal </span>or <span style=" color: #363636;">average plan scale </span>and <span style=" color: #232323;">remains </span>true when <span style=" color: #363636;">plans are </span>photographically <span style=" color: #363636;">reduc</span><span style=" color: #666;">e</span>d<span style=" color: #828282;">.</span></p><p class="s590" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: left;">1.3.2 Plans <span style=" color: #363636;">and Specifications</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 6pt;text-indent: 0pt;text-align: justify;">1.3.2.1 Plan <span style=" color: #363636;">Requirements.</span></p><p class="s583" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s494">{A) Location </span><span class="s590">and </span><span class="s494">Site PJans. </span><span style=" color: #363636;">Location and </span>site <span style=" color: #363636;">plan</span><span style=" color: #666;">s, </span><span style=" color: #363636;">with proposed </span>structure <span style=" color: #363636;">and owner&#39;s </span><span style=" color: #232323;">land </span>drawn <span style=" color: #363636;">to </span>appropriate <span style=" color: #363636;">metric </span>sca<span style=" color: #232323;">l</span>e s<span style=" color: #232323;">hall </span>show:</p><p class="s25" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>(1) </b>Bordering areas <span style=" color: #4D4D4D;">showing </span><span style=" color: #232323;">public </span>or well-known street<span style=" color: #666;">s, </span>landmarks and/or structures which need not <span style=" color: #4D4D4D;">be </span>drawn to <span style=" color: #4D4D4D;">sca</span><span style=" color: #232323;">l</span><span style=" color: #4D4D4D;">e </span>unless they extend <span style=" color: #232323;">int</span><span style=" color: #4D4D4D;">o </span>the <span style=" color: #4D4D4D;">area </span>concerned<span style=" color: #666;">;</span></p><p class="s25" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>(2) </b>Location of service drop, <span style=" color: #4D4D4D;">serv</span><span style=" color: #232323;">i</span><span style=" color: #4D4D4D;">ce </span>equipment and nearest p�the utility company furnishing electrical energy<span style=" color: #666;">; </span>tbcatidn of <span style=" color: #232323;">the </span><span style=" color: #4D4D4D;">mete</span><span style=" color: #232323;">r </span>as <span class="s611">well </span>as sizes <span style=" color: #4D4D4D;">of </span>service <span style=" color: #4D4D4D;">entrance </span>wires, <span style=" color: #4D4D4D;">conduits </span>and service <span style=" color: #4D4D4D;">equipment; </span>and</p><p class="s613" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s204">(3) </span><span style=" color: #232323;">Clear</span>ance <span style=" color: #363636;">of the path </span>or <span style=" color: #232323;">run </span><span style=" color: #363636;">of </span>serv<span style=" color: #232323;">ice </span><span style=" color: #363636;">d</span><span style=" color: #666;">r</span>ops <span style=" color: #363636;">and entrance wires to </span>adjacent <span style=" color: #363636;">existing and/or proposed </span>structwes.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="681" height="1" alt="image" src="Image_036.png"/></span></p><p class="s184" style="padding-top: 3pt;text-indent: 0pt;text-align: center;"><span class="s616">- </span><span class="s617">\   </span><span style=" color: #444;">ARTICLE </span>1.3<span style=" color: #444;">- </span>ELECTRICAL <span style=" color: #313131;">PLANS AND </span>SPECIFICATIONS</p><p class="s620" style="padding-top: 4pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;"><span class="s534">(8) Legend or </span><b>Symbols. </b>Refer to <span style=" color: #565656;">Appendix </span>A <span style=" color: #565656;">-</span></p><p class="s10" style="padding-left: 25pt;text-indent: 0pt;text-align: left;">Electrical Symbols</p><p class="s620" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;"><span class="s534">(C) GeneraJ Notes and/or Specifications. </span>General <span style=" color: #313131;">Notes </span><span style=" color: #565656;">and/or Specifications, </span>written on the plans <span style=" color: #565656;">or submitted </span><span style=" color: #313131;">on </span><span style=" color: #565656;">separate </span>standard size <span style=" color: #6E6E6E;">s</span>heets shall <span style=" color: #565656;">show:</span></p><p class="s426" style="padding-top: 6pt;padding-left: 51pt;text-indent: -18pt;text-align: justify;"><b>(1) </b>Nature <span style=" color: #444;">of </span>electrical <span style=" color: #565656;">service, </span>including <span style=" color: #565656;">number </span>of <span style=" color: #444;">phases</span><span style=" color: #6E6E6E;">, </span><span style=" color: #444;">number </span><span style=" color: #565656;">of </span>wires, <span style=" color: #565656;">voltage and </span>frequ<span style=" color: #565656;">ency</span><span style=" color: #7C7C7C;">;</span></p><p class="s534" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(2) <span class="s426">Type </span><span class="s10">of wiring;</span></p><p class="s622" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">a. <span class="s10">Service entrance</span></p><p class="s10" style="padding-top: 7pt;padding-left: 59pt;text-indent: -16pt;text-align: justify;"><span class="s622">b. </span>Feeders, sub-feeders and <span style=" color: #313131;">branch </span><span style=" color: #444;">circui</span><span style=" color: #6E6E6E;">t </span><span style=" color: #313131;">wires </span>for <span style=" color: #444;">lighting </span>and/or <span style=" color: #313131;">power load</span></p><p class="s426" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;"><b>c. </b>Fire alarm system, if <span style=" color: #444;">required </span>by law</p><p class="s622" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">d. <span class="s10">Signaling andcommunication</span></p><p class="s10" style="padding-top: 7pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;"><span class="s619">(3) </span><span style=" color: #313131;">Special </span><span style=" color: #444;">equipment </span>to be installed, <span style=" color: #444;">indicating </span>ratings <span style=" color: #444;">and </span><span style=" color: #313131;">classification </span>of <span style=" color: #313131;">service </span>or <span style=" color: #444;">duty </span>cycle ot;</p><p class="s534" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">a. <span class="s620">Rectifiers</span></p><p class="s622" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">b. <span class="s620">Heaters</span></p><p class="s534" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">c. <span class="s620">X-ray apparatus</span></p><p class="s534" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">d. <span class="s426">Electric </span><span class="s10">welding equipment</span></p><p class="s534" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">e. <span class="s620">Others</span></p><p class="s426" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><span class="s619">(4) </span>System <span style=" color: #565656;">or method </span>of <span style=" color: #565656;">grounding;</span></p><p class="s426" style="padding-top: 7pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;"><span class="s619">(5) </span>Type <span style=" color: #565656;">and </span>rating <span style=" color: #565656;">of main </span>disconnecting <span style=" color: #444;">means, </span><span style=" color: #565656;">ovcrcurrent </span><span style=" color: #444;">protection </span>(OCP) <span style=" color: #444;">and branch </span>circuit <span style=" color: #444;">wiring;</span></p><p class="s426" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;"><span class="s619">(6) </span><span style=" color: #565656;">Clearancei; of service </span>drop, <span style=" color: #565656;">burial </span>depth for service <span style=" color: #565656;">lateral, </span>mounting height <span style=" color: #444;">and clearance for </span><span style=" color: #565656;">service </span>equipment, <span style=" color: #444;">mounting </span>height <span style=" color: #444;">and </span><span style=" color: #565656;">clearance </span><span style=" color: #444;">for kWh meter.</span></p><p class="s620" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s534">(D) Electrical Layout. </span>Floor <span style=" color: #313131;">plan </span><span style=" color: #565656;">showing location of </span>equipment <span style=" color: #313131;">and </span>devices, and <span style=" color: #313131;">their </span><span style=" color: #565656;">interconnection wmng._</span></p><p class="s10" style="padding-top: 6pt;padding-left: 49pt;text-indent: -17pt;line-height: 107%;text-align: justify;"><span class="s534">(1) Plan for Power. </span>Layout <span style=" color: #444;">and wiring plans for power </span>on the <span style=" color: #444;">floor </span><span style=" color: #313131;">plans </span>drawn to scale, shall show:</p><p class="s620" style="padding-top: 3pt;padding-left: 58pt;text-indent: -17pt;line-height: 106%;text-align: justify;"><span class="s534">a. </span><span style=" color: #565656;">Sizes </span><span class="s541">and </span>location <span style=" color: #313131;">of </span><span style=" color: #565656;">service </span>entrance <span style=" color: #313131;">conductors, </span>raceways<span style=" color: #7C7C7C;">, </span><span style=" color: #313131;">metering equipment, main </span><span style=" color: #565656;">switchboard, </span><span style=" color: #313131;">layout of </span><span style=" color: #565656;">feeders and </span>distribution panels or <span style=" color: #313131;">switches </span>and <span style=" color: #313131;">their sizes, </span>types <span style=" color: #565656;">and </span>ratings;</p><p class="s620" style="padding-top: 4pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;"><span style=" color: #313131;">b. </span>Complete <span style=" color: #565656;">circuits </span>of motors and <span style=" color: #565656;">otherelectrical </span>equipment, <span style=" color: #313131;">their </span>controlling devices, their <span style=" color: #313131;">locations </span>and <span style=" color: #313131;">ratings;</span></p><p class="s426" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">c. Complete wiring <span style=" color: #565656;">of </span>emergency <span style=" color: #565656;">power </span>system<span style=" color: #6E6E6E;">,</span></p><p class="s426" style="padding-top: 2pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">if.my;</p><p class="s426" style="padding-top: 7pt;padding-left: 58pt;text-indent: -16pt;text-align: left;">d. <span style=" color: #444;">Nature </span><span style=" color: #565656;">of </span>processes/activities <span style=" color: #444;">canied </span>out in <span style=" color: #565656;">each </span><span style=" color: #444;">room </span><span style=" color: #565656;">or area</span></p><p class="s623" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s624">In </span><span style=" color: #7C7C7C;">residences, </span><span style=" color: #444;">apartmen</span><span style=" color: #6E6E6E;">t houses </span>and small <span style=" color: #6E6E6E;">wmmercia</span><span style=" color: #313131;">l </span><span style=" color: #6E6E6E;">establish</span><span style=" color: #444;">me</span><span style=" color: #6E6E6E;">nts, </span><span style=" color: #313131;">layout </span><span style=" color: #6E6E6E;">of </span>equipment <span style=" color: #313131;">an&lt;l </span><span style=" color: #6E6E6E;">motors </span>of <span style=" color: #313131;">one </span><span style=" color: #7C7C7C;">horsepower </span>or <span style=" color: #444;">less </span>may be incorporated <span style=" color: #6E6E6E;">in </span><span style=" color: #7C7C7C;">th</span><span style=" color: #444;">e </span><span style=" color: #6E6E6E;">layout </span><span style=" color: #313131;">for </span>Oeneml Lighting <span style=" color: #444;">and </span><span style=" color: #6E6E6E;">Receptacle </span>Outlets. <span style=" color: #444;">In </span>general, <span style=" color: #444;">layout </span>of motors <span style=" color: #7C7C7C;">a</span><span style=" color: #444;">nd </span><span style=" color: #313131;">pow</span><span style=" color: #6E6E6E;">eroutle</span><span style=" color: #444;">t</span><span style=" color: #6E6E6E;">s </span>not exceeding <span style=" color: #444;">a </span>total of ten, <span style=" color: #313131;">may </span><span style=" color: #444;">be </span><span style=" color: #7C7C7C;">incl</span><span style=" color: #444;">u</span><span style=" color: #7C7C7C;">d</span>ed<span style=" color: #313131;">in </span>the <span style=" color: #444;">light</span><span style=" color: #7C7C7C;">i</span>ng layout <span style=" color: #444;">provided </span>such <span style=" color: #444;">inclusion </span>will not <span style=" color: #444;">m</span><span style=" color: #6E6E6E;">ake </span><span style=" color: #313131;">readi</span>ng<span style=" color: #7C7C7C;">, </span>interpretation <span style=" color: #444;">and/or </span><span style=" color: #6E6E6E;">ch</span><span style=" color: #444;">ecking </span>of said plan difficult.</p><p class="s10" style="padding-top: 7pt;padding-left: 49pt;text-indent: -16pt;text-align: justify;"><b>(2) </b><span class="s534">Plan for Lighting </span><span class="s619">and </span><span class="s534">ReceptacJe Outlets. </span><span style=" color: #444;">L&lt;1yout lind wiri</span><span style=" color: #6E6E6E;">n</span><span style=" color: #444;">g </span><span style=" color: #313131;">plans </span>for general <span style=" color: #444;">lighting </span>and <span style=" color: #313131;">receptacle </span><span style=" color: #444;">outlets </span>on <span style=" color: #444;">floor </span>plans <span style=" color: #313131;">drawn </span>to scale, <span style=" color: #6E6E6E;">shall </span>show:</p><p class="s426" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;"><span class="s622">a. </span><span style=" color: #565656;">Location, type </span>and <span style=" color: #444;">r</span><span style=" color: #6E6E6E;">ating </span><span style=" color: #565656;">of lighting fixtures, indicating </span><span class="s626">i1</span>lumination <span style=" color: #565656;">in </span><span style=" color: #444;">lux in </span><span style=" color: #565656;">each room </span>or <span style=" color: #444;">area. In </span>residences, hot<span style=" color: #565656;">e</span>ls<span style=" color: #6E6E6E;">, </span><span style=" color: #444;">apartment </span>houses, and <span style=" color: #565656;">churches, the </span>illu<span style=" color: #565656;">mina</span>t<span style=" color: #6E6E6E;">io</span><span style=" color: #444;">n </span>level in <span style=" color: #6E6E6E;">eac</span><span style=" color: #444;">h </span><span style=" color: #565656;">room or </span><span style=" color: #444;">area </span>need <span style=" color: #6E6E6E;">not </span><span style=" color: #565656;">be </span><span style=" color: #6E6E6E;">s</span><span style=" color: #444;">hown </span>nor <span style=" color: #565656;">computed;</span></p><p class="s620" style="padding-top: 6pt;padding-left: 58pt;text-indent: -16pt;text-align: justify;"><span style=" color: #313131;">b. </span>Location <span style=" color: #565656;">of </span><span style=" color: #6E6E6E;">sw</span>itches <span style=" color: #313131;">for each </span><span style=" color: #565656;">fixtures or </span>group of <span style=" color: #565656;">fixtures;</span></p><p class="s620" style="padding-top: 5pt;padding-left: 58pt;text-indent: -16pt;text-align: justify;"><span style=" color: #313131;">c. Location ofreceptacle </span><span style=" color: #565656;">outlets and appliances </span>to <span style=" color: #313131;">be served </span>and th<span style=" color: #6E6E6E;">e</span>ir <span style=" color: #313131;">ratings;</span></p><p class="s10" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;"><span class="s534">d. </span>Complete <span style=" color: #444;">circuits </span>of the <span style=" color: #313131;">lighting and </span>receptacle outlets;</p><p class="s620" style="padding-top: 7pt;padding-left: 58pt;text-indent: -16pt;line-height: 91%;text-align: justify;"><span class="s534">e. </span><span style=" color: #565656;">Complete </span>wiring <span style=" color: #313131;">of </span><span style=" color: #565656;">emergency </span>lighting<span style=" color: #6E6E6E;">syste</span>m, <span style=" color: #565656;">if any;</span></p><p class="s620" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;"><span class="s534">f. </span><span style=" color: #313131;">Aseparate drawing</span>showing <span style=" color: #565656;">tayout of </span>receptacle <span style=" color: #565656;">outlets may </span><span style=" color: #313131;">be </span><span style=" color: #565656;">made at </span>the <span style=" color: #313131;">discretion </span>of the <span style=" color: #565656;">design </span>engineer.</p><p class="s10" style="padding-top: 7pt;padding-left: 49pt;text-indent: -16pt;text-align: justify;"><span class="s619">(3) </span><span class="s534">Plan for Fire f\larm </span><span class="s619">Circuits. </span><span style=" color: #313131;">Layout </span><span style=" color: #444;">and </span>wiring <span style=" color: #313131;">plans </span><span style=" color: #444;">of </span>fire <span style=" color: #444;">alann </span>station, fire <span style=" color: #444;">alarm bell, </span>fire <span style=" color: #313131;">alarm </span>control <span style=" color: #444;">panel, </span><span style=" color: #313131;">and </span>other <span style=" color: #6E6E6E;">s</span><span style=" color: #313131;">ball be drawn </span><span style=" color: #444;">to </span>scale and show:</p><p class="s426" style="padding-top: 6pt;padding-left: 58pt;text-indent: -16pt;text-align: justify;"><b>a. </b>Location <span style=" color: #565656;">of outlets, equipment and/or apparatus </span>and <span style=" color: #565656;">controls;</span></p><p class="s620" style="padding-top: 6pt;padding-left: 58pt;text-indent: -16pt;text-align: justify;"><span class="s622">b. </span>Complete cir<span style=" color: #6E6E6E;">cui</span>t <span style=" color: #565656;">showing </span><span style=" color: #313131;">no. </span><span style=" color: #565656;">and </span><span style=" color: #313131;">size </span>of <span style=" color: #313131;">raceway and </span>wire;</p><p class="s10" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;"><span class="s534">(E) Schedule of Loads. </span>Schedule <span style=" color: #313131;">of load </span>in <span style=" color: #444;">tabulated </span>fonn <span style=" color: #444;">shall indicate:</span></p><p class="s534" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(1) Motor Loads;</p><p class="s426" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 91%;text-align: left;"><b>a. </b>Motors <span style=" color: #565656;">as </span>numbered or <span style=" color: #565656;">identified </span>in power layout</p><p class="s622" style="padding-top: 4pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">b. <span class="s620">Type </span><span class="s426">of motor</span></p><p class="s426" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: left;"><b>c. </b>Hor<span style=" color: #565656;">sepo</span>w<span style=" color: #565656;">e</span>r<span style=" color: #7C7C7C;">/</span><span style=" color: #444;">kilowatt/kilovolt ampere </span>rating</p><p class="s534" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">d. <span class="s620">Voltage </span><span class="s426">rating</span></p><p class="s620" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: left;"><span style=" color: #313131;">e. </span>Full�load <span style=" color: #565656;">current </span>rating</p><p class="s426" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: left;"><b>f. </b>Frequency <span style=" color: #565656;">rating other </span>than <span style=" color: #565656;">60 </span>hertz</p><p style="padding-top: 13pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s24" style="padding-left: 23pt;text-indent: 0pt;text-align: left;">g. Number of phases</p><p class="s164" style="padding-top: 3pt;text-indent: 0pt;text-align: left;">ARTICLE 1.3-ELECTRICAL <b>PLANS </b>AND SPECIFICATlONS</p><p style="text-indent: 0pt;text-align: left;"><span><img width="686" height="1" alt="image" src="Image_037.png"/></span></p><p class="s407" style="padding-top: 7pt;padding-left: 165pt;text-indent: 0pt;line-height: 12pt;text-align: left;">FPN No. 2: Arc-flash hazard analysis required is intended for concerned parties to be infonrn:d and made aware o<span style=" color: #494949;">f </span>lhe</p><p class="s403" style="padding-left: 23pt;text-indent: 0pt;line-height: 12pt;text-align: left;">h. <span class="s24">Type and size of wiring</span></p><p class="s24" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">i.  Protective device rating</p><p class="s403" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">(2) Lighting and Receptacle Loads;</p><p class="s403" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">a. <span class="s24">Panel as numbered in the feeder diagram</span></p><p class="s403" style="padding-top: 2pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">b. <span class="s24">Circuit designation number</span></p><p class="s403" style="padding-top: 2pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">c. <span class="s24">Number of lighting outlets in each circuit</span></p><p class="s403" style="padding-top: 2pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">d. <span class="s24">Number of switches in each circuit</span></p><p class="s24" style="padding-top: 6pt;padding-left: 41pt;text-indent: -17pt;line-height: 70%;text-align: left;">e. Number of receptacles outlets (convenience outlets)</p><p class="s403" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">f. <span class="s24">Voltage of circuit</span></p><p class="s403" style="padding-top: 2pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">g. <span class="s24">Type and size of wiring</span></p><p class="s403" style="padding-top: 2pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">h. <span class="s24">Protective device rating</span></p><p class="s403" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">(3) Other Loads.</p><p class="s403" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">a. <span class="s24">Designation number on plan</span></p><p class="s24" style="padding-top: 5pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">b. Description of load</p><p class="s407" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">importance of personal protective equipment (PPE) and ils <span style=" color: #313131;">type </span>for the flash hai.ard risk category detennined by lhc analysis. Further overcurrent protective devices coordination coupled with flashhazard analysis can reduce lhe severity of PPE <span style=" color: #313131;">needed </span>but is not required under this arc-flash hazard analysis.</p><p class="s407" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">FPN No. 3: IEEE Std 1584-2002, Guide for Performing Arc­ Flash Hazard Calculations provides guidelines for arc-flash</p><p class="s407" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">hazard analysis.</p><p class="s166" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(G) <span class="s627">One Line Diagram. </span><span class="s24">One line diagram shall indicate:</span></p><p class="s403" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(1) Lighting and Receptacle Outlet Loads;</p><p class="s403" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;">a. <span class="s24">Single line or schematics diagram of lighting and receptacles panelboards showing mams and branch circuit rating;</span></p><p class="s403" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">b. <span class="s24">Size of conductors for feeders.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(2) Motor Loads;</p><p class="s24" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;text-align: left;"><b>c. </b>Classification <span class="s405">of </span>service duty, if required</p><p class="s403" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">d. <span class="s24">Rating of kilovolt-ampere or kilowatt</span></p><p class="s403" style="padding-top: 5pt;text-indent: 0pt;line-height: 13pt;text-align: right;">a. <span class="s24">Rating</span></p><p class="s24" style="text-indent: 0pt;line-height: 13pt;text-align: right;">ampere</p><p class="s24" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">m  kilowatts/horsepower/kilovolt</p><p class="s403" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">e. <span class="s24">Phase loading indicating full load. line current</span></p><p class="s166" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">f.  <span class="s24">Voltage rating</span></p><p class="s403" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">g. <span class="s24">Type and size of wiring</span></p><p class="s403" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">h. <span class="s24">Protective device rating</span></p><p class="s403" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">(F) Design Analysis. <span class="s24">Design analysis shall be included on the drawings or shall be submitted on separate sheets of standard size, and shall show:</span></p><p class="s403" style="padding-top: 6pt;padding-left: 32pt;text-indent: -18pt;text-align: justify;">(1) <span class="s24">Branch circuits, sub-feeders, feeders, busways, and service entrance;</span></p><p class="s403" style="padding-top: 7pt;padding-left: 32pt;text-indent: -18pt;text-align: justify;">(2) <span class="s24">Types, ratings, and trip settings of overload protective devices;</span></p><p class="s403" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">(3) <span class="s24">Calculation of voltage drops.</span></p><p class="s24" style="padding-top: 7pt;padding-left: 31pt;text-indent: -17pt;text-align: justify;">(4) Calculation ofshort circuitcurrentfordetermining the intem.ipting capacity of overurrent protective device for residential, commercial, and industrial establishment;</p><p class="s164" style="padding-top: 6pt;padding-left: 31pt;text-indent: -17pt;text-align: justify;">(5) <span class="s628">Protection coordination of overcurrent protective devices;</span></p><p class="s24" style="padding-top: 6pt;padding-left: 31pt;text-indent: -17pt;text-align: justify;">(6) Arc•Flash Hazard Analysis to determine the required personal protective equipment (PPE) in other than dwelling place - (see Ap.:,endix <span class="s427">H </span>for PPE)</p><p class="s407" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">FPN No. 1: This analysis is not required for dwelling units but required forservice equipment and other electrical equipment not part of lhe individual dwelling units of residential condominiums and individual detached dwelling units.</p><p class="s403" style="padding-top: 2pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">b. <span class="s24">Full load current</span></p><p class="s403" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">c. <span class="s24">Locked rotor current</span></p><p class="s166" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;line-height: 13pt;text-align: left;">d. <span class="s24">Phase connection for I-phase motor on </span><span class="s629">a</span></p><p class="s24" style="padding-left: 46pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3�phasc system</p><p class="s403" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">e. <span class="s24">Rated voltage</span></p><p class="s403" style="padding-top: 7pt;padding-left: 46pt;text-indent: -18pt;line-height: 91%;text-align: left;">f. <span class="s24">Type and size of wiring, indicating load in amperes</span></p><p class="s403" style="padding-top: 7pt;padding-left: 46pt;text-indent: -18pt;line-height: 94%;text-align: left;">g. <span class="s24">Electricmotorsshall benumberedconsecutively to correspond to their numbers in the layout</span></p><p class="s403" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">(3) Feeders and Subfeeders;</p><p class="s24" style="padding-top: 7pt;padding-left: 46pt;text-indent: -17pt;text-align: left;">a. Identification and/or labeling of feeders and subfeeders</p><p class="s403" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">b. <span class="s24">Size and type of wires and raceway</span></p><p class="s403" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">c. <span class="s24">Protective devices and controls</span></p><p class="s403" style="padding-top: 7pt;padding-left: 47pt;text-indent: -18pt;text-align: right;">d. <span class="s24">The allowable ampacity of the conductor over the designed load.current in amperes expressed</span></p><p class="s24" style="text-indent: 0pt;line-height: 14pt;text-align: right;">(-&#39;\:  as a ratioandindicated along side theconductor</p><p class="s403" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">(4) Load Center.</p><p class="s403" style="padding-top: 7pt;padding-left: 46pt;text-indent: -17pt;text-align: justify;">a. <span class="s24">Identification and/or labeling of load center showing type and rating of transformer, switches, circuit breaker and other related devices</span></p><p class="s403" style="padding-top: 7pt;padding-left: 46pt;text-indent: -18pt;text-align: justify;">b. <span class="s24">Incoming and outgoing feeders, type, size and voltage</span></p><p class="s24" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">c. Equipment grounding</p><p style="text-indent: 0pt;text-align: left;"><span><img width="683" height="1" alt="image" src="Image_038.png"/></span></p><p class="s630" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">ARTICLE <span class="s631">1.3 </span><span class="s632">- </span>ELECTRICAL PLANS <span style=" color: #545454;">AND SPECIFICATIONS</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s8" style="padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>1.3.2.2 Title </b><span class="s6">Block. </span>Title block or nameplate of plan<span style=" color: #6D6D6D;">s </span><span style=" color: #545454;">and </span>drawing <span style=" color: #545454;">shall </span>be a <span style=" color: #545454;">standard strip </span>of 40 mm <span style=" color: #545454;">high at the </span>bottom <span style=" color: #6D6D6D;">o</span>f the <span style=" color: #545454;">sheet.</span></p><p class="s634" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">-<span style=" color: #3D3D3D;">It shall </span>co<span style=" color: #3D3D3D;">ntainthe </span><span style=" color: #545454;">following:</span></p><p class="s8" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span class="s635">(A) </span>Name and<span style=" color: #545454;">location </span>of <span style=" color: #545454;">installation or </span>project;</p><p class="s637" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s636">(B) </span>Name, signature and <span style=" color: #3D3D3D;">address </span>of owner/manager/ <span style=" color: #3D3D3D;">operator;</span></p><p class="s636" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(C) <span class="s637">Title </span><span class="s638">ofsheet;</span></p><p class="s496" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span style=" color: #3D3D3D;">(D) Name, </span>signatu<span style=" color: #282828;">re </span><span style=" color: #3D3D3D;">and seal </span>of <span style=" color: #282828;">P</span>rofess<span style=" color: #282828;">io</span>nal <span style=" color: #3D3D3D;">Electrical Engineer  </span>together  <span style=" color: #3D3D3D;">with  Professional  Regulation </span>Commissio<span style=" color: #282828;">n </span><span style=" color: #3D3D3D;">professional license number and </span>validity, <span style=" color: #282828;">Profe</span>ssional<span style=" color: #3D3D3D;">Tax Receipt Number, andTax Identification Number;</span></p><p class="s638" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span class="s639">(E) </span><span style=" color: #545454;">Scale </span>u<span style=" color: #6D6D6D;">se</span>d<span style=" color: #6D6D6D;">, </span>date drawn; <span style=" color: #545454;">and</span></p><p class="s635" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(F) <span class="s8">Sheet number.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s7" style="padding-left: 9pt;text-indent: 0pt;text-align: justify;">l.3.2.3 Other <span style=" color: #282828;">Details.</span></p><p class="s635" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(A) <span class="s641">Exposed conductors shall show:</span></p><p class="s8" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;"><span class="s635">(1) </span>Means of <span style=" color: #545454;">support </span>and types <span style=" color: #545454;">of </span>in<span style=" color: #6D6D6D;">s</span>ulators; <span style=" color: #545454;">and</span></p><p class="s7" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(2) <span class="s8">Spacings and </span><span class="s496">clearances.</span></p><p class="s6" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span style=" color: #3D3D3D;">(B) Auxiliary </span>gutters, <span style=" color: #3D3D3D;">wireways, busways, cabinets, </span>boxes<span style=" color: #6D6D6D;">, </span>metallic raceways<span style=" color: #545454;">, </span>underground installations<span style=" color: #545454;">, </span>other than <span style=" color: #3D3D3D;">specified </span>in <span style=" color: #3D3D3D;">the </span><span class="s643">Code </span><span style=" color: #3D3D3D;">shall show:</span></p><p class="s644" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">(1) <span class="s8">Installation </span><span class="s496">details;</span></p><p class="s8" style="padding-top: 7pt;padding-left: 36pt;text-indent: -18pt;line-height: 107%;text-align: left;"><b>(2) </b><span style=" color: #545454;">Conductor supports, separators, </span>and attachments <span style=" color: #545454;">where </span>required by this <span class="s645">Code; </span>and</p><p class="s8" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: left;"><b>(3) </b>Dimensions and <span style=" color: #282828;">de</span><span style=" color: #545454;">scription </span>or <span style=" color: #545454;">specifications.</span></p><p class="s646" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span class="s635">(C) </span>Private pol<span style=" color: #545454;">e </span>installations <span style=" color: #3D3D3D;">shall show:</span></p><p class="s8" style="padding-top: 7pt;padding-left: 36pt;text-indent: -18pt;text-align: left;"><span class="s631">( </span><span class="s648">l) </span><span style=" color: #545454;">Construction </span>and <span style=" color: #545454;">installafon </span>d<span style=" color: #6D6D6D;">e</span>tail<span style=" color: #6D6D6D;">s </span><span style=" color: #545454;">and </span>dimensions;</p><p class="s496" style="padding-top: 6pt;padding-left: 36pt;text-indent: -18pt;line-height: 107%;text-align: left;"><span class="s7">(2) </span><span style=" color: #282828;">&#39;P</span>ole top <span style=" color: #3D3D3D;">wiring details </span>including <span style=" color: #3D3D3D;">line hardwar</span><span style=" color: #6D6D6D;">e; </span>and</p><p class="s8" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">(3) Guying <span style=" color: #545454;">details.</span></p><p class="s641" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;text-align: left;"><span class="s649">(D) </span>Low energy <span style=" color: #282828;">power </span>and <span style=" color: #282828;">low </span>voltage <span style=" color: #282828;">power installation </span>shall show:</p><p class="s8" style="padding-top: 6pt;padding-left: 36pt;text-indent: -18pt;line-height: 107%;text-align: left;"><span style=" color: #282828;">(I) </span>Details of battery installation and/or <span style=" color: #545454;">other </span>source of <span style=" color: #282828;">l</span><span style=" color: #545454;">ow </span>voltage <span style=" color: #545454;">or </span>low <span style=" color: #545454;">en</span><span style=" color: #282828;">ergy</span>power;</p><p class="s638" style="padding-top: 5pt;padding-left: 36pt;text-indent: -18pt;line-height: 110%;text-align: left;"><span class="s262">(2) </span>Equipment, wiring, a<span style=" color: #6D6D6D;">c</span>tuating mechanism and protective <span style=" color: #545454;">devices; </span>and</p><p class="s636" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">(3) <span class="s638">Ventilation details whenever necessary.</span></p><p class="s7" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">1.3.3 Substation <span style=" color: #282828;">Plans </span>and Specifications</p><p class="s496" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: left;"><span class="s6">1.3.3.1 Indoor </span><span class="s7">Substation. </span>Indoor substation <span style=" color: #3D3D3D;">plan</span><span style=" color: #6D6D6D;">s </span>shall <span style=" color: #6D6D6D;">s</span><span style=" color: #3D3D3D;">how:</span></p><p class="s7" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">(A) <span style=" color: #282828;">Location </span>and <span style=" color: #282828;">dimensions </span>of;</p><p class="s8" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: left;"><span class="s650">(1) </span><span style=" color: #545454;">Substation </span>in building <span style=" color: #545454;">plan drawn </span>to sc<span style=" color: #6D6D6D;">al</span>e<span style=" color: #6D6D6D;">,</span></p><p class="s8" style="padding-top: 6pt;padding-left: 32pt;text-indent: -18pt;text-align: left;"><span class="s630">(2) </span>Ouilding <span style=" color: #545454;">with </span><span style=" color: #6D6D6D;">res</span>p�ct <span style=" color: #6D6D6D;">t</span>o <span style=" color: #545454;">entire compound </span><span style=" color: #6D6D6D;">or </span>property,</p><p class="s8" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: left;"><span class="s635">(3) </span>Incoming <span style=" color: #545454;">and outgoing </span>lines, <span style=" color: #6D6D6D;">a</span>nd</p><p class="s8" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: left;"><span class="s635">(4) </span>Windows<span style=" color: #6D6D6D;">, </span>door<span style=" color: #6D6D6D;">s, </span>and <span style=" color: #545454;">other </span>openings.</p><p class="s7" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(B) Substation structural <span style=" color: #282828;">requirements;</span></p><p class="s8" style="padding-top: 6pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;"><span class="s635">(1) </span>Materials and construction <span style=" color: #545454;">of </span>wal<span style=" color: #6D6D6D;">ls, </span>floors, ro<span style=" color: #6D6D6D;">of, </span><span style=" color: #282828;">w</span><span style=" color: #545454;">indows,enclosures, </span>doors,and<span style=" color: #545454;">their</span>dim<span style=" color: #6D6D6D;">ensions</span>, <span style=" color: #545454;">and</span></p><p class="s8" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;"><b>(2) </b>Ventilation and drainage <span style=" color: #545454;">systems </span>and other safeguard<span style=" color: #6D6D6D;">s.</span></p><p class="s7" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(C) Substation electrical <span style=" color: #282828;">requirements </span>such as;</p><p class="s8" style="padding-top: 6pt;padding-left: 33pt;text-indent: -18pt;line-height: 107%;text-align: justify;"><b>(1) </b>Plan <span style=" color: #545454;">vie</span><span style=" color: #282828;">w </span><span style=" color: #6D6D6D;">s</span>howing <span style=" color: #545454;">location and </span>sizes <span style=" color: #545454;">of </span>equipment <span style=" color: #545454;">installed</span><span style=" color: #858585;">,</span></p><p class="s8" style="padding-top: 5pt;padding-left: 34pt;text-indent: -18pt;text-align: justify;"><b>(2) </b><span style=" color: #545454;">Clearances and spacings between </span>exposed <span style=" color: #545454;">current-carrying  </span>and  <span style=" color: #545454;">noncurrent-carrying portions and </span>grounding <span style=" color: #6D6D6D;">e</span>quipment,<span style=" color: #545454;">and</span></p><p class="s8" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(3) Grounding sy<span style=" color: #6D6D6D;">s</span>tem.</p><p class="s7" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">(D) Cross <span style=" color: #545454;">se</span><span style=" color: #282828;">ctional </span>views showing;</p><p style="text-indent: 0pt;text-align: left;"><span><img width="6" height="466" alt="image" src="Image_039.png"/></span></p><p class="s8" style="padding-top: 6pt;padding-left: 34pt;text-indent: -17pt;line-height: 107%;text-align: left;">(I) Horizontal and vertical <span style=" color: #545454;">clearances between </span>exposed parts and <span style=" color: #545454;">adjacent su</span><span style=" color: #282828;">rface</span><span style=" color: #6D6D6D;">s,</span></p><p class="s8" style="padding-top: 6pt;padding-left: 34pt;text-indent: -18pt;text-align: left;"><b>(2) </b>Horizontal <span style=" color: #545454;">and </span>vertical clearances of exposed parts from floor<span style=" color: #6D6D6D;">/ce</span>iling,</p><p class="s519" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">(3) <span class="s496">Finished </span><span class="s8">floor level and ground level.</span></p><p class="s7" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">(E) Miscellaneous;</p><p class="s8" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;"><b>(1) </b>Specificati<span style=" color: #6D6D6D;">o</span>n of <span style=" color: #545454;">equipment,</span></p><p class="s8" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: left;"><b>(2) </b>Wiring oflighting <span style=" color: #545454;">an</span><span style=" color: #282828;">d </span>r<span style=" color: #6D6D6D;">e</span>mote <span style=" color: #545454;">control systems,</span></p><p class="s8" style="padding-top: 7pt;padding-left: 35pt;text-indent: -18pt;line-height: 107%;text-align: left;"><b>(3) </b>One-line diagram(s) <span style=" color: #545454;">of entire </span>installation with <span style=" color: #545454;">voltage </span>indicated,</p><p class="s8" style="padding-top: 5pt;padding-left: 35pt;text-indent: -18pt;text-align: left;"><b>(4) </b><span style=" color: #545454;">Computations </span>on <span style=" color: #545454;">size </span>of wire<span style=" color: #6D6D6D;">s, </span>busbar, <span style=" color: #545454;">transfonner, </span>fuses, <span style=" color: #545454;">switches and </span>breaker, and</p><p class="s496" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: left;"><span class="s7">(5) </span>Class <span style=" color: #3D3D3D;">of </span>insula<span style=" color: #282828;">t</span>ion <span style=" color: #3D3D3D;">or insulators.</span></p><p class="s8" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s6">l.3.3.2 </span><b>Outdoor Substation. </b>Outdoor <span style=" color: #545454;">substation </span>plans <span style=" color: #545454;">shall show sa</span><span style=" color: #282828;">m</span><span style=" color: #545454;">e </span>items <span style=" color: #545454;">as </span>indoor <span style=" color: #545454;">substation except </span>that in lieu of <span style=" color: #545454;">walls </span>and roof<span style=" color: #858585;">, </span>details of fence and <span style=" color: #545454;">supporting </span>steel <span style=" color: #545454;">structure shall </span>be <span style=" color: #545454;">shown in </span>accordance with <span style=" color: #282828;">the </span>lat<span style=" color: #6D6D6D;">est </span>edition <span style=" color: #545454;">of </span>the Philippine <span style=" color: #545454;">Electrical Code, </span>Part 2.</p><p class="s440" style="padding-top: 2pt;text-indent: 0pt;line-height: 13pt;text-align: right;">ARTICLE I.to-REQUIREMENTS FOR     <span class="s441">in accordance with applicable product standards</span></p><p class="s440" style="text-indent: 0pt;line-height: 13pt;text-align: right;">ELECTRICAL INSTALLATIONS       <span class="s441">recognized as achieving equivalent and effective safety</span></p><p class="s440" style="padding-top: 7pt;padding-left: 93pt;text-indent: 0pt;text-align: left;">1.10.1 General</p><p class="s440" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">1.10.Ll Scope. <span class="s441">Thisarticle covers general requirements for the examination and approval, installation and use, access to and spaces about electrical conductors and equipment; enclosures intended for personnel entry; and tunnel installations.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">1.10.1.2 Approval. <span class="s441">The conductors and equipment required or permitted by this Code shall be acceptable only if approved.</span></p><p class="s653" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><span class="s652">FPN: See 1.0.1.7, Examination ofEquipment for Safety, and I. 10.1.3, </span>Elrnrnill!ltion, Identification, Installation, and Use of <span class="s654">Equipment. </span>See definitions of Approved, Identified, Labeled, and Listed.</p><p class="s440" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">1.10.1.3 Examination, Identification, Installation, Use, and Listing (Product Certification) of Equipment.</p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(A)Examination. <span class="s441">Injudgingequipment, considerations such as the following shall be evaluated:</span></p><p class="s441" style="padding-top: 6pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;">(1) Suitability for installation and use in confonnity with the provisions of this <i>Code</i></p><p class="s557" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN No. I: Equipment may henew, reconditioned,refurbished, or remanufactured.</p><p class="s557" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN No. 2: Suitability of equipment use may he identified by a description marked on or provided with a product to identify the suitability of the product for a specific pmpose, environment, or application. Suitability of equipment may be evidenced by listing or labeling.</p><p class="s441" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;line-height: 94%;text-align: justify;">(2) Mechanical strength and durability, including, for parts designed to enclose and protect other equipment, the adequacy of the protection thus provided</p><p class="s441" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(3) Wire-bending and connection space</p><p class="s441" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(4) Electrical insulation</p><p class="s441" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">(5) Heating effects under nonnal conditions of use</p><p class="s441" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;line-height: 67%;text-align: justify;">a<span class="s656">. </span>nd als<span class="s656">.</span>o under abnormal conditions likely to arise m service</p><p class="s441" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(6) Arcing effects</p><p class="s441" style="padding-top: 7pt;padding-left: 32pt;text-indent: -17pt;line-height: 94%;text-align: justify;">(7) Classification by type, size, voltage, current capacity, and specific use</p><p class="s441" style="padding-top: 7pt;padding-left: 32pt;text-indent: -17pt;line-height: 94%;text-align: justify;">(8) Other factors that contribute to the practical safeguarding of persons using or likely to come in contact with the equipment   .,.,</p><p class="s440" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;line-height: 94%;text-align: justify;">(B) Installation and Use. <span class="s441">Listed or labeled equipment shall be installed and used in accordance with any instructions included in the listing or labeling.</span></p><p class="s441" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;line-height: 94%;text-align: justify;">(C) <b>Listing. </b>Product testing, evaluation, and listing (product certification)shall be perfonned by recognized qualified electrical testing laboratories and shall be</p><p class="s441" style="padding-left: 33pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">for equipment installed tocomply with this <i>Code.</i></p><p class="s557" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: The Occupational Safety <span style=" color: #343434;">mlll </span>Health Admiuistra<span style=" color: #595959;">t</span>ion (OSHA) recognizes qualified electrical testiug <span style=" color: #595959;">l</span>aboratories <span style=" color: #343434;">that </span>perform cvaluatious, testiug, and certification of certain products to ensure that they meet lhe requirements of both the construction aml general industry OSHA electrical standards, <span style=" color: #343434;">If </span>the listing (product certification) is done under a qualifa:d clcclrical testing laboratory program, this listing mark signifies that the tested and certified product complies with the requirements of <span style=" color: #343434;">one </span>or more appropriate product safety test standards.</p><p class="s441" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>1.10.1.4 Voltages. </b>Throughout this Code, the voltage considered shall be that at which the circuit operates. The voltage rating of electrical equipment <span style=" color: #343434;">shall </span>not be less than the nominal voltage of a circuit to which it is connected.</p><p class="s440" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">1.10.1.5 Conductors. <span class="s441">Conductors nonnally used to cany current shall be of copper or aluminum unless otherwise provided in this Code. Where the conductor material is not specified, the sizes given in this Code shall apply to copper conductors. Where other materials are used, the size shall be changed accordingly.</span></p><p class="s557" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: For copper-clad aluminum conductors, see 3.10<span style=" color: #595959;">.1</span>.15,</p><p class="s440" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">1.10.1.6 Conductor Sizes. <span class="s441">Conductor sizes are expressed in metric system (SI).</span></p><p class="s440" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">1.10.l.7 Wiring  Integrity.  <span class="s441">Completed  wmng installations shall be free from short circuits and from grounds other than as required or permitted in Article 2.50.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">1.10.1.8 Wiring Methods. <span class="s441">Only wiring methods recognized as suitable are included in this Code. The</span></p><p class="s658" style="text-indent: 0pt;text-align: right;"><span><img width="8" height="1" alt="image" src="Image_040.png"/></span>  <span class="s659">recognized methods of wiring shall be pennitted to be</span></p><p class="s655" style="text-indent: 0pt;text-align: right;">(-  ) <span class="s441">installed in any type of building or occupancy, except as</span></p><p class="s441" style="padding-left: 20pt;text-indent: 0pt;text-align: left;">• otherwise provided in this <span class="s477">Code.</span></p><p class="s440" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">1.10.1.9 Interrupting Rating. <span class="s441">Equipment intended to interrupt current at faultlevels shall have an interrupting rating sufficient for the nominal circuit voltage at least equal to the current that is available at the line terminals of the equipment.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Equipment intended to interrupt current at other than fault levels shall have an interrupting rating at nominal circuit voltage at least equal to the current that must be interrupted.</p><p class="s440" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">1.10.1.10 Circuit Impedance, Short-Circuit Current Ratings, and Other Characteristics. <span class="s441">The overcurrent protective devices, the total impedance, the equipment short-circuit current ratings, and other characteristics of the circuit to be protected shall be selected and coordinated to pennit the circuit protective devi--,ces used to clear a fault to do so without extensive damage</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_041.png"/></span></p><p class="s660" style="padding-top: 3pt;padding-left: 43pt;text-indent: 0pt;text-align: center;">ARTJCLE I. IO- REQUIREMENTS FOR ELECTRICAL INSTALLATIONS</p><p class="s441" style="padding-top: 9pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">to the electrical equipment of the circuit This fault shall be assumed to be either between two or more of the circuit conductors or between any circuit conductor and the equip---ment grounding conductor(s) pennitted in</p><p class="s441" style="padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.50.6.9. Listed equipment applied in accordance with thei�listing shall be considered to meet the requirements of this section.</p><p class="s440" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">1.10.1.11 Deteriorating Agents. <span class="s441">Unless identified for use in the operating environment, no conductors or equipment shall be located in damp or wet locations; where exposed to gases, fumes, vapors,- liquids, or other agents that have a deteriorating effect on the conductors or equipment; or where exposed to excessive ternperatures.</span></p><p class="s159" style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN No, I: See 3.0.1.6 for protection <span class="s442">against cmTosion.</span></p><p class="s159" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;"><b>FPN </b>No. 2: Some cleaning and lubricating <span class="s442">compounds </span>can cau8e severe deterioration of many plastic materials used for insulating <span class="s442">am!structural </span>applications in equipment.</p><p class="s441" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">Equipment identified only as &quot;dry locations,&quot; &quot;Type 1,&quot; or &quot;indoor use only&quot; shall be protected against permanent damage from the weather during building construction.</p><p class="s159" style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN No. 3: See Table L10.2.3 for appropriate enclosure-type designations.</p><p class="s159" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPNNo.4:Minimllmflood provisions arcprovided inNFPA5000- 2015 <i>Building Cnmtrnction and Safety Code, </i>the <i>International Building Code (IBC), </i>and the <i>International Residential Code for One- and Two-Family Dwellings (IRC).</i></p><p class="s440" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">1.10.1.12 Listed and Labeled When Not Required. <span class="s441">Electrical equipment, materials and services shall not be required to be Listed and/or Labeled when local or international product and services standards do not require listing and/or labeling</span></p><p class="s440" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">1.10.1.13 Mechanical Execution of Work. <span class="s441">Electrical equipment shall be installed in a neat and workmanlike manner.</span></p><p class="s159" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">FPN: Accepted industry practices are described in ANSI/ NECA 1-2015, Standard for Good Workmanship <span class="s442">in </span>Electrical Contracting, and other ANSI-approved inst.11\lationstandards.</p><p class="s440" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(A) Unused Openings. <span class="s441">Unused openings, other than those intended for the operation of equipment, those intended for mounting purposes, or those permitted as part of the design for listed equipment, shall be closed to afford protection substantially equivalent to the wall of the equipment. Where metallic plugs or plates are used with nonmetallic enclosures, they shall be recessed at least 6 mm from the outer surface of the enclosure.</span></p><p class="s660" style="padding-top: 4pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(B) <span class="s661">Integrity of Electrical </span><span class="s662">Equipment and </span><span class="s440">Connections. </span><span class="s441">Internal parts of electrical equipment, including busbars, wiring terminals, insulators, and other surfaces, shall not be damaged or contaminated</span></p><p class="s663" style="padding-top: 2pt;padding-left: 28pt;text-indent: -13pt;text-align: justify;">• <span class="s441">by foreign materials such as paint, plaster, cleaners, abrasives, or corrosive residues. There shall be no damaged parts that may adversely affect safe operation or mechanical strength of the equipment such as parts that are broken; bent; cut; or deteriorated by corrosion, chemical action, or overheating.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">1.10.l.14 Mounting and Cooling of Equipment.</p><p class="s440" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(A) Mounting. <span class="s441">Electrical equipment shall be finnly secured to Lhe surface on which it is mounted. Wooden plugs driven into holes in masomy, concrete, plaster, or similar materials shall not be used.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(B) Cooling. <span class="s441">Electrical equipment that depends on the natural circulation of &lt;tir and convection principles for cooling of exposed surfaces shall he installed so that room airflow over such surfaces is not prevented hy walls or by adjacent installed equipment. For equipment designed for floor mounting, clearance between top surfaces and adjacent surfaces shall he provided to dissipate rising warm air.</span></p><p class="s441" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Electrical equipment provided with ventilating openings shall be installed so that walls or other obstructions do not prevent the free circulation of air through <span style=" color: #4D4D4D;">t</span>he equipment.</p><p class="s441" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>1.10.1.15 Electrical Connections. </b>Because of different characteristics of dissimilar metals, devices such as pressure terminal or pressure splicing connectors and soldering lugs shall be identified for the material of the conductor and shall be properly installed and used. Conductors of dissimilar metals <span style=" color: #363636;">shall </span>not be intermixed inaterminalorsplicingconnector where physicalcontact occurs between dissimilar conductors (such as copper and aluminum, copper and copper-clad aluminum, or aluminum and copper-clad aluminum), unless <span style=" color: #363636;">the </span>device is identified for the purpose and conditions of use. Materials such as solder, fluxes, inhibitors, and compounds, where employed, shall be suitable for the use and shall be of a type that will not adversely affect the conductors, installation, or equipment.</p><p class="s441" style="padding-top: 5pt;padding-left: 31pt;text-indent: 9pt;line-height: 106%;text-align: justify;">Connectors and terminals for conductors more finely stranded than Class B and Class C stranding as shown in Chapter 10, Table 10.1.1.10, shall be identified for the specific conductor class or classes.</p><p class="s441" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>(A) Terminals. </b>Connection of conductors to terminal parts shall ensure athoroughly good connection without damaging the conductors and shall be made by means of pressure connectors (including set-screw type), solder lugs, or splices to flexible leads. Connection by means of wire-binding screws or studs and nuts that have upturned lugs or the equivalent shall be permitted for 5.5 mm<span class="s664">2 </span>(2.6 mm dia.) or smaller conductors<span style=" color: #4D4D4D;">.</span></p><p class="s24" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">Terminals for more than one conductor and terminals used <i>to </i>connect aluminum shall be so identified.</p><p class="s403" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">(B) Splices. <span class="s24">Conductors shall be spliced or joined with splicing devices identified for the use or by brazing, welding, or soldering with a fusible metal or alloy. Soldered splices shall first be spliced or joined so as to be mechanically and electrically secure without solder and then be soldered. All splices and joints and the free ends of conductors shall be covered with an insulation equivalent to that of the conductors or with an identified insulating device.</span></p><p class="s24" style="padding-left: 12pt;text-indent: 0pt;text-align: justify;">Wire connectors or splicing means installed on conductors for direct burial shall be listed for such use.</p><p class="s403" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">(C) Temperature Limitations. <span class="s24">The temperature rating associated with the ampacity of a conductor shall be selected and coordinated so as not to exceed the lowest temperature rating of any connected tennination, conductor, or device. Conductors with temperature ratings higher than specified for terminations shall be pe�itted to be used for ampacity adjustment, correct10n, or both.</span></p><p class="s24" style="padding-top: 5pt;padding-left: 39pt;text-indent: -17pt;text-align: justify;">(1) Equipment <b>Provisions. </b>The determination of termination provisions of equipment shall be based on 1.1<span class="s412">O.</span>l. l 4(C)(1)a or (C)(1)b. Unless</p><p class="s24" style="padding-top: 1pt;padding-left: 39pt;text-indent: 0pt;line-height: 72%;text-align: justify;">the equipment is listed and marked otherwise<span class="s665">&#39; </span>conductor ampacities used in determining</p><p class="s24" style="padding-top: 1pt;padding-left: 39pt;text-indent: 0pt;line-height: 106%;text-align: justify;">equipment termination provisions shall be based on Table 3.10.2.6 as appropriately modified by 3.10.2.6(B)(6).</p><p class="s24" style="padding-top: 4pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">a. Termination provisions of equipmet:)ircuits rated 100 amperes or less, or marked for 2.0 mm<span class="s666">2 </span>(l .6 mm dia.) through 38 mm<span class="s667">2 </span>conductors, shall be</p><p class="s24" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">u�ed only for one of thefollowing:</p><p class="s24" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">1. Conductors rated 60°C</p><p class="s24" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">2. C?nductors with higher temperature ratings, provided the ampacity of such conductors is determined based on the 60°C ampacity of the conductor size used.</p><p class="s24" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">3. Conductors with higher temperature ratings if the equipment is listed and identified for use with such conductors.</p><p class="s24" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">4. For motors marked with design letters B,C, or D, conductors having aninsulation rating of 75°C or higher shall be pennitted to be used, provided the ampacity of such conductors dees not exceed the 75°C ampacity.</p><p class="s24" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">b. Termination provisions of equipment for circuits rated over 100 amperes, or marked for conductors larger than 38 mm2, shall be used only for one of the following:</p><p class="s668" style="padding-top: 1pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">l. <span class="s669">Conductors rated 75°C</span></p><p class="s24" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">2. Conductors with higher temperature ratings, provided theampacityofsuchconductors doesnot exceed the 75°C ampacity of the conductor size used, or up to their ampacity if the equipment is listed and identified for use with such conductors</p><p class="s403" style="padding-top: 6pt;padding-left: 37pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(2) Separate Connector Provisions. <span class="s24">Separately installed pressure connectors shall be used with conductors at the ampacities not exceeding the ampacity at the listed and identified temperature rating of the connector.</span></p><p class="s409" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: With respect to Ll0.1.14(C)(i) and (C)(2), <span style=" color: #333;">equipment </span>markings or listing information may additionally restrict the siz<span style=" color: #464646;">i</span>ng and temperature ratings of connected conductors,</p><p class="s403" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">(D) Installation. <span class="s24">Where a tightening torque is indicated as a numeric value on equipment or in installation instructions provided by the manufacturer, a calibrated torque tool shall be used to achieve the indicated torque value, unless the equipment manufacturer has provided installation instructions for an alternative method of achieving the required torque.        •</span></p><p class="s24" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;"><b>1.10.1.16 High-Leg Marking. </b>On a 4-wire, delta­ connected system where the midpoint of one phase winding is grounded, only the conductor or busbar having the higher phase voltage <span style=" color: #333;">to </span>ground shall be durably and permanently marked by an outer finish that is orange in color or by other effective means. Such identificationshall be placed at each point on the system where a connection is made if the grounded conductor is also present.</p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">1.l0.1.17 Arc-Flash H.azard Warning.</p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) General.  <span class="s24">Electrical equipment,  such as switchboards, switchgear,  panelboards, industrial control panels, meter socket enclosures, and motor control centers, that is in other than dwelling units, is likely to require examination, adjustment, servicing, or maintenance while energized, shall be field or factory marked to warn qualified persons of potential electric arc flash hazards. The marking shall meet the requirements in l.10.l.2l(B) and shall be located so as to be clearly visible to qualified persons before examination, adjustment, servicing, or maintenance of the equipment.</span></p><p class="s24" style="padding-top: 4pt;padding-left: 14pt;text-indent: -1pt;text-align: justify;"><b>�B) Service Equipment. </b>In other than dwelling units<span style=" color: #464646;">, </span><span class="s673">10 </span>addition to the requirements in(A), a permanent label shall be field or factory applied to service equipment rated 1200 amps or more. The label shall meet <span class="s427">the </span>requirements of 1.10.1.21(B) and contain the following information:</p><p class="s24" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(1) Nominal system voltage</p><p style="text-indent: 0pt;text-align: left;"><span><img width="682" height="1" alt="image" src="Image_042.png"/></span></p><p class="s23" style="padding-top: 3pt;padding-left: 43pt;text-indent: 0pt;line-height: 17pt;text-align: center;">ARTICLE I.10 - <span style=" color: #080808;">. </span>REQUIREMENTS FO<span class="s675">.</span>R<span class="s675">. </span>ELECTRICAL <span class="s493">INSTALLATIONS</span></p><p class="s18" style="padding-left: 48pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(2) Available fault current at the service overcurrcnt protective devices</p><p class="s45" style="padding-top: 5pt;padding-left: 47pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(3) <span class="s18">The clearing timeofservice overcurrent protective devices based on the available fault current at the service equipment</span></p><p class="s45" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(4) <span class="s18">The date the label was applied</span></p><p class="s19" style="padding-top: 7pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">Exception: Service equipment labeling sha(l not be required if an arc flash label is applied in accordance with acceptable industry practice.</p><p class="s52" style="padding-top: 4pt;padding-left: 30pt;text-indent: 0pt;line-height: 89%;text-align: justify;">FPN No. 1: <i>NFPA 70E </i>-2015, <span class="s676">Standard for Eleclrica/ </span><i>Safety </i><span class="s676">in </span><i>the Workplace, </i><span class="s678">provides guidance, such as detcnnining severity of potential exposure, planning safe work practices, arc flash labeling, and selccling pernonal protective equipment.</span></p><p class="s676" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 90%;text-align: justify;"><span class="s678">FPN No. 2:ANSI Z535.4-2011, </span>Product <span class="s677">Safety </span>Signs and <span class="s677">Labels, </span><span class="s678">provides guidelines for the design of safoty signs and labds for application to products.</span></p><p class="s678" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 86%;text-align: justify;">FPN No. 3: Acceptable industry practices for equipment labeling <span class="s679">are </span>described in <span class="s489">NFPA 70E </span>-2015 <i>Standard </i><span class="s677">for Electrical </span><i>Safety </i><span class="s677">in !he Workplace. </span>Tbis standard provides specific criteria for developing arc-flash labels for equipment that provides nominal <span class="s679">system voltage, </span>illcident energy <span class="s679">levels, arc-flash </span>boundaries, minimwn required levels of <span class="s679">personal </span>protective equipment, and</p><p class="s678" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">soforth.</p><p class="s486" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">l.10.1.18ArcingParts. <span class="s18">Parts of electric equipment that in ordinary operation produce arcs, sparks, flames, or molten metal shall be enclosed or separated andisolated from all combustible material.</span></p><p class="s678" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: left;">FPN; For hazardous <span class="s679">(classified} </span>locations, see Arlicles 5.0 through 5.17. For motors, see 4.30.1.14.</p><p class="s486" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;line-height: 107%;text-align: justify;">1.1OJ.19Light andPowerfromRailwayConductors. <span class="s18">Circuits for lighting and power shall not be connected to any system that contains trolley wires with a ground return.</span></p><p class="s19" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">Exception: Such circuit connections shall be permitted in car houses, power houses, or passenger and freight stations operated in connection with electric railways.</p><p class="s486" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">1.10.1.21 Marking.</p><p class="s486" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(A) Equipment Markings.</p><p class="s486" style="padding-top: 6pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;">(1) General. <span class="s18">The manufacturer&#39;s name, trademark, or other descriptive marking by which the organization responsible for the product can be identified shall be placed on all electrical equipment. Other markings that indicate voltage, current, wattage, or other ratings shall be provided as specified elsewhere in this Code. The marking or label shall be of sufficient durability to withstand the environment involved.</span></p><p class="s18" style="padding-top: 7pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;"><b>(2) Reconditioned  Equipment.  </b>Reconditioned equipment shall be marked with the name, trademark, or otherdescriptive marking by which the organization responsible <span class="s680">for </span>reconditioning the electrical equipment can be identified, alorig</p><p class="s18" style="padding-left: 47pt;text-indent: 0pt;line-height: 13pt;text-align: left;">with the date of the reconditioning.</p><p class="s18" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">Reconditioned equipment shall be identified as &quot;reconditioned&quot; and approval of the reconditioned equipment shall not be based solclyon thecquipment<span class="s681">&#39;s </span>original listing.</p><p class="s19" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">Exception: In industrial occupancies, where conditions of maintenance and supervision ensure that only qualified persons service the equipment, the markings indicated in I.10.1.21(A)(2) shall not be required.</p><p class="s678" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: Indus<span style=" color: #545454;">t</span>ry standards are availablt: for application of reconditioned and refurbished equipment Normal servicing of equipment that remains within a <span style=" color: #3F3F3F;">facility </span>shoul&lt;l not be considered <span class="s679">reconditioning or </span>refurbishing.</p><p class="s18" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(B)Field-Applied Hazard Markings. </b>Where caution, warning, or danger signs or labels arc required by this Code, the labe<span style=" color: #545454;">l</span>s shall meet the following requirements:</p><p class="s18" style="padding-top: 5pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;">(1) The marking shall warn of the hazards using effective words, colors, symbols or any combination thereof.</p><p class="s678" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: ANSI Z535.4-2011, Product Safety Signs and Labels, provides guidelines forsuitable fontsizes, words, colors, symbols, and location requirements for <span style=" color: #545454;">l</span>abels.</p><p class="s18" style="padding-top: 5pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;">(2) The label shall be permanently affixed to the equipment or wiring method and shall not be hand written.</p><p class="s19" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">Exception to (2): Portions of labels or markings that are variable, or that could be subject to changes, shall be pennitted to be hand written and shall be legible.</p><p class="s18" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;">(3) The label shall be of sufficient durability to withstand the environment involved.</p><p class="s481" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Fl&#39;N: ANSI Z535.4-2011, Product Safety Signs and Labels, provides guidelines for the design lllld durability of safety �<span style=" color: #545454;">i</span>gns and labels for application to <span class="s678">electrical </span>equipment<span style=" color: #909090;">.</span></p><p class="s486" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">1.10.1.22 Identification <span class="s57">of </span>Disconnecting Means.</p><p class="s486" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(A) General. <span class="s18">Each disconnecting means shall belegibly marked to indicate its purpose unless located and arranged so the purpose is evident. The marking shall be of sufficient durability to withstand the environment involved.</span></p><p class="s486" style="padding-top: 2pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(B) Engineered Series Combination Systems. <span class="s18">Equipment enclosures for circuit breakers or fuses applied in compliance with series combination ratings selected under engineering supervision in accordance with 2.40.7.?(A) shall be legibly marked in the field as directed by the engineer to indicate the equipment has been applied with a series combination rating. The marking shall meet the requirements in l.10.1.21(B) and shall be readily visible and state the following:</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="686" height="1" alt="image" src="Image_043.png"/></span></p><p class="s24" style="padding-top: 5pt;padding-left: 102pt;text-indent: 0pt;text-align: left;">CAUTION</p><p class="s24" style="padding-top: 6pt;padding-left: 42pt;text-indent: -14pt;text-align: left;">SERIES COMBINATION SYSTEM RATED AMPERES IDENTIFIED REPLACEMENT</p><p class="s24" style="padding-left: 61pt;text-indent: 0pt;line-height: 14pt;text-align: left;">COMPONENTS REQUIRED</p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(C) Tested Series Combination Systems. <span class="s24">Equipment enclosures for circuit breakers or fuses applied in compliance with the series combination ratings marked on the equipment by the manufacturer in accordance with 2.40.7.7(B) shall be legibly marked in the field to indicate the equipment has been applied with a series combination rating. The marking shall meet the requirements in l.10.l.2l(B) and shall be readily visible and state the following:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: center;">CAUTION - SERIES COMBINATION SYSTEM RATED AMPERES. IDENTIFIED REPLACEMENT COMPONENTS REQUIRED.</p><p class="s407" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">FPN: Sec IEEE 3004.5-2014 <i>Recommended Practice for the Application of Low-Voltage Circuit Breakers in Industrial af!d Commercial Power Systems, </i>for further information on series tested systems.</p><p class="s403" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">l.10.1.23 Current Transformers. <span class="s24">Unused current transfonners associated with potentially energized circuits shall be short-circuited.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">1.10.1.24 Available Fault Current.</p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(A) Field Marking. <span class="s24">Service equipment at other than dwelling unitsshall belegibly markedinthefield withthe maximum available fault current. The field marking(s) shall include the date the fault-current calculation was peifonned and be of sufficienycha;_ability to withstand the environment involved. 1he dalculation shall be documented and made available to those authorized to design, install, inspect, maintain, or operate the system.</span></p><p class="s407" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">FPN: The available fault-current marking(s) addressed in</p><p class="s409" style="padding-left: 17pt;text-indent: 1pt;line-height: 94%;text-align: justify;">l. <span class="s410">10.1.24 is related to required short-circuit current ratings of c.iuipment. NFPA?0E-2015, Standard for Electrical Safety in the Workplace, provides assistance in determining the severity of potential exposure, planning safe </span><span class="s168">work </span><span class="s407">practices, andselecting personal protective equipment.</span></p><p class="s166" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(B) <span class="s627">Modifications.</span><span class="s24">When modifications to theelectrical installation occur that affect the maximum available fault current atthe service, the maximum available fault current shall be verified or recalculated as necessary to ensure the service equipment ratings are sufficient for themaximum available faultcurrent attheline terminals of the equipment. The required field marking(s) in l.10.l.24(A) shall be adjusted to reflect the new level of maximum available fault current.</span></p><p class="s404" style="padding-top: 8pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Exception: <span class="s687">The </span>field marking requirements  in J.10.J.24(A) and 1.10.1.24(B) shall not be required in industrial installations where conditionsof maintenance and supervision ensure that only qualified persons service the equipment.</p><p class="s403" style="padding-top: 9pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;">1.10.1.25 Lockable Disconnecting Means. <span class="s427">If a </span><span class="s24">disconnecting means is required to be lockable open elsewhere in this Code, it shall be capable of being locked in the open position. The provisions for locking shall remain in place with or without the lock installed.</span></p><p class="s404" style="padding-top: 6pt;padding-left: 7pt;text-indent: 3pt;line-height: 106%;text-align: justify;">b&#39;xception: locking provisions for a cord-and-plug &#39;&#39;connection shall not be required to remain in pl(l.c:e without the lock installed.</p><p class="s403" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">1.10.21000 Volts, Nominal, or Less</p><p class="s403" style="padding-top: 7pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;">1.10.2.1 Spaces About Electrical Equipment. <span class="s24">Sufficient access and working space shall be provided and maintained about all electric equipment to permit ready and safe operation and maintenance of such equipment.</span></p><p class="s24" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">(A) <b>Working Space. </b>Working space for equipment operating at l000 volts, nominal, or less to ground and likely to require examination, adjustment, servicing, or maintenance while energized shall comply with the dimensions of 1.10.2.l(A)(l), (A)(2), and (A)(3) or as required or pennitted elsewhere in this Code.</p><p class="s403" style="padding-top: 6pt;padding-left: 38pt;text-indent: -18pt;text-align: justify;">(1) Depth of Working Space. <span class="s24">The depth of the working space in the direction of live parts shall not be less than that specified in Table 1.10.2.l(A)</span></p><p class="s24" style="padding-left: 38pt;text-indent: 0pt;text-align: justify;">(l) unless the requirements of 1.10.2.l(A)(l)a, (A)(l)b, or (A)(1)c are met. Distances shall be measured from the <span style=" color: #313131;">expose&lt;;!. </span>live parts or from the</p><p class="s24" style="padding-left: 38pt;text-indent: 0pt;text-align: justify;">(3) Height of Working Space. The work space shall be clear and extend from the grade, floor, or platfonn to the height required by 1.10.2.1<span style=" color: #313131;">(E). </span>Within the height requirements of this section, other equipment that is associated with the electrical installation and is located above <span style=" color: #313131;">or </span>below the electrical equipment shall be permitted to extend not more than 150 mm beyond the front of the electrical equipment.</p><p class="s24" style="padding-top: 5pt;padding-left: 48pt;text-indent: -18pt;text-align: justify;">a. <i>Dead-Front Assemblies. </i>Working space shall notberequired inthebackor sidesofassemblies, such as dead-front switchboards, switchgear, or motor control centers, where all connections and all renewable or adjustable parts, such as fuses or switches, are accessible from locations other than the back or sides. Where rear access is required to work on nonelectrical parts on the back of enclosed equipment, a minimum horizontal working space of 750 mm shall be provided.</p><p class="s24" style="padding-top: 5pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;">b. <i>Low Voltage. </i>Smaller working spaces shall be permitted where all exposed live parts operate at not greater than 30 volts nns, 42 volts peak, or 60 volts de.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="684" height="1" alt="image" src="Image_044.png"/></span></p><p class="s123" style="padding-top: 3pt;padding-left: 43pt;text-indent: 0pt;text-align: center;">ARTICLE 1.10- REQUIREMENTS fOR ELECTRICAL INSTALLATIONS</p><p class="s121" style="padding-top: 9pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">c. <i>Existing Buildings. </i>In existing buildings where electrical equipment is being replaced, Condition <span class="s688">2 </span>working clearance shall be permitted bct\1/cen dead-front switchboards, switchgear, panclboards, or motor control centers located across the aisle from each other where conditions of maintenance and supervision ensure that written rirocedures have been adopted to prohibit equipment on both sides of the aisle from being open at the same time ,md licensed electrical practitioner or qualified person under the supervision of a licensed electrical practitioner who are authorized will service the installation.</p><p class="s120" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(2) Width of Working Space. <span class="s121">The width of the working space in front of the electric equipment shall be the width of the equipment or 750 mm, whichever is greater. In all cases, the work space shall permit at least a 90 degree opening of equipment doors or hinged panels.</span></p><p class="s120" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(3) Height of Working Space. <span class="s121">The work space shall be clear and extend from the grade, floor, or platform to the height required by l.10.2.l(E). Within the height requirements of this section, other equipment that is associated with the electrical installation and is located above or below the electrical equipment shall</span></p><p class="s689" style="padding-left: 30pt;text-indent: -4pt;line-height: 94%;text-align: justify;">.<span style=" color: #1F1F1F;">be permitted to extend not more than 150 mm beyond the front of the electrical equipment.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Exception No. 1: in existing dwelling units, service equipment or pane/boards that do not exceed 200</p><p class="s394" style="padding-left: 21pt;text-indent: -2pt;line-height: 94%;text-align: justify;">.amperes shall be permitted in spaces where the height of the working space is less than 2000 mm.</p><p class="s394" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">Exception No. 2: Meters that are installed in meter sockets shall be permitted to extend beyond the other equipment. The meter socket shall be required to follow the rules of this section.</p><p class="s394" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Exception No. 3: On battery systems mounted on open racks, thetopclearance shall comply with 4.80.1.10(D).</p><p class="s120" style="padding-top: 7pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">Table 1.10.2.l(A)(l) Working Spaces</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:21.998pt" cellspacing="0"><tr style="height:16pt"><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s690" style="padding-top: 2pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;line-height: 15pt;text-align: center;">Nominal Voltage to Ground</p></td><td style="width:178pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s690" style="padding-top: 1pt;padding-left: 16pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Minimum Clear Distance (mm)</p></td></tr><tr style="height:30pt"><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s690" style="padding-left: 28pt;padding-right: 3pt;text-indent: -21pt;line-height: 15pt;text-align: left;">Condition l</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s690" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Condition</p><p class="s691" style="padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">2</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s690" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Condition</p><p class="s692" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">3</p></td></tr><tr style="height:16pt"><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">0 - 150</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">900</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">900</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">900</p></td></tr><tr style="height:16pt"><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">151 - 600</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">900</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">1000</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">1200</p></td></tr><tr style="height:17pt"><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">601- 1000</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">900</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">1200</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">1500</p></td></tr></table><p class="s389" style="padding-left: 22pt;text-indent: 0pt;text-align: justify;">Note:Where the conditions are asfollows:</p><p class="s693" style="padding-left: 21pt;text-indent: 0pt;text-align: justify;">Condition <span class="s389">I -  Exposed live parts on one side of the working space andnoliveor grounded parts on the other sideof the workingspace, or exposed live parts on both sides of the working space that are effectively guarded by insulating materials.</span></p><p class="s402" style="padding-left: 21pt;text-indent: 0pt;text-align: justify;">Condition 2 <span class="s382">-  </span><span class="s694">Exposed live parts on one side of the working 5pace and grounded parts on the other sideof theworking space. Concrete, brick, or tile walls shall be considered </span><span class="s396">as </span><span class="s389">grounded.</span></p><p class="s389" style="padding-top: 3pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">Condition3 - Exposed live parts onbothsides of theworking space.</p><p class="s121" style="padding-top: 8pt;padding-left: 44pt;text-indent: -18pt;text-align: justify;">(<b>4) Limited Access. </b>Where equipment operating at l000 volts, nominal, or less to ground and likely to require examination, adjustment, servicing, or mai�tenance while energized is required by installation instructions or function to be located in a space with limited access, all of the following shall apply:</p><p class="s121" style="padding-top: 5pt;padding-left: 53pt;text-indent: -17pt;text-align: justify;"><span class="s428">(a) </span>Where equipment <span class="s428">is </span>installed above <span class="s428">a </span>lay-in ceiling, there shall be an opening not smalle<span style=" color: #4F4F4F;">r </span>than 559 <span class="s423">mm </span><span class="s415">x </span>559 mm, or in a crawl space, there shall be an accessible opening not smaller than 559 mm x 762 mm.</p><p class="s121" style="padding-top: 6pt;padding-left: 54pt;text-indent: -18pt;text-align: justify;">(b) The width of the working space shall be the width of the equipment enclosure or a minimum of 762 mm, whichever is greater.</p><p class="s121" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(c) sAII enclosure doors or hinged panels shall be capable of opening a minimum of 90 degrees.</p><p class="s121" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(d) The space in front of the enclosure shall comply with the depth requirements of Table 1.10.2.l(A)(l). The <b>maximum </b>height of the working space shall be the height necessary to install the equipment in the limited space. A horizontal ceiling structural member or access panel shall be permitted in this space.</p><p class="s120" style="padding-top: 6pt;padding-left: 45pt;text-indent: -17pt;text-align: justify;">(5) Separation from High-Voltage Equipment. <span class="s121">Where switches, cutouts, or other equipment operating at 1000 volts, nominal, or less are installed in a vault, room, or enclosure where there are exposed live parts or exposed wiring orerating over 1000 volts, nominal, the high­ voltage equipment shall be effectively separated from the space occupied by the low-voltage equipment bya suitable partition, fence,or screen.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(B) Clear Spaces. <span class="s121">Working space required by this section shall not be used for storage. When normally enclosed live parts are exposed for inspection or servicing, the working space, if in a passageway or general open space, shall be suitably guarded.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(C) Entrance to Working Space.</p><p class="s121" style="padding-top: 6pt;padding-left: 46pt;text-indent: -18pt;text-align: justify;"><span class="s578">(1) </span><b>Minimum Required. </b>At least one entrance of sufficient area shall be provided <span class="s423">to </span>give access to working space about electrical equipment.</p><p class="s121" style="padding-top: 7pt;padding-left: 46pt;text-indent: -18pt;text-align: justify;">(2) <b>Large Equipment. </b>For equipment rated 1200 amperes or more that contains overcurrent devices, switching devices, or control devices, there shall be one entrance to the required working space not less than 600 mm wide and 2000 mm high at each end of the working space. Where the entrance has a personnel door(s), the</p><p class="s696" style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">door(s) shall open in the direction of egress and be equipped with panic bars, pressure plates, or other devices that are normally latched but open under simple pressure.</p><p class="s696" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">A single entrance to the required working space shall be permitted where either of the conditions in</p><p class="s696" style="padding-left: 15pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">1.10.2.l(C)(2)a or (C)(2)b is met.</p><p class="s696" style="padding-top: 6pt;padding-left: 43pt;text-indent: -18pt;text-align: justify;">a. <i>Unobstrocted Exit. </i>Where the location permits a continuous and unobstructed way of exit travel, a single entrance to the working space shall be permitted.</p><p class="s696" style="padding-top: 6pt;padding-left: 43pt;text-indent: -18pt;text-align: justify;">b. <i>Extra Working Space. </i>Where the depth of the working space is twice that required by 1.10.2.1(A)(l), a single entrance shall be permitted. Itshall be locatedso that the distance from the equipment to the nearest edge of the entrance is not less than the minimum clear distance specified in Table 1.10.2.l(A)(l) for equipment operating at that voltage and in that condition.</p><p class="s696" style="padding-top: 4pt;padding-left: 35pt;text-indent: -18pt;text-align: justify;">(3) <b>Personnel Doors. </b>Where equipment rated 800 A or more that contains overcurrent devices, switching devices, or control devices is installed and there <span class="s699">is </span>a personnel door(s) intended for entrance to and egress from the working space less than 7600 mm from the nearest edge of the working space, the door(s) shall open in the direction of egress and be equipped with listed panic hardware.</p><p class="s698" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(D) Illumination. <span class="s696">Illumination shall be provided for all working spaces about service equipment, switchboards, switchgears, panelboards, or motor control centers installed indoors. Additional lighting outlets shall not be required where the work space is illuminated by an adjacent light source or as permitted by 2.10.3.2l(A) (I), Exception No. I, for switched receptacles.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">(E) Dedicated Equipment Space. <span class="s696">All switchboards, switchgear, panelboards, distribution boards, and motor control centers shall be located in dedicated spaces and protected from damage.</span></p><p class="s697" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception: Control equipment that by its very nature or because of other roles of the Code must be adjacent to or within sight of its operating machinery shall be permitted in those locations.</p><p class="s700" style="padding-top: 5pt;padding-left: 37pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(1) <span class="s698">Indoor. </span><span class="s696">Indoor installations shall comply with 1.10.2.1(F)(l)a through (F)(l)d.</span></p><p class="s696" style="padding-top: 5pt;padding-left: 46pt;text-indent: -18pt;text-align: justify;">a. Dedicated Electrical Space. The space equal to the width and depth of the equipment and extending from the floor to a height of  1800 mm above the equipment or to the structural</p><p class="s696" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">ceiling, whichever is lower, shall be dedicated to the electrical installation. No piping, ducts, leak protection apparatus, or other equipment foreign to the electrical installation shall be located in this zone.</p><p class="s697" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">Exception: Suspended ceilings with removable panels shall he permitted within the 1800 mm zone.</p><p class="s696" style="padding-top: 6pt;padding-left: 43pt;text-indent: -16pt;text-align: justify;">b. Foreign Systems. The area above the dedicated space required by 1.10.2.<span class="s699">l(f)(l)a </span>shall be permitted to contain foreign systems, provided protection is installed to avoid damage to the electrical equipment from condensation, leaks, or breaks in such foreign systems.</p><p class="s236" style="padding-top: 6pt;padding-left: 44pt;text-indent: -17pt;text-align: justify;">c.  <span class="s701">Sprinkler Protection. Sprinkler protection shall be permitted for the dedicated space where the piping complies with this section.</span></p><p class="s696" style="padding-top: 6pt;padding-left: 44pt;text-indent: -17pt;line-height: 106%;text-align: justify;">d. Suspended Ceilings. A dropped, suspended, or similar ceiling that does not add strength to the building structure shall not be considered.a structural ceiling.</p><p class="s696" style="padding-top: 5pt;padding-left: 36pt;text-indent: -17pt;text-align: justify;">(2) <b>Outdoor. </b>Outdoor installation shall comply with 1.10.1.26(E)(2)(a) and (b).</p><p class="s702" style="padding-top: 6pt;padding-left: 45pt;text-indent: -17pt;text-align: justify;">a. <span class="s697">Installation Requirements. </span><span class="s696">Outdoor electrical equipment shall be the following:</span></p><p class="s696" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(1) Installed in identified enclosures</p><p class="s696" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(2) Protected from accidental  contact by unauthorized personnel or by vehicular traffic</p><p class="s696" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(3) Protected from accidental spillage or leakage from piping systems.</p><p class="s696" style="padding-top: 6pt;padding-left: 46pt;text-indent: -17pt;line-height: 106%;text-align: justify;">b. <i>Work Space. </i>The working clearance space shall include the zone described in 1.10.2.1(A). No architectural appurtenance or other equipment. shall be located in this zone.</p><p class="s697" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Exception: Stnictural overhangs or roof extensio-ns shall be permitted in this zone.</p><p class="s696" style="padding-top: 5pt;padding-left: 46pt;text-indent: -17pt;text-align: justify;">c. <i>Dedicated Equipment Space. </i>The space equal to the width and depth of the equipment, and extending from grade to a height of 1800 mm above the equipment, shall be dedicated to the electrical installation. No piping or other equipment foreign to the electrical installation shall be located in this zone.</p><p class="s698" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(F) Locked Electrical Equipment Rooms or Enclosures. <span class="s696">Electrical equipµient rooms or enclosures housing electrical apparatus that are controlled by a lock(s) shall be considered accessible to qualified persons.</span></p><p class="s703" style="padding-top: 8pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">1.10.2.2 Guarding of Live Parts.</p><p class="s547" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s703">(A) Live </span><span class="s704">Parts </span><span class="s703">Guarded Against Accidental </span><span class="s704">Contact. </span><span style=" color: #3A3A3A;">Except as elsewhere required </span>or <span style=" color: #3A3A3A;">pennitted by this </span>Code, <span style=" color: #3A3A3A;">live part</span><span style=" color: #646464;">s </span>of <span style=" color: #3A3A3A;">electrical </span>equipme<span style=" color: #242424;">nt </span>operating at 50 <span style=" color: #3A3A3A;">volts </span>or <span style=" color: #3A3A3A;">more </span>shall <span style=" color: #3A3A3A;">be </span>guarded <span style=" color: #3A3A3A;">against </span>accidenta<span style=" color: #242424;">l </span><span style=" color: #3A3A3A;">contac</span><span style=" color: #646464;">t </span>by approved enclosures <span style=" color: #3A3A3A;">or by </span>any of the following means:</p><p class="s547" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;"><span style=" color: #646464;">(1) </span><span style=" color: #3A3A3A;">By location </span>in a <span style=" color: #242424;">r</span><span style=" color: #646464;">o</span><span style=" color: #3A3A3A;">om, vault</span><span style=" color: #646464;">, </span>or similar <span style=" color: #3A3A3A;">enclo</span><span style=" color: #646464;">s</span><span style=" color: #3A3A3A;">u</span><span style=" color: #646464;">re </span><span style=" color: #3A3A3A;">that is </span>accessible <span style=" color: #3A3A3A;">only </span><span style=" color: #646464;">to </span>lice<span style=" color: #242424;">ns</span>ed electrical practitioner <span style=" color: #3A3A3A;">or qualified person </span>under <span style=" color: #3A3A3A;">the </span>supervi<span style=" color: #242424;">sio</span>n <span style=" color: #646464;">of </span>a <span style=" color: #242424;">licen</span>sed <span style=" color: #3A3A3A;">electri</span><span style=" color: #646464;">cal </span><span style=" color: #3A3A3A;">practitioner.</span></p><p class="s547" style="padding-top: 7pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;">(2) <span style=" color: #3A3A3A;">By </span>pennane<span style=" color: #242424;">nt</span>, substantial <span style=" color: #3A3A3A;">partitions or </span><span style=" color: #646464;">scree</span><span style=" color: #3A3A3A;">ns </span>arranged <span style=" color: #3A3A3A;">so that only </span>licensed <span style=" color: #3A3A3A;">electrical practitioner or qualified </span>person <span style=" color: #3A3A3A;">under the</span></p><p class="s547" style="padding-left: 33pt;text-indent: -2pt;text-align: justify;"><span style=" color: #646464;">-supervision </span><span style=" color: #3A3A3A;">of a </span>licensed electrical practi<span style=" color: #242424;">tion</span>er <span style=" color: #646464;">h</span><span style=" color: #3A3A3A;">ave access </span>to the space <span style=" color: #3A3A3A;">within </span>reach <span style=" color: #3A3A3A;">of the live </span><span style=" color: #242424;">part</span>s. <span class="s707">Any </span>opening<span style=" color: #242424;">s </span><span style=" color: #3A3A3A;">in </span><span style=" color: #7B7B7B;">s</span><span style=" color: #3A3A3A;">uch </span>partitions <span style=" color: #3A3A3A;">or </span><span style=" color: #646464;">sc</span><span style=" color: #3A3A3A;">r</span><span style=" color: #646464;">ee</span><span style=" color: #3A3A3A;">ns </span>shall be <span style=" color: #3A3A3A;">sized </span>and <span style=" color: #3A3A3A;">located so that </span>persons <span style=" color: #3A3A3A;">are </span>not <span style=" color: #3A3A3A;">likely </span>to come <span style=" color: #3A3A3A;">into ac</span><span style=" color: #646464;">ci</span><span style=" color: #3A3A3A;">dental </span>cont<span style=" color: #242424;">act </span>with the <span style=" color: #3A3A3A;">live parts or to bring </span>conducti<span style=" color: #242424;">ng </span>objects <span style=" color: #242424;">in</span>fo</p><p class="s547" style="padding-left: 32pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">�ntact <span style=" color: #3A3A3A;">with them.   </span><span style=" color: #646464;">•</span></p><p class="s705" style="padding-top: 7pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;"><span style=" color: #646464;">(3) </span>By location <span style=" color: #505050;">on </span>a <span style=" color: #242424;">bal</span><span style=" color: #505050;">cony, </span>gallery<span style=" color: #646464;">, </span><span style=" color: #242424;">or </span>pla<span style=" color: #646464;">t</span>form elevated andarranged <span style=" color: #505050;">soas to</span><span style=" color: #242424;">exclude </span><span style=" color: #505050;">unqualified persons.</span></p><p class="s705" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;">(4) By <span style=" color: #646464;">·</span>elevation above <span style=" color: #505050;">the </span>floor or <span style=" color: #242424;">oth</span><span style=" color: #505050;">er working </span><span style=" color: #646464;">su</span>rface <span style=" color: #242424;">as</span><span style=" color: #C1C1C1;">·</span><span style=" color: #505050;">shown in </span>l.10.2.<span style=" color: #646464;">2</span>(A)(4<span style=" color: #646464;">)(a) </span>or <span style=" color: #242424;">(b</span><span style=" color: #505050;">) </span>below:</p><p class="s547" style="padding-top: 6pt;padding-left: 43pt;text-indent: -18pt;text-align: left;">a. <span style=" color: #3A3A3A;">A minimum of </span>2500 <span style=" color: #3A3A3A;">mm </span><span style=" color: #242424;">for </span><span style=" color: #3A3A3A;">50 </span>volts to 300 <span style=" color: #3A3A3A;">volts between </span>ungro<span style=" color: #242424;">und</span>ed conductors</p><p class="s705" style="padding-top: 6pt;padding-left: 43pt;text-indent: -17pt;text-align: left;"><span style=" color: #242424;">b. </span><span style=" color: #505050;">A min</span><span style=" color: #242424;">imum of </span>2600 mm for <span style=" color: #505050;">301 </span>vol<span style=" color: #646464;">ts </span>to 600 <span style=" color: #505050;">volts </span>hetwcen <span style=" color: #505050;">ungrounde</span><span style=" color: #242424;">d</span>conductors.</p><p class="s710" style="padding-top: 5pt;padding-left: 43pt;text-indent: -18pt;text-align: left;"><span class="s709">c. </span>A minimum <span style=" color: #505050;">of </span>2620 mm <span style=" color: #505050;">for </span>601 volts <span style=" color: #505050;">to </span>1000 volts between <span style=" color: #505050;">ungrounded </span>conduct<span style=" color: #646464;">o</span>rs.</p><p class="s705" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s713">(</span><span class="s704">B) Prevent </span><b>Physical </b><span class="s704">Damage. </span>In locations where <span style=" color: #505050;">e</span><span style=" color: #242424;">lectri</span><span style=" color: #505050;">c </span><span style=" color: #646464;">e</span>quipment is <span style=" color: #242424;">likely </span>to be exposed <span style=" color: #505050;">to </span>physical damage, <span style=" color: #505050;">enclos</span><span style=" color: #242424;">ure</span><span style=" color: #505050;">s or </span>guards shall be <span style=" color: #646464;">so </span>arranged and <span style=" color: #505050;">of such </span><span style=" color: #242424;">stren</span><span style=" color: #505050;">gth as </span>to prevent <span style=" color: #646464;">s</span>uch damage.</p><p class="s547" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s704">(C) </span><span class="s703">Warning Signs. </span><span style=" color: #646464;">E</span><span style=" color: #3A3A3A;">ntrances to rooms </span>and <span style=" color: #242424;">other </span><span style=" color: #3A3A3A;">guarded locations that contain exposed live parts shall be marked with </span>conspicuous <span style=" color: #3A3A3A;">warning </span>signs forbidding <span style=" color: #3A3A3A;">unqualified persons </span>toenter. <span style=" color: #242424;">Th</span>e <span style=" color: #242424;">markin</span>gshall <span style=" color: #242424;">me</span>et <span style=" color: #3A3A3A;">the requirements </span>in <span style=" color: #3A3A3A;">l.10.1.2l(B)</span></p><p class="s504" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: left;"><span style=" color: #242424;">FPN</span>: <span style=" color: #505050;">For </span><span style=" color: #3A3A3A;">motors, see 4.30</span>.12.2 <span style=" color: #3A3A3A;">and 4.30.12.3. </span>For <span style=" color: #505050;">over </span><span style=" color: #3A3A3A;">1000 </span><span style=" color: #505050;">volts, </span>see <span style=" color: #3A3A3A;">1.10.3.5.</span></p><p class="s705" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s716">1.10.2.3 </span><b>Enclosure </b><span style=" color: #242424;">Types. </span>Enclosures (other than surrounding fences <span style=" color: #505050;">or walls covered in </span><span style=" color: #242424;">1.10.3.</span><span style=" color: #505050;">2) </span>of switchboards, <span style=" color: #505050;">switc</span><span style=" color: #242424;">h</span><span style=" color: #505050;">gear,  panelboards, </span><span style=" color: #242424;">indu</span><span style=" color: #646464;">stri</span>al control panel<span style=" color: #646464;">s, </span>motor <span style=" color: #505050;">control </span>centers, met<span style=" color: #646464;">e</span>r <span style=" color: #646464;">s</span>ockets, enclo<span style=" color: #646464;">s</span>ed <span style=" color: #505050;">switc</span><span style=" color: #242424;">he</span><span style=" color: #505050;">s, </span>transfer switches, power outlets<span style=" color: #7B7B7B;">,</span></p><p class="s705" style="padding-top: 1pt;padding-left: 13pt;text-indent: -8pt;text-align: justify;"><span class="s717">• </span><span style=" color: #505050;">circuit  </span><span style=" color: #242424;">break</span><span style=" color: #505050;">ers,  adjus</span><span style=" color: #242424;">table-</span><span style=" color: #505050;">speed </span>drive  syst<span style=" color: #646464;">ems, </span>pullout<span style=" color: #646464;">s</span>witche<span style=" color: #646464;">s,</span>portable <span style=" color: #505050;">power</span>di<span style=" color: #646464;">s</span>tribution<span style=" color: #505050;">IX!Uipment, </span>tennina<span style=" color: #646464;">tio</span>n  <span style=" color: #242424;">box</span><span style=" color: #505050;">es,  </span>gen<span style=" color: #646464;">e</span>ral-purpo<span style=" color: #646464;">s</span>e  <span style=" color: #646464;">t</span>ransfonners<span style=" color: #646464;">, </span>fire pump <span style=" color: #505050;">controllers, </span><span style=" color: #242424;">fire </span><span style=" color: #505050;">pump </span>motors, and motor controller<span style=" color: #646464;">s, </span><span style=" color: #505050;">rated </span>not over <span style=" color: #505050;">1000 </span>volt<span style=" color: #646464;">s </span><span style=" color: #505050;">nom</span><span style=" color: #7B7B7B;">i</span>n<span style=" color: #646464;">a</span>l and int<span style=" color: #646464;">ended </span><span style=" color: #505050;">for such </span>locations, shall be <span style=" color: #505050;">marked </span>with <span style=" color: #505050;">an enclosure-type number as shown </span><span style=" color: #7B7B7B;">i</span><span style=" color: #505050;">n</span>Table 1.10.2.3.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="681" height="1" alt="image" src="Image_045.png"/></span></p><p class="s705" style="padding-top: 7pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">Table <span style=" color: #505050;">1.10.</span>2.3 <span style=" color: #646464;">s</span>hall <span style=" color: #646464;">be </span>used for <span style=" color: #505050;">selecting </span>these <span style=" color: #505050;">enclosures </span>for <span style=" color: #646464;">use </span><span style=" color: #505050;">in </span>specific <span style=" color: #505050;">locations </span><span style=" color: #242424;">oth</span><span style=" color: #505050;">er </span>tha<span style=" color: #646464;">n </span>hazardous <span style=" color: #646464;">(</span><span style=" color: #505050;">classified) </span>locati<span style=" color: #646464;">o</span>n<span style=" color: #646464;">s. </span>The <span style=" color: #505050;">enclosures </span><span style=" color: #646464;">a</span>rc not <span style=" color: #505050;">intended </span>to protec<span style=" color: #646464;">t </span><span style=" color: #505050;">against </span>condi<span style=" color: #646464;">tions </span>such <span style=" color: #505050;">as condensat</span><span style=" color: #242424;">ion</span><span style=" color: #505050;">, icing, </span>corrosion, <span style=" color: #505050;">or contamination that </span>may occur within the <span style=" color: #242424;">encl</span><span style=" color: #505050;">osure or enter </span>via <span style=" color: #505050;">the co</span><span style=" color: #242424;">nduit </span><span style=" color: #505050;">or </span>unsealed openings</p><p class="s704" style="padding-top: 7pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">1.10<span style=" color: #505050;">.3 </span>Over 1000 <span style=" color: #3A3A3A;">Volts, </span>Nominal</p><p class="s705" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;"><span class="s704">1.10</span><span class="s713">.3.1 </span><span class="s704">General. </span>Conductors and equipme<span style=" color: #646464;">n</span>t used <span style=" color: #505050;">on circuits </span>over <span style=" color: #505050;">1000 volts, </span>nominal<span style=" color: #7B7B7B;">, </span><span style=" color: #646464;">s</span><span style=" color: #242424;">hall </span><span style=" color: #505050;">comply with </span>Part 1.10.1 <span style=" color: #505050;">and </span>with <span style=" color: #242424;">1.10</span><span style=" color: #505050;">.3.l through </span>l.10.3.12<span style=" color: #7B7B7B;">, </span>which <span style=" color: #505050;">s1,1pple</span><span style=" color: #242424;">m</span><span style=" color: #505050;">ent </span>or modify <span style=" color: #242424;">Par</span><span style=" color: #505050;">t 1.10</span>.1. <span class="s718">Tn </span><span style=" color: #505050;">no case shall </span><span style=" color: #242424;">the </span>provisions <span style=" color: #505050;">of </span>this <span style=" color: #505050;">part </span>apply to <span style=" color: #505050;">equipment on</span><span style=" color: #242424;">the </span><span style=" color: #505050;">supply </span>side of the <span style=" color: #505050;">service </span>point.</p><p class="s705" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><span class="s704">1.10.3.2  Enclosure  </span><b>for  </b><span class="s704">Electrical  Installations. </span><span style=" color: #505050;">Electrical </span>installations in <span style=" color: #505050;">a </span>vault<span style=" color: #646464;">, </span><span style=" color: #505050;">room, </span>or closet <span style=" color: #505050;">or </span><span style=" color: #646464;">i</span>n an <span style=" color: #242424;">area </span><span style=" color: #646464;">surr</span>ound<span style=" color: #646464;">e</span>d by a wall, <span style=" color: #505050;">screen, </span>or fen<span style=" color: #646464;">ce, </span><span style=" color: #505050;">access </span>to which <span style=" color: #505050;">is </span>controlled <span style=" color: #505050;">by </span>a lock(s) or <span style=" color: #505050;">other </span>approved <span style=" color: #505050;">means, </span><span style=" color: #242424;">shall </span><span style=" color: #505050;">be considere</span><span style=" color: #242424;">d </span>to h<span style=" color: #646464;">e </span><span style=" color: #505050;">accessible </span><span style=" color: #242424;">to </span>licensed electrical practitioner <span style=" color: #505050;">or </span>qualified <span style=" color: #242424;">per</span><span style=" color: #505050;">son </span>under the supervision of <span class="s719">a </span><span style=" color: #242424;">licensed </span>electrical practitioner only. The type of en<span style=" color: #646464;">clo</span>sure used in a <span style=" color: #505050;">give</span><span style=" color: #242424;">n </span>case shall be designed and <span style=" color: #505050;">constru</span><span style=" color: #242424;">cted </span>according to <span style=" color: #242424;">the </span>nature and degree of the hazard(s) associated with the installation.</p><p class="s705" style="padding-top: 7pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;"><span style=" color: #505050;">For </span>installation<span style=" color: #646464;">s </span>other than equipment <span style=" color: #505050;">as </span>described <span style=" color: #505050;">in </span>l.10.3.2(D<span style=" color: #646464;">), </span>a wall, screen, <span style=" color: #505050;">or fenc</span><span style=" color: #242424;">e </span>shall <span style=" color: #505050;">be </span><span style=" color: #242424;">u</span><span style=" color: #505050;">sed </span>to enclo<span style=" color: #646464;">se </span>an outdoor electrical installation to deter acce<span style=" color: #646464;">ss </span>by persons who <span style=" color: #505050;">are </span>not qualified. A fence shall not <span style=" color: #505050;">be </span>less <span style=" color: #242424;">than </span><span style=" color: #505050;">2100 </span><span class="s720">mm </span>in height <span style=" color: #505050;">or </span>a combination <span style=" color: #505050;">of 1800 </span>nun <span style=" color: #505050;">or more </span><span style=" color: #242424;">of </span>fenc<span style=" color: #646464;">e </span>fabric and a 300 mm or more extension <span style=" color: #242424;">utili</span><span style=" color: #505050;">z</span><span style=" color: #242424;">ing </span>three or <span style=" color: #242424;">mor</span><span style=" color: #505050;">e strands </span>of <span style=" color: #242424;">barb</span><span style=" color: #505050;">ed </span>wire or <span style=" color: #505050;">equivalent. </span>The <span style=" color: #242424;">distan</span><span style=" color: #505050;">ce </span>from the <span style=" color: #242424;">fenc</span><span style=" color: #505050;">e </span>to <span style=" color: #505050;">live </span>parts shall be not less than given in <span style=" color: #242424;">Tabl</span><span style=" color: #505050;">e </span>1.10.3.<span style=" color: #646464;">2</span>.</p><p class="s721" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">FPN: See <span style=" color: #3A3A3A;">Article 4</span><span style=" color: #646464;">.50 </span>for <span style=" color: #3A3A3A;">construction </span>requ<span style=" color: #7B7B7B;">i</span><span style=" color: #242424;">r</span><span style=" color: #646464;">eme</span><span style=" color: #3A3A3A;">nts for </span>transformer <span style=" color: #3A3A3A;">vuulls.</span></p><p class="s705" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span style=" color: #242424;">(A) </span>Electrical  <b>Vaults.  </b>Where  an  electrical vault is required or specified for conductors <span style=" color: #505050;">and </span>equipment l.10.3.2(A)(l) <span style=" color: #242424;">to </span>(A)(5) <span style=" color: #505050;">sha</span><span style=" color: #242424;">l</span><span style=" color: #505050;">i </span>apply.</p><p class="s547" style="padding-top: 6pt;padding-left: 39pt;text-indent: -16pt;text-align: justify;">(I) <span class="s704">Walls and Roof. </span><span style=" color: #3A3A3A;">The walls and </span><span style=" color: #242424;">roo</span>f sha<span style=" color: #242424;">ll </span><span style=" color: #3A3A3A;">be constructed of </span><span style=" color: #242424;">ma</span>terials <span style=" color: #3A3A3A;">that have </span>adequ<span style=" color: #242424;">ate </span>structural <span style=" color: #3A3A3A;">strength for the conditions, with a minimum fire rating of </span><span class="s726">3 </span><span style=" color: #242424;">h</span>ours. <span style=" color: #242424;">For </span><span style=" color: #3A3A3A;">the purpose­ </span>of <span style=" color: #242424;">t</span>his <span style=" color: #3A3A3A;">section, studs and wallboard </span>construction shall <span style=" color: #3A3A3A;">not be </span>permitted.</p><p class="s705" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(2) <span class="s704">Floors. </span>The floors of <span style=" color: #505050;">va</span><span style=" color: #242424;">ults in contact </span>with the</p><p class="s584" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">earth shall be of concrete that is not less than l00 mm thick, but where the vault is constructed with a vacant space or other stories below it, the floor shall have adequate structural strength for the load imposed on it and a minimum fire resistance of3 hours.</p><p class="s584" style="padding-top: 5pt;padding-left: 32pt;text-indent: -17pt;text-align: justify;"><span class="s304">(3) </span><span class="s727">Doors. </span>Each doorway leading into a vault from the building interior shall be provided with <span class="s728">a </span>tight-fitting door that has a minimum fire rating of 3 hours. It shall be permitted to have such a door for an exterior wall opening where conditions warrant.</p><p class="s604" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 92%;text-align: justify;">Exception to (I), (2), and (3): Where the vault is protected with automatic sprinkler, water spray, carbon dioxide, or halon, construction with a <span class="s729">I-hour </span>rating shall be permitted.</p><p class="s727" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">Table 1.10.3.2 Minimum Distance from Fence <span class="s730">to</span></p><p class="s727" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">Live Parts</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:6.04423pt" cellspacing="0"><tr style="height:31pt"><td style="width:129pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 10pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Nominal Voltage</p></td><td style="width:112pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-left: 22pt;padding-right: 2pt;text-indent: -16pt;line-height: 15pt;text-align: left;">Minimum Distance to Live Parts (m)</p></td></tr><tr style="height:16pt"><td style="width:129pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">1001 - 13,799</p></td><td style="width:112pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s732" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">3.05</p></td></tr><tr style="height:16pt"><td style="width:129pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s732" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">13,800 - 230,000</p></td><td style="width:112pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s732" style="padding-top: 1pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">4.57</p></td></tr><tr style="height:16pt"><td style="width:129pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s732" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Over 230,000</p></td><td style="width:112pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s279" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">5.49</p></td></tr></table><p class="s610" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Note: For clearances of conductors for specific system voltages and typical BIL ratings, <span class="s733">see </span>ANSI/IEEE C2-2012, National Electrical Safety Code.</p><p class="s304" style="padding-top: 1pt;padding-left: 34pt;text-indent: -18pt;text-align: justify;">(4) <span class="s727">Locks. </span><span class="s584">Doors shall be equipped with locks, and doors shall be kept _locked, with access allowed only to qualified persons. Personnel doors shall swing out and be equipped with panic bars, pressure plates, or other devices that are normally latched but that open under simple pressure.</span></p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:13pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="3"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s731" style="padding-left: 25pt;text-indent: -15pt;line-height: 109%;text-align: left;">Provides a Degree of Protection Against the following Environmental Conditions</p></td><td style="width:296pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="10"><p class="s731" style="padding-top: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">For Outdoor Use</p></td></tr><tr style="height:19pt"><td style="width:296pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="10"><p class="s731" style="padding-top: 5pt;padding-left: 93pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Enlosure Type Number</p></td></tr><tr style="height:16pt"><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s732" style="padding-top: 3pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">3R</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 3pt;padding-right: 6pt;text-indent: 0pt;line-height: 11pt;text-align: right;">3S</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3X</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">3RX</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s293" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3SX</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s734" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">4</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;line-height: 12pt;text-align: right;">4X</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s732" style="padding-top: 2pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">6</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">6P</p></td></tr><tr style="height:16pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Incidental contact with the enclosed equipment</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s293" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">X</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 4pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;line-height: 11pt;text-align: left;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s735" style="padding-top: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">X</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s735" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 3pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 3pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">X</p></td></tr><tr style="height:16pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Rain</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s293" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">X</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 3pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">X</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 3pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">X</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">X</p></td></tr><tr style="height:16pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Windblown dust</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">X</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;line-height: 11pt;text-align: left;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s735" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">X</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 3pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s293" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;line-height: 12pt;text-align: left;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 3pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s731" style="padding-top: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">X</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s737" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">X</p></td></tr><tr style="height:16pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Hosedown</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s738" style="padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 14pt;text-align: center;">.</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s739" style="padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s739" style="padding-left: 3pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;line-height: 12pt;text-align: left;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-right: 6pt;text-indent: 0pt;line-height: 13pt;text-align: right;">X</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">X</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">X</p></td></tr><tr style="height:15pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Corrosive agents</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s740" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s741" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s293" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s742" style="padding-left: 10pt;text-indent: 0pt;line-height: 14pt;text-align: left;">-</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-right: 6pt;text-indent: 0pt;line-height: 12pt;text-align: right;">X</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 2pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td></tr><tr style="height:15pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Temporary submersion</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 14pt;text-align: center;">.</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 14pt;text-indent: 0pt;line-height: 14pt;text-align: left;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">.</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s739" style="padding-left: 3pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s743" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">-</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s741" style="padding-left: 11pt;text-indent: 0pt;line-height: 14pt;text-align: left;">-</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s744" style="padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">.</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;line-height: 13pt;text-align: left;">X</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">X</p></td></tr><tr style="height:16pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Prolonged submersion</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 2pt;text-indent: 0pt;line-height: 15pt;text-align: center;">.</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s739" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s739" style="padding-left: 3pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 4pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 11pt;text-indent: 0pt;line-height: 15pt;text-align: left;">-</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 3pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s743" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">X</p></td></tr><tr style="height:14pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="3"><p class="s731" style="padding-top: 13pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">Provides a Degree of Protection Against the <span class="s745">fol-</span></p><p class="s731" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">lowing Environmental Conditions</p></td><td style="width:296pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="10"><p class="s731" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">For Indoor Use</p></td></tr><tr style="height:17pt"><td style="width:296pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="10"><p class="s731" style="padding-top: 2pt;padding-left: 99pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Enlosure Type Number</p></td></tr><tr style="height:16pt"><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">1</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s746" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">2</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s734" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">4</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">4X</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s293" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 1pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s747" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">6P</p></td><td style="width:25pt;border-top-style:solid;