border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">12</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s731" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">12K</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s748" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">13</p></td></tr><tr style="height:16pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Incidcnta.1 contact with lhe enclosed equipment</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;line-height: 13pt;text-align: left;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s749" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">X</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s731" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">X</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s731" style="padding-top: 1pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s735" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">X</p></td></tr><tr style="height:15pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Falling dirt</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-right: 7pt;text-indent: 0pt;line-height: 12pt;text-align: right;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;line-height: 13pt;text-align: left;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s750" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-right: 6pt;text-indent: 0pt;text-align: right;">X</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s735" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">X</p></td></tr><tr style="height:16pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Falling liquids and light splashing</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s742" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-right: 7pt;text-indent: 0pt;line-height: 13pt;text-align: right;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s731" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-right: 5pt;text-indent: 0pt;text-align: right;">X</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s731" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">X</p></td></tr><tr style="height:15pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Circulating dust, lint,:fibers, and flyings</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">.</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s739" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s293" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s293" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s293" style="padding-right: 6pt;text-indent: 0pt;text-align: right;">X</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s731" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s731" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">X</p></td></tr><tr style="height:16pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Settling airborne dust, lint, fibers, and flyings</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s744" style="padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">.</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s739" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s731" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-right: 5pt;text-indent: 0pt;text-align: right;">X</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s735" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s737" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">X</p></td></tr><tr style="height:15pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Hosedown amd splashing water</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">.</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">.</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-top: 1pt;padding-right: 6pt;text-indent: 0pt;line-height: 13pt;text-align: right;">X</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s751" style="padding-left: 16pt;text-indent: 0pt;line-height: 14pt;text-align: left;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s737" style="padding-right: 4pt;text-indent: 0pt;text-align: right;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-right: 7pt;text-indent: 0pt;line-height: 14pt;text-align: right;">-</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-left: 15pt;text-indent: 0pt;line-height: 14pt;text-align: left;">-</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td></tr><tr style="height:16pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Oil and coolant seepage</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 8pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s739" style="padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 15pt;text-indent: 0pt;line-height: 14pt;text-align: left;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s738" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">.</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 16pt;text-indent: 0pt;line-height: 14pt;text-align: left;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s751" style="padding-left: 8pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s739" style="padding-left: 12pt;text-indent: 0pt;line-height: 14pt;text-align: left;">-</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-right: 5pt;text-indent: 0pt;text-align: right;">X</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s731" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s731" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">X</p></td></tr><tr style="height:32pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 10pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">Oil and coolant spraying and splashing</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s741" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s740" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">-</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-top: 6pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">-</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s739" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">-</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s731" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">X</p></td></tr><tr style="height:15pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Corrosive agents</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s739" style="padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s739" style="padding-left: 7pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-left: 17pt;text-indent: 0pt;line-height: 14pt;text-align: left;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s739" style="padding-left: 7pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s735" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s739" style="padding-right: 7pt;text-indent: 0pt;line-height: 14pt;text-align: right;">-</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-left: 15pt;text-indent: 0pt;line-height: 13pt;text-align: left;">-</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s751" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td></tr><tr style="height:16pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Temporary submersion</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 8pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 7pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s739" style="padding-left: 16pt;text-indent: 0pt;line-height: 14pt;text-align: left;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 7pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s739" style="padding-left: 17pt;text-indent: 0pt;line-height: 14pt;text-align: left;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-left: 8pt;text-indent: 0pt;text-align: center;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-right: 4pt;text-indent: 0pt;text-align: right;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-right: 8pt;text-indent: 0pt;line-height: 11pt;text-align: right;">.</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-left: 15pt;text-indent: 0pt;line-height: 13pt;text-align: left;">-</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td></tr><tr style="height:16pt"><td style="width:219pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">Prolonged submersion</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 8pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 7pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 15pt;text-indent: 0pt;line-height: 12pt;text-align: left;">.</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s752" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s742" style="padding-left: 17pt;text-indent: 0pt;line-height: 15pt;text-align: left;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s741" style="padding-left: 8pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s731" style="padding-right: 4pt;text-indent: 0pt;text-align: right;">X</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">.</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-left: 15pt;text-indent: 0pt;line-height: 13pt;text-align: left;">-</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-left: 8pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s584" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">Table 1.10.2.3 Enclosure Selection</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s754" style="padding-left: 9pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><span class="s753">FPN No. I: The term raint1</span>g<span class="s755">!ht </span><span class="s756">1s</span><span class="s755"> </span>typ<span class="s610">1call</span><span class="s757">y </span><span class="s758">used </span><span class="s106">1n </span><span class="s304">con</span><span class="s759">g</span><span class="s304">unction </span><span class="s760">with </span><span class="s304">Enclosure </span><span class="s761">Typ</span><span class="s762">es </span><span class="s763">3</span>&#39; <span class="s763">3S</span>&#39; <span class="s763">3SX 3X </span>• <span class="s763">4</span>• <span class="s763">4X</span>&#39; <span class="s763">6</span>• <span class="s763">and 6 . </span><span class="s764">The </span><span class="s763">term ram</span>p <span class="s764">roof </span><span class="s765">1s</span></p><p class="s610" style="padding-left: 9pt;text-indent: 0pt;line-height: 109%;text-align: justify;">typically used inconjunction with Enclosure Types 3R and 3RX. The term watertight is typically used inconjunction with Enclosure Types <span class="s766">4, </span>4X, 6, and 6P.The term driptight is typically used inconjunction with Enclosure Types 2, <span class="s767">5, </span>12, 12K, and 13. The term dusttight is typically used in conjunction with Enclosure Types 3, JS, JSX, 3X, 5,12, 12K, and 13.</p><p class="s610" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No.2: Ingress protection (IP) ratings may be found in ANSI/IEC 6OS29, Degrees of Protection Provided by Enclosures. IP ratings are not a substitute for Enclosure Type ratings.</p><p class="s441" style="padding-top: 11pt;padding-left: 48pt;text-indent: -17pt;text-align: justify;">(5) <b>Transformers. </b>Where a transformer is installed in a vault as required by Article 4.50, the vault shall be constructed in accordance with the requirements of Part 4.50.3.</p><p class="s557" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN No. I: For additional information, see ANSI/ASTM Ell 9- 20I5a, Method for Fire Tests of 13uikling Construction and Materials, and NFPA 80-2016, Standard for Fire Doors am!Other Opening Protectives.</p><p class="s557" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN No. 2: A typical 3-hour constmction is 150 mm thick reinforced concrete.</p><p class="s440" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(B) Indoor Installations.</p><p class="s441" style="padding-top: 6pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;">(1) <span class="s768">In </span><b>Places Accessible to Unqualified Persons. </b>Indoor electrical installations that are accessible to unqualified persons shall be made with metal­ enclosed equipment. Switchgear, transformers, pull hoxes, connection boxes, and other similar associated equipment shall be marked with appropriate caution signs. Openings in ventilated dry-type transfonners or similar openings in other equipment shall be designed so that foreign objects inserted through these openings are deflected from energized parts.</p><p class="s440" style="padding-top: 5pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;"><span class="s441">(2) </span>In Places Accessible to Licensed Electrical Pra�titioner or Qualified Person Under the Supervision of <span class="s769">a </span>Licensed Electrical Practitioner Only. <span class="s441">Indoor electrical installations considered accessible only to licensed electrical practitioner or qualified person under the supervision of </span>a <span class="s441">licensed electrical practitioner in al:cordance with this section shall comply with 1.10.3.5, 1.10.3.7, and 4.90.2.4.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(C) Outdoor Installations.</p><p class="s441" style="padding-top: 6pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;">(1) <b>In Places Accessible to Unqualified Persons. </b>Outdoor electrical installations that are open to unqualified persons shall comply with Parts</p><p class="s441" style="padding-left: 50pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">2.25.I, 2.25.2, and 2.25.3.</p><p class="s770" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FrN: For <span class="s771">clearances </span>ofconductors <span class="s473">for</span>system <span class="s771">voltages </span>over 600 vults, nominal, see ANSI C2-2002, National Elix:trical Safety Cude, or the Philippine Electrical Code Part 2, 2008.</p><p class="s441" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;">(2) <b>In Places Accessible to Licensed electrical practitioner or qualified person under the supervision of a licensed electrical practitioner Only. </b>Outdoor electrical installations that have exposed live parts shall be accessible to licensed electrical practitioner or qualified person under the supervision ofalicensed electrical practitioner only in accordance with the first paragraph of this section and shall comply with 1.10.3.5, 1.l0.3.7, and 4.90.2.4.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s772" style="text-indent: 0pt;line-height: 5pt;text-align: left;">#</p><p style="padding-left: 18pt;text-indent: 0pt;line-height: 5pt;text-align: left;"/><p class="s441" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;"><b>(D) Enclosed Equipment Accessible to Unqualified Persons. </b>Ventilating or similar openings in equipment shall be designed such that foreign objects <span style=" color: #333;">inserted </span>through these openings are deflected from energized parts.Where exposed to physical damage from vehicular traffic, suitable gmirds shall be provided. Equipment located outdoors and accessible unqualified persons shall be designed such that exposed outs or bolts cannot be readily removed, permitting al&#39;.cess to live parts. Wbere equipment is accessible to unqualilied persons and the bottom of the enclosure is less than <span class="s768">2 </span>400 mm above the floor or grade level, the enclosure door or hinged cover shall be kept locked. Doors and covers of enclosures used solely as pull boxes, splice boxes, or junction boxes shall be locked, bolted, <span style=" color: #333;">or </span>screwed on. Underground box covers that weigh over 45.4 kg shall be considered as meeting this requirement.</p><p class="s441" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>1.10.3.3 Work Space About Equipment. </b>Sufficient space shall be provided and maintained about electric equipment to permit re;idy and safe operation and maintenance of such equipment. Where <span style=" color: #333;">energized </span>parts are exposed, the minimum clear work space shall not be less than 2000 mm high (measured vertically from the floor or platform) or less than 900 mm wide (measured parallel tothe equipment). The depth shall beas required in 1.10.3.S(a). In all cases, the work space shall permit at least a 90 degree opening of doors or hinged panels.</p><p class="s440" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">1.10.3.4 Entrance and Access to Work Space.</p><p class="s441" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(A) Entrance. </b>At least one entrance not less than <span style=" color: #333;">600 </span>mm wide and 2000 mm high sha]l be provided <span style=" color: #333;">to </span>give access to the working space about electric equipment. Where the entrance has a personnel door(s), the door(s) shall open in the direction of egress and be equipped with panic bars, pressure plates, or other devices that are nonnally latched but open under simple pressure.</p><p class="s441" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;"><span class="s135">(1) </span><b>Large Equipment. </b>On switchgear and <span style=" color: #333;">control </span>panels exceeding 1800 mm in width, there shall be one entranl:e at each end of the equipment. A single entrance to the required working space shall be permitte_d where either of the conditions in L10.3.4(A)(l)a or (A)(l)b is met.</p><p class="s441" style="padding-top: 6pt;padding-left: 67pt;text-indent: -17pt;line-height: 106%;text-align: justify;">a. <i>Unobstructed Exit. </i>Where the location pennits a continuous and unobstructed way of exit travel, a single entrance to the working space shall be permitted.</p><p class="s441" style="padding-top: 6pt;padding-left: 68pt;text-indent: -16pt;line-height: 106%;text-align: justify;"><span class="s773">b. </span><span class="s774">Extra Working Space. </span>Where <span class="s775">the depth of the working space is twice that required by 1.10.3.S(A), a single entrance shall be pennitted. It shall be located </span>so <span class="s775">that the distance from the equipment </span>to <span class="s775">the nearest</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_046.png"/></span></p><p class="s135" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">ARTICLE <span class="s150">I. IO- </span>REQUIREMENTS FOR ELECTRICAL INSTALLATIONS</p><p class="s773" style="padding-top: 8pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">edge of the entrance is not less than the <span class="s776">minimum clear </span>distance specified in <span class="s776">Table </span>l.10.3.5(A) for equipment operating at that voltage and <span class="s776">in that </span>condition.</p><p class="s441" style="padding-top: 6pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;">(2) <b>Guarding. </b>Where bare energized parts at ,my voltage <span class="s777">or </span>insulated energized parts above l000 volts, nominal, are located adjacent to such entrance, they shall be suitably guarded.</p><p class="s441" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;">(3) <b>Personnel Doors. </b>Where there is <span class="s777">a </span>personnel door(s) intended for entrance to and egress from the working space less than 7600 mm from the nearest edge of the working space, the door(s) shall open in the direction of egress and be equipped with listed panic hardware.</p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(B) Access. <span class="s441">Pennanent ladders or stairways shall be provided togivesafeaccess totheworking space around electric equipment installed on platfonns, balconies, or mezzanine floors or in attic or roof rooms or spaces.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">1.10.3.5 Work Space and Guarding.</p><p class="s440" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">(A) Working Space. <span class="s441">Except as elsewhere required or permitted in this Code, the minimum clear working space in the direction of access to live parts of electrical equipment shall not be less than specified in Table 1.10.3.5(A). Distances shall be measured from the live parts, if such are exposed, or from the enclosure front or opening if such are enclosed.</span></p><p class="s655" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Exception: Working space shall not be required in back of equipment such as switchgear or control assemblies where there are no renewable or adjustable parts (such as fuses or switches) on the back and where all connections are accessible from locations other than the back. Where rear access is required to work on de­ energized parts on the back of enclosed equipment, a minimum working space of 750 mm horizontally shall be provided.</p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(B) Separation from Low-Voltage Equipment. <span class="s441">Where switches, cutouts, or other equipment operating at l000 volts, nominal, or less are installed in a vault, room, or enclosure where there are exposed live parts or exposed wiring operating at over 1000 volts, nominal, the high­ voltage equipment shall be effectively separated from the space occupied by the low-voltage equipment by a suitable partition, fence, or screen.</span></p><p class="s655" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Exception: Switches or other equipment operating at 1000 volts, nominal, or less and seliling only equipment within the high-voltage vault, room, or enclosure shall be permitted to be installed in the high-voltage vault, room or enclosure without a partition, fence, or screen if accessible to licensed electrical practitioner</p><p class="s655" style="padding-top: 10pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">or qualified person under the supervision of a licensed electrical practitioner only.</p><p class="s440" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(C) Locked Rooms or Enclosures. <span class="s441">The entrance to all buildings, vaults, rooms, or enclosures containing exposed live parts or exposed conductors operating at over 1000 volts, nominal, shall be kept locked unless such entrances are under the observation of a licensed electrical practitioner or qualified person under the supervision of a licensed electrical practitioner at all times.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Where the voltage exceeds 1000 volts, nominal, permanent and conspicuous warning signs shall be provided, reading as follows:</p><p class="s441" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">DANGER- HIGH VOLTAGE - KEEP OUT</p><p class="s441" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><b>(D) Illumination. </b>Illumination shall be provided for all working spaces about electrical equipment. Control by automatic means only shall be permitted. <span style=" color: #333;">The </span>lighting outlets shall be arranged so that persons changing lamps or making repairs on the lighting system are not endangered by live parts or other equipment.</p><p class="s441" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">The points of control shall be located so that persons ar:e not likely to come in contact with any live part or moving part of the equipment while turning on the lights.</p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 94%;text-align: justify;">(E) Elevation of Unguarded Live Parts. <span class="s672">Unguarded </span><span class="s441">live parts above working space shall be maintained at elevations not less than required by Table 1.10.3.5(E).</span></p><p class="s440" style="padding-top: 8pt;padding-bottom: 1pt;padding-left: 34pt;text-indent: -8pt;text-align: left;">Table&quot;&#39;l.10.3.5(A) Minimum Depth <span class="s138">of </span>Clear Working Space at Electrical Equipment</p><table style="border-collapse:collapse;margin-left:5.13504pt" cellspacing="0"><tr style="height:15pt"><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s778" style="padding-top: 1pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;line-height: 15pt;text-align: center;">Nominal Voltage to Ground</p></td><td style="width:180pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s778" style="padding-top: 1pt;padding-left: 17pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Minimum Clear Distance (mm)</p></td></tr><tr style="height:30pt"><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s778" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Condition</p><p class="s779" style="padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">1</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s778" style="padding-left: 27pt;padding-right: 2pt;text-indent: -20pt;line-height: 15pt;text-align: left;">Condition 2</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s778" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Condition</p><p class="s780" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">3</p></td></tr><tr style="height:31pt"><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 2pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">1001 -</p><p class="s779" style="padding-left: 15pt;text-indent: 0pt;line-height: 13pt;text-align: left;">2500V</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 9pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">900</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1200</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 10pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1500</p></td></tr><tr style="height:31pt"><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 2pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">2501 -</p><p class="s779" style="padding-left: 14pt;text-indent: 0pt;line-height: 13pt;text-align: left;">9000V</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 9pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1200</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 9pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1500</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 9pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1800</p></td></tr><tr style="height:30pt"><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 1pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">9001 -</p><p class="s779" style="padding-left: 12pt;text-indent: 0pt;line-height: 13pt;text-align: left;">25000 V</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 8pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1500</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1800</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 9pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2800</p></td></tr><tr style="height:31pt"><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">25001V -</p><p class="s778" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">75kV</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 8pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1800</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 9pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2500</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 9pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">3000</p></td></tr><tr style="height:31pt"><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Above 75</p><p class="s778" style="padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">kV</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2500</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 9pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">3000</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 9pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">3700</p></td></tr></table><p class="s159" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">Note: Where the conditions are asfollows:</p><p class="s782" style="padding-left: 22pt;text-indent: -16pt;text-align: justify;"><span class="s781">l.  </span>Condition l - Exposed live parts on one side of the working space and no live or grounded parts on the other side of the working space, or exposed live parts on both sides of the wor<span style=" color: #464646;">k</span>­ ing space that are effectively guarded by insulating materials.</p><p class="s781" style="padding-left: 22pt;text-indent: -17pt;text-align: justify;">2.  <span class="s782">Condition </span>2 - <span class="s782">Exposed live parts on one side of the working spaceandgrounded partsontheothersideoftheworkingspace. Concrete, bride, or tile walls shall be considered as grounded.</span></p><p class="s159" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">3. Condition3-Exposedlivepartsonbothsidesoftheworkingspace.</p><p class="s164" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(F) <span class="s403">Protection ofService Equipment, Switchgear, and Industrial Control Assemblies. </span><span class="s24">Pipes or ducts foreign to the electrical installation and requiring periodic maintenance or whose malfunction would endanger the operation of the electrical system shall not be located in the vicinity of the service equipment, metal-enclosed power switchgear, or industrial control assemblies. Protection shall be provided where necessary to avoid damage from condensation leaks and breaks in such foreign systems. Piping and other facilities shall not be considered foreign if provided for fire protection of the electrical installation.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">1.10.3.7 Circuit Conductors. <span class="s24">Circuit conductors shall be pennitted to be installed in raceways; in cable trays; as metal-dad cable, as bare wire, cable, and busbars; or asTypeMV cables or conductors as provided in 3.0.2.7, 3.0.2.9, 3.0.2.10, and 3.0.2.20. Bare live conductors shall conform with 4.90.2.4.</span></p><p class="s24" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">Insulators, together with their mounting and conductor attachments, where used as supports for wires, single­ conductor cables, or busbars, shall be capable of safely withstanding the maximum magnetic forces that would prevail when two or more conductors of a circuit were subjected to short-circuit current.</p><p class="s24" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">Exposed runs of insulated wires and cables that have a bare lead sheath or a braided outer covering shall be supported in a mallllcr designed to prevent physical damage to the braid or sheath. Supports for lead­ covered cables shall be designed to prevent electrolysis of the sheath.</p><p class="s403" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">1.10.3.11 Temperature Limitations at Terminations. <span class="s24">Conductors shall be permitted to be tenninated based on the 90°C temperature rating and ampacity as given in Table 3.10;2.50(C)(67) through Table 3.10.2.50(C) (86), unless otheiwise identified.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">1.10;3.12 Inspections and Tests</p><p class="s24" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;"><b>(A) Pre-energization and Operating Tests. </b>Where required elsewhere in this <i>Code, </i>the complete electrical system design, including settings for protective, switching, and control circuits, shall be prepared in advance and made available on request to the Office of the Building Official/EE (OBO/EE) and shall be tested when first installed on-site.</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:30pt"><td style="width:128pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s784" style="padding-left: 48pt;text-indent: -43pt;line-height: 15pt;text-align: left;">Nominal <span class="s785">Voltage </span>Between Phases</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s785" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Elevation <b>(m)</b></p></td></tr><tr style="height:15pt"><td style="width:128pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">1001-7500V</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s161" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">3.05</p></td></tr><tr style="height:16pt"><td style="width:128pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s161" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">7501 - 35000 V</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s161" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">4.57</p></td></tr><tr style="height:28pt"><td style="width:128pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s161" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Over35 <span class="s786">kV</span></p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s785" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Add <span class="s787">9.5 </span>mm per <span class="s787">kV</span></p><p class="s785" style="padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">above35 kV</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s403" style="padding-top: 3pt;padding-left: 76pt;text-indent: -42pt;text-align: justify;">Table 1.10.3.5(E) Elevation of Unguarded Live Parts Above Working Space</p><p class="s24" style="padding-top: 3pt;padding-left: 28pt;text-indent: -14pt;text-align: justify;">•  <b>(B) Test Report. </b>A test report covering the results of the tests required in l.10.3.12(A) shall be available to the Office of the Building Official/EE (OBO/EE) prior to energization and made available to those authorized to install, operate, test, and maintain the system.</p><p class="s403" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">l.10.4 Tunnel Installations over 1000 Volts, <span style=" color: #333;">Nominal</span></p><p class="s403" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">1.10.4.1 General.</p><p class="s24" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><b>(A)Covered. </b>Theprovisionsofthispartshallapp<span style=" color: #6E6E6E;">l</span>ytothe installation and use of high-voltage power <span style=" color: #333;">distribution </span>and utilization equipment that is portable, mobile, or both, such as suhstations, trailers, cars, mobile <span style=" color: #333;">shovels, </span>draglines, hoisL�, drills, dredges, compressors, pumps, conveyors, underground excavators, and the like.</p><p class="s403" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Other Articles. <span class="s24">The requirements of this part shall he additional to, or amcndatory of, those prescribed in Articles 1.0 through 4.90 of this Code. Special attention shall be paid to Article 2.50.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Protection Against Physical Damage. <span class="s24">Conductors and cables in tunnels shall be located above the tunnel floor and so placed or guarded to protect them from physical damage.</span></p><p class="s24" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>1.10.4.2 Overcurrent Protection. </b>Motor-operated equipment shall be protected <span style=" color: #333;">from </span>overcurrcnt in accordance with P11rts 4.30.3, 4.30.4, and 4.30.5. Transformers shall be protected from overcurrent in accordance with 4.50.1.3.</p><p class="s24" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>1.10.4.3 Conductors. </b>High-voltage <span style=" color: #333;">conductors </span>in tullllels shall be installed in metal conduit or other metal raceway, Type MC cable, or other approved multiconductor cable. Multiconductor portable cable shall be pennitted to supply mobile equipment.</p><p class="s403" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 108%;text-align: justify;">1.10.4.4 Bonding and Equipment Grounding Conductors.</p><p class="s24" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(A) Grounded and Bonded. </b>All non-current-carrying metal parts ofelectric equipment and all metal raceways and cable sheaths shall be effectively grounded and bonded to all metal pipes and mils at <span style=" color: #333;">the </span>portal and at intervals not exceeding 300 m throughout the tunnel.</p><p class="s24" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(B) Equipment  Grounding Conductors.  </b>An equipment grounding conductor shall be <span class="s427">run </span>with circuit conductors inside the metal raceway or inside the multiconductor cable jacket. The equipment grounding conductor shall be permitted <span class="s427">to </span>be insulated or bare.</p><p class="s403" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">1.10.4.5 Transformers, Switches, and Electrical Equipment. <span class="s24">All transformers,  switches,  motor controllers, motors, rectifiers, and other equipment installed below ground shall be protected from physical damage by location or guarding.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_047.png"/></span></p><p class="s407" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">ARTICLE 1.10-REQUIREMENTS FOR ELECTRICAL INSTALLATIONS</p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 106%;text-align: justify;">1.10.4.6  Energized Parts. <span class="s24">Bare tenninals of transformers, switches, motor controllers, and other equipment shall be enclosed to prevent accidental contact with energized parts.</span></p><p class="s24" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>J.l0A.7 Ventilation System Controls. </b>Electrical controls <span class="s411">for </span>the ventilation system shall be arranged so that the airflow can be reversed.</p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">1.10.4.8 Disconnecting Means. A <span class="s24">switch or circuit breaker that simultaneously opens all ungrounded conductors of the circuit shall be installed within sight of each transformer or motor location for disconnecting the transformer or motor. The switch or circuit breaker for a transformer shall have an ampere rating not less than the ampacity of the transformer supply conductors. The switch or circuit breaker for a motor shall comply with the applicable requirements of Article 4.30.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 106%;text-align: justify;">1.10.4.9 Enclosures. <span class="s24">Enclosures for use in tunnels shall be dripproof, weatherproof, or submersible as required by the environmental conditions. Switch or contactor enclosures shall not be used as junction boxes or as raceways for conductors feeding through or tapping off to other switches, unless the enclosures comply with 3.12.1.8.</span></p><p class="s403" style="padding-top: 12pt;padding-left: 62pt;text-indent: -41pt;text-align: justify;">t.10.5 Manholes and Other Electric Enclosures Intended for Personnel Entry</p><p class="s403" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">1.10.5.1 General. <span class="s24">Electric enclosures intended for personnel entry and specifically fabricated for this purpose shall be of sufficient size to provide safe work space about electric equipment with live parts that is likely to require examination, adjustment, servicing, or maintenance while energized. Such enclosures shall have sufficient size to permit ready installation or withdrawal of the conductors employed without damage to the conductors or to their insulation. They shall comply with the provisions of this part.</span></p><p class="s404" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;">Exception: Where electric enclosures covered by 1.10.<span class="s24">5 </span>are part of an industrial wiring system operating under conditions of maintenance and supervision that ensure that only licensed electrical practitioner or qualified person under the supervision of a licensed electrical practitioner monitor and supervise the system, they shall be permitted to be designed and installed in accordance with appropriate engineering practice. If required by the Office of the Building Official/EE, design documentation shall be provided.</p><p class="s403" style="padding-top: 7pt;padding-left: 11pt;text-indent: 0pt;line-height: 106%;text-align: justify;">1.10.5.2 Strength, <span class="s24">Manholes, vaults, and their means of access shall be designed under qualified engineering supervision and shall withstand all loads likely to be imposed on tbe structures.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s409" style="padding-left: 15pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: See ANSI C2-2007, National Electrical Safety Code, or the Philippine Electrical Code Part 2, 2008 for additional infonnation on the loading that can be expected to bear on underground enclosures.</p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">1.10.5.3 Cabling Work Space. <span class="s24">A clear work space not less than 900 mm wide shall be provided where cables arc located on both sides, and not less than 750 mm where cables are only on one side. The vertical headroom shall not be less than 1800 mm unless the opening is within 300 mm, measured horizontally, of the adjacent interior side wall of the enclosure.</span></p><p class="s404" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception:  A manhole containing only one or more of the following shall be permitted to have one of the horizontal work space dimensions reduced to 600 mm where the other horizontal clear work space isincreased so the sum of the two dimensions is not Jess than <span class="s789">1800 </span>mm:</p><p class="s404" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(1) Optical fiber cables as covered in Article <span class="s427">7.</span>70</p><p class="s404" style="padding-top: 6pt;padding-left: 33pt;text-indent: -16pt;text-align: justify;">(2) Power-limited fire alarm circuits supplied in accordance with <span class="s24">7.</span>60.3.1(A)</p><p class="s404" style="padding-top: 6pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;">(3) Class 2 or Class 3 remote-control and signaling circuits, or both, supplied in accordance with 7.25.3.1.</p><p class="s403" style="padding-top: 13pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">1.10.5.4 Equipment Work Space. <span class="s24">Where electric equipment with live parts that is likely to require examination, adjustment, servicing, or maintenance while energized is installed ina manhole, vault, or other enclosure designed for personnel access, the workspace and associated requirements in 1.10.2.1 shall be met for installations operating at 1000 volts or less. Where the installation is over 1000 volts, the work space and associated requirements in LI0.3.5 shall be met. A manhole access cover that weighs over 45 kg shall be considered as meeting the requirements of l.10.3.5(C).</span></p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">1.10.5.5 Bending Space for Conductors. <span class="s24">Bending space for conductors operating at 600 volts or below shall be provided in accordance with the requirements of 3.14.2.14. Conductors operating over 1000 volts shaH be provided with bending space in accordance with 3.14.4.2(A) and 3.14.4.2(B), as applicable. All conductors shall be cabled, racked up, or arranged inan approved manner that provides ready and safe access for persons to enter for installation and maintenance.</span></p><p class="s404" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Exception: Where 3.14.4.2(B) applies, each row or column of ducts on one wall of the enclosure shall be calculated individually, and the single row or column that provides the maximum distance shall be used.</p><p class="s6" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">1.10.5.6 <span style=" color: #383838;">Access </span>to <span style=" color: #383838;">Manholes.</span></p><p class="s498" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s6">(A) Dimensions. </span><span style=" color: #383838;">Rectangular </span>access <span style=" color: #383838;">openings </span><span style=" color: #595959;">shall </span><span style=" color: #383838;">not </span>be <span style=" color: #383838;">less than </span>650 mm <span class="s791">x </span>550 <span style=" color: #383838;">mm. Round </span>access openings in <span style=" color: #282828;">a </span><span style=" color: #383838;">manhole </span><span style=" color: #595959;">shall </span><span style=" color: #282828;">not </span>beless <span style=" color: #595959;">than </span>650 mm in diameter.</p><p class="s792" style="padding-top: 6pt;padding-left: 6pt;text-indent: 1pt;text-align: justify;">Exception: <span style=" color: #282828;">A </span><span style=" color: #464646;">manhole that </span><span style=" color: #282828;">has </span>a fixed <span style=" color: #464646;">ladder </span><span style=" color: #282828;">that </span><span style=" color: #464646;">does not </span><span style=" color: #383838;">obs</span>tru<span style=" color: #777;">c</span>t the ope<span style=" color: #282828;">nin</span><span style=" color: #464646;">g </span>or <span style=" color: #464646;">that </span>contains only one <span style=" color: #383838;">or more </span>of <span style=" color: #464646;">the following </span>shall <span style=" color: #464646;">be </span><span style=" color: #282828;">permitted </span>to re<span style=" color: #282828;">duc</span><span style=" color: #464646;">e </span>the <span style=" color: #282828;">minimum </span><span style=" color: #464646;">cover diameter </span><span style=" color: #383838;">to </span>600 <span style=" color: #464646;">mm:</span></p><p class="s792" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(1) <span style=" color: #464646;">Optical.fiber </span>cables <span style=" color: #383838;">as </span><span style=" color: #464646;">covered in Article </span><span class="s560">7.</span><span style=" color: #383838;">70</span></p><p class="s792" style="padding-top: 7pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;"><span style=" color: #383838;">(2) Power-limited fire </span>alarm <span style=" color: #464646;">circuits supplied </span><span style=" color: #282828;">in </span><span style=" color: #464646;">accordance </span>with <span class="s21">7.</span>60.<span style=" color: #383838;">3.1</span></p><p class="s794" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;">(3) <span style=" color: #383838;">Class </span><span style=" color: #595959;">2 or </span><span style=" color: #383838;">Class 3 </span>remote-control <span style=" color: #282828;">and </span><span style=" color: #777;">s</span>ignaling <span style=" color: #595959;">circuits, </span>or both, supplied <span style=" color: #383838;">in </span><span style=" color: #595959;">accordance </span><span style=" color: #383838;">with </span>7.25.3.1</p><p class="s498" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s790">(B) </span><span class="s6">Obstructions. </span>Manhole <span style=" color: #282828;">openings </span><span style=" color: #595959;">s</span><span style=" color: #282828;">h</span><span style=" color: #595959;">all </span><span style=" color: #383838;">be free </span>of <span style=" color: #383838;">protrusions </span>that<span style=" color: #595959;">could </span><span style=" color: #282828;">injure </span>personnel <span style=" color: #282828;">or prevent </span>ready <span style=" color: #282828;">egress.</span></p><p class="s416" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(C) </b><span class="s6">Location. </span><span style=" color: #464646;">Manhole </span>openings for personnel <span style=" color: #595959;">shall </span><span style=" color: #464646;">be </span>located <span style=" color: #282828;">where </span>they are not directly <span style=" color: #464646;">above </span>electric <span style=" color: #595959;">equipment </span><span style=" color: #464646;">or conductors in </span><span style=" color: #282828;">the </span><span style=" color: #595959;">enclosure. </span><span style=" color: #282828;">Where </span>this <span style=" color: #282828;">is </span>not practicable, <span style=" color: #595959;">either </span><span style=" color: #464646;">a protective </span>barrier <span style=" color: #595959;">o</span><span style=" color: #282828;">r </span><span style=" color: #464646;">a </span>fixed ladder <span style=" color: #464646;">shall </span>be <span style=" color: #464646;">provided.</span></p><p class="s498" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s790">(D) Covers. </span><span style=" color: #595959;">Covers </span>shall <span style=" color: #383838;">be </span>over <span style=" color: #282828;">45 </span><span style=" color: #383838;">kg </span>or <span style=" color: #383838;">otherwise </span>designed <span style=" color: #282828;">to require </span>the <span style=" color: #595959;">use </span><span style=" color: #383838;">of tools </span>to open. <span style=" color: #383838;">They </span>shall be <span style=" color: #383838;">designed </span><span style=" color: #595959;">o</span><span style=" color: #282828;">r </span><span style=" color: #383838;">restrained </span><span style=" color: #595959;">so </span><span style=" color: #383838;">they </span>cannot fall <span style=" color: #282828;">into </span><span style=" color: #383838;">the manhole </span>or <span style=" color: #383838;">protrude </span>sufficiently <span style=" color: #383838;">to </span>contact electrical <span style=" color: #595959;">conductors </span>or equipment <span style=" color: #282828;">within </span>the manhole.</p><p class="s498" style="padding-top: 2pt;padding-left: 15pt;text-indent: -9pt;text-align: justify;"><span class="s797">* </span><span class="s6">(E) Marking. </span><span style=" color: #383838;">Manhole </span>covers shall <span style=" color: #383838;">have </span>an <span style=" color: #595959;">identifying </span>mark <span style=" color: #595959;">or </span><span style=" color: #383838;">logo that </span>prominently <span style=" color: #282828;">indicates </span>their <span style=" color: #383838;">functio</span><span style=" color: #595959;">n</span><span style=" color: #777;">, </span><span style=" color: #595959;">such </span>as &quot;electric.&quot;</p><p class="s6" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">1.10.5.7 <span style=" color: #383838;">Access to Vaults </span>and Tunnels.</p><p class="s416" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><b>(A) </b><span class="s6">Location. </span><span style=" color: #464646;">Access </span><span style=" color: #595959;">openi</span><span style=" color: #282828;">n</span><span style=" color: #464646;">gs </span>for personnel <span style=" color: #595959;">s</span><span style=" color: #282828;">hall </span>be <span style=" color: #464646;">located </span>where <span style=" color: #464646;">they </span>are not directly <span style=" color: #595959;">above </span><span style=" color: #282828;">electric </span>equipment <span style=" color: #595959;">or </span><span style=" color: #464646;">conductors in the </span>enclosure. <span style=" color: #464646;">Other </span>openings <span style=" color: #595959;">shall </span>be permitted <span style=" color: #464646;">over </span>equipment to <span style=" color: #464646;">facilitate </span><span style=" color: #595959;">installation, </span>maintenance, or <span style=" color: #282828;">replacement </span>of <span style=" color: #282828;">equipment.</span></p><p class="s498" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><span class="s790">(B) </span><span class="s6">Locks.  </span><span style=" color: #282828;">In </span>addition  to <span style=" color: #383838;">compliance  with  the </span>requirements of <span style=" color: #282828;">1.10.3.5, </span><span style=" color: #383838;">if </span><span style=" color: #595959;">applicable, </span><span style=" color: #383838;">access </span>openings <span style=" color: #282828;">for p</span><span style=" color: #595959;">erson</span><span style=" color: #282828;">n</span>el <span style=" color: #595959;">s</span><span style=" color: #282828;">hall </span><span style=" color: #383838;">be </span>arranged such <span style=" color: #383838;">that </span>aperson <span style=" color: #383838;">on the </span>inside can <span style=" color: #282828;">exit </span><span style=" color: #383838;">when the access </span>door <span style=" color: #595959;">is </span><span style=" color: #383838;">locked </span>from the ou<span style=" color: #282828;">tsid</span>e<span style=" color: #777;">, </span><span style=" color: #595959;">or </span>in the case <span style=" color: #595959;">of </span>normally <span style=" color: #383838;">locking by padlock, </span>the locking <span style=" color: #282828;">arrangement </span><span style=" color: #595959;">shall </span><span style=" color: #383838;">be </span><span style=" color: #595959;">such that </span>the <span style=" color: #282828;">p</span><span style=" color: #595959;">a</span><span style=" color: #383838;">dlock </span>can <span style=" color: #383838;">be </span><span style=" color: #282828;">closed </span>on the locking system <span style=" color: #383838;">to </span><span style=" color: #282828;">prevent </span><span style=" color: #383838;">Jocking </span><span style=" color: #282828;">from </span>the outside.</p><p class="s498" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><span class="s6">1.10.5.8 Ventilation. </span><span style=" color: #282828;">Where </span>manholes, <span style=" color: #282828;">tunnels, </span>and <span style=" color: #282828;">vaults </span>have <span style=" color: #383838;">communicating </span>openings into enclosed <span style=" color: #595959;">areas </span><span style=" color: #282828;">us</span><span style=" color: #595959;">e</span><span style=" color: #383838;">d </span><span style=" color: #282828;">by </span><span style=" color: #383838;">the </span>public, ventilation <span style=" color: #595959;">to </span>open <span style=" color: #282828;">air </span>shall be <span style=" color: #282828;">provided </span>wherever <span style=" color: #383838;">practicable.</span></p><p class="s498" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><span class="s6">1.10.S.9 Guarding. </span>Where conductors <span style=" color: #383838;">or </span><span style=" color: #595959;">equipment, </span><span style=" color: #383838;">or </span><span style=" color: #282828;">both</span><span style=" color: #595959;">, </span>could <span style=" color: #383838;">be </span><span style=" color: #282828;">contacted </span>by <span style=" color: #595959;">o</span><span style=" color: #282828;">bject</span>s falling <span style=" color: #595959;">or </span><span style=" color: #383838;">being </span>pushed <span style=" color: #383838;">through </span>a ventilating grating, <span style=" color: #595959;">both </span><span style=" color: #383838;">conductors </span>and <span style=" color: #282828;">liv</span><span style=" color: #595959;">e </span>parts <span style=" color: #595959;">shall </span><span style=" color: #383838;">be </span>protected <span style=" color: #383838;">in accordance </span>with <span style=" color: #282828;">the requirements </span><span style=" color: #595959;">of </span>l.10.2.2(A)(2) <span style=" color: #383838;">or </span>1.I0.3.2(8)(1), depending on the voltage.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s6" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">1.10.5.10 Fixed Ladders. <span class="s498">Fixed ladders shall be corrosion resistant.</span></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="655" height="0" alt="image" src="Image_048.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s658" style="padding-left: 206pt;text-indent: 0pt;text-align: left;"><span><img width="149" height="167" alt="image" src="Image_049.gif"/></span>	<span><img width="56" height="14" alt="image" src="Image_050.gif"/></span></p><p class="s799" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: center;">This page is intentionally left blank</p><p class="s800" style="padding-left: 34pt;text-indent: 0pt;text-align: center;">Chapter 2. Wiring&quot;&#39;and Protection</p><p class="s486" style="padding-top: 10pt;padding-left: 71pt;text-indent: -45pt;text-align: left;">ARTICLE 2.0 <span class="s18">- </span>USE AND IDENTIFICATJON OF GROUNDED CONDUCTORS</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s486" style="padding-left: 23pt;text-indent: 0pt;text-align: left;">2.0.1.1 Scope. <span class="s18">This article provides requirements for</span></p><p class="s801" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">the <span class="s802">following:</span></p><p class="s801" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(1) <span class="s802">Identification of tenninals</span></p><p class="s18" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(2) Grounded conductors in premises wiring systems</p><p class="s18" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(3) Identification of grounded conductors</p><p class="s52" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 111%;text-align: justify;">FPN: See Article 1.1 for definitions of <span class="s676">Grounded Conductor, Equipment Groundiny:, Conductor, </span>and <span class="s676">Grounding Electrode </span><span class="s803">Conductor.</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s486" style="padding-left: 23pt;text-indent: 0pt;text-align: justify;">2.0.t.2 General. <span class="s18">Grounded conductors shall comply with 2.0.l.2(A) and (B).</span></p><p class="s486" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(A)Insulation. <span class="s18">The grounded conductor, if insulated, shall have insulation that is(1) suitable, other than color, for any ungrounded conductor of the same circuit for systems of 1000 volts or less, or impedance grounded neutral systems of over 1000 volts, or (2) rated not less than 600 volts for solidly grounded neutral systems of over 1000 volts as described in 2.50.10.5(A).</span></p><p class="s486" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(B) Continuity. <span class="s18">The continuity of agrounded conductor shall not depend on aconnection toa metallic enclosure, raceway, or cable annor. ·</span></p><p class="s52" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">FPN: See 3.0.1.13(0) for the continuity of grounded conductors used in multiwire branch circuit�.</p><p class="s18" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;"><b>2.0.1.3 Connection to Grounded System. </b>Premises wiring shaU not be electrically connected <span class="s804">to </span>a supply system unless the latter contains, for any grounded conductor of the interior system, a corresponding conductor that is grounded. For the purpose of this section, <i>electrically connected </i>shall mean connected so as to be capable of carrying current, as distinguisped from connection through electromagnetic induction.</p><p class="s19" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception: Listed utility-interactive inverters i(/entified for use in distributed resource generation systems such as photovoltaic and fuel cell power systems shall be pennitted to be connected to premises wiring without</p><p class="s805" style="padding-left: 24pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">a <span class="s19">grounded conductor where the connected premises</span></p><p class="s19" style="padding-left: 24pt;text-indent: 0pt;text-align: left;">wiring or utility sys(em includes a grounded conductor.</p><p class="s486" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">2.0.1.4 Neutral Conductors. <span class="s18">Neutral conductors shall be installed in accordance with 2.0.l.4(A) and (B).</span></p><p class="s18" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;"><span class="s187">(A)  </span><b>Installation. </b>Neutral conductors shall not <span class="s487">be </span>used for more than one branch circuit, for more than one multiwire branch circuit, or for more than one set of ungrounded feeder conductors unless specifically pennitted elsewhere in this <i>Code.</i></p><p class="s18" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><b>(B) Multiple Circuits, </b>Where more than one neutral conductor associated with different circuits is in an enclosure, grounded circuit conducto<span style=" color: #4F4F4F;">r</span>s of each circuit shall be identified or grouped to correspond with the ungrounded circuit conductor(s) by wire markers, cable ties, or similar means <span class="s487">in </span>at <span class="s487">least </span>one location within the enclosure.</p><p class="s19" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">Exception No. <span class="s807">J: </span>The requirement for grouping or identifying shall not apply if the hranch-circuit or.feeder conductors enter.from a cable or a raceway unique to the circuit that makes the grouping obvious.</p><p class="s19" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">Exception No. 2: J&#39;he requirement for grouping or identifying shall not apply where branch-circu<span style=" color: #4F4F4F;">i</span>t conductors pass though a box or conduit hody without aloop as described in 3.l4<span style=" color: #4F4F4F;">.</span>2.2(B)(J) or without a splice or termination.</p><p class="s486" style="padding-top: 13pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">2.0.1.6 Means of Identifying Grounded Conductors.</p><p class="s486" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(A) Sizes 14 mm<span class="s809">2 </span>or Smaller. <span class="s18">An insulated grounded conductor of 14 mm</span><span class="s810">2 </span><span class="s18">or smaller shall be identified by one of the following means:</span></p><p class="s18" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">_(1) Acontinuous white outer finish.</p><p class="s18" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(2) Acontinuous gray outer finish.</p><p class="s18" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(3) Three continuous white or gray stripes along the conductor&#39;s entire length on other than green insulation.</p><p class="s18" style="padding-top: 5pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(4) Wires that have their outer covering finished to show a white or gray color but have colored tracer threads in the braid identifying the source of manufacture shall be considered as meeting the provisions of this section.</p><p class="s18" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(5) The grounded conductor of a mineral-insulated, metal-sheathed cable(TypeMI)shall beidentified at the time of installation by distinctive marking at its tenninations.</p><p class="s18" style="padding-top: 5pt;padding-left: 53pt;text-indent: -17pt;text-align: justify;">(6) A single-conductor, sunlight-resistant, outdoor­ rated cable used as a grounded conductor in photovoltaic power systems, as pennitted by 6.90.4.1, shall be identified at the time of installation by distinctive white marking at all terminations.</p><p class="s18" style="padding-top: 6pt;padding-left: 53pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(7) Fixture wire shall comply with the requirements for grol.lilded conductor identification asspecified in 4.2.1.8.</p><p class="s18" style="padding-top: 6pt;padding-left: 53pt;text-indent: -17pt;text-align: justify;">(8) For aerial cable, the identification shall be as above, or by means of a ridge located on the exterior of the cable so as to identify it.</p><p class="s811" style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">....<span style=" color: #8E8E8E;">.</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_051.png"/></span></p><p class="s318" style="padding-left: 16pt;text-indent: 0pt;text-align: center;">ARTI<span style=" color: #595959;">CLE </span><span style=" color: #444;">2.0 USE </span>AND <span style=" color: #444;">IDENTIFICATION OF </span><span style=" color: #595959;">GR</span>OUND<span style=" color: #595959;">ED </span><span style=" color: #444;">CONDUCTORS</span></p><p class="s813" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><span class="s318">(B) </span>Sizes <span style=" color: #2D2D2D;">22 mm</span><span class="s815">2 </span><span style=" color: #2D2D2D;">or Larger. An </span>insulated <span style=" color: #2D2D2D;">grounded </span>cond<span style=" color: #A5A5A5;">_</span>uctor <span style=" color: #2D2D2D;">22 </span>mm<span class="s817">2</span> or <span style=" color: #2D2D2D;">larger </span>shall <span class="s321">be </span>identified <span style=" color: #2D2D2D;">by </span>one of <span style=" color: #2D2D2D;">the following mean</span><span style=" color: #595959;">s:</span></p><p class="s820" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;"><span style=" color: #444;">{1) Acontinuous white </span>outer fini<span style=" color: #595959;">s</span>h<span style=" color: #595959;">.</span></p><p class="s21" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(2) <span style=" color: #2D2D2D;">A continuous gray </span>oute<span style=" color: #2D2D2D;">r </span><span style=" color: #444;">finish.</span></p><p class="s820" style="padding-top: 7pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;"><span style=" color: #595959;">(3) </span><span style=" color: #444;">Three </span>continuo<span style=" color: #595959;">us </span><span style=" color: #444;">white or </span>gray <span style=" color: #444;">stripes </span>along the <span style=" color: #444;">conductor&#39;s </span><span style=" color: #595959;">e</span>n<span style=" color: #595959;">ti</span>re length <span style=" color: #444;">on other than green </span>in<span style=" color: #595959;">sulatio</span>n.</p><p class="s820" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;"><span style=" color: #595959;">(4) </span><span style=" color: #444;">At the </span>time of <span style=" color: #444;">installation, </span>by <span style=" color: #595959;">a </span><span style=" color: #444;">distinctive </span>white <span style=" color: #444;">or </span>gray <span style=" color: #444;">marking </span>at <span style=" color: #444;">its </span>termination<span style=" color: #595959;">s.</span>This marking <span style=" color: #595959;">sha</span>ll encir<span style=" color: #595959;">c</span>le the conductor or insulation.</p><p class="s820" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><span class="s318">(C) </span><b>Flexible Cords. </b><span style=" color: #444;">An </span>insulated <span style=" color: #444;">conductor </span>th<span style=" color: #595959;">at </span>i<span style=" color: #595959;">s in</span>tended <span style=" color: #444;">for use as </span>a grounded conductor<span style=" color: #595959;">, </span>where <span style=" color: #444;">contained </span>within a flexible <span style=" color: #595959;">cord, </span><span style=" color: #444;">shall </span>be identified by a white <span style=" color: #595959;">or </span><span style=" color: #444;">gray outer </span>fini<span style=" color: #595959;">sh or </span>by methods permitted by 4.0<span style=" color: #595959;">.2.3.</span></p><p class="s820" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(D) Grounded Conductors of Different </b><span class="s619">Systems. </span>Where <span style=" color: #444;">grounded </span>conductors of <span style=" color: #444;">different </span><span style=" color: #595959;">syste</span>ms are in<span style=" color: #595959;">sta</span>lled in the <span style=" color: #444;">same </span>rac<span style=" color: #A5A5A5;">.</span><span style=" color: #444;">eway, cable, box, </span>auxilial)&#39; <span style=" color: #444;">gutter, </span>or <span style=" color: #444;">other type </span>of <span style=" color: #444;">enc</span><span style=" color: #A5A5A5;">_</span><span style=" color: #444;">losure, </span>each <span style=" color: #444;">grounded </span>conductor <span style=" color: #595959;">s</span>hall b<span style=" color: #595959;">e </span>identifi<span style=" color: #595959;">e</span>d <span style=" color: #444;">hy </span>system<span style=" color: #595959;">. </span>Identification <span style=" color: #444;">that dfatinguishes each </span>system <span style=" color: #444;">grounded conductor </span><span style=" color: #707070;">s</span><span style=" color: #444;">hall </span>be permitted by <span style=" color: #444;">one </span>of the <span style=" color: #444;">following </span>means:</p><p class="s820" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(1) One <span style=" color: #595959;">syste</span>m grounded <span style=" color: #444;">conductor shall �aye </span>an <span style=" color: #444;">outer </span>cover<span style=" color: #595959;">ing </span><span style=" color: #444;">confonning </span>to<span style=" color: #A5A5A5;">_</span><span style=" color: #444;">2.0.l</span>.6(A) <span class="s823">0( </span><span class="s824">�).</span></p><p class="s620" style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;text-align: justify;">(2) <span style=" color: #2D2D2D;">The </span>ground�d conductor(s) of <span style=" color: #2D2D2D;">other </span>syste,rns <span style=" color: #595959;">s�all </span>have a <span style=" color: #2D2D2D;">different </span>outer covering<span style=" color: #2D2D2D;">• </span>conforming <span style=" color: #2D2D2D;">to </span>2.0.l.6(A) <span style=" color: #2D2D2D;">or </span>2.0. <span style=" color: #595959;">t.</span><span style=" color: #2D2D2D;">6(B) or </span>by<span style=" color: #BFBFBF;">-</span><span style=" color: #2D2D2D;">an outer </span>covering <span style=" color: #2D2D2D;">of white or </span>gray <span style=" color: #2D2D2D;">with </span>a <span style=" color: #2D2D2D;">re</span><span style=" color: #595959;">�d</span><span style=" color: #2D2D2D;">ily distinguishable </span>colored <span style=" color: #595959;">s</span><span style=" color: #2D2D2D;">tripe other </span>than <span style=" color: #2D2D2D;">green runnip.g </span>along the <span style=" color: #2D2D2D;">insulation.</span></p><p class="s820" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;"><span style=" color: #444;">(3) </span>Other and <span style=" color: #444;">different means </span>of identifica<span style=" color: #595959;">tio</span>n allowed <span style=" color: #444;">by </span>2.0<span style=" color: #595959;">.</span>l<span style=" color: #595959;">.</span>6(A<span style=" color: #595959;">) </span><span style=" color: #444;">or (B) </span>shall <span style=" color: #444;">distinguish each system </span>grounded conductor.</p><p class="s820" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">The means of identification <span style=" color: #595959;">s</span>hall be documented in <span style=" color: #444;">a </span>manner that is readily available<span style=" color: #A5A5A5;">-</span><span style=" color: #444;">or </span>shall be <span style=" color: #444;">permanently posted </span>where the <span style=" color: #444;">conductors </span>of different <span style=" color: #444;">systems </span><span style=" color: #595959;">or</span>iginate.</p><p class="s820" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(E)Grounded </b><span class="s619">Conductors </span><b>ofMulticonductorCables. </b>The <span style=" color: #444;">insulated </span>grounded <span style=" color: #444;">conductors </span>in<b>a multi</b>conductor <span style=" color: #444;">cable sball </span>be identified by a <span style=" color: #444;">continuous </span>white or <span style=" color: #444;">gray outer </span>finish or by thr<span style=" color: #595959;">ee </span><span style=" color: #444;">continuous </span>wbit&#39;e&quot;or <span style=" color: #444;">gray stripes on </span>other than green <span style=" color: #444;">insulation </span>along its <span style=" color: #444;">entire </span>length. Multiconductor flat <span style=" color: #444;">cable </span>22 mm<span class="s826">2 </span><span style=" color: #444;">or larger �P</span><span style=" color: #A5A5A5;">-</span><span style=" color: #444;">�ll </span>be pennitted to <span style=" color: #444;">employ </span>an external <span style=" color: #444;">ridge on </span>the grounded condu<span style=" color: #595959;">ctor</span>.</p><p class="s828" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span style=" color: #444;">Exception </span>No. 1: <span style=" color: #444;">Where </span>the conditions of <span style=" color: #444;">maintenance a,:,d </span>superv<span style=" color: #595959;">ision </span>ensure <span style=" color: #444;">that only </span>qualified <span style=" color: #444;">persons</span></p><p class="s829" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 114%;text-align: justify;"><span style=" color: #444;">service the installation, grounded conductors in multiconductor cable</span><span style=" color: #707070;">s </span><span style=" color: #444;">shall b</span><span style=" color: #707070;">e </span><span style=" color: #444;">permitted </span><span style=" color: #2D2D2D;">to  </span><span style=" color: #444;">be permanently identified at their terminations at the </span>time <span style=" color: #444;">of installation </span>by <span style=" color: #2D2D2D;">a distin</span>ctive <span style=" color: #444;">white marking </span>or o<span style=" color: #2D2D2D;">ther equall</span>y �ffect<span style=" color: #2D2D2D;">ive m</span>ea<span style=" color: #2D2D2D;">n.</span>5.</p><p class="s828" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;"><span style=" color: #444;">Exception No. </span><span style=" color: #595959;">2: </span><span style=" color: #444;">The </span>ground<span style=" color: #707070;">e</span><span style=" color: #444;">d conductor of a </span>multicondu<span style=" color: #707070;">c</span>t<span style=" color: #595959;">or </span><span style=" color: #444;">varnished-cloth-insulated </span><span style=" color: #595959;">cable </span><span style=" color: #444;">shall be permitted to </span>be identified at its <span style=" color: #444;">termimiti.ons </span>at the <span style=" color: #444;">time </span><span style=" color: #595959;">of </span>.installat<span style=" color: #595959;">ion </span><span style=" color: #444;">by a qistinctive white </span>mark<span style=" color: #595959;">ing o</span>r <span style=" color: #444;">other </span><span style=" color: #595959;">eq</span>ual<span style=" color: #595959;">ly effecti</span>ve means.</p><p class="s831" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN<span style=" color: #707070;">: The </span><span style=" color: #595959;">co</span>lor gra<span style=" color: #595959;">y </span><span style=" color: #444;">may have </span><span style=" color: #595959;">been </span>used <span style=" color: #444;">in </span><span style=" color: #595959;">lhe </span><span style=" color: #444;">past </span>as <span style=" color: #595959;">an </span><span style=" color: #444;">ungrnwtded conductor</span><span style=" color: #8E8E8E;">. </span><span style=" color: #707070;">Ca</span><span style=" color: #444;">re </span>should <span style=" color: #444;">be laken </span>wh<span style=" color: #595959;">en </span>work.ing <span style=" color: #595959;">on</span></p><p class="s72" style="padding-left: 38pt;text-indent: 0pt;line-height: 11pt;text-align: justify;"><span style=" color: #BFBFBF;">,</span>e<span style=" color: #2D2D2D;">xisting sy</span>stems<span style=" color: #8E8E8E;">.</span></p><p class="s821" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">2.0.1.7 <span style=" color: #444;">Use </span>of lhsulation of a White or�  Color or with <span style=" color: #444;">Three </span>Continuous White or Gray <span style=" color: #444;">Stripes.</span></p><p class="s21" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><span class="s821">(A) G�ncral. </span><span style=" color: #2D2D2D;">The</span><span style=" color: #707070;">.</span><span style=" color: #444;">following </span>sha<span style=" color: #2D2D2D;">Ube used </span>only <span style=" color: #444;">for </span>t�e <span style=" color: #444;">grounded </span>ci<span style=" color: #2D2D2D;">rcuit conduct</span>o<span style=" color: #2D2D2D;">r, urile</span>ss <span style=" color: #2D2D2D;">otherw</span>ise <span style=" color: #444;">pennitted </span><span style=" color: #2D2D2D;">in </span>2.<span style=" color: #2D2D2D;">0</span>.<span style=" color: #2D2D2D;">1.?(B) </span><span style=" color: #444;">anq _(C):</span></p><p class="s820" style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(1) A <span style=" color: #444;">conductor&#39; </span>with <span style=" color: #444;">continuous </span>white <span style=" color: #444;">or gray covering</span></p><p class="s820" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;"><span style=" color: #595959;">(2) </span>A <span style=" color: #444;">conductor W!th tbree continuous </span>white or <span style=" color: #444;">gray </span>strip<span style=" color: #595959;">es on </span>other than green <span style=" color: #444;">insulation</span></p><p class="s620" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;"><span style=" color: #595959;">(3) </span>A<span style=" color: #2D2D2D;">marking</span>of<span style=" color: #2D2D2D;">white </span>or<span style=" color: #595959;">g</span><span style=" color: #2D2D2D;">raycolor </span><span style=" color: #595959;">at</span>the<span style=" color: #2D2D2D;">termination</span></p><p class="s820" style="padding-top: 4pt;padding-left: 29pt;text-indent: 1pt;text-align: justify;"><b>(B) Circuits </b><span class="s835">�r </span><b>Less Than 50 Volts. </b>A <span style=" color: #444;">conductor </span>w<span style=" color: #595959;">i</span>th white <span style=" color: #444;">or gray color </span>insulation <span style=" color: #444;">or </span>three continu<span style=" color: #595959;">o</span>us whit<span style=" color: #595959;">e </span><span style=" color: #444;">&#39;stripes or </span>having a <span style=" color: #444;">marking </span>of white or <span style=" color: #595959;">gray </span>at the <span style=" color: #444;">tennination for circuits of </span>less tha<span style=" color: #595959;">n </span><span style=" color: #444;">50 </span>volts <span style=" color: #444;">sha11 be </span>requiredto <span style=" color: #444;">begrounded only </span>as<span style=" color: #444;">required </span>by2.50<span style=" color: #595959;">.2</span>.l{A).</p><p class="s820" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>(C) Circuits </b><span class="s836">c,f </span><b>50 Voltsor More. </b>The u<span style=" color: #707070;">s</span><span style=" color: #444;">eofinsulation </span>that <span style=" color: #444;">is </span>white or <span style=" color: #444;">gray or </span>that ha<span style=" color: #595959;">s </span><span style=" color: #444;">three continuous </span>whi<span style=" color: #595959;">te o</span>r gray <span style=" color: #444;">stripes for other </span>than <span style=" color: #444;">a </span>grounded c0ndu<span style=" color: #595959;">cto</span>r <span style=" color: #444;">for circuits of </span><span class="s837">50 </span>volts or <span style=" color: #444;">more </span>shall be <span style=" color: #444;">pennitted only </span>as <span style=" color: #444;">in (1) and </span>(2).</p><p class="s820" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">( l) <span style=" color: #444;">If p·art of </span><span style=" color: #595959;">a </span><span style=" color: #444;">cable </span>assembly that has the <span style=" color: #444;">insulation </span>p<span style=" color: #595959;">erm</span>anently reid<span style=" color: #595959;">en</span>tified <span style=" color: #444;">to </span>indicate its use as an ungrounded <span style=" color: #444;">conductor </span>by m<span style=" color: #595959;">a</span>rking tape, p�nting<span style=" color: #707070;">, </span>or oth<span style=" color: #595959;">e</span>r <span style=" color: #444;">effective means </span><span style=" color: #A5A5A5;">-</span>at <span style=" color: #444;">its </span>termination and <span style=" color: #444;">at each </span>location where the conductor <span style=" color: #444;">is visible </span>and accessible. <span style=" color: #444;">Identification shall </span>encircle <span style=" color: #444;">the insulation </span>and <span style=" color: #595959;">s</span>hall be <span style=" color: #444;">a color </span>other than white<span style=" color: #707070;">, </span>gray<span style=" color: #707070;">, </span><span style=" color: #444;">or </span>green. If used <span style=" color: #444;">for single-pole, 3-way or 4-way switch </span>loops, <span style=" color: #444;">the </span>reidentified conductor with whit<span style=" color: #595959;">e </span><span style=" color: #444;">or </span>gray insulation <span style=" color: #444;">or three </span>continuous white or <span style=" color: #444;">gray </span>stripes <span style=" color: #595959;">s</span>hall be used only <span style=" color: #444;">for </span>the <span style=" color: #444;">supply </span>to the <span style=" color: #444;">switch, </span>but not as a return <span style=" color: #444;">conductor </span>from the switch <span style=" color: #444;">to </span>the outlet.</p><p class="s820" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;"><span style=" color: #444;">(2) </span>A fleit<span style=" color: #595959;">ib</span>le cord having one conductor identified <span style=" color: #444;">by</span>a white or gray <span style=" color: #444;">outer </span>finish or threecontinuous white or <span style=" color: #444;">gray stripes, </span>or by <span style=" color: #444;">any other </span>mean<span style=" color: #595959;">s</span></p><p class="s28" style="padding-top: 1pt;padding-left: 66pt;text-indent: 0pt;text-align: justify;">pennitted by 4.0.2.3, <span style=" color: #2B2B2B;">that </span>is used <span style=" color: #525252;">for </span>connecting <span style=" color: #2B2B2B;">an </span><span style=" color: #525252;">appliance </span>or equipment permitted by <span style=" color: #525252;">400.7. </span>This <span style=" color: #525252;">shall </span><span style=" color: #2B2B2B;">apply </span>to flexible <span style=" color: #525252;">cords </span><span style=" color: #676767;">connected </span>to <span style=" color: #525252;">outlets </span>whether or <span style=" color: #2B2B2B;">not </span><span style=" color: #525252;">the </span>outlet <span style=" color: #525252;">is </span><span style=" color: #2B2B2B;">supplied </span><span style=" color: #525252;">by a circuit&quot;that </span><span style=" color: #2B2B2B;">has </span>a <span style=" color: #525252;">grounded </span>conductor.</p><p class="s840" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;"><span style=" color: #3F3F3F;">FPN: </span>The <span style=" color: #2B2B2B;">color </span>gray may <span style=" color: #3F3F3F;">have been used </span><span style=" color: #525252;">in </span><span style=" color: #3F3F3F;">lhe </span><span style=" color: #2B2B2B;">pa</span>s<span style=" color: #3F3F3F;">t </span><span style=" color: #525252;">as </span>an <span style=" color: #3F3F3F;">ungrounded </span>conductor. <span style=" color: #2B2B2B;">Car</span>e should be <span style=" color: #3F3F3F;">taken when </span><span style=" color: #525252;">working on ex:isting </span>systems.</p><p class="s450" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;"><span class="s35">2.0.1.9 Means of Identification of Terminals. </span>The <span style=" color: #3F3F3F;">identification of tenninals to </span><span style=" color: #2B2B2B;">wqich </span><span style=" color: #676767;">a </span>grounded <span style=" color: #676767;">conductor </span><span style=" color: #2B2B2B;">is to </span><span class="s842">be</span>connected <span style=" color: #3F3F3F;">shall be</span><span style=" color: #676767;">substantially </span>white <span style=" color: #2B2B2B;">in</span><span style=" color: #3F3F3F;">color. </span>The identification of<span style=" color: #3F3F3F;">other terminals </span>shall <span style=" color: #3F3F3F;">be </span><span style=" color: #2B2B2B;">of </span><span style=" color: #3F3F3F;">a </span>readily <span style=" color: #3F3F3F;">distinguishable </span>different color.</p><p class="s844" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;"><span style=" color: #2B2B2B;">Exception: </span>Where the <span style=" color: #525252;">conditions </span>of malntenance and <span style=" color: #525252;">supervision ensure </span><span style=" color: #676767;">that </span><span style=" color: #525252;">only </span>qualifie4 <span style=" color: #525252;">persons </span>service the <span style=" color: #2B2B2B;">installations, </span>terminals <span style=" color: #525252;">for grounded conductors shall be permitted to be pennanently idenqfied </span>at the time of <span style=" color: #2B2B2B;">in.stallation </span><span style=" color: #525252;">by </span><span style=" color: #2B2B2B;">a </span>distinctive white marking <span style=" color: #525252;">or </span><span style=" color: #2B2B2B;">oth</span><span style=" color: #676767;">e</span>r <span style=" color: #676767;">equally </span>effective·means.</p><p class="s35" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">2.0.1.10 Identification of Terminals.</p><p class="s28" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;"><b>(A)  </b><span class="s35">Device  </span><b>Terminals.  </b>All  device<span style=" color: #676767;">s</span><span style=" color: #808080;">,  </span>excluding panelboards,  provided  with  terminals  for  the <span style=" color: #2B2B2B;">attachment </span><span style=" color: #676767;">of </span>conductors <span style=" color: #525252;">and </span>intended for <span style=" color: #525252;">connection </span>to<span style=" color: #525252;">more </span><span style=" color: #2B2B2B;">than </span><span style=" color: #525252;">one sid</span><span style=" color: #808080;">e </span><span style=" color: #525252;">of </span>the <span style=" color: #525252;">circuit </span><span style=" color: #676767;">shall </span>have tcrminaJs properly marked for identification, unl<span style=" color: #939393;">.</span><span style=" color: #525252;">ess </span>the <span style=" color: #676767;">el</span><span style=" color: #808080;">.</span><span style=" color: #525252;">ect</span><span style=" color: #2B2B2B;">ri_</span><span style=" color: #525252;">ca</span><span style=" color: #2B2B2B;">l </span><span style=" color: #525252;">connection </span><span style=" color: #2B2B2B;">of </span>the terminal intended to <span style=" color: #676767;">be c</span>onn<span style=" color: #676767;">ec</span><span style=" color: #2B2B2B;">ted </span>to <span style=" color: #525252;">the </span>grounded <span style=" color: #525252;">conductor </span><span style=" color: #2B2B2B;">i</span><span style=" color: #676767;">s </span>clearly <span style=" color: #525252;">evident.</span></p><p class="s844" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">Exception: Terminal identificationshall not be <span style=" color: #2B2B2B;">required </span>for devices <span style=" color: #2B2B2B;">that have a normal </span>current <span style=" color: #2B2B2B;">rating </span>of <span style=" color: #525252;">over </span><span style=" color: #2B2B2B;">3Q </span>amperes, other <span style=" color: #2B2B2B;">than </span>polarizeg <span style=" color: #2B2B2B;">attachment </span>plugs <span style=" color: #2B2B2B;">and </span>polarized <span style=" color: #2B2B2B;">receptacles for attachment </span>plugs <span style=" color: #2B2B2B;">as </span>required</p><p class="s28" style="padding-left: 35pt;text-indent: 0pt;text-align: justify;">. <i>in 2.0.J.J0(B).</i></p><p class="s450" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;"><span class="s847">(B) </span><span class="s35">Receptacles, Plugs, and Connectors. </span>Receptacles, <span style=" color: #2B2B2B;">polarized </span>attachment <span style=" color: #3F3F3F;">plugs, </span>and <span style=" color: #3F3F3F;">cord connectors </span>for <span style=" color: #3F3F3F;">plugs </span>and <span style=" color: #2B2B2B;">pqlarized </span><span style=" color: #3F3F3F;">plugs </span>shall <span style=" color: #3F3F3F;">have the </span>terminal <span style=" color: #3F3F3F;">intended for </span>connection <span style=" color: #2B2B2B;">to </span><span style=" color: #3F3F3F;">the </span>grounded conductor <span style=" color: #2B2B2B;">identified </span>as <span style=" color: #3F3F3F;">follows:</span></p><p class="s28" style="padding-top: 6pt;padding-left: 67pt;text-indent: -18pt;text-align: left;">(1) <span style=" color: #2B2B2B;">Identification </span><span style=" color: #525252;">shall </span><span style=" color: #2B2B2B;">be </span>by a <span style=" color: #2B2B2B;">metal or </span>metal <span style=" color: #525252;">coating </span>that is <span style=" color: #525252;">substantially </span>white iri color <span style=" color: #525252;">or by </span>the <span style=" color: #2B2B2B;">word</span></p><p class="s28" style="padding-left: 66pt;text-indent: -2pt;text-align: left;"><span class="s845">.white </span><span style=" color: #525252;">or </span>the letter <span class="s843">W </span>located <span style=" color: #525252;">adjacent to </span>the identified <span style=" color: #525252;">terminal.</span></p><p class="s28" style="padding-top: 6pt;padding-left: 66pt;text-indent: -18pt;text-align: left;"><span style=" color: #525252;">(2) </span>If <span style=" color: #2B2B2B;">the </span>terminal is not <span style=" color: #525252;">visible, </span>the conductor</p><p class="s28" style="padding-top: 1pt;padding-left: 67pt;text-indent: 0pt;text-align: left;">entrance <span style=" color: #2B2B2B;">hole </span>for the <span style=" color: #525252;">co</span><span style=" color: #2B2B2B;">nnecti</span><span style=" color: #939393;">.</span>on <span style=" color: #2B2B2B;">shall </span><span style=" color: #525252;">be colored </span>white or <span style=" color: #2B2B2B;">marked </span>with the <span style=" color: #2B2B2B;">word </span><span class="s845">white </span>or <span style=" color: #2B2B2B;">the letter</span></p><p class="s850" style="padding-left: 66pt;text-indent: 0pt;line-height: 14pt;text-align: left;">w.</p><p class="s462" style="padding-top: 5pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;">FPN:<span style=" color: #3F3F3F;">See </span>2.50.6.17 <span style=" color: #3F3F3F;">for identification </span>of <span style=" color: #2B2B2B;">wir</span><span style=" color: #676767;">ing </span><span style=" color: #3F3F3F;">device equipment </span>grounding conductor tenninals.</p><p class="s29" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><b>(C) </b><span class="s847">Screw </span><b>Shells. </b><span style=" color: #3F3F3F;">For devices </span>with <span style=" color: #525252;">screw shells, </span><span style=" color: #3F3F3F;">the </span>terminal for <span style=" color: #525252;">the </span><span style=" color: #3F3F3F;">grounded conductor </span><span style=" color: #525252;">shall </span>b<span style=" color: #676767;">e </span>the <span style=" color: #3F3F3F;">one</span></p><p class="s450" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;text-align: left;"><span class="s851">#  </span>cotmected to <span style=" color: #3F3F3F;">the </span>screw <span style=" color: #3F3F3F;">shell.</span></p><p class="s28" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><span class="s852">(D) </span><b>Screw Shell </b><span class="s35">Devices with Leads. </span>For <span style=" color: #525252;">screw </span><span style=" color: #676767;">shell </span>devices with <span style=" color: #676767;">attached </span><span style=" color: #525252;">leads, </span><span style=" color: #676767;">the </span>conductor <span style=" color: #525252;">attached </span><span class="s853">to </span><span style=" color: #525252;">the screw </span><span style=" color: #2B2B2B;">shell </span><span style=" color: #525252;">shall have </span>a <span style=" color: #2B2B2B;">white </span>or <span style=" color: #525252;">gray </span>finish. <span style=" color: #2B2B2B;">The </span><span style=" color: #676767;">outer </span><span style=" color: #2B2B2B;">fini</span><span style=" color: #676767;">s</span>h <span style=" color: #525252;">of the other </span><span style=" color: #676767;">conductor </span><span style=" color: #525252;">shall </span>be of <span style=" color: #676767;">a solid </span>color <span style=" color: #525252;">that will </span><span style=" color: #2B2B2B;">not </span>be <span style=" color: #525252;">confused </span>with the <span style=" color: #525252;">white </span>or <span style=" color: #525252;">gray </span>finish used <span class="s854">to </span>identify the grounded <span style=" color: #676767;">conductor.</span></p><p class="s462" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;"><span style=" color: #2B2B2B;">FP</span>N<span style=" color: #808080;">: </span>The <span style=" color: #676767;">color </span><span style=" color: #2B2B2B;">gray </span>may <span style=" color: #676767;">have </span><span style=" color: #808080;">b</span>een <span style=" color: #2B2B2B;">used </span><span style=" color: #676767;">in </span>the p<span style=" color: #808080;">as</span><span style=" color: #676767;">t </span>as <span style=" color: #3F3F3F;">an </span><span style=" color: #676767;">ungrounded </span><span style=" color: #3F3F3F;">conductor. </span><span style=" color: #808080;">Care </span>should be taken when <span style=" color: #2B2B2B;">wo</span><span style=" color: #676767;">r</span><span style=" color: #3F3F3F;">king </span>on</p><p class="s839" style="padding-top: 2pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">uisting <span style=" color: #676767;">systems</span><span style=" color: #939393;">.</span></p><p class="s28" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>(E) Appliances. </b><span style=" color: #676767;">Appliances </span><span style=" color: #2B2B2B;">tha</span><span style=" color: #676767;">t </span>have <span style=" color: #525252;">a </span><span style=" color: #676767;">single-pole </span>switch Qr <span style=" color: #676767;">a s</span>ingle<span style=" color: #808080;">-</span><span style=" color: #2B2B2B;">pole </span>overcurrcnt device <span style=" color: #676767;">in </span><span style=" color: #525252;">the </span>line or <span style=" color: #525252;">any line-connecteu.</span><span style=" color: #676767;">screw shell </span><span style=" color: #2B2B2B;">lampholders, </span><span style=" color: #525252;">and </span>that <span style=" color: #525252;">are to </span>be <span style=" color: #2B2B2B;">connected </span>by <span style=" color: #525252;">(</span>1) <span style=" color: #2B2B2B;">a </span>permanent wiring <span style=" color: #525252;">method or </span>(2) <span style=" color: #525252;">field-installed </span>attachment plugs <span style=" color: #525252;">and cords </span><span style=" color: #2B2B2B;">with </span><span style=" color: #525252;">three</span>or <span style=" color: #525252;">more </span>wires<span style=" color: #525252;">{including </span><span style=" color: #2B2B2B;">the</span><span style=" color: #525252;">equipment </span><span style=" color: #2B2B2B;">grounding </span><span style=" color: #525252;">conductor), </span><span style=" color: #676767;">shall </span>have means <span style=" color: #525252;">to </span>identify <span style=" color: #525252;">the </span><span style=" color: #676767;">tenninal </span>for <span style=" color: #676767;">the </span>grounded circuit <span style=" color: #525252;">conductor </span><span class="s857">(if </span><span style=" color: #525252;">any).</span></p><p class="s28" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><span class="s35">2.0.1.11 Polarity of Connections. </span>No <span style=" color: #525252;">grounded </span><span style=" color: #676767;">conductor </span>shall beattached to any terminal <span style=" color: #525252;">or </span>lead so <span style=" color: #2B2B2B;">as </span>to reverse <span style=" color: #525252;">the designated </span>polarity.</p><p class="s35" style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;text-align: left;"><span style=" color: #3F3F3F;">ART(CLE </span>2.10 <span class="s29">- </span>BRANCH <span style=" color: #3F3F3F;">CIRCUITS</span></p><p class="s35" style="padding-top: 7pt;padding-left: 92pt;text-indent: 0pt;text-align: justify;">2.10.1 <span style=" color: #3F3F3F;">General </span>Provisions</p><p class="s450" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><span class="s35">2.10.1.1 Scope. </span>This article <span style=" color: #3F3F3F;">provides the </span>general <span style=" color: #3F3F3F;">requirements for branch </span>circuits.</p><p class="s450" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><span class="s35">2.10.1.3 Ottier Articles for Specific-Purpose Branch Circuits. </span><span style=" color: #3F3F3F;">Table 2.10.1.3 Usl&lt;; </span>references for <span style=" color: #676767;">specific </span>equipment <span style=" color: #2B2B2B;">and </span><span style=" color: #3F3F3F;">applications not located </span>in Chapters 5<span style=" color: #808080;">, </span><span style=" color: #3F3F3F;">6, and </span>7 <span style=" color: #3F3F3F;">that </span>amend <span style=" color: #3F3F3F;">or </span>supplement <span style=" color: #3F3F3F;">the pr�lVisions of this article</span>.</p><p class="s847" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">Table <span style=" color: #2B2B2B;">2.10.1.3 </span>Specific-Purpose <span style=" color: #2B2B2B;">Branch Circuit</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:31.2367pt" cellspacing="0"><tr style="height:15pt"><td style="width:145pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s858" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Equipment</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s859" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Article</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s860" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Section</p></td></tr><tr style="height:38pt"><td style="width:145pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s861" style="padding-top: 8pt;padding-left: 55pt;text-indent: -42pt;text-align: left;">Air-conditioning<span style=" color: #3F3F3F;">and </span>refri<span style=" color: #676767;">gerating </span>equipment</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s862" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">4.40.<span style=" color: #808080;">l.</span><span style=" color: #525252;">6,</span></p><p class="s862" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">4.40.4:1,</p><p class="s863" style="padding-left: 11pt;text-indent: 0pt;line-height: 11pt;text-align: left;"><span style=" color: #2B2B2B;">4.40</span>.4<span style=" color: #3F3F3F;">.</span>2</p></td></tr><tr style="height:15pt"><td style="width:145pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s865" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Busways</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s865" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3.68:2.8</p></td></tr><tr style="height:38pt"><td style="width:145pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s863" style="padding-top: 2pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">Central <span style=" color: #2B2B2B;">heating </span><span style=" color: #3F3F3F;">equipment other</span></p><p class="s862" style="padding-left: 55pt;text-indent: -39pt;line-height: 12pt;text-align: left;">than fixed <span style=" color: #525252;">electric space-heating equipment</span></p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s862" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">4.22.2.3</p></td></tr><tr style="height:27pt"><td style="width:145pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s865" style="padding-top: 2pt;padding-left: 37pt;text-indent: -27pt;line-height: 12pt;text-align: left;">Fixed electric <span style=" color: #3F3F3F;">heating </span>equipment <span style=" color: #2B2B2B;">for </span>pipelines <span style=" color: #3F3F3F;">and vessels</span></p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s861" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4.27.1.4</p></td></tr><tr style="height:27pt"><td style="width:145pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s865" style="padding-top: 2pt;padding-left: 55pt;text-indent: -30pt;line-height: 12pt;text-align: left;">Fixed electric <span style=" color: #2B2B2B;">space-heating </span>equipment</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s862" style="padding-top: 7pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4.24.1.3</p></td></tr><tr style="height:27pt"><td style="width:145pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s861" style="padding-top: 2pt;padding-left: 55pt;text-indent: -37pt;line-height: 12pt;text-align: left;">Infrared. lamp <span style=" color: #3F3F3F;">industrial </span><span style=" color: #525252;">heating </span>equipment</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s866" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">4.22.4.9,</p><p class="s862" style="padding-left: 11pt;text-indent: 0pt;line-height: 11pt;text-align: left;">4.24.1.3</p></td></tr><tr style="height:27pt"><td style="width:145pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s865" style="padding-top: 1pt;padding-left: 54pt;text-indent: -29pt;line-height: 12pt;text-align: left;"><span style=" color: #2B2B2B;">Motors, </span>motorcircuits, <span style=" color: #3F3F3F;">and </span>c9ntrollers</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s862" style="padding-top: 7pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4.30</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:145pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s863" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Switchboards <span style=" color: #3F3F3F;">and panelboards</span></p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s862" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">4.8.4.3</p></td></tr></table><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">2.l 0.1.4 Multiwire Branch Circuits.</p><p class="s159" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">ARTICLE 2.10--BRANCH CIRCUITS</p><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_052.png"/></span></p><p class="s655" style="padding-top: 4pt;padding-left: 126pt;text-indent: 0pt;text-align: left;">(a) Means of Identification. <span class="s441">The means of</span></p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(A) General. <span class="s441">Branch circuits recognized by this article shall be pennitted as multiwire circuits. A multiwirc circuit shall be permitted to be considered as multiple circuits. All conductors of a multiwire branch circuit shall originate from the same panelboard or similar distribution equipment.</span></p><p class="s557" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN No. 1: A 3-phase, 4-wire, wyeconnected power system used tosupply power to nonlinear loads may necessitate ll1at the power system design allow for lhe possibility of high harmonic currents on <span class="s782">the </span>neutral conductor.</p><p class="s557" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN No. 2: See 3.0.1,13(B) for continuity of grounc\ed conductors on multiwirc circuits.</p><p class="s440" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(B) Disconnecting Means. <span class="s441">Each multiwire branch circuit shall be provided with a means that will simultaneously disconnect all ungrounded conductors at the point where the branch circuit originates.</span></p><p class="s557" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: Sec 2.40.1.15(8) for information on the use ofsinglc-pok circuit breakers as the disconnecting means,</p><p class="s867" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(C) <span class="s868">Line-to-Neutral Loads. </span><span class="s441">Multiwire branch circuits shall supply only line-to-neutral loads.</span></p><p class="s655" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Exception No. <span class="s477">1: </span>A multiwire branch circuit that supplies only one utilization equipment.</p><p class="s655" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception No. 2: Where all ungrounded conductors of the multiwire branch circuit are opened simultaneously by the branch-circuit overcurrent device.</p><p class="s867" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(D) <span class="s868">Grouping. </span><span class="s441">The ungrounded and grounded circuit conductors of eacli multiwire branch circuit shall be grouped in accordance with 2.0.1.4(B).</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.10.1.5 Identificationfor Branch Circuits.</p><p class="s440" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(A) Grounded Conductor. <span class="s441">The grounded conductor of a branch circuit shall be identified in accordance with 2.0.1.6.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(B) Equipment Grounding Conductor. <span class="s441">Theequipment grounding conductor shall be identified in accordance with 2.50.6.10.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Identification of Ungrounded Conductors. <span class="s441">Ungrounded conductorsshall beidentified inaccordance with 2.10.1.S(C)(l) or (2), as applicable.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 35pt;text-indent: -18pt;text-align: justify;">(1) Branch Circuits Supplied from MoreThan One Nominal Voltage System. <span class="s441">Where the premises wiring system has branch circuits s&#39;upplied from mote than one nominal voltage system, each ungrounded conductor of a branch circuit. shall be identified by phase or line and system at all tennination, connection, </span>and <span class="s441">splice points in compliance with 2.10.1.5(C)(l)(a) and (b).</span></p><p class="s441" style="padding-left: 42pt;text-indent: 0pt;text-align: justify;">identification shall be pennitted to be by separate color coding, marking tape, tagging, or other approved means.</p><p class="s441" style="padding-top: 6pt;padding-left: 43pt;text-indent: -17pt;text-align: left;"><i>(b) Posting of Identification Means. </i>The method utilized for conductors originating <span style=" color: #343434;">within </span>each brnnch-circuit panelboard or siwilar branch-circuit distrib1.1.lion equipment /4hall be documented in a manner that is readily available orshall be pennanently posted at each· branch-circuit panel-board or similar branch­ citeuit distribution equipment. The label shall be of sufficient durability to withstand the environment involved and shall not be handwritten:</p><p class="s655" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Exception: in existing inslal!ations <span style=" color: #343434;">where </span>a <span style=" color: #343434;">voltage </span>1iystemM already exists and a different voltage 1iystem is being added, it shall be permissible to mark only the new system voltage. Existing unidentified systems shall. not be required to·be identified at each termination, connection, and splice point in compliance with 2.10.J.5(C)(I)(a) and (b). Labeling shall be required at each voltage system distribution equipinent to identify that only one voltage system has been mark�d for a new system(s). The new system label(s) shall <span style=" color: #343434;">include</span></p><p class="s655" style="padding-left: 9pt;text-indent: -3pt;text-align: left;">·the words &quot;other unidentified systems exist on the premises.</p><p class="s441" style="padding-top: 5pt;padding-left: 35pt;text-indent: -17pt;text-align: left;"><b>(2) Branch Circuits Supplied From Direct­ Current Systems. </b>Where a branch circuit is supplied from a de system operating at more than60 volts, each ungrounded conductor of <span style=" color: #343434;">22 </span>mm<span class="s869">2 </span>or larger shall be identified by polarity at all tennination, connection, and splice points by marking tape, tagging, or other approved means;. each ungrounded conductor of 14 mm<span class="s870">2 </span>orsmaller shall be identified by polarity �t all termination, connection, and splice points in compliance with 2.10.l.5(C)(2)(a) and (b). The identification. methods utilized for conductors &#39;originating within each branch circuit paneTooard or similar branch-circuit distribution equipment shall be documented in a manner that is readily available or shall be permanently posted at each branch circuit panelboard or similar branch-circuit distribution equipment.</p><p class="s441" style="padding-top: 6pt;padding-left: 44pt;text-indent: -17pt;text-align: justify;">(a) <i>Positive Polarity, Sizes 14 mm</i><span class="s871">1 </span><i>or Smaller. </i>Where the positive polarity of a de system does not serve as the connection point for the grounded conductor, each positive ungrounded conductor shall be identified <b>by </b>one of the following means:</p><p class="s121" style="padding-top: 2pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">(1) A continuous red outer finish</p><p class="s392" style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;text-align: justify;">(2) <span class="s872">Acontinuous red stripe durably marked along the conductor&#39;s entire length on insulation of a color other than green, white, gray, or black</span></p><p class="s392" style="padding-top: 6pt;padding-left: 62pt;text-indent: -18pt;text-align: justify;">(3) <span class="s872">Imprinted plus signs </span>(+) <span class="s872">or the word POSITIVE or POS durably marked on insulation of a color other than green, white, gray, or black, and repeated at intervals not exceeding 610 mm in accordance with 3.10.3.17(B)</span></p><p class="s392" style="padding-top: 6pt;padding-left: 62pt;text-indent: -18pt;text-align: justify;">(4) <span class="s872">An approved pennancnt marking means such as sleeving or shrink-tubing that is suitable for the conductor size, at all termination, connection, and splice points, with imprinted plus signs(+) orthc word POSITIVE orPOS durably marked on insulation of a color other than green, white, gray, or black</span></p><p class="s429" style="padding-top: 5pt;padding-left: 53pt;text-indent: -17pt;text-align: justify;"><span class="s121">(b) </span><span class="s873">Negative Polarity, Sizes 14 </span>mm<span class="s874">2</span> <span class="s873">or Smaller. </span><span class="s121">Where the negative polarity of a de system does not serve as the connection point for the grounded conductor, each negative ungrounded conductor shall be identified by one of the following means:</span></p><p class="s392" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">(1) A <span class="s872">continuous black outer finish</span></p><p class="s121" style="padding-top: 6pt;padding-left: 62pt;text-indent: -17pt;text-align: justify;">(2) A co.ntinuous black stripe·durably marked along ilic conductor&#39;s entire length on insulation of <span class="s873">a </span>color other than green, white, gray; or red</p><p class="s121" style="padding-top: 6pt;padding-left: 62pt;text-indent: -25pt;text-align: justify;">· (3) Imprinted minus signs (-) or the word NEGATIVE or NEG durably marked on insulation of a color other than green, white, gray, or red, and repeated at intervals not exceeding 610 mm in accordance with 3.10.3.17(B)</p><p class="s121" style="padding-top: 5pt;padding-left: 62pt;text-indent: -17pt;text-align: justify;">(4) An approved permanent marking means such as sleevi.ng or shrink-tubing that is suitable</p><p class="s121" style="padding-left: 62pt;text-indent: -13pt;text-align: justify;">• for the conductor size, at all termination, connection, and splice points, with imprinted plus signs (-) or the word NEGATIVE or NEG durably marked on insulation of a color other than green, white, gray, or black</p><p class="s120" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">2.10.1.6 Branch-Circuit Voltage Limitations. <span class="s121">The nominal voltage of branch circuits shall not exceed the values permitted by 2.10.l.6(A) through (E).</span></p><p class="s120" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(A) Occupancy Limitation. <span class="s121">In dwelling units and guest rooms or guest suites of hotels, motels, and similar occupancies, the voltage shall not exceed 230 volts, nominal, between conductors that supply the tenninals of the following:</span></p><p class="s121" style="padding-top: 9pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(1) Luminaires</p><p class="s392" style="padding-top: 6pt;padding-left: 43pt;text-indent: -17pt;text-align: justify;">(2) <span class="s872">Cord-and-plug-connected loads 2760  volt- amperes, nominal, or less or less than 1/2 hp</span></p><p class="s121" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;"><b>(B) 230 Volts Between Conductors. </b>Ci<span style=" color: #565656;">r</span>cuits not exceeding 230 volts, nominal, between conductors shall be pcnnittcd to supply the follow<span style=" color: #565656;">i</span>ng:</p><p class="s872" style="padding-top: 6pt;padding-left: 43pt;text-indent: -17pt;text-align: left;"><span class="s392">(1) </span>The terminals oflampholders applied with<span style=" color: #565656;">i</span>n their voltage rntings</p><p class="s121" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">(2) Auxiliary equipment of electric-discharge lamps</p><p class="s382" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: left;"><span class="s386">FPN: </span>Sec <span class="s386">4</span>.10.12.8 for <span class="s386">auxiliary </span>equipment limi<span style=" color: #565656;">t</span>ations.</p><p class="s121" style="padding-top: 7pt;padding-left: 43pt;text-indent: -17pt;text-align: justify;">(3) Cord-and-plug-connected  or  permanently connected utilization equipment</p><p class="s121" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(C) 265 Volts to Ground. </b>Circuits exceeding 115 volts<span style=" color: #565656;">, </span>nominal, between conductors and not exceeding 265 volts, nominal, to ground shall be permitted to supply the following:</p><p class="s392" style="padding-top: 5pt;padding-left: 43pt;text-indent: -16pt;text-align: justify;">(I) <span class="s872">Listed electric-discharge or listed light-emitting diode-type luminaires</span></p><p class="s392" style="padding-top: 6pt;padding-left: 43pt;text-indent: -17pt;text-align: justify;">(2) <span class="s872">Listed incamlescent luminaires, where supplied at 230 volts or less from the output of a stepdown autotJansformer that </span>is <span class="s872">an integral component of the luminaire and the outer shell terminal is electrically connected to a grounded conductor of the branch circuit</span></p><p class="s872" style="padding-top: 5pt;padding-left: 43pt;text-indent: -16pt;text-align: justify;"><span class="s392">(3) </span>Luminaires equipped with mogul-base <span style=" color: #363636;">screw </span>shell lamp-holders</p><p class="s121" style="padding-top: 6pt;padding-left: 44pt;text-indent: -16pt;text-align: justify;">(4) Larnpholders, other than the screw <span style=" color: #363636;">shell </span>type, applied within their voltage ratings</p><p class="s392" style="padding-top: 6pt;padding-left: 44pt;text-indent: -17pt;text-align: justify;">(5) <span class="s872">Auxiliary equipment of electric-dischargelamps</span></p><p class="s121" style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">Informational Note: See 410.137 for auxiliary equipment limitations</p><p class="s121" style="padding-top: 6pt;padding-left: 44pt;text-indent: -17pt;text-align: justify;">(6) Cord-and-plug-connected  or  permanently connected utilization equipment</p><p class="s121" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(D)600 Volts Between Conductors. </b>Circuits exceeding 265 volts, nominal, to ground and not exceeding <span style=" color: #363636;">600 </span>volts, nominal, between conductors shall be permitted to supply the following:</p><p class="s121" style="padding-top: 6pt;padding-left: 44pt;text-indent: -17pt;text-align: justify;">(1) The auxiliary equipment of electric-discharge lamps mounted in permanently installed luminaires where the luminaires are mounted in accordance with one of the following:</p><p class="s121" style="padding-top: 6pt;padding-left: 53pt;text-indent: -17pt;text-align: justify;">a. Not less than a height of 6 <span style=" color: #363636;">700 </span>mm on poles or similar structures for the illumination of outdoor areas such as highways, roads, bridges, athletic fields, or parking lots</p><p class="s696" style="padding-top: 12pt;padding-left: 40pt;text-indent: -16pt;text-align: justify;">b. Not less than a height of <span class="s877">5500 </span><span class="s878">mm </span>on other structures such as tunnels</p><p class="s236" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">FPN: See 4.10.12.8 for auxiliazy equipment limitations.</p><p class="s696" style="padding-top: 7pt;padding-left: 32pt;text-indent: -17pt;text-align: justify;">(2) Cord-and-plug-connected  or  permanently connected utilization equipment other than luminaires</p><p class="s696" style="padding-top: 6pt;padding-left: 32pt;text-indent: -17pt;text-align: justify;">(3) Luminaires powered from direct-current systems where either of the following apply:</p><p class="s696" style="padding-top: 6pt;padding-left: 41pt;text-indent: -17pt;text-align: justify;">a. The luminaire contains a listed, de-rated ballast that provides isolation between the de power source and the lamp circuit and protection from electric shock when changing lamps.</p><p class="s696" style="padding-top: 6pt;padding-left: 41pt;text-indent: -16pt;text-align: justify;">b. The luminaire contains a listed, de-rated ballast and has no provision for changing lamps.</p><p class="s697" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Exception No. 1 to (B), (C), and (D): For lampholders of infrared industrial heating appliances as provided in 4.22.2.<span class="s879">7.</span></p><p class="s697" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception No. 2 to (B), (C), and (D): For railway properties as described in 1.I0.1.19.</p><p class="s696" style="padding-top: 6pt;padding-left: 5pt;text-indent: 2pt;text-align: justify;"><b>(E) Over 600 Volts Between Conductors. </b>Circuits exceeding <span class="s877">600 </span>volts, nominal, between conduetors shall be permitted to supply utilization equipment in &#39;installations where conditions of maintenance and supervision ensure that only qualified persons service the installation.</p><p class="s698" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.10.1.<span class="s696">7 </span>Multiple Branch Circuits. <span class="s696">Where two ormore branch circuits supply devices or equipment onthesame yoke or mounting strap, a means to simultaneously disconnect the ungrounded supply conductors shall be provided at the point at which the branch circuits originate.</span></p><p class="s696" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>2.10.1.8  Ground-Fault  Circuit-Interrupter Protection for Personnel. </b>Ground-fault circuit­ interrupter protection for personnel shall be provided as required in 2.10.1.8(A) through <span class="s877">(E). </span>The ground-fault circuit-interrupter shall be installed integrated with the receptacle (GFCI receptacle);</p><p class="s696" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;line-height: 108%;text-align: justify;">In lieu of the GFCI receptacle(s), a branch circuit supplying 15- and 20� ampere receptacles shall be pennitted to be protected by a ground-fault circuit breaker.</p><p class="s236" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">FPN No. L See 2.15.l.9 <b>for </b>ground-fault �rcuit-interrupter protection for personnel on feeders.</p><p class="s880" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">FPN <span class="s236">No.2:See4.22.1.S(A) for GFCI requirements for apQJ.iances.</span></p><p class="s696" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">For the·purposes of this section, when detennining distance from receptacles thedistance shall be measured as the shortest path the cord of an appliance connected</p><p class="s696" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;line-height: 106%;text-align: justify;">to the receptacle would follow without piercing a floor, wall, ceiling, or fixed barrier, or passing through a door, doorway, or window.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_053.png"/></span></p><p class="s696" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(A) Dwelling Units. </b>All 250 and 125-volt, single­ phase, 15- and 20-ampere receptacles installed in the locations specified in 2.10.l.8(A)(l) through <span class="s877">(10) </span>shall have ground-fault circuit-interrupter protection for personnel.</p><p class="s696" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(1) Bathrooms</p><p class="s696" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(2) Garages, and also accessory buildings that have a floor located at or below grade level not intended as habitable rooms and limited to storage areas, work areas, and areas of similar use</p><p class="s700" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(J) <span class="s881">Outdoors</span></p><p class="s697" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Exception to (3): Receptaeles that are not readily accessible and are supplied by a branch circuit dedicated to pipeline and vessel heating equipment shall be permitted to be installed in accordance with 4.27.3.9, as applicable.</p><p class="s700" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(4) <span class="s881">Crawl spaces - at or below grade level</span></p><p class="s700" style="padding-top: 7pt;padding-left: 35pt;text-indent: -18pt;text-align: justify;">(5) <span class="s881">Unfinished portions of areas of the basement not intended as habitable rooms.</span></p><p class="s697" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Exception to (5): A receptacle supplying only a permanently installed fire alarm or burglar alarm system shall not be required to have groundfault circuit-interrupter protection.</p><p class="s236" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">FPN: See 7.60.2.1(8) and 7.60.3.1(8) for power supply requirements for fire alarm systems.</p><p class="s696" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Receptacles installed under the exception to 2,10.l.8(A)(5) shall not be considered as meeting the requirements of 2.10.3.3(G)</p><p class="s696" style="padding-top: 6pt;padding-left: 36pt;text-indent: -18pt;text-align: justify;">(6) Kitchens -  where the receptacles are installed to serve the countertop surfaces</p><p class="s696" style="padding-top: 6pt;padding-left: 36pt;text-indent: -17pt;text-align: justify;">(7) Sinks - where receptacles are installed within 1800 <span class="s878">mm </span>from the inside edge of the bowl of the sink</p><p class="s696" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(8) Boathouses</p><p class="s881" style="padding-top: 7pt;padding-left: 37pt;text-indent: -18pt;text-align: justify;"><span class="s700">(9) </span>Bathtubs or shower stalls -  where receptacles are installed within 1800 <span class="s882">mm </span>of the outside edge of the bathtub or shower stall</p><p class="s696" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(10) Laundry areas</p><p class="s696" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;"><span class="s237">(B) </span><b>Other Than Dwelling Units. </b>All single-phase receptacles rated 250 volts to ground or less, <i>50 </i>amperes or less and three-phase receptacles rated 250 volts to ground or less, l00 amperes or less installed in the following locations shall have ground-fault circuit-</p><p class="s441" style="padding-top: 9pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">interrupter protection for personnel.</p><p class="s441" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(1) Bathrooms</p><p class="s441" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(2) Kitchens</p><p class="s441" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(3) Rooftops</p><p class="s655" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">Exception: Receptacles onrooftops shalt not be required to he readily accessible other than from the rooftop.</p><p class="s441" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(4) Outdoors</p><p class="s655" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">Exception to (4): In industrial establishments only, where the conditions of maintenance and supervision ensure that only qualified personnel are involved, an assured equipment grounding conductor program as specified in 5.90.1.6(B){2) shall be permitted for only those receptacle outlets used to supply equipment that would create a greater hazard if power is interrupted or having a design that <span class="s477">is </span>not compatible with GFCI protection.</p><p class="s441" style="padding-top: 5pt;padding-left: 45pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(5) Sinks � where receptacles are installed within 1800 mm fr9m the inside edge of the bowl of the sink</p><p class="s655" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">Exception No. I to (5): In industrial laboratories, receptacles used to supply equipment where removal of power would introduce a greater hazard shall be permitted to he installed without GFCI protection.</p><p class="s655" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">Exception No. 2 to (5): For receptacles located in patient bed locations of general care (Category 2) or critical care (Category I)spaces of health carefacilities other than those covered under 2.I0.1.8(8)(I), GFCI protection shall not be required.</p><p class="s441" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(6) Indoor wet locations</p><p class="s441" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(7) Locker roomswithassociated showering facilities</p><p class="s441" style="padding-top: 7pt;padding-left: 47pt;text-indent: -17pt;text-align: justify;">(8) Garages, service bays, and similar areas other than vehicle exhibition halls and showrooms</p><p class="s441" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(9)  Crawl spaces - at or below grade level-</p><p class="s441" style="padding-top: 7pt;padding-left: 56pt;text-indent: -27pt;text-align: justify;">(10) Unfinished portions or areas of the basement not intended as habitable rooms</p><p class="s440" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Boat Hoists. <span class="s441">GFCI protection shall he provided for outlets not exceeding 230 or 115 volts that supply boat hoists installed in dwelling unit locations. .</span></p><p class="s440" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(D) Kitchen Dishwasher Branch Circuit. <span class="s441">GFCI protection shall be provided for outlets that supply dishwashers installed in dwelling unit locations.</span></p><p class="s441" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(E) <b>Crawl Space Lighting Outlets. </b>GFCI protection shall be provided for lighting outlets not exceeding 230 or 115 volts installed in crawl spaces.</p><p class="s441" style="padding-top: 5pt;padding-left: 27pt;text-indent: -7pt;text-align: justify;">... <b>2.10.1.9 Circuits Derived from Autotransformers. </b>Branchcircuitsshallnotbederivedfromautotransformers unless the circuit supplied has a grounded conductor that is electrically connected to a grounded conductor of the system supplying the autotransformer.</p><p class="s655" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 1: An autotransformershall <span style=" color: #343434;">be </span>permitted without the connection to a grounded conductor <span style=" color: #484848;">wh</span>ere transforming from a nominal 208 volts to a nominal 240-volt supply or similarly from240 volts to <span style=" color: #343434;">208 </span>volts.</p><p class="s655" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">Exception No. 2: In industrial occupancies, where conditions of maintenance and supervision ensure that only qualified persons service the installation, autotransformers shall be permitted to supply nominal 600-volt loads from nominal 460-volt systems, and <span style=" color: #343434;">460- </span>volt loads from nominal 600-volt systems, without <span style=" color: #343434;">the </span>connection <span class="s885">to </span>a similar grounded conductor.</p><p class="s441" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;"><b>2.10.1.10 Ungrounded Conductors Tapped from Grounded Systems. </b>Two-wire de circuits and ac circuits of two or more ungrounded conductors shall be permitted to be tapped from the ungrounded conductors of circuits that have a grounded neutral conductor. Switching devices in each tapped circuit shall have a pole in each ungrounded conductor. All poles of multipole switching devices shall manually swi<span style=" color: #484848;">t</span>ch together where such switching devices also serve as a disconnecting means as required by the following:</p><p class="s441" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(1) 4.10.8.4 for double-pole switched lampholders</p><p class="s441" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: left;">(2) 4.10.9.2(B) for electric-discharge lamp auxiliary equipmerit switching devices</p><p class="s441" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(3) 4.22.3.2(B) for an appliance</p><p class="s441" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(4) 4.24.3.2 for a fixed electric space-heating unit</p><p class="s441" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(5) 4.30.7.5 for a motor controller</p><p class="s441" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(6) 4.30.9.3 for a motor</p><p class="s441" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>2.10.1.11 Branch Circuits Required. </b>Branch circuits for lighting and for appliances, including motor­ operated appliances, shall be provided to supply the loads calculated in accordance <span class="s559">with </span>2.20.2.1. In addition, branch circuits shall be provided for specific loads not covered by 2.20.2.l where required elsewhere in this <i>Code </i>and for dwelling unit loads as specified in 2.10.1.1l(C).</p><p class="s441" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(A) Number of Branch Circuits. </b>The minimum number of branch circuits shall be detennined from the total calculated load and the size or rating of the circuits used. In all installations, the number of circuits shall be sufficient to supply the load served. In no case shall the load on any circuit exceed the maximwn specified hy 2<span style=" color: #484848;">.</span>20.2.9.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_054.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="16" height="1" alt="image" src="Image_055.png"/></span></p><p class="s546" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s821">(B) Load Evenly Proportioned Among Branch Circuits. </span><span style=" color: #2D2D2D;">Where the </span>load js <span style=" color: #2D2D2D;">calculated </span><span style=" color: #505050;">on </span><span style=" color: #2D2D2D;">the basis </span>of volt-amperes per <span style=" color: #505050;">square </span>meter, the wiring <span style=" color: #505050;">system </span>up <span style=" color: #505050;">to </span><span style=" color: #2D2D2D;">and </span>including <span style=" color: #2D2D2D;">the branch-circuit panelboard(s) </span><span style=" color: #505050;">shall </span>be provided <span style=" color: #2D2D2D;">to serve </span>not <span style=" color: #505050;">less </span><span style=" color: #2D2D2D;">than the </span>calculated <span style=" color: #2D2D2D;">load. This load shall </span>be <span style=" color: #505050;">evenly </span><span style=" color: #2D2D2D;">proportioned </span>among <span style=" color: #2D2D2D;">multioutlet branch </span>circuits <span style=" color: #2D2D2D;">within the </span>panelboard(s). Branch-circuit <span style=" color: #2D2D2D;">overcurrent devices </span>and <span style=" color: #505050;">circuits shall </span>be required to be <span style=" color: #2D2D2D;">installed only </span>to <span style=" color: #505050;">serve </span><span style=" color: #2D2D2D;">the </span>connected load.</p><p class="s821" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(C) Dwelling Units.</p><p class="s820" style="padding-top: 7pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;"><b>(1) Small-Appliance Brancb Circuits. </b>In <span style=" color: #414141;">addition to the number of </span>branch circuits <span style=" color: #414141;">required </span>by <span style=" color: #505050;">other </span>parts <span style=" color: #414141;">of </span>this<span style=" color: #414141;">section, one or </span>more 20-ampere <span style=" color: #505050;">small-appliance </span>branch <span style=" color: #505050;">circuits </span>shall <span style=" color: #414141;">be </span><span style=" color: #505050;">provided forall </span>receptacle <span style=" color: #414141;">outlets specified by </span><span style=" color: #505050;">2.10</span><span style=" color: #414141;">.3</span>J(B).</p><p class="s820" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;"><b>(2) Laundry Branch Circuits. </b>In addition <span style=" color: #505050;">to </span><span style=" color: #414141;">the number </span>of branch <span style=" color: #505050;">circuits </span>required <span style=" color: #414141;">by </span><span style=" color: #505050;">other parts </span>of <span style=" color: #414141;">this </span><span style=" color: #505050;">section, </span>at <span style=" color: #414141;">least one </span>additional 20-ampere <span style=" color: #414141;">branch circuit </span><span style=" color: #505050;">shall </span>be provided <span style=" color: #505050;">to supply </span>the laundry <span style=" color: #414141;">receptacle </span><span style=" color: #505050;">out)et(s) required </span>by 2.10.3.3(F). This circuit <span style=" color: #505050;">shall </span><span style=" color: #414141;">have </span>no <span style=" color: #505050;">other </span>outlets.</p><p class="s820" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;"><b>(3) Bathroom Branch Ci_rcuits. </b><span style=" color: #414141;">In </span>addition to <span style=" color: #505050;">the </span>number <span style=" color: #505050;">of </span>branch <span style=" color: #414141;">circuits </span><span style=" color: #505050;">required </span>by <span style=" color: #505050;">other </span><span style=" color: #414141;">parts </span><span style=" color: #505050;">of </span><span style=" color: #414141;">this section, </span>at <span style=" color: #414141;">least one </span>230-volt, <span style=" color: #414141;">20-ampere branch </span>circuit <span style=" color: #505050;">shall </span>be provided <span style=" color: #414141;">to </span>supply <span style=" color: #414141;">a </span>bathroom <span style=" color: #505050;">receptacle </span>outlet(s). Such <span style=" color: #505050;">circuits </span><span style=" color: #696969;">s</span>hall <span style=" color: #414141;">have </span>no <span style=" color: #414141;">other </span>outlets.</p><p class="s890" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span style=" color: #505050;">Exception: </span><span style=" color: #2D2D2D;">Where </span>the 20-ampere <span style=" color: #696969;">c</span><span style=" color: #2D2D2D;">ircuit supplies </span>a <span style=" color: #505050;">single </span>bathroom, <span style=" color: #505050;">outlets for other equipment </span><span style=" color: #2D2D2D;">within </span>the <span style=" color: #505050;">same </span>bathroom <span style=" color: #505050;">shail </span>he permitted to be <span style=" color: #2D2D2D;">supplied </span>in <span style=" color: #2D2D2D;">accordance </span>with 2.J0.2.6(A)(l) and<span style=" color: #505050;">(A)(2).</span></p><p class="s820" style="padding-top: 6pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;"><b>(4) Garage Branch </b><span class="s554">Circuits. </span><span class="s892">In </span>addition to the number <span class="s893">of </span><span style=" color: #414141;">branch </span>citcuits <span style=" color: #505050;">required </span>by <span style=" color: #414141;">other </span>parts <span style=" color: #414141;">of </span>this <span style=" color: #505050;">section, at </span>least <span style=" color: #414141;">one </span>230- <span style=" color: #505050;">or </span>115- <span style=" color: #505050;">volt, </span><span style=" color: #414141;">20-ampere </span>branch circuit <span style=" color: #505050;">shall </span>be installed to supply <span style=" color: #505050;">receptacle </span>outlets <span class="s894">in </span>attached <span style=" color: #414141;">garages </span><span style=" color: #505050;">and </span>in <span style=" color: #414141;">detached garages </span><span class="s342">with </span>electric <span style=" color: #414141;">power. This </span><span style=" color: #505050;">circuit </span>shall have <span style=" color: #414141;">no </span>other outlets.</p><p class="s889" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span style=" color: #414141;">Exception: </span>This <span style=" color: #505050;">circuit </span>shall <span style=" color: #414141;">be </span>permitted to <span style=" color: #696969;">supply </span>readily accessible outdoor receptacle <span style=" color: #414141;">outlets.</span></p><p class="s820" style="padding-top: 6pt;padding-left: 35pt;text-indent: -19pt;text-align: justify;"><b>(5) Single Branch </b><span class="s554">Circuit. </span><span style=" color: #414141;">For </span>dwelling unit having <span style=" color: #505050;">a </span>floor area not <span style=" color: #505050;">more </span>than SQ. m<span class="s895">2  </span><span style=" color: #414141;">it </span><span style=" color: #505050;">shall </span>be permitted <span class="s894">to </span>have <span style=" color: #414141;">single </span><span style=" color: #505050;">20-ampere </span>2-wire branch-circuit provided that the total load <span style=" color: #505050;">shall </span>not <span style=" color: #414141;">exceed </span>3680 <span style=" color: #505050;">volt-amperes.</span></p><p class="s896" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">FPN:<span style=" color: #414141;">See </span>Example <span class="s550">D </span><span class="s831">l in </span>Appendix 0.</p><p class="s546" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s821">2.10.1.13 GrointtW</span><span class="s898">&#39;</span><span class="s821">ault Protection of </span><b>Equipment. </b>Each <span style=" color: #505050;">branch-circuit </span><span style=" color: #2D2D2D;">disconnect </span><span style=" color: #505050;">rated </span><span style=" color: #2D2D2D;">1000 </span><span style=" color: #505050;">A or </span><span style=" color: #2D2D2D;">more </span><span style=" color: #505050;">and </span>installed <span style=" color: #2D2D2D;">on </span><span style=" color: #505050;">solidly grounded </span><span style=" color: #2D2D2D;">wye </span>electrical <span style=" color: #505050;">systems of </span><span style=" color: #2D2D2D;">more </span>than 150 <span style=" color: #505050;">volts </span><span style=" color: #2D2D2D;">to </span><span style=" color: #505050;">ground, </span>but <span style=" color: #2D2D2D;">not </span>exceeding 600 <span style=" color: #2D2D2D;">volts </span>phase-tophasc,<span style=" color: #505050;">shall ht </span><span style=" color: #2D2D2D;">provide&lt;l </span>with <span style=" color: #505050;">ground­ </span>fault <span style=" color: #505050;">protection </span>of equipment <span style=" color: #2D2D2D;">in </span>accordance <span style=" color: #2D2D2D;">with </span>the <span style=" color: #505050;">provisions </span>of <span style=" color: #505050;">2.30.7</span>.6.</p><p class="s549" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span style=" color: #414141;">FPN: </span><span style=" color: #696969;">For </span>buildings that contain health care occupancies, <span style=" color: #414141;">see </span><span style=" color: #2D2D2D;">the </span><span style=" color: #696969;">requirements </span><span style=" color: #2D2D2D;">ofS</span>.17<span style=" color: #808080;">.2.8</span>.</p><p class="s888" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception No. <span style=" color: #414141;">1: </span>The provisions <span style=" color: #414141;">of this </span>section shall <span style=" color: #2D2D2D;">not </span>apply <span style=" color: #414141;">to </span><span class="s900">a </span><span style=" color: #2D2D2D;">disconnecting </span><span style=" color: #414141;">means </span>for <span class="s901">a </span>continuous industrial <span style=" color: #2D2D2D;">process </span><span style=" color: #414141;">where </span><span style=" color: #2D2D2D;">a non</span><span style=" color: #696969;">orderl</span><span style=" color: #2D2D2D;">y </span><span style=" color: #414141;">shutdown </span><span style=" color: #696969;">will </span><span style=" color: #414141;">introduce </span>additional <span class="s902">or </span>increased <span style=" color: #414141;">hazards.</span></p><p class="s889" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span style=" color: #696969;">Exception </span>No. <span style=" color: #414141;">2: </span><span style=" color: #696969;">The </span>provisions <span style=" color: #505050;">of this </span>section <span style=" color: #505050;">shall not </span>apply <span style=" color: #505050;">if ground-fault </span><span style=" color: #414141;">protection </span><span style=" color: #505050;">of equipment </span><span style=" color: #414141;">is </span>provided <span style=" color: #414141;">on the </span>supply <span style=" color: #696969;">side </span><span style=" color: #414141;">of the branch </span><span style=" color: #505050;">circuit </span>and <span style=" color: #414141;">on </span><span style=" color: #505050;">the load </span>side <span style=" color: #696969;">of </span><span style=" color: #505050;">any </span><span style=" color: #696969;">t</span>ran<span style=" color: #505050;">sf</span>orm<span style=" color: #505050;">er </span><span style=" color: #696969;">supplying </span><span style=" color: #414141;">the </span>branch <span style=" color: #505050;">circuit.</span></p><p class="s820" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>2.10.1.17 Guest Rooms and Guest Suites. </b><span style=" color: #414141;">Guest </span><span style=" color: #505050;">rooms </span>and <span style=" color: #505050;">guest</span><span style=" color: #414141;">suites that </span>are <span style=" color: #414141;">provided with </span>permanent provisions <span style=" color: #505050;">for </span>cooking <span style=" color: #505050;">shall </span>have branch <span style=" color: #414141;">circuits installed </span>to meet <span style=" color: #505050;">the rules </span><span style=" color: #414141;">for </span>dw<span style=" color: #696969;">elli</span>n<span style=" color: #505050;">g </span>unit<span style=" color: #696969;">s</span><span style=" color: #414141;">.</span></p><p class="s821" style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">2.10.2 Branch-Circuit Ratings</p><p class="s820" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>2.10.2.1 Rating. </b>Branch circuits <span style=" color: #414141;">r�ognized </span>by <span style=" color: #414141;">this</span></p><p class="s820" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 87%;text-align: justify;"><span style=" color: #414141;">article shall be </span>rated in <span style=" color: #414141;">accordance </span>with <span style=" color: #505050;">the </span><span style=" color: #414141;">maximum </span>pennitte&lt;l <span style=" color: #414141;">ampere </span>rating <span class="s903">or </span>setting of <span style=" color: #414141;">the overcurrent device. </span>The <span style=" color: #505050;">rating </span>for <span style=" color: #414141;">other than </span>individual branch</p><p class="s820" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span style=" color: #505050;">circuits </span><span style=" color: #696969;">s</span>h<span style=" color: #505050;">all </span>be <span style=" color: #505050;">15, </span>20, 30, <span style=" color: #414141;">40, and 50 </span>amperes. <span style=" color: #414141;">Where </span><span style=" color: #505050;">conductors </span><span style=" color: #414141;">of </span>higher <span style=" color: #414141;">ampacity </span>are used <span style=" color: #505050;">for </span>any <span style=" color: #414141;">reason, the</span><span style=" color: #505050;">ampere </span><span style=" color: #414141;">rating </span>or <span style=" color: #505050;">setting </span><span style=" color: #414141;">of </span><span style=" color: #505050;">the</span><span style=" color: #414141;">specified </span>over-current device <span style=" color: #414141;">shall detennine the </span><span style=" color: #505050;">circuit </span>rating<span style=" color: #696969;">.</span></p><p class="s888" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Exception: <span style=" color: #2D2D2D;">Multioutlet </span>branch circuits <span style=" color: #2D2D2D;">greater </span>than <span style=" color: #414141;">50 </span><span style=" color: #2D2D2D;">amp</span><span style=" color: #696969;">e</span><span style=" color: #414141;">res </span>shall <span style=" color: #414141;">be </span><span style=" color: #2D2D2D;">permitted </span><span style=" color: #414141;">to </span>supply <span style=" color: #414141;">nonlighting </span><span style=" color: #696969;">o</span><span style=" color: #2D2D2D;">utl</span>et loads <span style=" color: #414141;">on </span><span style=" color: #2D2D2D;">industrial </span>premises <span style=" color: #2D2D2D;">where </span>conditions <span style=" color: #414141;">of maintenance </span><span style=" color: #2D2D2D;">and </span>supervision ensure that <span style=" color: #414141;">only </span><span style=" color: #2D2D2D;">qualified persons service the </span><span style=" color: #414141;">equipment.</span></p><p class="s821" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.10.2.2 Conductors <span class="s546">-  </span>Minimum Ampacity and Size.</p><p class="s821" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">(A) Branch Circuits <span style=" color: #414141;">Not </span>More Than 600 Volts.</p><p class="s550" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">FPN <span style=" color: #2D2D2D;">No.1: </span><span style=" color: #505050;">See 3.10.2.6 </span>for <span style=" color: #2D2D2D;">ampacity ratings </span>of <span style=" color: #505050;">conductors.</span></p><p class="s549" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 88%;text-align: justify;"><span style=" color: #2D2D2D;">FPN </span>No.<span style=" color: #414141;">2: </span>See <span style=" color: #414141;">Part </span><span style=" color: #2D2D2D;">4.30.2 </span>for <span style=" color: #414141;">minimum </span><span style=" color: #2D2D2D;">rating</span>of motor <span style=" color: #414141;">branch­ circuit </span>conductors.</p><p class="s550" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;line-height: 88%;text-align: justify;"><span style=" color: #2D2D2D;">FPN No. </span>3: See <span style=" color: #505050;">3.I0.2.6(A)(3) for </span>temperature limitation <span style=" color: #505050;">of </span>condnctors.</p><p class="s831" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;"><span style=" color: #414141;">FPN</span>No.4:<span style=" color: #505050;">Conductors for</span><span style=" color: #414141;">branch</span><span style=" color: #505050;">circuits</span><span style=" color: #414141;">asdefined </span>inArticle l.1<span style=" color: #696969;">, </span><span style=" color: #414141;">sized </span>toprevent <span style=" color: #414141;">a </span>voltage dropexceeding <span style=" color: #414141;">3 </span>percent <span style=" color: #414141;">at </span>the <span style=" color: #505050;">farthest </span>outlet <span style=" color: #505050;">of </span><span style=" color: #414141;">power, </span>heating, <span style=" color: #505050;">and </span><span style=" color: #414141;">lighting loads, or </span><span style=" color: #505050;">combinations </span>of such <span style=" color: #505050;">loads, </span>and where <span style=" color: #414141;">the maximum </span>total voltage drop on both feeders and branch <span style=" color: #505050;">circuits </span>to <span style=" color: #414141;">the </span>farthest outlet does <span style=" color: #414141;">notexceed </span><span class="s904">5 </span>percent, <span style=" color: #414141;">provide reasonable </span>efficiency <span style=" color: #414141;">ofoperation. See </span><span class="s553">f </span><span style=" color: #505050;">PN </span>No. <span style=" color: #505050;">2 </span><span style=" color: #414141;">of 2.15.</span>I<span style=" color: #696969;">.2(A)(l) </span><span style=" color: #414141;">for </span>voltage <span style=" color: #414141;">drop </span><span style=" color: #505050;">on </span>feeder <span style=" color: #505050;">conductors.</span></p><p class="s905" style="padding-top: 5pt;padding-left: 29pt;text-indent: -17pt;text-align: justify;">(1) General. <span class="s121">Branch-circuit conductors shall have an ampacity not less than the maximum load to be served. Conductors shall be sized to carry not less than the larger of2.10.2.2(A)(l)(a) or (b).</span></p><p class="s121" style="padding-top: 6pt;padding-left: 38pt;text-indent: -17pt;text-align: justify;">(a) Where a branch circuit supplies continuous loads or any combination of continuous and noncontinuous loads, the minimum branch­ circuit conductor size shall have an allowable ampacity not .less than the noncontinuous load</p><p class="s121" style="padding-left: 31pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">. plus 125 percent of the continuous load.</p><p class="s121" style="padding-top: 7pt;padding-left: 38pt;text-indent: -17pt;text-align: justify;">(b) The minimum branch-circuit conductor size shall have an allowable ampacity not less than the maximum load to be served after the application of any adjustment or correction factors.</p><p class="s394" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Exception: If the assembly, including the overcurrent devices protecting the branch circuit(.�), is listed for operation at J00 percent of its rating, the allowable ampacity of the branch-circuit conductors shall be permitted to be -not less than the sum of the continuous load plus the noncontinuous load.</p><p class="s905" style="padding-top: 6pt;padding-left: 31pt;text-indent: -17pt;text-align: justify;">(2) Branch Circuits with More than One Receptacle. <span class="s121">Conductors of branch circuits supplying more than one receptacle for cord­ and-plug-cohnected portable loads shall have an ampacity of not less than the rating of the branch circuit.</span></p><p class="s905" style="padding-top: 6pt;padding-left: 32pt;text-indent: -17pt;text-align: justify;">(3) Household Ranges imd Cooking Appliances. <span class="s121">Branch-circuit conductors supplying household ranges, wall-mounted ovens, counter-mounted cooking units, and other household cooking appliances shall have an ampacity not less than the rating of the branch circuit and not less than the maximwn load to be served. For ranges of 81/4 kW or more rating, the minimum branch­ circuit rating shall be 40 amperes.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception No. I: Conductors tapped from a 50-ampere branch circuit supplying electric ranges, wall-mounted electric ovens, and counter-mounted electric cooking units shall have an ampacity of not less than 20 amperes and shall be sufficient for the load to be served. These tap conductors include any conductors that are a part of the leads supplied with the appliance that are smaller than the branch-circuit conductors. The taps shall not be longer than necessary for servicing the appliance.</p><p class="s394" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Exception No. 2: The neutral conductor of a 3-wire branch circuit supplying a household electric range, a wall-mounted oven, or a counter-mounted cooking unit shall be permitted to be smaller than the ungrounded conductors where the maximum demand of a range of</p><p class="s394" style="padding-top: 4pt;padding-left: 16pt;text-indent: -11pt;text-align: justify;"><span class="s434">* </span>8<span class="s906">3</span>/4-kW or more rating has been calculated according to Column <span class="s423">C </span>of Table 2.20.3.16, but such conductor shall have an ampacity of not less than 70 percent of the branch-circuit rating and shall not be smaller <span style=" color: #3B3B3B;">than</span></p><p class="s394" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">5.5 mm<span class="s908">2 </span>(2.6 mm dia.).</p><p class="s905" style="padding-top: 6pt;padding-left: 44pt;text-indent: -18pt;text-align: justify;">(4) Other Loads. <span class="s121">Branch-circuit conductors that supply loads other than thosespecified in 2.10.1.3 and other than cooking appliances as covered in 2.10.2.2(A)(3) shall have an ampacity sufficient for the loads served and shall not be smaller than</span></p><p class="s121" style="padding-left: 44pt;text-indent: 0pt;text-align: justify;">2.0 rnm<span class="s909">2 </span>(1.6 mm dia.).</p><p class="s394" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">Exception No. <span class="s910">1: </span>Tap conductors shall havean ampacity sufficient for the load served. In addition, they shall have an ampacity of not less than 15 for circuits rated less than 40 amperes and not less than 20 for circuits rated at 40 or 50 amperes and only where these tap conductors supply any of the.following loads:</p><p class="s394" style="padding-top: 5pt;padding-left: 55pt;text-indent: -18pt;line-height: 94%;text-align: justify;">(a) Individual lampholders or luminaires with taps extending not longer than 450 mm beyond any portion of the lampholder or luminaire.</p><p class="s394" style="padding-top: 6pt;padding-left: 55pt;text-indent: -18pt;text-align: justify;">(b) A luminaire having tap conductors as provided in 4.10.10.8.</p><p class="s394" style="padding-top: 6pt;padding-left: 56pt;text-indent: -18pt;line-height: 94%;text-align: justify;">(c) Individual outlets, other than receptacle outlets, with taps not over 450 mm long.</p><p class="s394" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(d) Infrared lamp industrial heating appliances.</p><p class="s394" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">Exception No. 2: Fixture wires and flexible cords shall be permitted to be smaller than 2.0 mm<span class="s911">2</span> (1.6 mm dia.) as permitted hy 2.40.J.5.</p><p class="s121" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;"><span class="s905">(B) Branch Circuits Over 600 Volts. </span>The ampacity of conductors shall be in accordance with 3.10.2.6 and 3.10.2.5<span class="s912">l, </span>as applicable. Branch-circuitconductors over 600 volts shall be sized in accordance with 2.10.2.2(B)</p><p class="s123" style="padding-left: 20pt;text-indent: 0pt;text-align: justify;">(1) <span class="s124">or </span>(8)(2).</p><p class="s905" style="padding-top: 5pt;padding-left: 48pt;text-indent: -18pt;text-align: justify;">(1) General. <span class="s121">The ampacity of branch-circuit conductors shall not be less than 125 percent of the designed potential load of utilization equipment that will be operated simultaneously.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 49pt;text-indent: -18pt;text-align: justify;"><span class="s905">(2) Supervised  Installations. </span>For  supervised installations, branch-circuit conductor sizing shall be permitted <span class="s395">to </span>be determined by qualified persons  under  engineering  superv1S1on. Supervised installations are defined as those portions of a facility where both of the following conditions are met:</p><p class="s121" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 88%;text-align: justify;">(1) Conditions of design <span class="s913">and </span>installation are provided under engineering supervision.</p><p class="s121" style="padding-top: 7pt;padding-left: 59pt;text-indent: -18pt;line-height: 90%;text-align: justify;">(2) Qualified personswith documented trainingand experience <span class="s914">in </span>over 600-volt systems provide maintenance, monitoring, and servicing of the system.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="58" height="1" alt="image" src="Image_056.png"/></span></p><p class="s915" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 47%;text-align: left;">.<span class="s916">■</span>....<span class="s916">-</span>. <span class="s916">-·.-</span><span class="s917">- </span><span class="s918">•</span></p><p style="padding-left: 6pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="18" height="1" alt="image" src="Image_057.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_058.png"/></span></p><p class="s919" style="padding-left: 5pt;text-indent: 0pt;text-align: left;"><span style=" color: #3A3A3A;">ARTICLE </span>2.10- BRANCH <span style=" color: #606060;">CI</span><span style=" color: #262626;">R</span>CUCTS</p><p class="s695" style="padding-top: 5pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;"><span class="s495">2.10.2.3 </span><span class="s703">Qvercurrent Protection. </span><span style=" color: #3A3A3A;">Branch-circuit </span>conducto<span style=" color: #262626;">rs </span>and equipm<span style=" color: #262626;">ent </span><span style=" color: #606060;">shall </span>be <span style=" color: #3A3A3A;">protected </span>by <span style=" color: #3A3A3A;">overcurrent protective devices </span>that <span style=" color: #3A3A3A;">have a </span>rating <span style=" color: #3A3A3A;">or </span><span style=" color: #606060;">setting </span><span style=" color: #3A3A3A;">that </span><span style=" color: #262626;">com</span>plies with <span style=" color: #3A3A3A;">2.10.2</span><span style=" color: #6E6E6E;">.3</span>(A) <span style=" color: #3A3A3A;">through (D).</span></p><p class="s695" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><span class="s922">(A) </span><span class="s495">Continuous </span><span class="s703">and Noncontinuous </span><span class="s495">Londs. </span><span style=" color: #3A3A3A;">Where a </span>branch ci<span style=" color: #262626;">rcui</span>t <span style=" color: #6E6E6E;">s</span>upp<span style=" color: #262626;">l</span>ies con<span style=" color: #262626;">tin</span>uous loads <span style=" color: #262626;">or </span>any combination of continuous and noncont<span style=" color: #262626;">inu</span>ous loads, <span style=" color: #3A3A3A;">the rating of the overcurrent </span>device shall <span style=" color: #3A3A3A;">not be less than the noncontinuous load </span>plus <span style=" color: #262626;">I</span>25 <span style=" color: #3A3A3A;">percent </span>of <span style=" color: #606060;">the </span><span style=" color: #3A3A3A;">continuou</span><span style=" color: #6E6E6E;">s </span>load.         <span style=" color: #6E6E6E;">•</span></p><p class="s808" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">Exc<span style=" color: #6E6E6E;">e</span>pti<span style=" color: #262626;">on</span>: <span style=" color: #3A3A3A;">Where </span>th<span style=" color: #262626;">e </span>assembly, <span style=" color: #3A3A3A;">including </span>the <span style=" color: #3A3A3A;">overcurreni </span>devices protecting <span style=" color: #3A3A3A;">the </span>branch <span style=" color: #6E6E6E;">circuit(s), </span>is <span style=" color: #3A3A3A;">listed for </span>operation <span style=" color: #3A3A3A;">at 100 </span>percent of <span style=" color: #3A3A3A;">its rating, the </span><span style=" color: #262626;">amp</span><span style=" color: #606060;">ere </span><span style=" color: #3A3A3A;">rating of the </span>overcurre<span style=" color: #262626;">nt </span><span style=" color: #3A3A3A;">device </span><span style=" color: #6E6E6E;">shall </span><span style=" color: #3A3A3A;">be p</span><span style=" color: #6E6E6E;">er</span>mitted to <span style=" color: #3A3A3A;">be not </span>less than <span style=" color: #3A3A3A;">the </span>sum of <span style=" color: #606060;">the continuous </span>load <span style=" color: #3A3A3A;">plus the non</span><span style=" color: #6E6E6E;">co</span><span style=" color: #3A3A3A;">ntinuous </span>load.</p><p class="s695" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><span class="s703">(B) Conductor </span><span class="s495">Protection. </span><span style=" color: #262626;">Con</span>ductors sha<span style=" color: #262626;">ll </span><span style=" color: #3A3A3A;">he </span>protecte<span style=" color: #262626;">d </span><span style=" color: #3A3A3A;">in </span>accor<span style=" color: #262626;">dan</span>ce <span style=" color: #262626;">with </span>2.40.1.4. <span style=" color: #3A3A3A;">Fl�xible </span>co<span style=" color: #262626;">r</span>ds <span style=" color: #3A3A3A;">and fixture wires shall be protected </span><span style=" color: #262626;">in </span><span style=" color: #3A3A3A;">accordance with </span>2.40.1.5.</p><p class="s695" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><span class="s495">(C) </span><b>E</b><span class="s495">quipment.</span><span style=" color: #262626;">Th</span>e <span style=" color: #3A3A3A;">rating </span><span style=" color: #6E6E6E;">or </span>sett<span style=" color: #262626;">in</span>go<span style=" color: #262626;">f </span><span style=" color: #3A3A3A;">the</span><span style=" color: #6E6E6E;">ov</span>ercu<span style=" color: #262626;">rr</span>ent pro<span style=" color: #262626;">t</span><span style=" color: #606060;">ec</span><span style=" color: #3A3A3A;">tive device </span>shall <span style=" color: #3A3A3A;">not exceed that </span>specified <span style=" color: #3A3A3A;">in the applicable </span>articles <span style=" color: #3A3A3A;">referenced in Table 2.40.1.3 for </span>equipment.</p><p class="s695" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><span class="s703">(D) </span><span class="s495">Outlet Devices. </span><span style=" color: #3A3A3A;">The&#39; </span>rating <span style=" color: #3A3A3A;">or </span><span style=" color: #262626;">setti</span>ng <span style=" color: #6E6E6E;">shall </span>not <span style=" color: #3A3A3A;">exceed that </span><span style=" color: #606060;">specified </span>in 2.10.2.4 <span style=" color: #3A3A3A;">for </span><span style=" color: #606060;">outlet </span>devic<span style=" color: #262626;">es.</span><span style=" color: #858585;">•</span></p><p class="s705" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><span class="s495">2.10.2.4 Outlet Devices. </span>Outlet devices shall <span style=" color: #4F4F4F;">have an ampere </span>rating that is not <span style=" color: #4F4F4F;">less </span>than the <span style=" color: #4F4F4F;">load </span>to be served <span style=" color: #4F4F4F;">and </span>shall <span style=" color: #4F4F4F;">comply </span>with 2.l0.2.4(A) and (B).</p><p class="s695" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><span class="s703">(A) Lamp</span><span class="s495">holders. </span><span style=" color: #3A3A3A;">Where </span>con<span style=" color: #262626;">nect</span>ed <span style=" color: #3A3A3A;">toa </span>branc<span style=" color: #262626;">h </span><span style=" color: #3A3A3A;">circujt having a rating in </span>exces<span style=" color: #262626;">s </span><span style=" color: #3A3A3A;">of </span>20 <span style=" color: #3A3A3A;">amperes, lampholders shall </span>be of <span style=" color: #262626;">the </span><span style=" color: #3A3A3A;">heavy-duty type. </span><span class="s928">A </span><span style=" color: #3A3A3A;">heavy-duty lampholder shall have</span>a rati<span style=" color: #262626;">ng </span>of <span style=" color: #3A3A3A;">notless than 660 </span>watts <span style=" color: #3A3A3A;">if of the </span>ad.medi<span style=" color: #262626;">um type</span>, <span style=" color: #3A3A3A;">or </span>not less <span style=" color: #3A3A3A;">than </span>750 watts <span style=" color: #3A3A3A;">if </span><span style=" color: #262626;">of </span><span style=" color: #3A3A3A;">any </span>other <span style=" color: #3A3A3A;">type.</span></p><p class="s929" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(B) <span class="s495">Receptacles.</span></p><p class="s695" style="padding-top: 7pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;"><span class="s703">(1) Single </span><span class="s495">Receptacle on an Individual Branch </span><span class="s703">Circuit. </span><span class="s719">A </span><span style=" color: #262626;">sirigl</span>e receptacl<span style=" color: #262626;">e </span><span class="s719">in</span><span class="s930">•</span><span class="s931">sra</span><span class="s719">lled </span><span style=" color: #606060;">on </span><span style=" color: #262626;">an </span><span style=" color: #3A3A3A;">individual branch </span>circ<span style=" color: #262626;">uit </span>shall <span style=" color: #3A3A3A;">have an ampere rating </span>not less <span style=" color: #3A3A3A;">than that of the branch </span>cire:uil</p><p class="s808" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">Exception· <span style=" color: #3A3A3A;">No.</span><span style=" color: #959595;">. </span><span class="s933">I: A </span>recept<span style=" color: #262626;">acl</span><span style=" color: #606060;">e </span><span style=" color: #3A3A3A;">installed in </span>a&#39;ccordance <span style=" color: #3A3A3A;">with 4.30.7.J(B).         </span><span class="s934">...</span></p><p class="s924" style="padding-left: 23pt;text-indent: 0pt;line-height: 11pt;text-align: justify;"><span style=" color: #606060;">Exception </span>No. <span style=" color: #4F4F4F;">2: </span><span style=" color: #3A3A3A;">A receptacle installed </span>exclu<span style=" color: #4F4F4F;">sively</span></p><p class="s808" style="padding-left: 22pt;text-indent: 0pt;text-align: justify;"><span style=" color: #3A3A3A;">for the use </span>of a <span style=" color: #606060;">cord-and-plug-connected </span><span style=" color: #3A3A3A;">arc </span>welder <span style=" color: #3A3A3A;">shall </span>be <span style=" color: #3A3A3A;">permitted to have </span>an <span style=" color: #262626;">amp</span><span style=" color: #606060;">ere </span><span style=" color: #3A3A3A;">rating not l</span><span style=" color: #6E6E6E;">e</span>ss than <span style=" color: #3A3A3A;">the </span><span style=" color: #262626;">mi</span>nimum <span style=" color: #3A3A3A;">branch-circuit </span>conduc<span style=" color: #262626;">tor </span>ampacity <span style=" color: #262626;">determ</span>ined <span style=" color: #3A3A3A;">by 6.30.2.1</span><span class="s935">(A) </span>for <span style=" color: #3A3A3A;">arc </span><span style=" color: #262626;">weld</span><span style=" color: #606060;">e</span><span style=" color: #3A3A3A;">rs.</span></p><p class="s715" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><span class="s936">FPN: </span>See the definition of <span class="s937">receptacle </span><span class="s938">in </span>Article 1<span style=" color: #6E6E6E;">.</span>1.</p><p class="s705" style="padding-top: 3pt;padding-left: 48pt;text-indent: -17pt;text-align: justify;"><b>(2) </b><span class="s495">Total </span><span class="s927">C</span><span class="s495">ord-and-Plug-Connected Load. </span>Where <span style=" color: #606060;">connected </span>to <span style=" color: #4F4F4F;">a branch circ</span><span style=" color: #262626;">uit </span><span style=" color: #4F4F4F;">supplying </span>two or more receptacles <span style=" color: #4F4F4F;">or </span><span style=" color: #262626;">outl</span><span style=" color: #606060;">ets, </span>a <span style=" color: #4F4F4F;">recep</span><span style=" color: #262626;">tacl</span><span style=" color: #606060;">e shall </span>not <span style=" color: #6E6E6E;">supply </span>a total <span style=" color: #606060;">cordand-plug-�onnccted </span>load <span style=" color: #4F4F4F;">in excess </span><span style=" color: #606060;">of </span><span style=" color: #4F4F4F;">the </span>maximum <span style=" color: #606060;">specified </span>in Table 2.10<span style=" color: #6E6E6E;">.2</span><span style=" color: #4F4F4F;">.4</span><span style=" color: #6E6E6E;">(</span><span style=" color: #4F4F4F;">B)(2).</span></p><p class="s695" style="padding-top: 6pt;padding-left: 48pt;text-indent: -16pt;text-align: justify;">(3) <span class="s495">R</span><b>ec</b><span class="s495">eptacle Ratings. </span><span style=" color: #3A3A3A;">Where </span><span style=" color: #6E6E6E;">co</span>n<span style=" color: #262626;">ne</span>cted <span class="s938">to </span>a <span style=" color: #3A3A3A;">branch circuit supplying </span>two <span style=" color: #3A3A3A;">or mor� receptacles </span>o<span style=" color: #262626;">r </span><span style=" color: #606060;">outlets, </span>receptacle rat<span style=" color: #262626;">in</span>gs shaU <span style=" color: #606060;">confonn </span>to <span style=" color: #3A3A3A;">the values </span>listed <span style=" color: #6E6E6E;">in </span><span style=" color: #3A3A3A;">Table 2\0.</span><span style=" color: #6E6E6E;">2</span>.4(B)(3)<span style=" color: #6E6E6E;">, </span><span style=" color: #3A3A3A;">or, </span>where <span style=" color: #606060;">rated </span>higher than 50 �mperes, <span style=" color: #3A3A3A;">the </span>receptacle rati<span style=" color: #262626;">ng </span><span style=" color: #606060;">shall </span><span style=" color: #3A3A3A;">not be less than </span><span style=" color: #606060;">the </span><span style=" color: #3A3A3A;">bran</span><span style=" color: #606060;">c</span><span style=" color: #3A3A3A;">h-circui</span><span style=" color: #858585;">t </span><span style=" color: #3A3A3A;">rating.</span></p><p class="s808" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><span style=" color: #606060;">Exception </span><span style=" color: #3A3A3A;">No. </span>1: Receptacles <span style=" color: #3A3A3A;">installed </span><span style=" color: #6E6E6E;">e</span>xdu<span style=" color: #262626;">siv</span><span style=" color: #6E6E6E;">e</span>ly for the <span style=" color: #3A3A3A;">use </span>of <span style=" color: #6E6E6E;">one </span>or <span style=" color: #3A3A3A;">mo_re </span><span style=" color: #606060;">cord-and </span>plu<span style=" color: #262626;">g-</span>connec<span style=" color: #6E6E6E;">ted </span>arc <span style=" color: #3A3A3A;">welders </span>shall <span style=" color: #3A3A3A;">be </span>permitted <span style=" color: #3A3A3A;">to </span><span style=" color: #262626;">ha</span>v<span style=" color: #6E6E6E;">e </span>ampere <span style=" color: #262626;">ratin</span><span style=" color: #606060;">gs </span><span style=" color: #3A3A3A;">not </span>less <span style=" color: #3A3A3A;">than </span><span style=" color: #606060;">the </span>minim<span style=" color: #262626;">um </span><span style=" color: #606060;">branch-circuit </span>conductor <span style=" color: #3A3A3A;">ampacity </span>determined hy <span style=" color: #3A3A3A;">6.30.2.l (A) </span><span style=" color: #6E6E6E;">or (B) </span><span style=" color: #606060;">for </span><span style=" color: #262626;">ar</span>c welders.</p><p class="s925" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">Exception <span style=" color: #606060;">No. </span>2: <span style=" color: #4F4F4F;">The </span>ampere rating qf <span style=" color: #4F4F4F;">a </span><span style=" color: #606060;">receptacle </span><span style=" color: #4F4F4F;">installed </span>for <span style=" color: #4F4F4F;">electric </span>discharge <span style=" color: #606060;">lighting </span><span style=" color: #4F4F4F;">sh</span><span style=" color: #262626;">all </span><span style=" color: #606060;">be </span>permitted <span style=" color: #606060;">tobe </span><span style=" color: #4F4F4F;">based </span><span style=" color: #606060;">o.n </span>4.<span style=" color: #4F4F4F;">J0.6.J</span>5(C).</p><p class="s705" style="padding-top: 6pt;padding-left: 48pt;text-indent: -17pt;text-align: justify;"><b>(4) </b><span class="s495">Range Receptacle Rating. </span>The <span style=" color: #606060;">ampere </span>rating <span style=" color: #4F4F4F;">of </span>a <span style=" color: #606060;">range </span>receptacle <span style=" color: #4F4F4F;">shall be </span>permitted <span style=" color: #4F4F4F;">to be based on a single range </span>demand load <span style=" color: #4F4F4F;">as </span><span style=" color: #6E6E6E;">s</span><span style=" color: #4F4F4F;">pec</span><span style=" color: #262626;">ifie</span><span style=" color: #4F4F4F;">d </span><span style=" color: #606060;">in </span>Table <span style=" color: #4F4F4F;">2.20.3.16.</span></p><p class="s705" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><b>2.10.2.5  </b><span class="s495">Permissibl</span><span class="s927">e </span><b>Loads,  </b><span class="s495">Individual  </span><b>Branch Circuits. </b><span style=" color: #4F4F4F;">An individual </span>branch <span style=" color: #606060;">circuit </span>shall be permitted to <span style=" color: #4F4F4F;">supply any </span><span style=" color: #262626;">load </span>for <span style=" color: #4F4F4F;">which </span>it is rated<span style=" color: #6E6E6E;">, </span><span style=" color: #4F4F4F;">but </span>in no <span style=" color: #4F4F4F;">cas</span><span style=" color: #262626;">e </span><span style=" color: #606060;">shall </span>the <span style=" color: #262626;">lo</span><span style=" color: #4F4F4F;">ad </span>excee�the branch-circuit <span style=" color: #4F4F4F;">ampere </span>rating.</p><p class="s495" style="padding-top: 10pt;padding-left: 36pt;text-indent: 0pt;text-align: center;">Table <span style=" color: #3A3A3A;">2.10.2.4(B)(2) Maximum Cord-and-Plug- </span>Conilected <span style=" color: #3A3A3A;">Load to </span>Receptacle</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:22.6728pt" cellspacing="0"><tr style="height:45pt"><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s939" style="padding-top: 9pt;padding-left: 17pt;text-indent: -9pt;text-align: left;">C<span style=" color: #262626;">ircuit Rating </span><span style=" color: #3A3A3A;">(Amperes)</span></p></td><td style="width:81pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s940" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Receptacle</p><p class="s940" style="padding-left: 17pt;padding-right: 14pt;text-indent: 0pt;line-height: 14pt;text-align: center;">Rating (Amperes)</p></td><td style="width:74pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s941" style="padding-left: 13pt;padding-right: 10pt;text-indent: 0pt;line-height: 15pt;text-align: center;">Maximum Load <span style=" color: #262626;">(Amperes)</span></p></td></tr><tr style="height:16pt"><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s942" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">15 <span class="s943">or </span><span class="s944">20</span></p></td><td style="width:81pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s945" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">15</p></td><td style="width:74pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s943" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">12</p></td></tr><tr style="height:16pt"><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s944" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">20</p></td><td style="width:81pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s944" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">20</p></td><td style="width:74pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s944" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">16</p></td></tr><tr style="height:16pt"><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s943" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">30</p></td><td style="width:81pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s943" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">30</p></td><td style="width:74pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s943" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">24</p></td></tr></table><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:33pt"><td style="width:127pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s941" style="padding-top: 9pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Circujt <span style=" color: #262626;">Rating </span>(Amperes)</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s941" style="padding-top: 2pt;padding-left: 31pt;text-indent: -17pt;text-align: left;">Receptacle <span style=" color: #262626;">Rating </span>(Amperes)</p></td></tr><tr style="height:13pt"><td style="width:127pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s945" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">15</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s943" style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Not over <span style=" color: #4F4F4F;">15</span></p></td></tr><tr style="height:16pt"><td style="width:127pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s944" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">20</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s943" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">15 <span style=" color: #262626;">or </span><span style=" color: #4F4F4F;">20</span></p></td></tr><tr style="height:16pt"><td style="width:127pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s944" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">30</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s946" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">30</p></td></tr><tr style="height:16pt"><td style="width:127pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s943" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">40</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s943" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">40 <span style=" color: #4F4F4F;">or </span>50</p></td></tr><tr style="height:16pt"><td style="width:127pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s943" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">50</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s947" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: center;">50</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s495" style="padding-top: 10pt;padding-left: 35pt;text-indent: 0pt;text-align: center;">Table <span style=" color: #3A3A3A;">2.10.2.4(B)(3) </span>Receptacle Ratings for Various <span style=" color: #3A3A3A;">Size </span>Circuits</p><p class="s18" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;"><span class="s948">2.10.2.6 Permissible Loads, Multiple-Outlet Branch Circuits. </span>In no case shall the load exceed the branch­ circuit ampere rating. A branch circuit supplying two or more outlets or receptacles shall supply only the loads specified according to itssize asspecified in 2.10.2.6(A) through <span class="s681">(D) </span>and as summarized in 2.10.2.7 and Table 2.10.2.7.</p><p class="s948" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) 15- and 20-Ampere Branch Circuits. <span class="s18">A 15- or 20-ampere branch circuit shall be permitted to supply lighting units or other utilization equipmenl, or a combination ofboth, and shall comply with 2.10.2.6(A)</span></p><p class="s18" style="padding-left: 19pt;text-indent: 0pt;text-align: justify;">(1) and (A)(2).</p><p class="s19" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">Exception:  The  small-appliance  branch  circuits, laundry branch circuits, and bathroom qranqh circuits required in a dwelling unit(�) by 2.10.1.ll(C)(l), <span class="s949">(CJ </span>(2), and (C)(J) shalt supply only the receptacle outlets specified in that section.</p><p class="s948" style="padding-top: 6pt;padding-left: 47pt;text-indent: -17pt;text-align: justify;">(1) Cord-and-Plug-Connected Equipment Not Fastened in Place. <span class="s18">The rating of any one cord­ and-plog-connected utilization equipment not fastened in place shall not exceed 80 percent of the branch-circuit ampere rating.</span></p><p class="s948" style="padding-top: 6pt;padding-left: 47pt;text-indent: -24pt;text-align: justify;"><span class="s801">• </span>(2) Utilization Equipment Fastened in Place. <span class="s18">The total rating of utilization equipment fastened in place, other than luminaires, sh�ll not exceed 50 percent of the ,branch-circuit ampere rating where lighting units, cord-and-plug connected utilization equipment not fastened </span>in <span class="s18">place, or both, are also supplied.</span></p><p class="s948" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">(B) 30-Ampere Branch Circuits. <span class="s18">A 30-ampcre branch circuit shall be permitted to supply fixed lighting units with heavy-duty lampholders in other than � dwelljng unit(s) or utilization equipment in any occupancy. A rating of any one cord-and-plug-connected utilization</span></p><p class="s57" style="padding-top: 1pt;padding-left: 28pt;text-indent: -9pt;line-height: 108%;text-align: justify;">* <span class="s18">equipment shall not exceed 80 percent of the branch­ circuit ampere rating.</span></p><p class="s18" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(C) <span class="s948">40- and SO-Ampere Branch Circuits. </span>A 40- or 50-ampere branch circuit sha<span class="s804">11 </span>be permitted <span class="s20">to </span>supply cooking appliances <span style=" color: #363636;">that </span>are fastened in <span style=" color: #363636;">place </span>in any occupancy. In other than dwelling units, <span style=" color: #363636;">such </span>circuits shall be permitted to supply fixed lighting units with heavy-duty lampholders, infrared heating units, or other utilization equipment.</p><p class="s948" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(D) Branch Circuits Larger Than 50 Amperes. <span class="s18">Branch circuits larger than 50 amperes shall supply only nonlighting outlet loads.</span></p><p class="s18" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><span class="s948">2.10.2.</span><span class="s23">7 </span><span class="s948">Branch-Circuit Requirements </span><span class="s801">- </span><span class="s948">Summary. </span>The requirements for circuits that have <span style=" color: #363636;">two </span>or more outlets <span class="s20">or </span>receptacles, other than the receptacle circuits of2.!0.1.ll(C)(l), (C)(2), and (C)(3), are summarized in Table 2.10.2.7. This <span style=" color: #363636;">table </span>provides only a summary of minimum requirements. See 2.10.2.2, <span style=" color: #363636;">2.10.2.3, </span>arid 2.10.2.4 for the specific requirements applying to branch circuits.</p><p class="s948" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 109%;text-align: justify;">2.10.2.8 Brunch Circuits in Buildings and Site Development with More Than One Occupancy.</p><p class="s18" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><span class="s948">(A) Dwelling Unit Branch Circuits. </span>Branch circuits in each dwelling <span class="s487">unit </span>shall supply only loads <span style=" color: #363636;">within </span>that dwelling unit or loads associated only with that dwelling unit.</p><p class="s18" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><span class="s948">(B) Common Area Branch Circuits. </span>Branch circuits installed for the purpose of lighting, central alarm, signal, communications, or other purposes for public or common areas of a two-family dwelling, a multifamily d;elling, or <span class="s487">a </span>multi-occupancy building or <span class="s487">a </span>site</p><p class="s18" style="padding-left: 19pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">• development with group of single detached buildings</p><p class="s18" style="padding-left: 22pt;text-indent: 0pt;text-align: justify;">• shall_ not be supplied from equipment that supplies an</p><p class="s948" style="padding-top: 12pt;padding-left: 28pt;text-indent: 0pt;text-align: center;">Table 2.10.2.7 Summary of Branch-Circuit Requirements</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:21.4427pt" cellspacing="0"><tr style="height:16pt"><td style="width:159pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 5pt;padding-left: 47pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Circuit Rating</p></td><td style="width:70pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 4pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">ISA</p></td><td style="width:71pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 4pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">20A</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">30A</p></td><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">40A</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">S0A</p></td></tr><tr style="height:71pt"><td style="width:159pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Conductors ( <span class="s951">min. </span>si7.e):</p><p class="s178" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Circuit Wires<span class="s952">1</span></p><p class="s953" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Taps&#39;</p><p class="s178" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Fixture wires and cords: see 2.40.l <span class="s954">.5</span></p></td><td style="width:70pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s178" style="padding-left: 18pt;text-indent: 0pt;text-align: left;">2.0 (1.6)</p><p class="s178" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">2.0 (1.6)</p></td><td style="width:71pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s178" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">3.5 (2.0)</p><p class="s178" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2.0 (1.6)</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s178" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">5.5 (2.6)</p><p class="s178" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2;0 (1.6)</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s955" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">�.o <span class="s956">(3.2)</span></p><p class="s178" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">3.5 (2.0)</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s178" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">L4</p><p class="s178" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">3.5 (2.0)</p></td></tr><tr style="height:15pt"><td style="width:159pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Overcurrent Protection</p></td><td style="width:70pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">15A</p></td><td style="width:71pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: center;">20A</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">30A</p></td><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">40A</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">50A</p></td></tr><tr style="height:57pt"><td style="width:159pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 4pt;padding-left: 6pt;padding-right: 37pt;text-indent: 0pt;line-height: 129%;text-align: left;">Outlet devices: Lampholders permitted</p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="69" alt="image" src="Image_059.png"/></span></p><p class="s178" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Receptacle rating<span class="s957">2</span></p></td><td style="width:70pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s950" style="padding-left: 17pt;text-indent: 0pt;text-align: left;">Any <span class="s178">type</span></p><p class="s173" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">15 <span class="s958">max. </span><span class="s178">A</span></p></td><td style="width:71pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s959" style="padding-left: 17pt;padding-right: 10pt;text-indent: 2pt;line-height: 18pt;text-align: left;">Any <span class="s178">type 15 or20A</span></p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s178" style="padding-left: 27pt;text-indent: -14pt;line-height: 19pt;text-align: left;">Heavy duty 30A</p></td><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s178" style="padding-left: 15pt;padding-right: 10pt;text-indent: -2pt;line-height: 18pt;text-align: left;">Heavy duty 40 or 50A</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s178" style="padding-left: 28pt;text-indent: -13pt;line-height: 145%;text-align: left;">Heavy duty 50A</p></td></tr><tr style="height:14pt"><td style="width:159pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s950" style="padding-left: 47pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Maximum Load</p></td><td style="width:70pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s950" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">lSA</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s960" style="padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">20A</p></td><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s950" style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">30A</p></td><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s950" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">40A</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s950" style="padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">S0A</p></td></tr><tr style="height:17pt"><td style="width:159pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s178" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Permissible load</p></td><td style="width:70pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s178" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">.See 2.L0.2.6(A)</p></td><td style="width:71pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s178" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">See 2.10.2.6(A)</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s178" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">See 2.10.2.6(B)</p></td><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s178" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">See 2.10.2.6(C)</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s178" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">See 2.10.2.6(C)</p></td></tr></table><p class="s962" style="padding-left: 23pt;text-indent: 0pt;text-align: left;"><span class="s961">1</span>Thescwtres sizes are for 60 °C insulated copper conductors <span class="s963">- </span>mm<span class="s964">2</span> (mm d1a.).</p><p class="s965" style="padding-left: 23pt;text-indent: 0pt;text-align: left;">2<span class="s962">For receptacle rating of cord-connectedelectric-discharge luminaires, sec 4.10.6.15</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="683" height="1" alt="image" src="Image_060.png"/></span></p><p class="s702" style="padding-top: 3pt;padding-left: 12pt;text-indent: 0pt;text-align: center;">ARTICLE 2.10- BRANCH CIRCUITS</p><p class="s696" style="padding-top: 13pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">individual dwelling unit or tenant space. This branch circuit shall be pennitted only owned and managed by one person or entity or under single management.</p><p class="s698" style="padding-top: 6pt;padding-left: 70pt;text-indent: 0pt;text-align: justify;">2.10.3 Required Outlets</p><p class="s698" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">2.10.3.1 General. <span class="s696">Receptacle outlets shall be installed as specified in 2.10.3.3 through 2.l0.3.15.</span></p><p class="s698" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(A) Cord Pe�dants. <span class="s966">A </span><span class="s696">cord connector that is supplied by a pennanently connected cord pendant shall be considered a receptacle outlet..</span></p><p class="s698" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(B) Cord Connections. <span class="s696">A receptacle outlet shall be installed wherever flexible cords with attachment plugs are used. Where flexible cords are permitted to be permanently connected, receptacles shall be permitted to be omitted for such cords.</span></p><p class="s696" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(C) <b>Appliance Receptacle Outlets. </b>Appliance receptacle outlets installed in a dwelling unit for specific appliances, such aslaundry equipment, shall be installed within 1800 mm of the intended location of the appliance.</p><p class="s698" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.10.3.3 Dwelling Unit Receptacle Outlets. <span class="s696">This section provides requirements for 250- and 125-volt, 15- and 20-ampere receptacle outlets. The receptacles required by this section shall be in addition to any receptacle that is:</span></p><p class="s696" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">(1) Part of a luminaire or appliance, or</p><p class="s696" style="padding-top: 6pt;padding-left: 36pt;text-indent: -17pt;text-align: left;">(2) Controlled by a wall switch in accordance with 2.10.3.2l(A)(l), Exception No. 1, or</p><p class="s696" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">(3) Located within cabinets or cupboards, or</p><p class="s696" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(4) Located more than 1700 mm above the floor</p><p class="s696" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Permanently installed electric baseboard heaters equipped with factory-installed receptacle outlets or outlets provided as a separate. assembly by the manufacturer shall be permitted as the required outlet or outlets for the wall space utilized by such permanently installed heaters. Such receptacle outlets shall not be connected to the heater circuits.</p><p class="s236" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">FPN: Listed baseboard heaters include instructions that may not permit their installation below receptacle outlets.</p><p class="s698" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) General Provisions. <span class="s696">Inevery kitchen, family room, diningroom, living room, parlor, library, den, sunroom, bedroom, recreation room, or similar room or area of dwelling units, receptacle outlets shall be installed in accordance with the general provisions specified in 2.10.3.3(A)(l) through (A)(4).</span></p><p class="s698" style="padding-top: 6pt;padding-left: 38pt;text-indent: -17pt;text-align: justify;">(1) Spacing. <span class="s696">Receptacles shall be installed such that no point measured horizontally along the floor line of any wall space is more than 1800 mm</span></p><p class="s696" style="padding-top: 8pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">from a receptacle outlet.</p><p class="s698" style="padding-top: 6pt;padding-left: 29pt;text-indent: -18pt;text-align: justify;">(2) Wall Space. <span class="s696">As used in this section, a wall space shall include the following: --..,</span></p><p class="s696" style="padding-top: 7pt;padding-left: 38pt;text-indent: -17pt;text-align: justify;">(1) Any space 600 mm or more in width (including space measured around comers) and unbroken along the flo�ine by doorways and similar openings, fireplaces, and fixed cabinets that do not have countertops or similar work surfaces</p><p class="s696" style="padding-top: 5pt;padding-left: 39pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) The space occupied by fixed panels in exterior walls, excluding sliding panels</p><p class="s696" style="padding-top: 4pt;padding-left: 39pt;text-indent: -17pt;text-align: justify;">(3) Thespaceafforded byfixed roomdividers, such as freestanding bar-type counters or railings</p><p class="s696" style="padding-top: 6pt;padding-left: 31pt;text-indent: -17pt;text-align: justify;"><span class="s237">(3) </span><b>Floor Receptacles. </b>Receptacle outlets in or on floors shall not be counted as part of the required number of receptacle outlets unless located within 450 <span class="s878">mm </span>of the wall.</p><p class="s698" style="padding-top: 5pt;padding-left: 32pt;text-indent: -18pt;text-align: justify;">(4) Countertop and Similar Work Surface Receptacle Outlets. <span class="s696">Receptacles installed for countertop and similar work surfaces as specified in 2.10.3.3(C) shall not be considered as the receptacle outlets required by 2.10.3.3(A).</span></p><p class="s698" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">(B) Small Appliances.</p><p class="s698" style="padding-top: 6pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;">(1) Receptacle Outlets Served. <span class="s696">In the kitchen, pantry, breakfast room, dining room, or similar areaof adwelling unit, theone or more 20-ampere small-appliance branch circuits required by 2.10.1.ll(C)(l) shall serve all wall and floor receptacle outlets covered by 2.10.3J(A), all countertop outlets covered by 2.10.3.3(C), and receptacle outlets for refrigeration equipment.</span></p><p class="s697" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception No. 1: Inaddition to the required receptacles specified by 2.10.3.3, switched receptacles supplied from a general-purpose branch circuit as defined in 2.10.3.21(A)(J), Exception No. 1, shall be permitted.</p><p class="s697" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 2: Inaddition to the receptacles specified by 2.10.3.3, <b>a </b>receptacle outlet to serve a specific appliance shall be permitted to be supplied from an individual branch circuit rated 15 amperes or greater.</p><p class="s696" style="padding-top: 6pt;padding-left: 35pt;text-indent: -18pt;text-align: justify;"><b>(2) No Other Outlets. </b>The one or more smaH­ appliance branch circuits specified in <span class="s968">2J</span>0JJ(B)</p><p class="s696" style="padding-left: 35pt;text-indent: 0pt;text-align: justify;">(1) shall have no other outlets.</p><p class="s697" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No: 1: A receptacle installed solely for the electrical supply to and support of an electric clock in any of the rooms specified in 2.J0.3.3(B)(l).</p><p class="s697" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No.2: Receptacles installed to provide power for supplemental equipment and lighting on gas-fired ranges, ovens, <span class="s969">or </span>counter-mounted cooking units.</p><p class="s436" style="padding-top: 8pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;"><span class="s703">(3) </span><span class="s6">Kitchen Receptacle Requirements. </span><span style=" color: #3A3A3A;">Receptacles installed </span>in a <span style=" color: #3A3A3A;">kitchen </span>to <span style=" color: #5B5B5B;">serve </span>countertop surfaces <span style=" color: #5B5B5B;">shall </span><span style=" color: #3A3A3A;">be supplied </span>by <span style=" color: #5B5B5B;">at </span>least <span style=" color: #282828;">one </span><span style=" color: #6D6D6D;">s</span>ma<span style=" color: #6D6D6D;">ll</span><span style=" color: #3A3A3A;">-appliance branch </span><span style=" color: #282828;">cir</span>cuits<span style=" color: #6D6D6D;">, </span><span style=" color: #3A3A3A;">which </span><span style=" color: #5B5B5B;">shall </span>also be <span style=" color: #282828;">pennitted to </span>supply <span style=" color: #5B5B5B;">receptacle </span><span style=" color: #3A3A3A;">outlets </span><span style=" color: #282828;">in </span><span style=" color: #3A3A3A;">the </span>same <span style=" color: #3A3A3A;">kitchen and </span>in <span style=" color: #5B5B5B;">other </span><span style=" color: #3A3A3A;">rooms </span>specified <span style=" color: #3A3A3A;">in </span><span style=" color: #282828;">2.10.3.3(B)(l ). </span><span style=" color: #5B5B5B;">Additional </span>small-appliance <span style=" color: #3A3A3A;">br</span><span style=" color: #5B5B5B;">anc</span><span style=" color: #7C7C7C;">h </span><span style=" color: #5B5B5B;">circuits </span>shall <span style=" color: #3A3A3A;">be </span><span style=" color: #282828;">pennitted </span><span style=" color: #5B5B5B;">to </span><span style=" color: #3A3A3A;">supply </span>receptacle <span style=" color: #3A3A3A;">outlets </span><span style=" color: #5B5B5B;">in </span>the kitchen and other <span style=" color: #3A3A3A;">room</span><span style=" color: #6D6D6D;">s </span><span style=" color: #5B5B5B;">specified </span>in 2.10.3.3(B)</p><p class="s705" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;"><span style=" color: #494949;">(1</span><span style=" color: #7C7C7C;">). </span><span style=" color: #5B5B5B;">No </span>small<span style=" color: #919191;">-</span><span style=" color: #494949;">appl</span><span style=" color: #282828;">i</span><span style=" color: #494949;">ance branch </span>circuit <span style=" color: #6D6D6D;">s</span>hall <span style=" color: #282828;">serv</span><span style=" color: #5B5B5B;">e </span>more than <span style=" color: #494949;">one kitchen.</span></p><p class="s703" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 10pt;text-align: justify;">(C) Countertops <span style=" color: #282828;">and Work </span>Surfaces. <span class="s705">In </span><span class="s436">kitchens,</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="273" height="164" alt="image" src="Image_061.png"/></span></p><p class="s971" style="text-indent: 0pt;line-height: 43pt;text-align: left;">r</p><p style="text-indent: 0pt;text-align: left;"/><p class="s972" style="text-indent: 0pt;line-height: 7pt;text-align: center;">OUllet<span style=" color: #3A3A3A;">w</span>i<span style=" color: #3A3A3A;">U,in</span><span class="s974">➔</span></p><p class="s975" style="text-indent: 0pt;line-height: 7pt;text-align: center;">600mm</p><p style="text-indent: 0pt;text-align: left;"/><p class="s975" style="text-indent: 0pt;line-height: 8pt;text-align: center;">Space exempt <span style=" color: #6D6D6D;">from </span><span style=" color: #282828;">wall</span></p><p class="s545" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;"><span style=" color: #6D6D6D;">line</span><span style=" color: #5B5B5B;">if </span>X <span style=" color: #3A3A3A;">&lt; </span>300 <span class="s981">mm</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s983" style="text-indent: 0pt;line-height: 8pt;text-align: left;"><span class="s974">i.--</span><span style=" color: #494949;">OuUet w</span>il<span style=" color: #5B5B5B;">h</span>i<span style=" color: #494949;">n</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s985" style="text-indent: 0pt;line-height: 8pt;text-align: left;">• <span style=" color: #5B5B5B;">600mm</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s986" style="text-indent: 0pt;line-height: 34pt;text-align: left;">7</p><p style="text-indent: 0pt;text-align: left;"/><p class="s987" style="text-indent: 0pt;line-height: 8pt;text-align: left;">X</p><p style="text-indent: 0pt;text-align: left;"/><p class="s988" style="text-indent: 0pt;line-height: 21pt;text-align: left;">!</p><p style="text-indent: 0pt;text-align: left;"/><p class="s989" style="text-indent: 0pt;line-height: 20pt;text-align: left;">t</p><p style="text-indent: 0pt;text-align: left;"/><p class="s980" style="padding-left: 29pt;text-indent: 0pt;text-align: left;">Range,<span style=" color: #494949;">countar•mounted</span><span style=" color: #282828;">cooking </span>ur,it<span style=" color: #494949;">eJtlendlng </span><span style=" color: #282828;">from </span>race <span style=" color: #494949;">of counter</span></p><p class="s436" style="padding-top: 4pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><span style=" color: #282828;">pa</span>ntrie<span style=" color: #6D6D6D;">s, </span>breakfast <span style=" color: #3A3A3A;">rooms, </span>dining rooms, and similar areas <span style=" color: #5B5B5B;">of</span><span style=" color: #3A3A3A;">dwelling units, </span>receptacle outlets for <span style=" color: #3A3A3A;">countertop </span>and <span style=" color: #282828;">work </span><span style=" color: #5B5B5B;">surface </span>shall <span style=" color: #3A3A3A;">be installed </span>in <span style=" color: #282828;">accordance </span><span style=" color: #3A3A3A;">with </span>2.10.3<span class="s542">J(C)(</span>l) <span style=" color: #3A3A3A;">through </span><span style=" color: #5B5B5B;">(C&#39;)(S).</span></p><p class="s6" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;"><span style=" color: #3A3A3A;">(1) </span>Wall <span style=" color: #494949;">Countertop </span>and Work Surface. <span class="s990">A</span></p><p class="s991" style="padding-left: 29pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Space <span style=" color: #6D6D6D;">e�empl from </span>wall</p><p class="s545" style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;text-align: center;">!nail<span class="s992">X </span><span style=" color: #6D6D6D;">&lt;450</span>mm</p><p class="s545" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: left;"><span class="s972">Ovlfel </span>within <span style=" color: #3A3A3A;">600 </span><span style=" color: #282828;">mm  </span>-.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="226" height="208" alt="image" src="Image_062.png"/></span></p><p class="s705" style="padding-left: 55pt;text-indent: 0pt;line-height: 12pt;text-align: left;">receptacle <span style=" color: #5B5B5B;">outlet </span><span style=" color: #282828;">shall </span><span style=" color: #494949;">be installed </span>at each walI <u>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u></p><p class="s705" style="padding-top: 2pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;"><span style=" color: #5B5B5B;">countertop </span><span style=" color: #494949;">and </span>work <span style=" color: #5B5B5B;">surface </span><span style=" color: #282828;">that </span><span style=" color: #494949;">is </span><span style=" color: #5B5B5B;">300 </span>mm <span style=" color: #494949;">or </span>wider. <span style=" color: #282828;">Receptacle </span>outlets <span style=" color: #494949;">shall be installed </span><span style=" color: #282828;">so </span>that <span style=" color: #282828;">no </span>point <span style=" color: #5B5B5B;">along </span>the wall <span style=" color: #282828;">line </span><span style=" color: #5B5B5B;">is </span><span style=" color: #494949;">more </span><span style=" color: #282828;">than </span><span style=" color: #5B5B5B;">600 </span>mm measured horizontally from <span style=" color: #494949;">a </span>receptacle <span style=" color: #494949;">outlet </span><span style=" color: #282828;">in </span><span style=" color: #494949;">that space.</span></p><p class="s994" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">Exception: <span style=" color: #3A3A3A;">Receptacle outlets </span><span style=" color: #5B5B5B;">shall </span>not <span style=" color: #3A3A3A;">be </span>required <span style=" color: #5B5B5B;">on</span>a <span style=" color: #3A3A3A;">wall </span><span style=" color: #282828;">d</span>ir<span style=" color: #6D6D6D;">ec</span><span style=" color: #3A3A3A;">t</span><span style=" color: #5B5B5B;">ly </span>hehind <span style=" color: #5B5B5B;">a </span><span style=" color: #3A3A3A;">range</span><span style=" color: #6D6D6D;">, </span><span style=" color: #5B5B5B;">counter-;nounted</span><span style=" color: #6D6D6D;">cooking </span><span style=" color: #3A3A3A;">uni</span><span style=" color: #5B5B5B;">t</span><span style=" color: #7C7C7C;">, </span><span style=" color: #5B5B5B;">or </span>sink <span style=" color: #3A3A3A;">in </span><span style=" color: #282828;">the </span><span style=" color: #5B5B5B;">in</span><span style=" color: #7C7C7C;">s</span>tallat<span style=" color: #282828;">ion </span>described <span style=" color: #3A3A3A;">in Figure </span><span style=" color: #5B5B5B;">2.10.3.3(C)(l).</span></p><p class="s436" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;"><span style=" color: #282828;">(2) Island </span><span style=" color: #3A3A3A;">Countertop </span>Spaces. <span style=" color: #3A3A3A;">At least </span>one <span style=" color: #282828;">receptacle </span><span style=" color: #5B5B5B;">shall </span><span style=" color: #3A3A3A;">be </span>installed at <span style=" color: #3A3A3A;">each </span><span style=" color: #282828;">island </span>countertop <span style=" color: #5B5B5B;">space </span><span style=" color: #282828;">with </span><span style=" color: #3A3A3A;">a </span>long dimension <span style=" color: #3A3A3A;">of </span>600 <span class="s998">mm </span>or greater <span style=" color: #3A3A3A;">and </span>a short dimension <span style=" color: #5B5B5B;">of 300 </span><span style=" color: #3A3A3A;">mm </span>or <span style=" color: #3A3A3A;">greater.</span></p><p class="s1002" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;"><span class="s999">(3) </span><span class="s6">Peninsular </span><b>Countertop </b><span class="s703">Spaces. </span><span class="s999">At </span><span style=" color: #282828;">least </span><span style=" color: #5B5B5B;">one </span>receptacle outlet <span style=" color: #282828;">shall </span>be <span style=" color: #3A3A3A;">installed </span>at each <span style=" color: #3A3A3A;">peninsular </span><span style=" color: #282828;">countertop long </span><span style=" color: #3A3A3A;">dimension </span><span style=" color: #6D6D6D;">s</span><span style=" color: #3A3A3A;">pace </span><span style=" color: #282828;">with </span>a <span style=" color: #3A3A3A;">long dimension of600 mm </span><span style=" color: #5B5B5B;">or greater </span>anda short <span style=" color: #282828;">dimen</span><span style=" color: #5B5B5B;">sio</span><span style=" color: #3A3A3A;">n </span>of <span style=" color: #282828;">300 </span>mm <span style=" color: #5B5B5B;">or </span>greater. <span style=" color: #282828;">A </span><span style=" color: #3A3A3A;">peninsular </span>countertop <span style=" color: #282828;">is </span><span style=" color: #3A3A3A;">measured </span><span style=" color: #282828;">from </span>the connected <span style=" color: #3A3A3A;">perpendicular wall.</span></p><p class="s705" style="padding-top: 7pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;"><span style=" color: #282828;">(4) </span><span class="s6">Separate </span><b>Spaces. </b><span style=" color: #282828;">Coun</span><span style=" color: #5B5B5B;">tertop </span><span style=" color: #282828;">spaces </span><span style=" color: #5B5B5B;">separated </span>by rangetops, <span style=" color: #282828;">r</span><span style=" color: #5B5B5B;">efrige</span>rators, <span style=" color: #494949;">or </span>sinks <span style=" color: #5B5B5B;">shall </span><span style=" color: #282828;">be </span><span style=" color: #494949;">considered </span>as <span style=" color: #494949;">separate </span><span style=" color: #282828;">coun</span><span style=" color: #5B5B5B;">te</span><span style=" color: #282828;">rtop </span>spaces <span style=" color: #494949;">in applying </span>the requirements <span style=" color: #494949;">of 2</span><span style=" color: #0F0F0F;">.</span>10.3.3(C)(l<span style=" color: #6D6D6D;">). </span>If <span style=" color: #5B5B5B;">a </span>range, counter-mounted <span style=" color: #494949;">cooking </span>unit, <span style=" color: #494949;">or </span><span style=" color: #5B5B5B;">sink </span><span class="s720">is </span><span style=" color: #494949;">installed </span><span style=" color: #282828;">in </span>an <span style=" color: #494949;">island </span>or peninsular <span style=" color: #494949;">countertop </span><span style=" color: #282828;">and the </span>depth of the <span style=" color: #282828;">coun</span><span style=" color: #494949;">tert</span><span style=" color: #6D6D6D;">o</span><span style=" color: #282828;">p </span><span style=" color: #494949;">behind </span>the <span style=" color: #494949;">range, </span>counter-mountedcooking <span style=" color: #282828;">unit, </span><span style=" color: #494949;">or </span>sink <span style=" color: #494949;">is</span><span style=" color: #5B5B5B;">less </span>lhan <span style=" color: #5B5B5B;">300 </span>mm, <span style=" color: #282828;">the </span>range, <span style=" color: #494949;">counter-mounted cooking </span>unit, <span style=" color: #282828;">or </span><span style=" color: #494949;">sink </span><span style=" color: #6D6D6D;">shall </span>be <span style=" color: #494949;">considered </span>to <span style=" color: #282828;">divide </span><span style=" color: #494949;">the </span>countertop <span style=" color: #494949;">space </span><span style=" color: #282828;">into </span><span style=" color: #494949;">two separate countertop</span></p><p class="s1006" style="text-indent: 0pt;line-height: 31pt;text-align: center;">1</p><p class="s991" style="text-indent: 0pt;line-height: 7pt;text-align: center;">OuUel wi1hin</p><p class="s978" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">600mm</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s9" style="padding-left: 40pt;text-indent: 0pt;text-align: justify;"><span style=" color: #3A3A3A;">_L </span><span style=" color: #494949;">. </span>.<u> &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>.</p><p class="s974" style="padding-top: 4pt;padding-left: 57pt;text-indent: 0pt;text-align: left;">Range, <span style=" color: #494949;">counter-mounted1;ooklng </span>unit <span style=" color: #3A3A3A;">mounted </span><span style=" color: #5B5B5B;">I</span>n comer</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s6" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">Figure 2.10.3.J(C)(l) Determination of <span style=" color: #3A3A3A;">Area </span>Behind</p><p class="s6" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;"><span class="s9">a </span>Range, Counter-Mounted <span style=" color: #3A3A3A;">Cooking </span><span style=" color: #494949;">Unit, </span>or Sink</p><p class="s705" style="padding-top: 6pt;padding-left: 56pt;text-indent: -7pt;text-align: justify;"><span style=" color: #494949;">• spaces. </span>Each <span style=" color: #5B5B5B;">separate eountertop </span><span style=" color: #494949;">space </span>sha<span style=" color: #6D6D6D;">ll </span>comply wilh th<span style=" color: #6D6D6D;">e </span><span style=" color: #494949;">applicable </span><span style=" color: #282828;">requirements in </span><span class="s542">2.l0JJ(C).</span></p><p class="s705" style="padding-top: 7pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;"><b>(5) </b><span class="s6">Receptacle </span><b>Outlet Location. </b><span style=" color: #282828;">Receptacle </span><span style=" color: #494949;">outlets shall be </span><span style=" color: #5B5B5B;">located </span>on <span style=" color: #494949;">or above, </span><span style=" color: #282828;">but </span>not <span style=" color: #494949;">more </span><span style=" color: #282828;">than </span><i>500 </i>mm <span style=" color: #282828;">abo</span><span style=" color: #5B5B5B;">ve, </span><span style=" color: #494949;">the </span><span style=" color: #282828;">countertop </span>or <span style=" color: #494949;">work surface. </span><span style=" color: #282828;">Receptacle </span><span style=" color: #494949;">outlet </span>assemblies listed <span class="s720">for </span>use <span style=" color: #494949;">in </span><span style=" color: #282828;">count</span><span style=" color: #494949;">ertop</span><span style=" color: #6D6D6D;">s </span>or work <span style=" color: #494949;">surfaces </span><span style=" color: #5B5B5B;">shall </span><span style=" color: #282828;">be </span>permitted <span class="s938">to </span><span style=" color: #494949;">be </span><span style=" color: #282828;">installed </span>in <span style=" color: #5B5B5B;">countertops </span><span style=" color: #494949;">or </span>work <span style=" color: #5B5B5B;">surfaces. </span>Receptacle <span style=" color: #494949;">outlets </span><span style=" color: #282828;">rendered </span>riot readily accessible <span class="s1008">by</span><span style=" color: #494949;">applinnces </span><span style=" color: #5B5B5B;">fastened</span><span class="s718">in</span>place,appliance <span style=" color: #494949;">garages, </span>sink<span style=" color: #6D6D6D;">s, </span><span style=" color: #494949;">or </span>rangetops <span style=" color: #494949;">as covered </span><span style=" color: #282828;">in 2.10.3.3(C)(l), </span>Exception, or appliances <span style=" color: #282828;">occupying </span><span style=" color: #494949;">dedicated space shall not </span>be <span style=" color: #494949;">considered </span><span style=" color: #5B5B5B;">as </span>these <span style=" color: #282828;">requir� </span>outlets.</p><p class="s532" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;"><span style=" color: #3A3A3A;">FPN</span><span style=" color: #6D6D6D;">: </span><span style=" color: #5B5B5B;">See </span>4.6.1.S{E) <span style=" color: #3A3A3A;">and 4.6.l.5(G) for </span>requirements for <span style=" color: #5B5B5B;">ins</span><span style=" color: #282828;">tallati</span>o<span style=" color: #282828;">n </span>of <span style=" color: #3A3A3A;">receptacles in </span><span style=" color: #282828;">coun</span>tertop<span style=" color: #6D6D6D;">s </span><span style=" color: #3A3A3A;">and 4.6.1.S(F) and </span>4.6.1.5(0) for requirements for <span style=" color: #3A3A3A;">installation </span>of <span style=" color: #282828;">recepta</span><span style=" color: #5B5B5B;">c</span><span style=" color: #3A3A3A;">l</span><span style=" color: #6D6D6D;">es </span><span class="s1011">in </span>work <span class="s1012">surfaces.</span></p><p class="s925" style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Exception to<span style=" color: #282828;">(5):</span><span style=" color: #494949;">To</span><span style=" color: #5B5B5B;">comply </span>with<span style=" color: #282828;">the </span>following <span style=" color: #282828;">conditions</span></p><p class="s793" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;"><span style=" color: #6D6D6D;">(I) </span>and <span style=" color: #3A3A3A;">(2), receptacle </span>outlets <span style=" color: #5B5B5B;">shall </span><span style=" color: #3A3A3A;">be </span>pennitted <span style=" color: #494949;">to </span><span style=" color: #3A3A3A;">be </span>mounted <span style=" color: #3A3A3A;">not </span><span style=" color: #494949;">more </span>than <span style=" color: #494949;">300 </span><span style=" color: #3A3A3A;">mmbelow </span>the <span style=" color: #5B5B5B;">countertop </span><span style=" color: #3A3A3A;">or work </span><span style=" color: #494949;">surface. </span>Receptacles <span style=" color: #3A3A3A;">mounted </span><span style=" color: #494949;">below </span>a <span style=" color: #494949;">countertop</span></p><p class="s1013" style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">,....</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="684" height="1" alt="image" src="Image_063.png"/></span></p><p class="s261" style="padding-left: 13pt;text-indent: 0pt;text-align: center;"><span style=" color: #3D3D3D;">ARTICLE </span>2.10- <span class="s630">BRANCH </span>CIRCUITS</p><p class="s1014" style="padding-top: 9pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">or work <span style=" color: #3D3D3D;">surface in accordance </span>with this <span style=" color: #3D3D3D;">exception </span>shall <span style=" color: #3D3D3D;">not </span>be <span style=" color: #3D3D3D;">located where </span>the <span style=" color: #626262;">countertop </span><span style=" color: #3D3D3D;">or </span><span style=" color: #2D2D2D;">work </span>surface extends <span style=" color: #3D3D3D;">more </span>than I50 <span style=" color: #3D3D3D;">mm </span>beyond <span style=" color: #3D3D3D;">its </span>support base.</p><p class="s1017" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(!) <span class="s1014">Construction for the physically </span><span class="s1015">impaired</span></p><p class="s1021" style="padding-top: 7pt;padding-left: 52pt;text-indent: -18pt;line-height: 106%;text-align: justify;"><span class="s1018">(2) </span><span class="s1019">On </span><span style=" color: #3D3D3D;">island and </span>peninsular <span style=" color: #626262;">countertops </span><span style=" color: #3D3D3D;">where the </span><span style=" color: #626262;">countertop </span>is fiat <span style=" color: #3D3D3D;">across its </span>entire surface (no <span style=" color: #3D3D3D;">backsplashes, </span>dividers, <span style=" color: #3D3D3D;">etc.) </span><span style=" color: #2D2D2D;">and </span><span style=" color: #3D3D3D;">there are </span>no <span style=" color: #2D2D2D;">means </span>to<span style=" color: #3D3D3D;">mount a rec�ptacle wilhin </span>500<span style=" color: #3D3D3D;">mmabove </span>the <span style=" color: #626262;">countertop, </span>such <span style=" color: #3D3D3D;">as </span>anoverhead cabinet</p><p class="s1025" style="padding-top: 5pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;"><span class="s1024">(D) Bathrooms. </span>At least one receptacle outlet shall <span style=" color: #3D3D3D;">be </span>installed <span class="s1027">in </span>bathrooms within <span style=" color: #3D3D3D;">900 </span><span style=" color: #2D2D2D;">mm </span><span style=" color: #3D3D3D;">of the outside </span>edge of<span style=" color: #3D3D3D;">each </span>basin.The <span style=" color: #3D3D3D;">recep</span><span style=" color: #979797;">.</span><span style=" color: #3D3D3D;">tacle</span>outlet <span style=" color: #3D3D3D;">shall </span>be located <span class="s1029">on </span><span class="s1027">a </span><span style=" color: #3D3D3D;">wall </span>or <span style=" color: #3D3D3D;">partition </span>that is <span style=" color: #2D2D2D;">adjacent to </span><span style=" color: #3D3D3D;">the basin </span>or <span style=" color: #3D3D3D;">basin countertop, </span><span style=" color: #2D2D2D;">located </span>on <span style=" color: #2D2D2D;">the </span>countertop, or installed <span style=" color: #3D3D3D;">on </span>the side <span style=" color: #3D3D3D;">or </span>face of <span style=" color: #2D2D2D;">the basin </span><span style=" color: #3D3D3D;">cabinet. Inno </span>case shall the receptacle <span style=" color: #3D3D3D;">be </span>located <span style=" color: #2D2D2D;">m</span>o<span style=" color: #2D2D2D;">r</span><span style=" color: #626262;">e </span>than <span style=" color: #3D3D3D;">300 </span><span class="s1031">mm </span><span style=" color: #3D3D3D;">below </span><span style=" color: #2D2D2D;">the </span><span style=" color: #3D3D3D;">top </span>of the <span style=" color: #3D3D3D;">basin or basin </span>countertop. Receptacle outlet assemblies <span style=" color: #3D3D3D;">listed for </span>use in <span style=" color: #3D3D3D;">countertops </span>shaU <span style=" color: #3D3D3D;">be pennitted to be installed </span>in <span style=" color: #3D3D3D;">the </span>countertop.</p><p class="s463" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;"><span style=" color: #4B4B4B;">FPN: Sec </span>4.6.1.5(E) <span class="s1033">ancl </span>4.6.J.5(G) <span class="s1034">for </span><span style=" color: #4B4B4B;">requirements </span><span class="s1035">for</span></p><p class="s1035" style="padding-left: 35pt;text-indent: 0pt;text-align: justify;"><span class="s1032">installation </span>of receptaclL--s <span class="s1036">in </span>countertops.</p><p class="s1026" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;"><span class="s631">(E) </span><span class="s1024">Outdoor Outlets. </span>Outdoor <span style=" color: #4B4B4B;">receptacle </span>outlets shall be installed <span style=" color: #4B4B4B;">in accordance </span>with <span style=" color: #4B4B4B;">2.10.3.3(E)(J) through (E)(3).</span></p><p class="s1032" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">FPN: See2.I0.l.R(A)(3).</p><p class="s1026" style="padding-top: 7pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;"><span class="s1024">(1) One-Family and Two-Family Dwellings. </span>For <span style=" color: #4B4B4B;">a </span>one-family <span style=" color: #4B4B4B;">dwelling </span>and <span style=" color: #4B4B4B;">each </span>unit <span style=" color: #4B4B4B;">of a </span>two­ family <span style=" color: #2D2D2D;">dwelling </span>that <span style=" color: #2D2D2D;">is </span>at <span style=" color: #4B4B4B;">grade </span>level, at least <span style=" color: #4B4B4B;">one receptacle outlet </span>readily acces�ible from <span style=" color: #4B4B4B;">grade </span>and <span style=" color: #4B4B4B;">not </span><span style=" color: #2D2D2D;">more </span><span style=" color: #4B4B4B;">than 2000 </span><span style=" color: #2D2D2D;">mm </span>above <span style=" color: #4B4B4B;">grade level </span><span class="s1029">shall </span><span class="s1027">be</span><span class="s1029">installed at </span><span class="s1027">the </span><span class="s1029">front </span><span class="s1027">and back of </span><span class="s1029">the </span><span class="s1027">dwelling.</span></p><p class="s1026" style="padding-top: 6pt;padding-left: 52pt;text-indent: -18pt;text-align: justify;"><b>(2) </b><span class="s1024">Multifamily Dwellings. </span>For each dwelling unit <span style=" color: #4B4B4B;">of </span><span class="s1031">a </span>multifamily dwelling where <span style=" color: #4B4B4B;">the </span>dwelling unit is located at <span style=" color: #4B4B4B;">grade </span><span style=" color: #2D2D2D;">level and </span>provided with <span style=" color: #2D2D2D;">individual exterior entran </span><span style=" color: #4B4B4B;">ce/egress, </span><span style=" color: #2D2D2D;">at least one </span><span style=" color: #4B4B4B;">receptacle </span>outlet readily <span style=" color: #2D2D2D;">accessible </span>from <span style=" color: #4B4B4B;">grade </span>and not <span style=" color: #4B4B4B;">more than </span>2000 <span style=" color: #2D2D2D;">mm above </span><span style=" color: #4B4B4B;">grade </span>level <span style=" color: #4B4B4B;">shall </span>be<span style=" color: #4B4B4B;">installed.</span></p><p class="s1026" style="padding-top: 7pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;"><b>(3) </b><span class="s1024">Balconies, Decks, and Porches. </span><span style=" color: #2D2D2D;">Balconies, </span>decks, and porches that are <span style=" color: #2D2D2D;">attached to </span>the dwelling unit <span style=" color: #2D2D2D;">and </span>are <span style=" color: #4B4B4B;">accessible from </span><span style=" color: #2D2D2D;">inside </span>the dwelling <span style=" color: #2D2D2D;">unit </span><span style=" color: #4B4B4B;">shall </span>have <span style=" color: #4B4B4B;">at </span>least one receptacle outlet accessible from <span style=" color: #2D2D2D;">the </span>balcony, <span style=" color: #4B4B4B;">deck, </span>or porch. <span style=" color: #2D2D2D;">1he receptacle </span><span style=" color: #4B4B4B;">outlet shall </span>not be <span style=" color: #4B4B4B;">located </span>more <span style=" color: #2D2D2D;">than </span>2000 <span class="s1038">mm </span><span style=" color: #4B4B4B;">above </span>the balcony, deck, <span style=" color: #2D2D2D;">or </span>porch \\&#39;.alking <span style=" color: #4B4B4B;">surface.</span></p><p class="s1041" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;"><span class="s323">(F) </span><b>Laundry </b><span class="s1040">Areas. </span><span class="s12">In </span>dwelling <span style=" color: #2D2D2D;">units, </span>at least <span style=" color: #4B4B4B;">one </span>receptacle <span style=" color: #4B4B4B;">outlet shall </span><span style=" color: #2D2D2D;">be </span><span style=" color: #4B4B4B;">installed </span>in areas designated for the installation of <span style=" color: #2D2D2D;">laundry </span><span style=" color: #4B4B4B;">equipment.</span></p><p class="s1014" style="padding-top: 4pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">Exception <span style=" color: #3D3D3D;">No. </span>1: <span style=" color: #3D3D3D;">A receptacle </span>for <span style=" color: #3D3D3D;">laundry </span>equipment shall <span style=" color: #3D3D3D;">not </span>be <span style=" color: #3D3D3D;">required </span>in <span style=" color: #3D3D3D;">a </span>dwelling u1;1.it of a <span style=" color: #2D2D2D;">multifamily </span><span style=" color: #3D3D3D;">building </span><span style=" color: #2D2D2D;">wh</span><span style=" color: #626262;">e</span><span style=" color: #2D2D2D;">r</span>e laundry facilities are <span style=" color: #3D3D3D;">provided </span>on <span style=" color: #3D3D3D;">the </span>premises for use by all building occupants.</p><p class="s1014" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 2: A <span style=" color: #3D3D3D;">receptacle </span>for laundry equipment shall <span style=" color: #3D3D3D;">not </span>he <span style=" color: #2D2D2D;">required </span>in other than <span style=" color: #626262;">one-family </span>dwellings where <span style=" color: #3D3D3D;">laundry </span>facilities are <span style=" color: #2D2D2D;">not </span>to be installed or <span style=" color: #3D3D3D;">permitted.</span></p><p class="s1026" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><b>(G) </b><span class="s1024">Basements, Garages, and Accessory Buildings. </span>For one- and two- family <span style=" color: #4B4B4B;">d�elling, at </span>!east <span style=" color: #4B4B4B;">one </span>receptacle outlet shall <span style=" color: #4B4B4B;">be </span>installed<span style=" color: #4B4B4B;">\n the</span>areas <span style=" color: #4B4B4B;">specified </span><span style=" color: #2D2D2D;">in </span><span style=" color: #4B4B4B;">2.10.3.J(G)( </span>I) <span style=" color: #2D2D2D;">through </span>(3).</p><p class="s1026" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">These receptacles <span style=" color: #626262;">shall </span>be in <span style=" color: #4B4B4B;">addition </span>to <span style=" color: #4B4B4B;">receptacles required for specific </span><span style=" color: #626262;">equipment.</span></p><p class="s1026" style="padding-top: 7pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;"><span class="s1024">(1) Garages. </span><span style=" color: #4B4B4B;">In each attached garage and </span><span class="s1044">in </span><span style=" color: #4B4B4B;">each </span>detached <span style=" color: #4B4B4B;">garage with </span><span style=" color: #626262;">electric </span>power. <span style=" color: #4B4B4B;">The </span>branch <span style=" color: #4B4B4B;">circuit supplying this receptacle(s) shall </span>not <span style=" color: #4B4B4B;">supply outlets outside </span>of the <span style=" color: #4B4B4B;">garage. </span>At least <span style=" color: #4B4B4B;">one </span>receptacle <span style=" color: #4B4B4B;">outlet shall </span>be installed in <span style=" color: #4B4B4B;">each </span><span style=" color: #2D2D2D;">vehicle </span>bay and not <span style=" color: #2D2D2D;">more </span>than <span style=" color: #2D2D2D;">1700 </span><span class="s1031">mm </span>above the floor.</p><p class="s1026" style="padding-top: 6pt;padding-left: 53pt;text-indent: -18pt;text-align: justify;"><b>(2) </b><span class="s1024">Accessory Buildings. </span>In each <span style=" color: #4B4B4B;">accessory </span>building <span style=" color: #4B4B4B;">with electric </span>power.</p><p class="s1026" style="padding-top: 6pt;padding-left: 53pt;text-indent: -18pt;text-align: justify;"><b>(3) </b><span class="s1024">Basements. </span>In <span style=" color: #4B4B4B;">each separate </span>unfinished portion <span style=" color: #4B4B4B;">of </span>a <span style=" color: #2D2D2D;">basement.</span></p><p class="s1026" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><span class="s630">(H) </span><span class="s1040">Baltways. </span>In dwelling <span style=" color: #4B4B4B;">units, hallways </span>of <span style=" color: #4B4B4B;">3000 </span>mm or more <span style=" color: #4B4B4B;">in length </span>shall have at least one receptacle <span style=" color: #4B4B4B;">outlet.</span></p><p class="s1026" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><span style=" color: #4B4B4B;">As used in </span>this <span style=" color: #4B4B4B;">subsection, </span>the hallway length shall <span style=" color: #4B4B4B;">be </span>considered the <span style=" color: #2D2D2D;">length </span>along the centerline of <span style=" color: #2D2D2D;">the </span>hallway without <span style=" color: #2D2D2D;">passing </span>through a doorway.</p><p class="s1026" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><span class="s631">(I) </span><span class="s1024">Foyers. </span>Foyers <span style=" color: #2D2D2D;">that </span>are <span style=" color: #4B4B4B;">not </span><span style=" color: #2D2D2D;">part </span><span style=" color: #4B4B4B;">of </span>a hallway in accordance with 2.I0.3.3(H) and <span style=" color: #4B4B4B;">that have </span>an area that is greater <span style=" color: #2D2D2D;">than </span>5.6 <span style=" color: #2D2D2D;">m</span><span class="s1045">2 </span>shall have <span style=" color: #4B4B4B;">a </span><span style=" color: #2D2D2D;">receptacle(s) </span>located in each wall space 900 <span class="s1046">mm </span>or more<span class="s1047">in </span>width. Doorways, door-side windows that extend <span style=" color: #4B4B4B;">to </span>the floor, and similar <span style=" color: #2D2D2D;">openings </span><span style=" color: #4B4B4B;">shall </span>not be <span style=" color: #4B4B4B;">considered </span>wall <span style=" color: #4B4B4B;">space.</span></p><p class="s1024" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.10.3.11 Guest Rooms<span style=" color: #626262;">, </span>Guest Suites, Dormitories, <span style=" color: #3D3D3D;">and </span>Similar Occupancies.</p><p class="s1026" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><span class="s1024">(A) General. </span><span class="s12">Guest </span><span class="s1041">rooms </span><span class="s1043">or guest suites </span><span class="s1041">in </span><span class="s1042">hotels, motels, </span><span class="s1043">sleeping </span><span class="s1042">rooms </span><span class="s1038">in </span>dormitories, and <span style=" color: #4B4B4B;">similar occupancies </span>shall have <span style=" color: #4B4B4B;">receptacle outlets </span>installed in accordance <span style=" color: #4B4B4B;">with 2.l0.3.3(A) and </span>(D). Guest <span style=" color: #2D2D2D;">rooms </span><span style=" color: #4B4B4B;">or guest suites provided </span>with pennanent <span style=" color: #2D2D2D;">provisions </span>for cooking <span style=" color: #4B4B4B;">shall </span><span style=" color: #2D2D2D;">have receptacle </span>outlets installed <span style=" color: #2D2D2D;">in </span><span style=" color: #4B4B4B;">accordance </span>with <span style=" color: #4B4B4B;">all </span>of the <span style=" color: #2D2D2D;">applicable </span>rules in 2.10.3.3.</p><p class="s1025" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><span class="s1037">(B) </span><span class="s1024">Receptacle Placement. </span><span style=" color: #2D2D2D;">In applying </span>the <span style=" color: #2D2D2D;">provisions </span>of <span style=" color: #3D3D3D;">2.10.3.J(A), the </span><span style=" color: #2D2D2D;">total number </span>of <span style=" color: #3D3D3D;">receptacle outlets sball not be less than </span>the <span style=" color: #3D3D3D;">minimum </span>number <span style=" color: #2D2D2D;">that </span><span style=" color: #3D3D3D;">would</span></p><p class="s18" style="padding-top: 2pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">comply with the prov1s1ons of that section. These receptacle outlets shall be permitted to be located conveniently for permanent furniture layout. At least two receptacle outlets shall be readily accessible. Where receptacles are installed behind the bed, the receptacle shall be located to prevent the bed from contacting any attachment plug that may be installed or the receptacle shall be provided with a suitable guard.</p><p class="s486" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.10.3.1.3 Show Windows. <span class="s18">At least one 250 or 125-volt, single-phase, 15- or 20-ampere-rated receptacle outlet shall be installed within 450 mm of the top of a show window for each 3700 linear mm or major fraction thereof of show window area measured horizontally at its maximum width.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.10.3.14  <span class="s18">· </span>Heating,  Air-Conditioning,  and Refrigeration Equipment Outlet. <span class="s18">A 250- or 125- voIt, single-phase, 15- or 20-ampere-rated receptacle outlet shall be installed at an accessible location for the servicing of heating, air-conditioning, and refrigeration equipment. The receptacle shall be located on the same level and within 7500 mm of the heating, air-conditioning, and refrigeration equipment. The receptacle outlet shall not be connected to the load side of the equipment disconnecting means.</span></p><p class="s678" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;line-height: 114%;text-align: left;">FPN: See 2.10.1.8 for ground-fault circuit-interrupter requirements.</p><p class="s19" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">Exception: A receptacle outlet shall not be required at one- and two- family dwellings for the service of evaporative coolers.</p><p class="s18" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>2.10.3.15 Electrical Service Areas. </b>At least one 250- or 125-volt, single-phase, 15- or 20-ampcre-rated receptacle outlet shall be installed in an accessible location within 7500 mm of the indoor within 15 m <span class="s1049">o[ </span>theelectrical service equipment. Therequired receptacle outlet shall be located within the same room or area as the service equipment.</p><p class="s19" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">Exception No. I: The receptacle outlet shall not be required tobeinstalled inone-and twofamily dwellings.</p><p class="s19" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Exception No. 2: Where the service voltage is greater than II5 volts toground, a receptacle outlet shall not be required for services dedicated to equipment covered in Articles 6.75 and 6.82.</p><p class="s18" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>2.10.3.21 Lighting Outlets Required. </b>Lighting outlets shall be installed where specified in 2.10.3.21<span class="s681">(A), (8), </span>and (C).</p><p class="s486" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(A) Dwelling Units. <span class="s18">In dwelling units, lighting outlets shall he installed in accordance with 2.10.3.2l(A)(l), (A)(2), and (A)(3).</span></p><p class="s1050" style="padding-left: 15pt;text-indent: 0pt;line-height: 12pt;text-align: left;">•</p><p class="s486" style="padding-left: 37pt;text-indent: 0pt;line-height: 12pt;text-align: left;">(1) Habitable Rooms. <span class="s18">At least one wall switch­</span></p><p class="s18" style="padding-left: 55pt;text-indent: 0pt;text-align: left;">controlled lighting outlet shall be inst:11led in every habitable room, kitchen <span style=" color: #383838;">and </span>bathroom.</p><p class="s19" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">Exception No. 1: In other than kitchens and bathrooms, one or more receptacles controlled by a wall switch shall he permitted in lieu of lighting outlets.</p><p class="s19" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">Exception No. 2: Lighting outlets shall be permitted to be controlled by o<span style=" color: #525252;">c</span>cupancy sensors that are (I) <span style=" color: #383838;">in </span>addition to wall switches or (2) located at a customary wall switch location and equipped with <span style=" color: #383838;">a </span>manual override that will allow the sensor to function as a waLI switch.</p><p class="s18" style="padding-top: 5pt;padding-left: 57pt;text-indent: -18pt;text-align: justify;"><b>(2) Additional Locations. </b>Additional lighting oullets shall be installed in <span style=" color: #383838;">accordance </span>with the following.</p><p class="s18" style="padding-top: 5pt;padding-left: 66pt;text-indent: -18pt;text-align: justify;">(a) At least one wall switch-controlled lighting outlet shall be installed in hallways, stairways, attached garages, and detached garages with electric power.</p><p class="s18" style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">(b) For dwelling <span style=" color: #383838;">units, </span>attached garages, and detached garages with electric power, at least one wall switch- controlled lighting <span style=" color: #383838;">outlet </span>shall be installed to provide illumination on the exterior side of outdoor entrances or exits with grade <span style=" color: #525252;">l</span>evel access. A vehicle door in a garage shall not be considered as an outdoor entrance or exit.</p><p class="s18" style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">(c) Where one or more lighting <span style=" color: #383838;">outlet(</span><span class="s681">s) </span>are installed for interior stairways, there shall be a wall switch at each floor level, and landing level that includes an entryway, to control the lighting outlet(s) where the stairway between floor levels has six risers or more.</p><p class="s19" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Exception to (A)(2)(a), (A)(2)(b), and (A)(2)(c): In hallways, in stairways<span style=" color: #525252;">, </span>and at outdoor entrances, remote, central, or automatic control of lighting shall be permitted.</p><p class="s18" style="padding-top: 4pt;padding-left: 67pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(d) Lighting outlets controlled in accordance with 2.10.3.2l(A)(2)(c) shall not be controlled by use of dimmer switches unless they provide the full range of dimming control at each location.</p><p class="s18" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;"><b>(3) Storage or Equipment Splices. </b>For attics, underfloor spaces, utility rooms, and basements, at least one lighting outlet containing a switch or controlled by a wall switch shall be installed where these spaces are used for storage <span style=" color: #383838;">or </span>contain equipment requiring servicing. At least one point of control shall be at the usual point of entry to thesespaces.The lighting outlet shall be provided at or near the equipment requiring servicing.</p><p class="s403" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(B) Guest Rooms or Guest Suites. <span class="s24">In hotels, motels, or similar occupancies, guest rooms or guest suites shall have at least one wall switch-controlled lighting outlet installed in every habitable room and bathroom.</span></p><p class="s404" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception No. <span class="s1051">I: </span>In other than bathrooms and kitchens where provided, one or more receptacles controlled by a wall switch shall be permitted in lieu &lt;?lfighting outlets.</p><p class="s404" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception Nu. 2: Lighting outlets shall be permitted to be controlled by occupancy sensors that are (1) in addition to wall switches or (2) located at a customary wall switch location and equipped with a manual override that allows the sensor to function as a wall switch.</p><p class="s403" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(C) All Occupancies. <span class="s24">For attics and underfloor spaces, utility rooms, and basements, at least one lighting outlet containing a switch or controlled by a wall switch shall be installed where these spaces are used for storage or contain equipment requiring servicing. At least one point of control shall be at the usual point of entry to these spaces. The lighting outlet shall be provided at or near the equipment requiring servicing.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">2.10.3.22 Meeting Rooms.</p><p class="s24" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>{A) General. </b>Each meeting room of not more than 93 m<span class="s1052">2 </span>in other than dwelling units shall have outlets for nonlocking-type, 250 or 125-volt, 15- or 20-ampere receptacles. The outlets shall be installed in accordance with 2.10.3.22(8). Where a room or space is provided with movable partiti_on(s), each room size shall be determined with the partition in the position that results in the smallest size meeting room.</p><p class="s407" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">FPN No. 1: For the purposes of this section, meeting rooms are typically designed or intended for the gathering of seated occupants for such purposes as conforcnces, deliberations, or similar purposes, where portable electronic equipment such as computers, projectors, or similar equipment is likely <span class="s1053">to </span>be used.</p><p class="s407" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">FPN No. 2: Examples of rooms that are not meeting rooms in.elude auditoriums, schoolrooms, and coffee shops.</p><p class="s403" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">(B) Receptacle Outlets Required. <span class="s24">The total number of receptacle outlets, including floor outlets and receptacle outlets </span>in <span class="s24">fixed furniture, shall not be less than as determined in (1) and (2). These receptacle outlets shall be permitted to belocated as determined by thedesigner or building owner.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 31pt;text-indent: -17pt;text-align: justify;">(1) Receptacle Outlets in Fixed Wall&quot;<span class="s24">Receptacle outlets shall be installed in accordance with 2.10.3.3(A)(l) through (A)(4).</span></p><p class="s1054" style="text-indent: 0pt;line-height: 8pt;text-align: right;">.- <span class="s1055">•</span></p><p class="s403" style="text-indent: 0pt;line-height: 12pt;text-align: right;">(2) Floor Receptacle Outlets. <span class="s24">A meeting room that</span></p><p class="s24" style="text-indent: 0pt;text-align: right;">is at least 3700 <span class="s412">tnrn </span>wide and that has a floor area</p><p class="s24" style="padding-left: 31pt;text-indent: 0pt;text-align: right;">-of at least 20 m<span class="s1056">2</span> shall have at least one receptacle out.let located in the floor at a distance not less</p><p class="s24" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">than 1800 mm from any fixed wall for each 20 m<span class="s1057">2 </span>or major po1tion offloor space.</p><p class="s407" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">FPN No. I: See Section 3.14.2.13(8) for floor box.es used for receptacles located in the floor.</p><p class="s407" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">FPN No. 2: See Article 5.18 for assembly occupancies designed for 100 or morn persons.</p><p class="s403" style="padding-top: 8pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">ARTICLE 2.1/- FEEDERS</p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.15.J <span class="s1058">.1 </span>Scope. <span class="s24">This article covers the installation requirements, overcurrent protection requirements, minimum size, and ampacity of conductors for feeders.</span></p><p class="s404" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception: Feeders for electrolytic cells as covered <span class="s1059">in</span></p><p class="s404" style="padding-left: 7pt;text-indent: 0pt;text-align: justify;">6.68.l.3(C)(J) <b>and </b>(C)(4).</p><p class="s403" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.15.1.2 Minimum Rating and Size.</p><p class="s403" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(A) Feeders Not More Than 600 Volts.</p><p class="s403" style="padding-top: 7pt;padding-left: 32pt;text-indent: -16pt;text-align: justify;">(1) General. <span class="s24">Feeder con&lt;luctors shall have an ampacity not less than required to supply the load as calculated in Parts 2.20.3, 2.20.4, and 2.20.5. Conductors shall be sized to carry not less than the larger of 2.15.1.2(A)( </span>l)(a) <span class="s24">or (b).</span></p><p class="s24" style="padding-top: 5pt;padding-left: 41pt;text-indent: -16pt;text-align: justify;">(a) Where a feeder supplies continuous loadsorany combination of continuous and noncontinuous loads, the minimum feeder conductor size shall have an allowable ampacity not less than the noncontinuous load plus ·125 percent of the continuous load.</p><p class="s404" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Exception No.  I:  If the assembly, including the overcurrent devices protecting the feeder(s), is listed for operation at 100 percent of its rating, the allowable ampacity of the feeder conductors shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load.</p><p class="s404" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Exception No.2:Where aportionofafeederisconnected at both its supply and load ends to separately installed pressure connections as covered in 1.10.1.14(C)(2), it shall be permitted to have an allowable ampacity not less than the sum of the continuous load plus the noncontinuous load. No portion of a feeder installed under the provisions of this exception shall extend into an enclosure containing either the feeder supply or the feederload terminations, ascovered in I.IO.l.14(C)(J).</p><p class="s404" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Exception No. 3: Grounded conductors that are not connected to an overcurrent device shall be permitted to be sized at 100 percent of the continuous and noncontinuous load.</p><p class="s24" style="padding-top: 7pt;padding-left: 39pt;text-indent: -16pt;text-align: justify;">(b) The minimum feeder conductor size shall have an allowable ampacity not less than the maximum load tobeserved after theapplication of any adjustment or correction factors.</p><p class="s678" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">FPN No. l: See Examples D7, D8, and D10 in Appendix D.</p><p class="s678" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN No. 2: Conductors for feeders, as defined in Artidc 1.1, sized to prevent a vollage dropexceeding 3 percent at lhe farthest outlet of power, heating, and lighting loads, or combinations of such loads, and where the maximum total voltage drop on both feeders and branch circuits to the farthest outlet does not exceed 5 percent, will provide reasonable efficiency of operation.</p><p class="s678" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN No. 3: Sec 2.I0.2.2(A), rPN No. 4, for voltage drop for branch circuits.</p><p class="s486" style="padding-top: 6pt;padding-left: 51pt;text-indent: -17pt;text-align: justify;">(2) Grounded Conductor. <span class="s18">The size of the feeder circuit grounded conductor shall not be smaller than that required by 2.50.6.13, except that 2.50.6.13(F) shall not apply where grounded conductors are run in parallel.</span></p><p class="s18" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">Additional minimum sizes shall be asspecified in</p><p class="s18" style="padding-left: 52pt;text-indent: 0pt;text-align: justify;">2.<span class="s681">l </span>5.1.2(A)(3) under the conditions stipulated.</p><p class="s486" style="padding-top: 7pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(3) Ampacity Relative to Service Conductors. <span class="s18">The feeder conductor ampacity shall not be less than that of the service conductors where the feeder conductors carry the total load supplied by service conductors with an ampacity of 55 amperes or less.</span></p><p class="s486" style="padding-top: 5pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(B) Feeders over 600 Volts. <span class="s18">The ampacity of conductors shall be in accordance with 3.10.2.6 and</span></p><p class="s18" style="padding-left: 26pt;text-indent: 0pt;text-align: justify;">3.10.2.51 as applicable. Where installed, the size of the feeder-circuit grounded conductor shall not be smaller than that required by 2.50.6.13, except that 2.50.6.13(F) shall not apply where grounded conductors are run in parallel. Feeder conductors over 600 volts shall be sized in accordance with 2.15.l.2(B)(l),(B)(2), or (B)(3).</p><p class="s486" style="padding-top: 5pt;padding-left: 53pt;text-indent: -17pt;text-align: justify;">(1) FeedersSupplying Transformers. <span class="s18">The ampacity of feeder conductors shall not be less than the sum of the nameplate ratings of the transformers supplied when only transformers are supplied.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 53pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(2) Feeders  Supplying  Transformers  and Utilization Equipment. <span class="s18">The ampacity offeeders supplying a combination of transfonners and utilization equipment shall not be less than the sum of the nameplate ratings of the transformers and 125 percent of the designed potential load of the utilization equipment that will be operated simultaneously.</span></p><p class="s23" style="padding-top: 5pt;padding-left: 54pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(3) <span class="s486">Supervised  lnstallations. </span><span class="s18">For supervised installations, feeder conductor sizing shall be permitted to be determined by qualified persons under engineering  superns1on. Supervised installations are defined as those portions of a facility where all of the following conditions are met:</span></p><p class="s18" style="padding-top: 5pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(J) Conditions of design and <span style=" color: #363636;">.</span>installation arc</p><p class="s18" style="padding-top: 4pt;padding-left: 60pt;text-indent: 0pt;text-align: justify;">provided under engineering supervision.</p><p class="s18" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(2) Qualified persons withdocumented training and experience in over 600-volt systems provide maintenance, monitoring, <span style=" color: #363636;">and </span>servicing of the system.</p><p class="s18" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><b>2.15.l.3 Ovcrcurrent Protection. </b>Feeders shall <span style=" color: #363636;">be </span>protected against overrnrrent in accordance with the provisions of Part 2.40.1. Where a feeder supplies continuous loads or any combination of continuous and noncontinuous loads, the rating of the overcurrent device shall not be less than the noncontinuous load plus 125 percent of the continuous load.</p><p class="s19" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">Exception No. <span class="s807">J: </span>Where the CJ:l&#39;Semhly, <span style=" color: #363636;">including </span>the over-current devices protecting the feeder{:,), is listed for operation at I00 percent of its rating, the ampere rating of the overcurrent device shall be permitted <span style=" color: #363636;">to</span></p><p class="s19" style="padding-left: 27pt;text-indent: -2pt;line-height: 108%;text-align: justify;">_be not less than the sum of the continuous load plus the noncontinuous load.</p><p class="s19" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">Exception No. 2: Overcurrent protection for feeders between 600 to I000voltsshall comply with Parts 2.<span style=" color: #363636;">40.</span>l through 2.40.<span class="s18">7. </span>Feeders over 1000 volts<span style=" color: #5B5B5B;">, </span>nominal, shall comply with Part 2.40.9.</p><p class="s486" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">2.15.1.4 Feeders with Common Neutral Conductor.</p><p class="s18" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;"><b>(A) Feeders with Common Neutral. </b>Up to three <span style=" color: #363636;">sets </span>of 3-wire feeders or two sets of 4-wire or 5-wire feeders shall be permitted to utilize a common neutral.</p><p class="s18" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><b>(B)</b>In<b>Metal RacewayorEnclosure. </b>Where <span style=" color: #363636;">installed </span>in a metal raceway or other metal enclosure, allconductors of all feeders using a common neutral conductor shall be enclosed within the same raceway or other enclosure as required in <span class="s804">3</span>.0.1.20.</p><p class="s486" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">2.15.1.5 Diagrams ot&#39; Feeders. <span class="s18">If required by the Office of the Building Official/EE, a diagram showing feeder details shall be provided prior to the installation of the feeders. Such a diagram shall show the area in square meter of the building or other structure supplied byeach feeder, the total calculated load before applying demand factors, the demand factors used, the calculated load after applying demand factors, and the size and type of conductors to be used.</span></p><p class="s18" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>2.15.1.6 Feeder Equipment Grounding Conductor. </b>Where a feeder supplies branch circuits in which equipment grounding conductors are required, the feeder shall include or provide an equipment grounding conductor in accordance with the provisions of 2.50.7.5, <span class="s681">to </span>which the equipment grounding <span style=" color: #363636;">conductors </span>of the branch circuits shall be connected. Where the feeder supplies a separate building or stmcture, &#39;the requirements of 2.50.2.13(8) shall <span style=" color: #363636;">apply.</span></p><p class="s820" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>2.15.1.7 </b><span class="s619">Ungrounded Conductors </span><b>Tapped from Grounded </b><span class="s619">Systems. </span>Two-wire <span style=" color: #444;">de circuits and ac </span>circuit<span style=" color: #595959;">s </span><span style=" color: #444;">of two </span><span style=" color: #595959;">or </span>mor<span style=" color: #595959;">e </span><span style=" color: #444;">ungrounded </span>conductor<span style=" color: #595959;">s shal</span>l be <span style=" color: #444;">permitted </span>to be <span style=" color: #444;">tapped from </span>the <span style=" color: #444;">ungrounded </span>conductor<span style=" color: #595959;">s of </span>circuits <span style=" color: #444;">having </span>a <span style=" color: #444;">grounded </span>neutral <span style=" color: #444;">conductor. Switching devices in each tapped circuit </span><span style=" color: #595959;">sha</span>ll hav<span style=" color: #595959;">e </span><span style=" color: #444;">a pole in </span>each <span style=" color: #444;">ungrounded </span>conducto<span style=" color: #595959;">r.</span></p><p class="s820" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>2.15.l.9   </b><span class="s619">Ground-Fault    </span><b>Circuit-Interrupter Protection for Personnel. </b>Feeder<span style=" color: #595959;">s </span><span style=" color: #444;">supplying </span>15<span style=" color: #595959;">- </span><span style=" color: #444;">and 20-ampere </span>receptacle br<span style=" color: #595959;">anch </span><span style=" color: #444;">circuits </span>shall <span style=" color: #444;">be</span>permitted <span style=" color: #444;">to be </span>prot<span style=" color: #595959;">ec</span>ted <span style=" color: #444;">by a </span>ground-fauJ<span style=" color: #595959;">t c</span>ircuit <span style=" color: #444;">interrupter </span>insta1led <span style=" color: #444;">in </span><span style=" color: #595959;">a </span><span style=" color: #444;">readily accessible location </span>in <span style=" color: #444;">lieu of the provi</span><span style=" color: #727272;">sio</span><span style=" color: #444;">ns for </span><span style=" color: #595959;">s</span>uch <span style=" color: #444;">interrupters </span>as spe<span style=" color: #595959;">ci</span>fied <span style=" color: #444;">in 2.10.1.8 </span><span style=" color: #595959;">a</span>nd <span style=" color: #444;">5.90</span><span style=" color: #727272;">.</span><span style=" color: #444;">1.6(A).</span></p><p class="s820" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>2.15.1.10 Ground-Fault Protection of Equipment. </b><span style=" color: #444;">Each </span>feeder <span style=" color: #444;">disconnect </span>rated <span style=" color: #444;">1000</span><span style=" color: #595959;">a</span>mperes <span style=" color: #595959;">or </span>mor<span style=" color: #595959;">e</span><span style=" color: #444;">and </span>installed <span style=" color: #444;">on </span><span style=" color: #727272;">so</span><span style=" color: #444;">lidly </span><span style=" color: #595959;">grounded </span><span style=" color: #444;">wye electrical </span><span style=" color: #595959;">syste</span>ms <span style=" color: #444;">of more than </span>150 <span style=" color: #444;">volts to ground, but not exceeding 600 </span>volts ph<span style=" color: #595959;">ase-to-pha</span>se, <span style=" color: #595959;">shall </span>b<span style=" color: #595959;">e </span><span style=" color: #444;">provided </span>with <span style=" color: #595959;">grou</span>nd­ <span style=" color: #444;">fault protection of equipment </span>in <span style=" color: #444;">accordance </span>with <span style=" color: #444;">the </span>pr<span style=" color: #595959;">o</span>visions <span style=" color: #444;">of2.30.7.6.</span></p><p class="s831" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><span class="s1061">FPN</span><span class="s1062">:</span><span style=" color: #444;">For buildings that contain health </span>car<span style=" color: #727272;">e </span><span style=" color: #595959;">occ</span>upan<span style=" color: #595959;">cies</span>, see <span style=" color: #444;">the requirements </span><span style=" color: #595959;">of 5.J7</span><span style=" color: #727272;">.2</span><span style=" color: #444;">.8.</span></p><p class="s889" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span style=" color: #444;">Exception No. </span>1: The <span style=" color: #595959;">provisions </span>of <span style=" color: #444;">this </span><span style=" color: #595959;">sect</span>ion <span style=" color: #444;">shall not apply to a disconnecting means for a </span>cont<span style=" color: #595959;">i</span>n<span style=" color: #595959;">uous </span><span style=" color: #444;">industrial process where a </span><span style=" color: #595959;">nonorde</span>rly <span style=" color: #444;">shutdown will introduce additiona</span><span style=" color: #727272;">l </span><span style=" color: #595959;">or </span><span style=" color: #444;">increased </span>ha<span style=" color: #595959;">zards.</span></p><p class="s889" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Except<span style=" color: #595959;">io</span>n <span style=" color: #444;">No. 2: </span>The <span style=" color: #444;">provisions </span>of thi<span style=" color: #595959;">s </span><span style=" color: #444;">section </span>shall <span style=" color: #444;">not apply </span>if <span style=" color: #444;">ground-fault </span>prot<span style=" color: #595959;">ect</span>ion <span style=" color: #444;">of </span><span style=" color: #595959;">eq</span>uipm<span style=" color: #595959;">e</span>nt <span style=" color: #595959;">is </span><span style=" color: #444;">provided </span><span style=" color: #595959;">on </span><span style=" color: #444;">the </span><span style=" color: #595959;">s</span>upply <span style=" color: #595959;">side of </span><span style=" color: #444;">the </span>feed<span style=" color: #595959;">er </span><span style=" color: #444;">and </span><span style=" color: #595959;">on </span><span style=" color: #444;">the </span>lo<span style=" color: #595959;">adside </span><span style=" color: #444;">of any </span>trans<span style=" color: #595959;">former s</span>upplying <span style=" color: #444;">the </span><span style=" color: #595959;">fee</span>der.</p><p class="s820" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>2.15.1.11 Circuits Derived </b><span class="s619">from </span><b>Autotransformers. </b>Feed<span style=" color: #595959;">ers sh</span>all <span style=" color: #444;">not </span>be <span style=" color: #444;">derived from autotransformers </span><span style=" color: #595959;">unl</span>ess <span style=" color: #444;">the </span>system <span style=" color: #595959;">s</span>upplied ha<span style=" color: #595959;">s a </span><span style=" color: #444;">grounded </span>conductor that is <span style=" color: #444;">electrically connected to a grounded conductor of the</span>syst<span style=" color: #595959;">em </span>supplying the <span style=" color: #444;">autotransfonner.</span></p><p class="s889" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception <span style=" color: #595959;">No. </span><span style=" color: #444;">1:</span>An <span style=" color: #444;">autotransformer shall be permitted without the </span>conn<span style=" color: #595959;">ection to </span>a grounded <span style=" color: #727272;">co</span><span style=" color: #444;">nductor where </span>transforming <span style=" color: #444;">from </span>a n<span style=" color: #595959;">o</span>minal <span style=" color: #595959;">208 </span>volts <span style=" color: #444;">to </span>a <span style=" color: #444;">nominal </span>240<span style=" color: #595959;">-volt s</span>upply <span style=" color: #444;">or </span><span style=" color: #595959;">si</span>milarly <span style=" color: #444;">fro.f!l 240 volts </span>to 208 volts.</p><p class="s889" style="padding-top: 6pt;padding-left: 5pt;text-indent: 1pt;text-align: justify;">Exc<span style=" color: #595959;">ep</span>tion <span style=" color: #595959;">No. </span><span style=" color: #444;">2: In </span>indu<span style=" color: #595959;">stria</span>l <span style=" color: #444;">occupancies, </span>wh<span style=" color: #595959;">ere </span>conditions <span style=" color: #444;">of&#39; </span>maint<span style=" color: #595959;">enan</span>ce <span style=" color: #444;">and supervision ensure that only </span>qual<span style=" color: #595959;">ified </span>p<span style=" color: #595959;">er</span>sons <span style=" color: #444;">s</span><span style=" color: #727272;">erv</span><span style=" color: #444;">ice </span>the installation, autotransfo<span style=" color: #595959;">r</span>mers shall <span style=" color: #444;">be permit(ed </span>to <span style=" color: #444;">i1fpply </span>nominal <span style=" color: #444;">600-volt loads from </span>nominal 460-volt <span style=" color: #444;">systems, </span>and 460- volt loads <span style=" color: #444;">from </span>nominal <span style=" color: #444;">600-voit </span><span style=" color: #595959;">sys</span>tems, <span style=" color: #444;">without </span>the <span style=" color: #444;">connection to</span>a similar <span style=" color: #444;">grounded </span>condu<span style=" color: #595959;">cto</span>r.</p><p class="s821" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">2.15.1.12 Identification for <span style=" color: #444;">Feeders.</span></p><p class="s820" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s619">(A) </span><b>Grounded </b><span class="s619">Conductor. </span>The <span style=" color: #595959;">grou</span>nd<span style=" color: #595959;">ed </span><span style=" color: #444;">conductor </span><span style=" color: #595959;">of </span><span style=" color: #444;">a feeder, if insulated, </span>sh<span style=" color: #595959;">al</span>l <span style=" color: #444;">be </span><span style=" color: #595959;">ident</span>ified <span style=" color: #444;">in accordance with 2</span><span style=" color: #727272;">.0</span>.1.<span style=" color: #595959;">6.</span></p><p class="s820" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>(B)Equipment Grounding </b><span class="s619">Conductor. </span>The<span style=" color: #595959;">equi</span>pm<span style=" color: #595959;">e</span>nt <span style=" color: #444;">grounding conductor </span><span style=" color: #595959;">sha</span>ll b<span style=" color: #595959;">e </span><span style=" color: #444;">identified </span><span class="s626">in </span><span style=" color: #444;">accordance with 2.50.6.10.</span></p><p class="s820" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>(C)  Identification of  </b><span class="s619">Ungrounded  Conductors. </span><span style=" color: #595959;">Ungro</span>und<span style=" color: #595959;">ed</span><span style=" color: #444;">conductors </span>shall <span style=" color: #444;">beidentified </span>in<span style=" color: #444;">accordance </span>with <span style=" color: #444;">2.15.I.12(C)(</span>1) <span style=" color: #595959;">or (C)(2), </span><span style=" color: #444;">as </span>applicabl<span style=" color: #595959;">e.</span></p><p class="s820" style="padding-top: 6pt;padding-left: 32pt;text-indent: -17pt;text-align: justify;"><b>(1) Feeders Supplied  from More Than  One </b><span class="s619">Nominal </span><b>Voltage </b><span class="s619">System. </span>Wher<span style=" color: #595959;">e the </span>p<span style=" color: #595959;">re</span>mises <span style=" color: #444;">wirin$systcm </span>h<span style=" color: #595959;">as </span><span style=" color: #444;">feeders</span>supplied from mor<span style=" color: #595959;">e</span><span style=" color: #444;">than </span>one <span style=" color: #444;">rl�minal voltage </span><span style=" color: #595959;">s�te</span>m, each <span style=" color: #444;">ungrounded </span><span style=" color: #595959;">c</span>onductor of <span style=" color: #444;">a feeder sl;a� </span>be identified by phase <span style=" color: #444;">or </span>line <span style=" color: #444;">and </span><span style=" color: #595959;">system </span>at <span style=" color: #444;">all </span><span style=" color: #595959;">termi</span>n<span style=" color: #595959;">atio</span>n, <span style=" color: #444;">connection</span><span style=" color: #727272;">, </span><span style=" color: #595959;">and s</span>pli<span style=" color: #595959;">ce</span><span style=" color: #444;">points in </span><span style=" color: #595959;">compli</span>ance <span style=" color: #444;">with </span><span class="s1064">2. </span><span style=" color: #444;">l5. l. l2(C) </span><span style=" color: #595959;">(</span>l)(a) and <span style=" color: #595959;">(b).</span></p><p class="s820" style="padding-top: 7pt;padding-left: 40pt;text-indent: -17pt;text-align: justify;"><span class="s792">(a) </span><span class="s837">Means of </span><i>Iden</i><span class="s792">tificat</span><i>ion. </i>The means of identificati<span style=" color: #595959;">on </span><span style=" color: #444;">shall </span>be permitted to be <span style=" color: #444;">by separate color coding</span><span style=" color: #727272;">, </span>marking tap<span style=" color: #595959;">e, </span><span style=" color: #444;">tagging, or </span>other <span style=" color: #444;">approved </span>mean<span style=" color: #595959;">s.</span></p><p class="s820" style="padding-top: 6pt;padding-left: 39pt;text-indent: -16pt;text-align: justify;"><i>(b) </i><span class="s837">Posting </span><span class="s792">of </span><i>Ident</i><span class="s792">ification </span><span class="s837">Means. </span>The m<span style=" color: #595959;">etho</span>d <span style=" color: #444;">utilized </span><span style=" color: #595959;">for co</span>nductors <span style=" color: #595959;">originati</span>ng within each <span style=" color: #444;">feeder </span>panel<span style=" color: #595959;">-boar</span>d <span style=" color: #444;">or </span>simil<span style=" color: #595959;">ar </span><span style=" color: #444;">feeder</span><span style=" color: #727272;">. </span><span style=" color: #444;">distribution equipment shall be </span>docum<span style=" color: #595959;">e</span>nted <span style=" color: #444;">io a </span>mann<span style=" color: #595959;">er </span><span style=" color: #444;">that is </span>readil<span style=" color: #595959;">y </span><span style=" color: #444;">available </span>or <span style=" color: #595959;">shall </span><span style=" color: #444;">be permanently </span>po<span style=" color: #595959;">sted </span><span style=" color: #444;">at each </span>feed<span style=" color: #595959;">er </span><span style=" color: #444;">panelboard or similar </span><span style=" color: #595959;">feeder </span><span style=" color: #444;">distribution equipment.</span></p><p class="s820" style="padding-top: 7pt;padding-left: 30pt;text-indent: -16pt;text-align: left;"><b>(2) Feeders  Supplied  from  Direct-Current </b><span class="s619">Systems. </span>Wh<span style=" color: #595959;">ere </span><span style=" color: #444;">a </span>feed<span style=" color: #595959;">er </span><span style=" color: #444;">is supplied from </span>a <span style=" color: #444;">de system operating at more than 60 </span>volts<span style=" color: #727272;">, </span><span style=" color: #444;">each ungrounded conductor </span><b>of </b><span style=" color: #444;">22 </span>mm<span class="s1065">2 </span>or <span style=" color: #444;">larger • </span>shall <span style=" color: #444;">be </span>identified by <span style=" color: #444;">polarity at </span>all tenninati<span style=" color: #595959;">o</span>n, <span style=" color: #444;">connection, and splice </span>points <span style=" color: #444;">by marking tape, </span>tagging<span style=" color: #595959;">, or </span><span style=" color: #444;">other </span>appro<span style=" color: #595959;">ved </span><span style=" color: #444;">means; </span>ea<span style=" color: #595959;">ch </span>unground<span style=" color: #595959;">ed </span>conductor <span style=" color: #444;">of </span>14 mm<span class="s1066">2 </span><span style=" color: #444;">or </span><span style=" color: #595959;">sma</span>ller <span style=" color: #595959;">s</span>h<span style=" color: #595959;">all </span>be identified <span style=" color: #444;">by </span>polarity at <span style=" color: #444;">all </span>termination, connection<span style=" color: #595959;">, a</span>nd splice <span style=" color: #444;">points </span>incomplianc<span style=" color: #595959;">e </span>with 2.15<span style=" color: #595959;">.l.12(</span>C)(2<span style=" color: #595959;">)(a) </span><span style=" color: #444;">and (b). </span>The  <span style=" color: #444;">identification </span>method<span style=" color: #595959;">s </span>utiliz<span style=" color: #595959;">ed </span>for <span style=" color: #444;">conductors </span>originating within <span style=" color: #595959;">each </span>feed<span style=" color: #595959;">e</span>r pan<span style=" color: #595959;">el</span><span style=" color: #444;">board or siroi</span><span style=" color: #A7A7A7;">_</span><span style=" color: #444;">larfeeder distribution </span>equip<span style=" color: #595959;">me</span>nt <span style=" color: #444;">shall </span>be <span style=" color: #444;">documented </span>in a manner that is readily <span style=" color: #444;">available or </span>shall <span style=" color: #444;">be permanently posted </span><span class="s324">at </span>each feeder <span style=" color: #444;">panelboard or </span>similar <span style=" color: #444;">feeder distribution </span><span style=" color: #595959;">eq</span>uipment.</p><p class="s820" style="padding-top: 6pt;padding-left: 38pt;text-indent: -17pt;text-align: justify;"><span class="s837">(a) Positive </span><i>Polar</i><span class="s792">ity, </span><span class="s837">Sizes </span><i>14 mm</i><span class="s1068">2 </span><span class="s792">or </span><span class="s837">Smaller. </span>Where <span style=" color: #444;">the </span>po<span style=" color: #595959;">si</span>tive polarity <span style=" color: #444;">of a </span>de <span style=" color: #444;">system does </span>not <span style=" color: #444;">serve as </span>the <span style=" color: #444;">connection for </span>the</p><p style="text-indent: 0pt;text-align: left;"><span><img width="680" height="1" alt="image" src="Image_064.png"/></span></p><p class="s23" style="padding-top: 3pt;padding-left: 33pt;text-indent: 0pt;line-height: 11pt;text-align: center;">ARTICLE 2.20 - BRANCH-CIRCUIT, FEEDER <span class="s1069">AND </span>SERVICE CALCULATIONS</p><p class="s18" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;line-height: 106%;text-align: justify;">grounded conductor, each positive ungrounded conductor shall be identified by one of the following means:</p><p class="s18" style="padding-top: 5pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">(I) A continuous red outer finish</p><p class="s18" style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;text-align: justify;">(2) Acontinuous red stripe durably marked along the conductor&#39;s entire length on insulation of a color other than green, white, gray, or black</p><p class="s18" style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;line-height: 107%;text-align: justify;">(3) Imprinted plus signs (+) or the word POSITIVE or POS durably marked on insulation of a color other than green, white, gray, or black, and repeated at intervals not exceeding 610 mm in accordance with <span class="s681">3.10.3.17(8)</span></p><p class="s18" style="padding-top: 5pt;padding-left: 69pt;text-indent: -17pt;text-align: justify;">(4) An approved,pennanent marking means such <span class="s1070">a-; </span>sleeving or shrink-tubing that is suitable for the conductor size, at all termination, connection, and splice points, with imprinted plus signs(+) or the word POSITIVE or POS durably marked on insulation of <span class="s681">a </span>color other than green, white, gray, or black</p><p class="s19" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(b) Negative Polarity, Sizes 14 mm<span class="s1071">2</span> or Smaller. <span class="s18">Where the negative polarity of a de system does not serve as the connection for the grounded conductor, each negative ungrounded conductor shall be identified by one of the following means:</span></p><p class="s18" style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(1) A continuous black outer finish</p><p class="s18" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(2) A continuous black stripe durably marked</p><p class="s18" style="padding-left: 70pt;text-indent: -4pt;line-height: 106%;text-align: justify;">· along the conductor&#39;s entire length on insulation of a color other than green, white, gray, or red</p><p class="s18" style="padding-top: 6pt;padding-left: 70pt;text-indent: -17pt;line-height: 107%;text-align: justify;">(3) Imprinted minus signs (-) or the word NEGATIVE or NEG durably marked on insulation of a color other than green, white, gray, or red, and repeated at intervals not exceeding 610 mm in accordance with <span class="s681">3.10.3.17(8)</span></p><p class="s18" style="padding-top: 5pt;padding-left: 71pt;text-indent: -17pt;text-align: justify;">(4) An approved permanent marking means such as sleeving or shrink-tubing that is suitable for the conductor size, at all termination, connection, and splice points, with imprinted rriinus signs(-) <span class="s948">or </span>the word NEGATIVE or NEG durably marked on insulation of a color other tnangreen, white, gray, or red</p><p class="s486" style="padding-left: 65pt;text-indent: -53pt;text-align: left;"><span class="s1072">•  </span>ARTICLE 2.20 <span class="s18">- </span>BRANCH-CIRCUIT, FEEDER, AND SERVICE CALCULATIONS</p><p class="s486" style="padding-top: 5pt;padding-left: 114pt;text-indent: 0pt;text-align: justify;">2.20.l General</p><p class="s486" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">2.20.1.1 Scope. <span class="s18">This article provides requirements for calculating branch-circuit,feeder,11ndscrvice loads.Part</span></p><p class="s18" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">2.20.l provides general requirements for calculation methods. Part 2.20.2 provides L:alculation methods for branch-circuit loads. Parts 2.20.3 and 2.20.4 provide calculation methods for feeder and service loads. Part</p><p class="s18" style="padding-left: 29pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">2.20.5 provides calculation methods for farm loads.</p><p class="s678" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">FPN No. I: See examples in Appendix D.</p><p class="s678" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 114%;text-align: left;">FPNNo. 2:See<span style=" color: #363636;">Figure </span>2.2<span style=" color: #4B4B4B;">0</span>.1.1 forinformation on theorganization of Article 2.20.</p><p class="s486" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.20.1.3 Other Articles for Specific-Purpose Calculations. <span class="s18">Table 2.20.1.3 shall provide references for specific-purpose calculation requirements not</span></p><p class="s18" style="padding-left: 30pt;text-indent: -7pt;text-align: justify;">• located in Chapters 5, 6, or 7 that amend or <span style=" color: #363636;">supplement </span>the requirements of this article.</p><p class="s486" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.20.1.5 Calculotions.</p><p class="s18" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(A) Voltages. </b>Unless other voltages are specified, for purposes of calculating branch-circuit and feeder loads, nominal system voltages of ll5, 115/230, 208Y/120, 230, 380, 400Y/230, 460Y/265, 460, 660Y<span style=" color: #4B4B4B;">/</span>380, and</p><p class="s18" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">660 volts shall be used.</p><p class="s18" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><span class="s47">(B) </span><b>Fractions of an Ampere. </b>Calculations <span style=" color: #363636;">shall </span>be pennitted to be rounded to the nearest whole ampere, with decimal :fractions smaller than 0.5 dropped.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 36pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="304" height="1" alt="image" src="Image_065.png"/></span></p><p class="s1075" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;text-align: center;">Part 2..20.1General</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 37pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="304" height="1" alt="image" src="Image_066.png"/></span></p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 37pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="304" height="1" alt="image" src="Image_067.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="303" height="177" alt="image" src="Image_068.png"/></span></p><p class="s1076" style="text-indent: 0pt;line-height: 8pt;text-align: left;">2.20.3.22</p><p class="s1077" style="padding-left: 1pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Neutral</p><p class="s1075" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Loads</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1075" style="padding-left: 17pt;text-indent: -17pt;line-height: 94%;text-align: left;">Farm dwellings only</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1075" style="padding-left: 17pt;text-indent: -17pt;line-height: 94%;text-align: left;">Farm dwe!llngs only</p><p style="text-indent: 0pt;text-align: left;"/><div class="textbox" style="border:1.0pt solid #000000;display:block;min-height:55.9pt;width:56.9pt;"><p class="s1078" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;line-height: 92%;text-align: center;">Part 2<span style=" color: #4B4B4B;">.</span>20.4 <span class="s1080">Optiooal </span><span class="s1081">leader and sen,ioeload calcula1Ions</span></p></div><p style="text-indent: 0pt;text-align: left;"/><p class="s1082" style="padding-top: 8pt;padding-left: 7pt;text-indent: 3pt;text-align: justify;">Parl 2.20.3 <span class="s1075">Feeder and servloe load calculations</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1083" style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;text-align: center;">Part 2.20.2 <span class="s1075">Branchcircuit</span><span class="s1084">loa.tt calevlatlons</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 38pt;text-indent: 0pt;text-align: left;"><span><img width="300" height="21" alt="image" src="Image_069.png"/></span></p><p class="s23" style="padding-top: 7pt;padding-left: 47pt;text-indent: 0pt;line-height: 113%;text-align: center;">Figure 2.20.1.1 Branch-Circuit,Feeder, and Service Load Calculation Methods.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_070.png"/></span></p><p class="s23" style="padding-top: 3pt;padding-left: 33pt;text-indent: 0pt;text-align: center;">ARTICLE 2.20 - BRANCH-CIRCUIT,FEEDER AND SERVICE CALCULATIONS</p><p class="s486" style="padding-top: 5pt;padding-left: 101pt;text-indent: -73pt;text-align: left;">Table 2.20.1.3 Specific-Purpose Calculation References</p><table style="border-collapse:collapse;margin-left:6.03311pt" cellspacing="0"><tr style="height:30pt"><td style="width:155pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s953" style="padding-top: 8pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">Calculation</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Article</p></td><td style="width:45pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-left: 4pt;padding-right: 1pt;text-indent: 1pt;line-height: 15pt;text-align: left;">Section (or Part)</p></td></tr><tr style="height:38pt"><td style="width:155pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Air-Conditioning and Refrigerating Equipment, Branch-Circuit Conductor</p><p class="s1085" style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Sizing</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1085" style="padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">4.4</p></td><td style="width:45pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1085" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">4.40.4</p></td></tr><tr style="height:38pt"><td style="width:155pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Fixed Electric Heating Equipment for Pipelines and Vessels, Branch-Circuit</p><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Sizing</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1085" style="padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">4.27</p></td><td style="width:45pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1085" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">4.27.1.4</p></td></tr><tr style="height:27pt"><td style="width:155pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;padding-right: 16pt;text-indent: 0pt;text-align: left;">Fixed Electric Space Heating Equip- ment, Branch-Circuit Sizing</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 7pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">4.24</p></td><td style="width:45pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 7pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4.24.1.3</p></td></tr><tr style="height:26pt"><td style="width:155pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Motors, Multimotor and Combination- Load Equipment</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 6pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">4.30</p></td><td style="width:45pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 6pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">4.30.2.5</p></td></tr><tr style="height:26pt"><td style="width:155pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Motors, Several Motors or a Motor(s) and Other Load(s)</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 6pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">4.30</p></td><td style="width:45pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4.30.2.4</p></td></tr><tr style="height:26pt"><td style="width:155pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Over 600 Volt Branch Circuit Calcnla- tions</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 6pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.10</p></td><td style="width:45pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2.10.2.2</p></td></tr><tr style="height:16pt"><td style="width:155pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Over 600 Volt Feeder Calculations</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.15</p></td><td style="width:45pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">2.15.1.2</p></td></tr><tr style="height:15pt"><td style="width:155pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">Phase Converters, Conductors</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">4.55</p></td><td style="width:45pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">4.55.1.6</p></td></tr><tr style="height:15pt"><td style="width:155pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Storage-Type Water Heaters</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">4.22</p></td><td style="width:45pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">4.22.2.2</p></td></tr></table><p class="s486" style="padding-top: 13pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">2.20.2 Branch-Circuit Load Calculations</p><p class="s486" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.20.2.1 General. <span class="s18">Branch-circuit loads shall be calculated as shown in 2.20.2.3, 2.20.2.5, and 2.20.2.7.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.20.2.3 Lighting Load for Specified Occupancies. <span class="s18">A urtit load of not less than that specified in Table 2.20.2.3 for occupancies specified shall constitute the minimum lighting load. The floor area for each floor shall be calculated from the outside dimensions of the building, dwelling unit, or other area involved. For dwelling units, the calculated floor area shall not include open porches, garages, or unused or unfinished spaces not adaptable for future use.</span></p><p class="s1086" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s52">The unit values are based on minimum load conditions and l 00 percent power factor and may not provide sufficient capacity for the installation contemplated.</span></p><p class="s19" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Exception: Where the building is designed and constructed to comply with an energy code adopted by the local authority the lighting load shall be permitted to be calculated at the values specified in the energy code where the following conditions are met.</p><p class="s19" style="padding-top: 5pt;padding-left: 35pt;text-indent: -17pt;line-height: 15pt;text-align: left;"><span class="s57">(1) </span>A power monitoring system is installed that will <span class="s18">• </span>provide continuous information regarding the total general lighting load of the building.</p><p class="s1087" style="text-indent: 0pt;line-height: 5pt;text-align: right;">-¼</p><p class="s57" style="padding-top: 2pt;padding-left: 35pt;text-indent: -18pt;text-align: justify;">(2) <span class="s19">The power monitoring system will be set with alarm values to alert the building owner or manager if the lighting load exceeds the values set by the energy code.</span></p><p class="s57" style="padding-top: 6pt;padding-left: 36pt;text-indent: -18pt;text-align: justify;">(3) <span class="s19">The demand factors specified in 2.20.3.3 are not applied to the general lighting load.</span></p><p class="s19" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception No. 2: Where a building is designed and constructed to comply with an energy code adopted by the local authority and specffying an overall lighting density of less than 13.5 volt-amperes/13.5 m<span class="s1071">2</span><span class="s1088">, </span>the unit lighting loads inTable 2.20.2.3 for office and bank areas within the building shall be permitted to be reduced <span style=" color: #363636;">by </span>I I volt-amperes/II m<span class="s1089">2</span><span class="s1088">.</span></p><p class="s486" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.20.2.5 Other Loads <span class="s18">-  </span>All Occupancies. <span class="s18">In all occupancies, the minimum load for each outlet for general-use receptacles and outlets not used for general illumination shall not be Jess than that calculated in 2.20.2.S(A) through (L)ythe loads shown being based on nominal branch-circuit voltages.</span></p><p class="s19" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Exception: The loads of outlets serving switchboards and switching frames <span class="s1090">in </span>telephone exchanges shall be waived from the calculations.</p><p style="padding-top: 11pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s486" style="padding-left: 103pt;text-indent: -70pt;line-height: 108%;text-align: left;">Table 2.20.2.3 General Lighting Loads by Occupancy</p><table style="border-collapse:collapse;margin-left:8.82611pt" cellspacing="0"><tr style="height:15pt"><td style="width:186pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1091" style="padding-left: 50pt;text-indent: 0pt;text-align: left;">Type of Occuppancy</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s173" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Unit Load</p></td></tr><tr style="height:41pt"><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1091" style="padding-top: 2pt;padding-left: 7pt;padding-right: 8pt;text-indent: 0pt;line-height: 108%;text-align: center;">Volt- amperes/</p><p class="s1092" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">ml</p></td></tr><tr style="height:392pt"><td style="width:242pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1085" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Armories and auditoriums            <span class="s1093">8</span></p><p class="s1085" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Banks                      <span class="s1094">28b</span></p><p class="s1085" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Barbcr shops and beauty parlors         <span class="s1095">24</span></p><p class="s1085" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Churches                     8</p><p class="s1085" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Clubs                      <span class="s1095">16</span></p><p class="s1085" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Court rooms                   <span class="s1095">16</span></p><p class="s1085" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Dwelling units&#39;                  24</p><p class="s1085" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Garages - commercial (storage)         <span class="s1096">&quot;4</span></p><p class="s1085" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Hospitals                    <span class="s1095">16</span></p><p class="s1085" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 64%;text-align: left;">Hotels and motels, including apartment houses    <span class="s1097">16</span></p><p class="s1085" style="padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: left;">without provision for cooking by tenants&#39;</p><p class="s1085" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Industrial commercial (loft) buildings      l6</p><p class="s1085" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Lodge rooITIB                  <span class="s1098">12</span></p><p class="s1085" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Office buildings                 <span class="s1099">28b</span></p><p class="s1085" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Restaurants                   <span class="s1100">16</span></p><p class="s1085" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Schools                     24</p><p class="s1085" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Stores                      24</p><p class="s1085" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Warehouses (storage)              <span class="s1101">2</span></p><p class="s1085" style="padding-top: 3pt;padding-left: 6pt;padding-right: 55pt;text-indent: 0pt;text-align: justify;">In any of the preceding occupancies except one- family dwellings and individual dwelling units of two-family and multifamily dwellings:</p><p class="s1085" style="padding-top: 3pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">Assembly halls and auditoriums      8</p><p class="s1085" style="padding-top: 4pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">Halls, corridors, closets, stairways     <span class="s1093">4</span></p><p class="s1085" style="padding-top: 5pt;padding-left: 70pt;text-indent: 0pt;text-align: justify;">Storage spaces          <span class="s1096">2</span></p></td></tr></table><p class="s678" style="padding-left: 10pt;text-indent: 0pt;text-align: justify;">•see <span class="s679">2.:w.2.5(J).</span></p><p class="s52" style="padding-left: 11pt;text-indent: 0pt;text-align: justify;">bSee 2.20.2.S(K).</p><p class="s24" style="padding-top: 8pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;"><b>(A) Specific Appliances or Loads. </b>An outlet for <span class="s427">a </span>specific appliance or other load not covered in 2.20.2.5(B) through <span class="s405">(L) </span>shall be calculated based on the ampere rating -of the appliance or load served.</p><p class="s403" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(B) Electric Dryers and Electric Cooking Appliances in Dwellings and Household Cooking Appliances Used in Instructional Programs. <span class="s24">Load calculations shall be permitted as specified in 2.20.3.15 for electric dryers and in 2.20.3.16 for electric ranges and other cooking appliances.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Motor Outlets. <span class="s24">Loads for motor outlets shall be calculated in accordance with the requirements in 4.30.2.2, 4.30.2.4, and 4.40.1.6.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(D) Luminaires. <span class="s24">An outlet supplying luminairn(s) shall be calculated based on the maximum volt-ampere rating of the equipment and lamps for which the lurninaire(s) is rated.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(E) Heavy-Duty Lampholders. <span class="s24">Outlets for heavy-duty larnpholders shall be calculated at a minimum of 600 volt-amperes.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(F) Sign and Outline Lighting. <span class="s24">Sign and outline lighting outlets shall be calculated at a minimum of 1200 volt-amperes for each required branch circuit specified in 6.0.1.5(A).</span></p><p class="s403" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(G) Show Windows. <span class="s24">Show windows shall be calculated in accordance with either of the following:</span></p><p class="s24" style="padding-top: 4pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;">(1) The unit load per outlet as required in other provisions of this section</p><p class="s24" style="padding-top: 5pt;padding-left: 50pt;text-indent: -18pt;text-align: justify;">(2) At 200 volt-amperes per linear 300 mm of show window</p><p class="s403" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(H) Fixed Multioutlet Assemblies. <span class="s24">Fixed mµltioutlet assemblies used in other than dwelling units or the guest rooms or guest suites of hotels or motels shall be calculated in accordance with (H)(l) or (H)(2). For the purposes of this section, the calculation shall be permitted to.be based on the portion that contains receptacle outlets.</span></p><p class="s24" style="padding-top: 4pt;padding-left: 51pt;text-indent: -17pt;text-align: justify;">(1) Where appliances are unlikely to be used simultaneously, each 1500 mm or fraction thereof of each separate and continuous length shall be considered as-one outlet of not less than 180 volt­ amperes.</p><p class="s24" style="padding-top: 5pt;padding-left: 51pt;text-indent: -17pt;text-align: justify;">(2) Where appliances are likely to be used simultaneously, each 300 mm or fraction thereof shall be considered as an outlet of not less than 180 volt-amperes.</p><p class="s403" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;"><span class="s164">(I) </span>Receptacle Outlets. <span class="s24">Except ascovered </span>in<span class="s24">2.20.2.5(}) </span>and <span class="s411">(K), </span><span class="s24">receptacle outlets shall be calculated at not less than 180 volt-amperes for each single or for each</span></p><p class="s1102" style="padding-left: 25pt;text-indent: -10pt;text-align: justify;">• <span class="s24">multiple receptacle on one yoke. A single piece of equipment consisting ofa multiple receptacle comprised of four or more receptacles shall be calculated at not less than 90 volt-amperes per receptacle. This provision shall not beapplicable to the receptacle outlets specified in 2.10.1.ll(C)(l) and (C)(2).</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="683" height="1" alt="image" src="Image_071.png"/></span></p><p class="s24" style="padding-top: 4pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><span class="s164">(J) </span><b>Dwelling Occupancies. </b>In one-family, two-family, and multifamily dwellings and in guest rooms or guest suites of hotels and motels, the outlets specified in (J) (1), (J)(2), and(J)(3) arc included inthe general lighting load c:1lculations of 2.20.2.3. <span style=" color: #313131;">No </span>additional load calculations shall be required for such outlets.</p><p class="s24" style="padding-top: 5pt;padding-left: 54pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(1) All general-use receptacle outlets of 20-ampere rating or less, including receptacles connected to the circuits in 2.l0.1.11(C)(3)</p><p class="s24" style="padding-top: 5pt;padding-left: 54pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) The receptacle outlets specified in 2.10.3.3(E) and(G)</p><p class="s24" style="padding-top: 4pt;padding-left: 55pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(3) The lighting outlets specified in 2.10.3.2l(A) and (B)</p><p class="s24" style="padding-top: 4pt;padding-left: 28pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(K) Banks and Office Buildings. </b>In banks or office buildings, the receptacle <span style=" color: #313131;">loads </span>shall be calculated to be the larger of (1) or (2):</p><p class="s24" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(1) The calculated load from 2.20.2.5(1)</p><p class="s24" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(2) 11 volt-amperes/m<span class="s1103">2</span></p><p class="s24" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><b>(L) Other Outlets. </b>Other outlets not covered in 2.20.2.5(A) through (K) shall be calculated based on <span class="s427">J</span>80 volt-amperes per outlet.</p><p class="s403" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.20.2.7 Loads forAdditions toExisting Installations.</p><p class="s24" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(A) Dwelling Units.</b>Loads addedtoanexistingdwelling unit(s) shall comply with the following <span style=" color: #313131;">as </span>applicable:</p><p class="s24" style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;text-align: justify;">(1) Loads for structural additions to an existing dwelling unit or for a previously unwired portion of an existing dwelling unit, either of which exceeds 46.5 m<span class="s1057">2</span><span class="s1104">, </span>shall becalculated inaccordance with 2.20.2.3 and 2.20.2.5.</p><p class="s24" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(2) Loads for new circuits or extended circuits in previously wired dwelling units shall be calculated in accordance with either 2.20.2.3 or 2.20.2.5, as applicable.</p><p class="s403" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(B) Other Than Dwelling Units. <span class="s24">Loads for new circuits or extended circuits in other than dwelling units shall be calculated in accordance with either 2.20.2.3 or 2.20.2.5, as applicable.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.20.2.9 Maximum Loads. <span class="s24">The total load shall not exceed the rating of the branch circuit, and it shall not exceed the maximum loads specified in 2.20.2.9(A) through (C) under the conditions specified therein.</span></p><p class="s1107" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;"><span style=" color: #363636;"> &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; ARTICL</span><span style=" color: #606060;">E </span>2.20-BRANCH-CIRCUIT, FEEDER<span class="s1108">1</span>AND SERVICE <span style=" color: #606060;">CAL</span><span style=" color: #363636;">CULATIONS &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="423" alt="image" src="Image_072.png"/></span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:63pt"><td style="width:99pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 11pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s197" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">Type <span class="s1109">of </span><span style=" color: #262626;">Occupancy</span></p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s196" style="padding-left: 20pt;text-indent: 0pt;line-height: 10pt;text-align: justify;">Portio<span style=" color: #AAA;">.</span>n <span style=" color: #363636;">of</span></p><p class="s180" style="padding-left: 9pt;padding-right: 4pt;text-indent: -3pt;text-align: justify;">Lighting <span style=" color: #363636;">Load to </span><span class="s1111">Which </span><span style=" color: #262626;">Demand </span>Factor <span style=" color: #262626;">Applies</span></p><p class="s197" style="padding-left: 9pt;text-indent: 0pt;line-height: 12pt;text-align: left;">(Volt-Amperes)</p></td><td style="width:55pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s196" style="padding-top: 11pt;padding-left: 8pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">Demand <span style=" color: #363636;">Factor </span><span style=" color: #484848;">(Percent)</span></p></td></tr><tr style="height:16pt"><td style="width:99pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="3"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1112" style="padding-left: 23pt;text-indent: 0pt;text-align: left;">Dwelling <span style=" color: #484848;">units</span></p></td><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">FiISt <span style=" color: #484848;">3,000 </span><span style=" color: #606060;">at</span></p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1113" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">100</p></td></tr><tr style="height:26pt"><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1113" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">From 3,001 to</p><p class="s1113" style="text-indent: 0pt;line-height: 11pt;text-align: center;">120,000 <span class="s1115">at</span></p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1116" style="padding-top: 7pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">35</p></td></tr><tr style="height:27pt"><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1113" style="padding-top: 2pt;padding-left: 23pt;text-indent: -9pt;line-height: 12pt;text-align: left;">Remainder <span style=" color: #606060;">over </span>120,000 at</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1113" style="padding-top: 7pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">25</p></td></tr><tr style="height:15pt"><td style="width:99pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1113" style="padding-left: 30pt;text-indent: 0pt;text-align: left;">Hospitals• <span class="s1117">.</span></p></td><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1113" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">First<span style=" color: #606060;">50,000 </span>or <span style=" color: #363636;">less</span>,11t</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1119" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">40</p></td></tr><tr style="height:27pt"><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1113" style="padding-top: 2pt;padding-left: 25pt;text-indent: -11pt;line-height: 12pt;text-align: left;">Remainder <span style=" color: #606060;">over </span>50,000<span class="s1120">at</span></p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1113" style="padding-top: 7pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">20</p></td></tr><tr style="height:15pt"><td style="width:99pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="3"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1113" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">H<span style=" color: #7E7E7E;">ote</span><span style=" color: #606060;">ls </span>and motels, <span style=" color: #606060;">including </span><span style=" color: #363636;">aparl(!l</span><span style=" color: #606060;">en</span><span style=" color: #7E7E7E;">t </span><span style=" color: #363636;">houses with</span><span style=" color: #606060;">out </span>pro<span style=" color: #7E7E7E;">v</span><span style=" color: #363636;">i</span><span style=" color: #606060;">s</span><span style=" color: #7E7E7E;">i</span>on for <span style=" color: #262626;">co</span>okin<span style=" color: #7E7E7E;">g by </span>tenants•</p></td><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1113" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">First <span style=" color: #606060;">20,000 </span>or <span style=" color: #262626;">Jes�</span><span style=" color: #606060;">at</span></p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1112" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">50</p></td></tr><tr style="height:27pt"><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1113" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">from <span style=" color: #363636;">20,001 </span><span style=" color: #606060;">to</span></p><p class="s1118" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">100<span style=" color: #606060;">,000 at</span></p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1118" style="padding-top: 7pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">40</p></td></tr><tr style="height:26pt"><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1118" style="padding-top: 1pt;padding-left: 23pt;text-indent: -9pt;text-align: left;"><span style=" color: #484848;">Remainder over </span>10<span style=" color: #606060;">0</span>,000 <span style=" color: #484848;">at</span></p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1112" style="padding-top: 7pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">30</p></td></tr><tr style="height:16pt"><td style="width:99pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s199" style="padding-top: 1pt;padding-left: 14pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">.<span style=" color: #7E7E7E;">.</span></p><p class="s1118" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">War<span style=" color: #606060;">e</span>houses <span style=" color: #606060;">(stornge)</span></p></td><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1118" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">First 12,500 <span style=" color: #484848;">or </span><span style=" color: #7E7E7E;">less </span><span style=" color: #606060;">at</span></p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1113" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:33pt"><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1113" style="padding-top: 1pt;padding-left: 25pt;padding-right: 10pt;text-indent: -11pt;text-align: left;">Remainder over 12,500 <span style=" color: #363636;">at</span></p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1113" style="padding-top: 6pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">50</p></td></tr><tr style="height:11pt"><td style="width:99pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1122" style="text-indent: 0pt;line-height: 9pt;text-align: left;">.  <span class="s1123">All o</span><span class="s1124">thers</span></p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1113" style="padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Totaf <span style=" color: #363636;">volt</span><span style=" color: #959595;">-</span>a���</p></td><td style="width:55pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">100</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s1131" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;"><span class="s1126">(A) </span><span class="s1127">Motor-Operated and </span><span class="s1128">Combination Loads.    </span><span style=" color: #363636;">!Table 2.20.3.3 Lighting Lo</span><span style=" color: #959595;">_</span>ad <span style=" color: #262626;">Demand </span>Factors</p><p class="s25" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span style=" color: #484848;">Where a circuit </span><span style=" color: #606060;">supp</span>lies <span style=" color: #484848;">only motor-operated loads, </span>Article <span style=" color: #484848;">4.30 </span><span style=" color: #606060;">sh</span>all apply. Wher<span style=" color: #606060;">e a </span><span styl