e=" color: #484848;">circuit </span><span style=" color: #606060;">supplies </span>only air-<span style=" color: #606060;">co</span>nditioning eq<span style=" color: #606060;">uip</span>m<span style=" color: #606060;">e</span>nt, <span style=" color: #262626;">refrigerating </span><span style=" color: #606060;">eq</span>uipmen<span style=" color: #606060;">t, </span><span style=" color: #484848;">or both, </span><span style=" color: #262626;">Article </span><span style=" color: #484848;">4.40 shall apply. For </span><span style=" color: #606060;">circ</span>uits <span style=" color: #484848;">supplying loads</span><span style=" color: #606060;">c</span>onsistin<span style=" color: #606060;">gof </span>motor-op<span style=" color: #606060;">erated </span><span style=" color: #484848;">utilization equipment </span><span style=" color: #262626;">that </span><span style=" color: #484848;">is fastened </span>in <span style=" color: #484848;">place and has </span>a <span style=" color: #262626;">motor </span><span style=" color: #484848;">larger </span>than <span class="s1133">\18 </span><span style=" color: #484848;">hp </span><span class="s1134">ip </span><span style=" color: #484848;">combination with other </span><span style=" color: #262626;">loads, </span><span style=" color: #606060;">the </span>total <span style=" color: #484848;">calculated </span>load shall <span style=" color: #484848;">be based on </span>125 <span style=" color: #484848;">percent </span><span style=" color: #606060;">of </span><span style=" color: #484848;">the </span><span style=" color: #262626;">largest </span>motor load <span style=" color: #484848;">plus the </span><span style=" color: #606060;">s</span>uin <span style=" color: #262626;">of </span>the <span style=" color: #484848;">other loads.</span></p><p class="s25" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>(B) </b><span class="s495">Inductive </span><b>and LED Lighting Loads. </b>For <span style=" color: #484848;">circuits supplying </span>lightin<span style=" color: #606060;">g </span><span style=" color: #484848;">units </span><span style=" color: #262626;">that </span><span style=" color: #484848;">have ballasts, transformers, autotransfonners, </span>or <span style=" color: #484848;">LED </span>driv<span style=" color: #606060;">ers, </span>the <span style=" color: #484848;">calculated </span>load <span style=" color: #606060;">shall </span><span class="s1134">be </span><span style=" color: #484848;">based </span>on <span style=" color: #484848;">the total </span>ampere <span style=" color: #484848;">ratings of such </span>units <span style=" color: #484848;">and not </span><span style=" color: #262626;">on </span>the <span style=" color: #606060;">total </span><span style=" color: #484848;">watts of the lamps.</span></p><p class="s886" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s1135">(C) </span><span class="s495">Range Loads. </span><span style=" color: #363636;">It </span><span style=" color: #606060;">shall be </span><span style=" color: #262626;">permissible </span><span class="s1136">to </span>apply <span style=" color: #363636;">demand </span>factors for <span style=" color: #606060;">ran</span><span style=" color: #363636;">ge loads in </span>accordance with Table 2.20.3.16, including <span style=" color: #262626;">Note </span>4.</p><p class="s495" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">2.20.3 <span class="s1137">Feeder </span>and <span style=" color: #484848;">Service </span>Load <span style=" color: #363636;">Calculations</span></p><p class="s25" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: justify;"><span class="s495">2.20.3.1 </span><span class="s1139">General. </span>The <span style=" color: #484848;">calculated load of </span><span style=" color: #262626;">a </span>feed<span style=" color: #606060;">e</span>r <span style=" color: #484848;">�r service </span><span style=" color: #606060;">sha</span>ll not <span style=" color: #484848;">be less </span><span style=" color: #262626;">than </span><span style=" color: #484848;">the </span><span style=" color: #606060;">s</span>um <span style=" color: #484848;">of </span>the load<span style=" color: #606060;">s </span><span style=" color: #484848;">on </span>the</p><p class="s25" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">branch <span style=" color: #606060;">circu</span>its supplied<span style=" color: #606060;">, </span><span style=" color: #484848;">as determined by </span>Part <span style=" color: #484848;">2.20.2, after any applicable </span>demand fa<span style=" color: #606060;">cto</span>r<span style=" color: #606060;">s </span><span style=" color: #484848;">permitted </span><span style=" color: #262626;">by </span>Part</p><p class="s25" style="padding-left: 6pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><span style=" color: #606060;">2</span>.<span style=" color: #606060;">20.3 </span><span style=" color: #262626;">or </span><span style=" color: #484848;">2.20.4 or required </span>by <span style=" color: #484848;">Part 2.20.5 have been </span>applied.</p><p class="s1140" style="padding-top: 3pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">FPN: <span style=" color: #606060;">See </span>Examples D1 <span style=" color: #606060;">to </span>D10 in Appendix D. See <span style=" color: #363636;">2.20.2</span><span style=" color: #7E7E7E;">.</span><span style=" color: #606060;">9(B) </span>for <span style=" color: #363636;">th</span><span style=" color: #606060;">e </span>maximnm <span style=" color: #262626;">l</span><span style=" color: #606060;">oad </span>in <span style=" color: #363636;">amper</span><span style=" color: #606060;">es </span>permitted <span style=" color: #606060;">for </span><span style=" color: #363636;">lighting </span><span style=" color: #606060;">\lnits </span>operating <span style=" color: #606060;">at </span>less <span style=" color: #363636;">th</span><span style=" color: #606060;">an </span><span style=" color: #363636;">I</span>00 <span style=" color: #363636;">percent </span>power factor.</p><p class="s886" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s495">2.20.3.3 </span><span class="s494">General Lighting. </span><span style=" color: #363636;">Tb</span><span style=" color: #606060;">e </span>demand <span style=" color: #AAA;">•</span><span style=" color: #363636;">factors </span>specified <span style=" color: #262626;">in </span><span style=" color: #363636;">Table </span>2.20.3.3 shall apply <span style=" color: #363636;">to </span><span style=" color: #262626;">thaf </span>portion of <span style=" color: #262626;">the </span>total <span style=" color: #363636;">branch-circuit </span>load calculated <span style=" color: #363636;">for </span>general <span style=" color: #262626;">illumination. </span>They shall not be applied in determining the number <span style=" color: #363636;">of branch </span><span style=" color: #606060;">c</span><span style=" color: #363636;">ircuits </span>for general <span style=" color: #262626;">illumination.</span></p><p class="s494" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">2.20.3.4 <span style=" color: #262626;">Show-Window </span>and <span style=" color: #262626;">Track </span>Lighting.</p><p class="s886" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s495">(A) </span><b>Show </b><span class="s495">Windows. </span><span style=" color: #363636;">F</span><span style=" color: #606060;">orsho</span><span style=" color: #363636;">w-window </span>lighting, a <span style=" color: #363636;">load </span>of <span style=" color: #363636;">not </span>less <span style=" color: #262626;">than </span><span style=" color: #606060;">660 </span>volt-amperes/linear meter <span style=" color: #363636;">shall </span>be included for <span class="s1142">a.</span>show <span style=" color: #363636;">window</span><span style=" color: #606060;">, </span>measured horizontally along its base.</p><p class="s480" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: left;"><span class="s1143">F</span><b>PN</b><span class="s1143">: </span>See <span style=" color: #484848;">2.20</span><span style=" color: #7E7E7E;">.</span><span style=" color: #484848;">2.5(0) </span><span style=" color: #606060;">for </span>branch <span style=" color: #606060;">circu</span>it<span style=" color: #606060;">s </span>supplying <span style=" color: #606060;">show</span></p><p class="s920" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">• <span style=" color: #363636;">windows.</span></p><p class="s1145" style="text-indent: 0pt;line-height: 11pt;text-align: left;">�</p><p style="text-indent: 0pt;text-align: left;"/><p class="s886" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: left;"><span class="s495">(B) </span><span class="s494">Track </span><span class="s495">Lighting. </span>For track <span style=" color: #262626;">lighting </span><span style=" color: #363636;">in </span>other <span style=" color: #262626;">than </span>dwelling <span style=" color: #363636;">wiits or</span>guest rooms <span style=" color: #363636;">or </span>guestsuitesof <span style=" color: #262626;">hotels </span><span style=" color: #606060;">o</span><span style=" color: #262626;">r</span></p><p class="s1146" style="padding-left: 75pt;text-indent: 0pt;line-height: 2pt;text-align: left;">.</p><p class="s886" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">motels, <span style=" color: #363636;">an additional load </span>of 150 volt-amperes shall be</p><p class="s25" style="padding-left: 6pt;text-indent: 0pt;line-height: 106%;text-align: justify;">included <span style=" color: #484848;">for every </span><span style=" color: #262626;">600 </span><span style=" color: #484848;">mm of </span>lighting tra<span style=" color: #606060;">c</span><span style=" color: #262626;">k </span><span style=" color: #484848;">or fraction </span>thereof<span style=" color: #606060;">. </span><span style=" color: #262626;">Where </span><span style=" color: #484848;">multicircuit </span>track <span style=" color: #484848;">is installed, </span>th.e <span style=" color: #262626;">load </span><span style=" color: #484848;">shall </span>be <span style=" color: #484848;">considered </span>to <span style=" color: #262626;">be di</span><span style=" color: #606060;">vided</span>equally between <span style=" color: #484848;">the </span>track <span style=" color: #484848;">circuits.</span></p><p class="s1140" style="padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: justify;"><span style=" color: #AAA;">• </span>&#39;lhe <span style=" color: #363636;">demand fo</span><span style=" color: #606060;">ctors </span><span class="s85">ot </span>this <span style=" color: #363636;">table shall</span>not apply to <span style=" color: #262626;">tne </span>calculated</p><p class="s480" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;line-height: 92%;text-align: justify;"><span style=" color: #484848;">load of </span>feeder<span style=" color: #606060;">s or servic</span>essupp<span style=" color: #606060;">lying</span><span style=" color: #484848;">areas</span><span style=" color: #606060;">in </span>hospitals, <span style=" color: #484848;">hotelsand </span>mot<span style=" color: #606060;">els</span>w<span style=" color: #606060;">here the entire </span>light<span style=" color: #606060;">ingis</span><span style=" color: #484848;">likely </span>to be <span style=" color: #484848;">used </span><span class="s1148">at </span><span style=" color: #484848;">one time, </span>as in <span style=" color: #484848;">operating rooms, ballrooms, or dining </span>roo<span style=" color: #606060;">ms</span><span style=" color: #7E7E7E;">.</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s884" style="padding-left: 12pt;text-indent: 0pt;text-align: justify;">Exception: <span style=" color: #606060;">If </span>the track lighting is supplied through a device <span style=" color: #606060;">that limi</span><span style=" color: #363636;">ts </span><span style=" color: #262626;">the </span><span style=" color: #606060;">current </span>to <span style=" color: #363636;">the </span>track, the load <span style=" color: #363636;">shall </span>be permitted to <span style=" color: #606060;">be calculate</span><span style=" color: #363636;">d </span><span style=" color: #262626;">based </span><span style=" color: #606060;">on </span>the <span style=" color: #363636;">rating </span>of the <span style=" color: #363636;">devic</span><span style=" color: #606060;">e </span><span style=" color: #363636;">used </span>to <span style=" color: #606060;">limit </span><span style=" color: #363636;">the curr</span><span style=" color: #606060;">ent.</span></p><p class="s25" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;"><span class="s495">2.20.3.5 Receptacle Loads </span><span style=" color: #484848;">-  </span><span class="s495">Other</span><span class="s1149">S</span><b>Than </b><span class="s495">Dwelling </span><span class="s1138">Units. </span>Re<span style=" color: #959595;">.</span><span style=" color: #484848;">ceptacie loads calculated in accordance </span>wi<span style=" color: #606060;">th </span><span style=" color: #484848;">2.20.2.5(H) and </span><span class="s1151">(I) </span><span style=" color: #484848;">shall </span>bepennitt<span style=" color: #606060;">e</span>d <span style=" color: #484848;">to </span><span style=" color: #262626;">be </span>ma�<span style=" color: #606060;">es</span>ubject to the <span style=" color: #484848;">demand factors given </span>in Table <span style=" color: #484848;">2.20.3.l_or </span>Table 2.20.3<span style=" color: #606060;">.5.</span></p><p class="s25" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><b>2.20.3.11 Motors. </b><span style=" color: #484848;">Motor </span>loads <span style=" color: #606060;">s</span>hall be <span style=" color: #484848;">calculated in accordance with </span>4.30<span style=" color: #606060;">.2.4, </span><span style=" color: #484848;">4.30.2.5, </span>and <span style=" color: #606060;">w</span>ith <span style=" color: #262626;">4.40.l.6 </span><span style=" color: #484848;">for hermetic </span>refrigerant motor compres�J·</p><p class="s25" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;"><span class="s495">2.20.3.12 Fixed </span><b>Electric Space </b><span class="s495">Heatigg. </span><span style=" color: #262626;">Fixed </span>electric <span style=" color: #262626;">space-heating loads </span>shall <span style=" color: #262626;">b</span><span style=" color: #606060;">e </span><span style=" color: #484848;">calculateii at l </span><span style=" color: #606060;">0</span>0 percent <span style=" color: #484848;">of the total connected </span>load. <span style=" color: #484848;">H</span><span style=" color: #262626;">o</span><span style=" color: #484848;">wever�</span><span style=" color: #AAA;">&#39;.</span><span style=" color: #484848;">in </span>no case shall <span style=" color: #484848;">a feeder or service </span>l<span style=" color: #606060;">oa</span>d current <span style=" color: #484848;">rati�g</span><span style=" color: #7E7E7E;">\</span>be le<span style=" color: #606060;">ss </span><span style=" color: #484848;">than </span>th<span style=" color: #606060;">e </span>rating <span style=" color: #484848;">of the largest </span><span style=" color: #262626;">branch </span><span style=" color: #484848;">circuit supplied.</span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:45pt"><td style="width:134pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s940" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 15pt;text-align: center;">Portion <span style=" color: #363636;">of </span>Receptacle Load to <span style=" color: #363636;">Which </span>Demand <span style=" color: #363636;">Factor </span>Applies <span class="s1153">(Volt-Amperes)</span></p></td><td style="width:102pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s940" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">Demand <span style=" color: #363636;">Factor(%)</span></p></td></tr><tr style="height:15pt"><td style="width:134pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s199" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">First <span style=" color: #484848;">10 </span>kVAor <span class="s1154">less </span><span class="s1155">at</span></p></td><td style="width:102pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1156" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: center;">100</p></td></tr><tr style="height:15pt"><td style="width:134pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s176" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Remainder <span style=" color: #363636;">ov</span><span style=" color: #606060;">er </span>10 <span style=" color: #363636;">kVA </span>at</p></td><td style="width:102pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1157" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">50</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s494" style="padding-top: 4pt;padding-left: 91pt;text-indent: -73pt;line-height: 109%;text-align: justify;">Table <span style=" color: #262626;">2.20.3.5 Demand </span>Factors <span style=" color: #262626;">for </span>Non-Dwelling <span style=" color: #262626;">Receptacle </span>Loads</p><p class="s655" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">Exception: Where reduced loading of the conductors results.from unitsoperating onduty-cycle, intermittently, or from all units not operating at the same time can be supported by load computations, the feeder and service conductors are permitted to have an ampacity less than 100 percent, provided the conductors have an ampacity for the load so determined.</p><p class="s440" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">2.20.3.13 Small-Appliance and Laundry Loads <span class="s441">-</span></p><p class="s440" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">Dwelling Unit.</p><p class="s440" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(A) Small-Appliance Circuit Load. <span class="s441">In each dwelling unit,theloadsha_ll becalculated at1500volt-amperes for each2-wire small-appliancebranch circuit ascovered by</span></p><p class="s441" style="padding-left: 18pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.10.1.l l(C)(l). Where the load is subdivided through two or more feeders, the calculated load for each shall include not less than 1500 volt-a�peresfor each 2-wire small-appliance branch circuit. These loads shall be permitted to be included with the general lighting load and subjected to the demand factors provided in Table 2.20.3.3.</p><p class="s655" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">Exception: The individual branch circuit permitted hy 2.10.3.J(B)(l), Exception No. 2, shall be permitted to be excluded from the calculation required by 2.20.3.13.</p><p class="s440" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(B) Laundry Circuit Load. <span class="s441">Aload of not less than 1500 volt-amperes shall be included for each 2-wire laundry branch circuit installed as covered by 2.10.1.ll(C)</span></p><p class="s441" style="padding-left: 19pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(2). This load shall be permitted to be included with the general lighting load and subjected to the demand factors provided in Table 2.20.3.3.</p><p class="s441" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;"><b>2.20.3.14Appliance Load</b>-  <b>Dwelling </b><span class="s559">U</span><b>nit(s</b>). Itshal<span class="s1158">I </span>be permissible to apply a demand fae;tor of 75 percent to the nameplate rating load of four or more appliances fastened in p1ace, other than electric ranges, clothes myers, space-heating equipment, <span class="s1159">qr </span>air-conditioning equipment, that are served by the same feeder or service in a one-family, two-family, or multifamily dwelling.</p><p class="s440" style="padding-top: 7pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">2.20.3.15 Electric Clothes Dryers <span class="s441">--,- </span>Dwelling Unit(s). <span class="s441">The load for household electric clothes dryers</span></p><p class="s441" style="padding-left: 16pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">·in a dwelling unit(s) shall be either 5000 watts (volt-</p><p class="s441" style="padding-left: 21pt;text-indent: -3pt;text-align: justify;">•amperes) or the nameplate rating, whichever is larger, for each diyer served. The use of the demand factors in Table 2.20.3.15 shall be pennitted. Where two or more single�phase dryers are supplied by a 3-phase, 4-wire feeder or service, the total load shall be calculated on the basis of twice the maximum number connected between any two phases. Kilovolt-amperes (k:VA) shall be considered equivalent to kilowatts (kW) for loads calculated in this section.</p><p class="s440" style="padding-top: 2pt;padding-left: 79pt;text-indent: -55pt;text-align: left;">Table 2.20.3.15 Demand Factors for Household Electric Clothes Dryers</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:14.4948pt" cellspacing="0"><tr style="height:31pt"><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s778" style="padding-top: 1pt;padding-left: 24pt;padding-right: 10pt;text-indent: -8pt;line-height: 14pt;text-align: left;">Number of Dryers</p></td><td style="width:159pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s778" style="padding-top: 9pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">Demand Factor(%)</p></td></tr><tr style="height:19pt"><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s146" style="padding-top: 3pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">1--4</p></td><td style="width:159pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1160" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">t<span style=" color: #1D1D1D;">oo</span></p></td></tr><tr style="height:17pt"><td style="width:79pt;border-left-style:solid;border-left-width:2pt"><p class="s1162" style="padding-top: 3pt;padding-left: 8pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:159pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 2pt;padding-left: 9pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">85</p></td></tr><tr style="height:17pt"><td style="width:79pt;border-left-style:solid;border-left-width:2pt"><p class="s146" style="padding-top: 2pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:159pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">75</p></td></tr><tr style="height:18pt"><td style="width:79pt;border-left-style:solid;border-left-width:2pt"><p class="s147" style="padding-top: 3pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:159pt;border-right-style:solid;border-right-width:2pt"><p class="s1164" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">65</p></td></tr><tr style="height:16pt"><td style="width:79pt;border-left-style:solid;border-left-width:2pt"><p class="s1162" style="padding-top: 3pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:159pt;border-right-style:solid;border-right-width:1pt"><p class="s1162" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">60</p></td></tr><tr style="height:17pt"><td style="width:79pt;border-left-style:solid;border-left-width:2pt"><p class="s146" style="padding-top: 2pt;padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">9</p></td><td style="width:159pt;border-right-style:solid;border-right-width:2pt"><p class="s146" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">55</p></td></tr><tr style="height:17pt"><td style="width:79pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 3pt;padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">10</p></td><td style="width:159pt;border-right-style:solid;border-right-width:2pt"><p class="s146" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">50</p></td></tr><tr style="height:15pt"><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1162" style="padding-top: 3pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">ll</p></td><td style="width:159pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s146" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">47</p></td></tr><tr style="height:15pt"><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s146" style="padding-top: 3pt;padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">12-23</p></td><td style="width:159pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s146" style="padding-top: 2pt;padding-left: 25pt;text-indent: 0pt;text-align: left;">% = 47 - (number <span style=" color: #333;">of </span>dryers• 11)</p></td></tr><tr style="height:16pt"><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s146" style="padding-top: 3pt;padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">24-42</p></td><td style="width:159pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s146" style="padding-top: 2pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">%=35-[0.5 <span style=" color: #333;">x </span><span style=" color: #646464;">(</span>numberofdryers-23)]</p></td></tr><tr style="height:15pt"><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s146" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 11pt;text-align: center;">43 and over</p></td><td style="width:159pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s146" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">75%</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><span><img width="682" height="1" alt="image" src="Image_073.png"/></span></p><p class="s441" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><b>2.20.3.16 Electric Cooking Appliances in Dwelling Units and Household Cooking- Appliances Used in Instructional Programs. </b>The load for <span style=" color: #333;">household </span>electric ranges, wall-mounted ovens, counter-mounted cooking units, and other household cooking appliances individually rated in excess of l3/4 kW shall be permitted to be calculated in accordance with Table</p><p class="s441" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">2.20.3.16. Kilovolt�ampcres <b>(kVA) </b>shall be considered equivalent to kilowatts (kW) for loads calculated under this section.</p><p class="s441" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">Where two or more single-phase ranges arc supplied by a 3-phasc, 4-wire feeder or service, the total load shall be calculated on the basis of twice the maximum number connected between any two phases.</p><p class="s557" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">FPN No. 1: See the examples <span style=" color: #333;">in </span>Appendix O.</p><p class="s557" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 114%;text-align: left;">FPN No. 2: See Table 2.20.3.17 for commercial cooking equipment.</p><p class="s440" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">2.20.3.17  Kitchen Equipment  <span class="s441">-   </span>Other Than Dwelling Unit(s). <span class="s441">It shall be permissible to calculate the load for commercial electric cooking equipment, dishwasher booster heaters, water heaters, and other kitchen equipment in accordance with Table 2.20.3.17. These demand factors shall be applied to all equipment that has either thermostatic control or intennittent use as kitchen equipment. These demand factors shall not apply to space-heating, ventilating, or air-conditiorring equipment.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">However, in no case shall the feeder or service calculated load be less than the sum of the largest two kitchen equipment loads.</p><p class="s441" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;"><b>2.20.3.21 Noncoincident Loads. </b>Where it is unlikely that two or more noncoincident loads will be in use simultaneously, it shall be permissible to use <span style=" color: #333;">only </span>the largest load(s) that will be used at one time for calculating the total load of a feeder or service.</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:16pt"><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 11pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s218" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Number of Appliances</p></td><td style="width:222pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s1114" style="padding-top: 2pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">Demand Factor(%) (See Notes)</p></td><td style="width:184pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s1114" style="padding-top: 1pt;padding-left: 8pt;padding-right: 9pt;text-indent: 0pt;line-height: 159%;text-align: center;">Column C Maximum Demand <span class="s218">(kW) (See Notes)</span></p><p class="s218" style="padding-left: 8pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">(Not over 12 kW R11ting)</p></td></tr><tr style="height:38pt"><td style="width:113pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s218" style="padding-top: 8pt;padding-left: 22pt;text-indent: -15pt;line-height: 92%;text-align: left;">Column A(Less than 3 1/2 kW Rating)</p></td><td style="width:109pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s218" style="padding-top: 8pt;padding-left: 8pt;text-indent: 1pt;line-height: 92%;text-align: left;">Column B (3 1/2 kW through 8 3/4 Rating)</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 4pt;padding-left: 5pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">I</p></td><td style="width:113pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:26pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1168" style="padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: left;">I</p></td><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">80</p></td><td style="width:184pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1168" style="padding-top: 3pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">8</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 3pt;padding-left: 5pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">2</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">75</p></td><td style="width:26pt;border-left-style:solid;border-left-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:83pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 2pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">65</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1171" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">11</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1168" style="padding-top: 4pt;padding-left: 5pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">3</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">70</p></td><td style="width:26pt;border-left-style:solid;border-left-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:83pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">55</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">14</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 5pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">66</p></td><td style="width:26pt;border-left-style:solid;border-left-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:83pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">50</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1172" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">17</p></td></tr><tr style="height:15pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 3pt;padding-left: 5pt;padding-right: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">5</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 2pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">62</p></td><td style="width:26pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:83pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 2pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">45</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">20</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 3pt;padding-left: 5pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:113pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 3pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">59</p></td><td style="width:109pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1170" style="padding-top: 3pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">43</p></td><td style="width:184pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">21</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 4pt;padding-left: 5pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">56</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">40</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">22</p></td></tr><tr style="height:17pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1168" style="padding-top: 4pt;padding-left: 5pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">53</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1167" style="padding-top: 2pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">36</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1171" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">23</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 3pt;padding-left: 5pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">9</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1173" style="padding-top: 4pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">SJ</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1170" style="padding-top: 3pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">35</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">24</p></td></tr><tr style="height:16pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 4pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">10</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">49</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1170" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">34</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">25</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 5pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">11</p></td><td style="width:113pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">47</p></td><td style="width:109pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">32</p></td><td style="width:184pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">26</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">12</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">45</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1169" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">32</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">27</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">13</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">43</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">32</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">28</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">41</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">32</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">29</p></td></tr><tr style="height:16pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">15</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">40</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">32</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">30</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">16</p></td><td style="width:113pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">39</p></td><td style="width:109pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">28</p></td><td style="width:184pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">31</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 4pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">17</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 3pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">28</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">32</p></td></tr><tr style="height:17pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">18</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">37</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">28</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">33</p></td></tr><tr style="height:17pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">19</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">36</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1174" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">28</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">34</p></td></tr><tr style="height:16pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 4pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">20</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">35</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">28</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">35</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1167" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">21</p></td><td style="width:113pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">34</p></td><td style="width:109pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1169" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">26</p></td><td style="width:184pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1167" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">36</p></td></tr><tr style="height:17pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1174" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:113pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">33</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1169" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">26</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">37</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1167" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">23</p></td><td style="width:113pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">32</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">26</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1167" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">38</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1167" style="padding-top: 3pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">24</p></td><td style="width:113pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">31</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">26</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1170" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">39</p></td></tr><tr style="height:16pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">25</p></td><td style="width:113pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1169" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">26</p></td><td style="width:184pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1167" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">40</p></td></tr><tr style="height:36pt"><td style="width:106pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1167" style="padding-top: 4pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">26-30</p><p class="s1167" style="padding-top: 7pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">31 -40</p></td><td style="width:113pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">30</p><p class="s1170" style="padding-top: 7pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:109pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1167" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">24</p><p class="s1166" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:184pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1170" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">15<b>kW+ </b>I <b>kW </b><span class="s1166">for </span><span class="s1176">each range</span></p></td></tr><tr style="height:18pt"><td style="width:106pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1170" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">41 - 50</p></td><td style="width:113pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 4pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:109pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1167" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">20</p></td><td style="width:184pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:18pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1167" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">51-60</p></td><td style="width:113pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1170" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">18</p></td><td style="width:184pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1175" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;"><span class="s1169">25</span>kW+ <span class="s1167">314</span>kW <span class="s1166">for </span><span class="s1177">each </span><span class="s1166">range</span></p></td></tr><tr style="height:16pt"><td style="width:106pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1169" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">61and over</p></td><td style="width:113pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1167" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1170" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">16</p></td><td style="width:184pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:8pt"><td style="width:512pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt" colspan="5"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s506" style="padding-top: 4pt;padding-left: 13pt;text-indent: 5pt;line-height: 92%;text-align: center;">Table 2.20.3.16 Demand Factors and Loads for Household Electric R11nges, Wull-Mountcd Ovens, Counter-Mounted· Cooking Units, and Other Household Cooking Appliances over 13/4 kW R11ting (Column C to be used in all cases except as otherwise permitted in Note 3.)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1145" style="padding-left: 9pt;text-indent: 0pt;line-height: 10pt;text-align: left;">�otes:</p><p class="s1145" style="padding-left: 8pt;text-indent: 0pt;line-height: 83%;text-align: justify;">I.Over <span class="s1178">12 </span>kW <span class="s1178">through </span>27 kW ranges<span class="s1178">all</span>of same rating. <span class="s1178">Forranges </span>individually <span class="s1178">rated </span>more thm <span class="s1178">12</span>kW <span class="s1178">but </span>not more <span class="s1178">the.n</span>27 kW, the <span class="s1178">maximwn </span>demand inColumn <span class="s1179">C snail </span>be increased <i>5 </i>percent for each addition11l kilowatt of rating or major fraction !hereof <span class="s1179">by </span>which the rating of individual ranges exceeds 12kW.</p><p class="s1145" style="padding-left: 9pt;text-indent: 0pt;line-height: 84%;text-align: left;">2.0ver 8:W kW through 27 kW ranges of unequal ratings. For rangesindividually rated more than 8 314 kWand of different rarings., but none exceeding 27 kW, <span class="s1181">e.n </span>average value of rating shall be calculated by adding together the ratings of all ranges toobtain the tolal connected load (using 12 kW for any range rated less than 12 kW) <span class="s1179">and </span>dividing by the tol4number of ranges. Then the<span class="s1182">IDllXimum </span>demand in Column Cshall be increased <i>5 </i>percent for each kilowatt or major fraction thereof by which this average valueexceeds 12 kW.</p><p class="s1145" style="padding-left: 8pt;text-indent: 0pt;line-height: 85%;text-align: justify;">J.Over 1¥4kW through 8314 kW.In lieuof themethod provided inColumn C,it shall be pennissible I!)add the nameplate ratingsof all household cooking appliances rated <span class="s1179">mon: </span>than 1314 kW but <span class="s1179">not </span>more than 8:W kW and multiply the sum by the <span class="s1179">dem.1111d </span>factors specified in ColumnAor Colwnn B for lhe given number ofappl�ances. Where the rating ofcooking appli�falls under both Column Aand Column B, thedemand factors for <span class="s1179">each column </span>shall beapplied to the appliances for thatcolumn, and the results added together.</p><p class="s1145" style="padding-left: 8pt;text-indent: 0pt;line-height: 84%;text-align: left;">4.Branch-Circuit Load. It shall bepcnnissible to calculate the branch-circuit load for one range in<span class="s1179">accordance </span>with Table2.20.3.16. The branch-circuit load for one wall-mounted ovenoronecounter-mountedcooking unitshall be the nameplate ratingof the appliance. The hnmch-circuit load for a count­ er-mounted cooking unit and not more_than twowall.mounted ovens,all supplied from a single branch circuit and located in the same mom,.shall be calculated byadding the nameplate ralingof th�<span class="s1179">individual </span>appliances andtreating this <span class="s1179">total </span>as equivalent to one range.             .</p><p class="s1145" style="padding-left: 9pt;text-indent: 0pt;line-height: 10pt;text-align: left;">5.This table shallalso apply <span class="s1179">to </span>household cooking appliances ratedover l¥4 kW and used in instructional programs.</p><p class="s24" style="padding-top: 5pt;padding-left: 51pt;text-indent: -10pt;text-align: left;">Table 2.20.3.17 Demand Factors for Kitchen Equipment - Other than Dwelling Units</p><table style="border-collapse:collapse;margin-left:25.212pt" cellspacing="0"><tr style="height:18pt"><td style="width:133pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s1183" style="padding-top: 3pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">Number of Units of Equipment</p></td><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1184" style="padding-top: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">Demand Factor(%)</p></td></tr><tr style="height:19pt"><td style="width:133pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1185" style="padding-top: 4pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:18pt"><td style="width:133pt;border-left-style:solid;border-left-width:1pt"><p class="s1186" style="padding-top: 3pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">2</p></td><td style="width:104pt;border-right-style:solid;border-right-width:1pt"><p class="s1183" style="padding-top: 3pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:17pt"><td style="width:133pt;border-left-style:solid;border-left-width:1pt"><p class="s1183" style="padding-top: 2pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">3</p></td><td style="width:104pt;border-right-style:solid;border-right-width:1pt"><p class="s1183" style="padding-top: 2pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">90</p></td></tr><tr style="height:17pt"><td style="width:133pt;border-left-style:solid;border-left-width:1pt"><p class="s1183" style="padding-top: 3pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:104pt;border-right-style:solid;border-right-width:1pt"><p class="s1183" style="padding-top: 3pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">80</p></td></tr><tr style="height:18pt"><td style="width:133pt;border-left-style:solid;border-left-width:1pt"><p class="s1186" style="padding-top: 2pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:104pt;border-right-style:solid;border-right-width:1pt"><p class="s1183" style="padding-top: 2pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">70</p></td></tr><tr style="height:19pt"><td style="width:133pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s1183" style="padding-top: 4pt;padding-left: 1pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">6 and over</p></td><td style="width:104pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1187" style="padding-top: 3pt;padding-left: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">65</p></td></tr></table><p class="s403" style="padding-top: 2pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">2.20.3.22 Feeder or Service Neutral Load.</p><p class="s24" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(<b>A)BasicCalculation. </b>Thefeederorserviceneutral load shall be the maximum unbalance of the loaddetermined by this article. The maximum unbalanced load shall be the maximum net calculated load between the neutral conductor and any one ungrounded conductor.</p><p class="s1188" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Exception: For 3-wire, 2-phase or 5-wire, 2-phase systems, the maximum unbalanced load shall be the maximum net calculated load between the neutral conductor  and  any one  ungrounded  conductor multiplied by 140 percent.</p><p class="s403" style="padding-top: 4pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(B) Permitted Reductions. <span class="s24">A service or feeder supplying the following loads shall be permitted to have an ad&lt;litional demand factor of 70 percent applied to the amount in 2.20.3.22(B)(l) or portion of the amount in 2.20.3.22(B)(2) determined by the following basic calculations:</span></p><p class="s24" style="padding-top: 5pt;padding-left: 51pt;text-indent: -17pt;text-align: justify;">(1) A feeder or service supplying household electric ranges, wall-mounted ovens, counter-mounted cooking units, and electric dryers, where the maximum unbalanced load has been determined in accordance withTable 2.20.3.16for ranges and Table 2.20.3.15 for dryers</p><p class="s24" style="padding-top: 5pt;padding-left: 51pt;text-indent: -17pt;text-align: justify;">(2) That portion of the unbalanced load in excess of 200 amperes where the feeder or service is supplied from a 3-wire de or single-phase ac system; or a 4-wire, 3-phase system; or a 3-wire, 2-phase system; or a 5-wire, 2-phase system</p><p class="s409" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">FPN: Se,e Examples D6 to D8 inAppendix D.</p><p class="s403" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(C)Prohibited Reductions. <span class="s24">There shall he noreduction of the neutral or grounded conductor capacity applied to the amount in 2.20.3.22(C)(l),or portion of the amount in (C)(2), from that detennined by the basic calculation:</span></p><p class="s403" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(1) Any <span class="s24">portion of a 3-wire circuit consisting of 2 ungrounded conductors and the neutral conductor of a 4-wire, )-phase, wye-connected system</span></p><p class="s24" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(2) That portion consisting of nonlinear loads supplied from a 4-wire, wye-connected, 3-phase system</p><p class="s409" style="padding-top: 4pt;padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: A 3-phasc, 4-wire, wye-connected power system used to supply power to nonlinear loads may necessitate that the power system design allow for the possibility of <span class="s410">high </span>hannonic neutral conductor currcuts.</p><p class="s403" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">2.20.3.23 Dwelling Unit-More than 150 Square Metres Floor Area. <span class="s24">For a dwelling unit having a floor area more than 150 square metres, thefeeder and service loads shall be computed with 100 percent demand factor on the airconditioningload and the lighting load. The cooking load shall be computed in accordance with Section 2.20.3.16. Other load shall be permitted to be computed with 40 percent demand factor.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 116pt;text-indent: -65pt;text-align: justify;">2.20.4 Optional F&#39;eeder and Service Load Calculations</p><p class="s403" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">2.20.4.1 General. <span class="s24">Ortional feeder and service load calculations shall be permitted in accordance with Part 2.20.4.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.20.4.3 Dwelling Unit.</p><p class="s24" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(A) F�eder and Service Load. This section applies to a dwelling unit having the total connected <span style=" color: #343434;">load </span>served by a single 230-volt set of 2-wire service, <span style=" color: #343434;">or </span>115/230- volt or 208Y/120-volt set of 3-wire service or feeder conductors with an ampacity of 100 or greater. It shall be permissible to calculate the feeder and <span style=" color: #343434;">service </span>loads in accordance with this section instead of the method specified in Part Ill of this article. The calculated load shall be the result of adding the loads from 2.20.4.3(B) and (C).  Feeder  and  service-entrance conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 2.20.3.22.</p><p class="s403" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(B) General Loads. <span class="s24">The general calculated load shall be not less than 100 percent of thefirst 10 kVA plus 40 percent of the remainder of the following loads:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 53pt;text-indent: -17pt;text-align: justify;">(1) 24 volt-amperes/m<span class="s1052">2 </span>for general lighting and general-use receptacles. The floor area for each floor shall be calculated from the outside dimensions of the dwelling unit. The <span style=" color: #343434;">calculated </span>floor area shall not include open porches, garages, or unused or unfinished spaces not adaptable for future use.</p><p class="s24" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(2) 1500 volt-amperes for each 2-wire, 20-ampere small-appliance branch circuit and each laundry branch circuit covered in 2.10.1.11(C)(1) and (C) (2).</p><p class="s24" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(3) The nameplate rating of thefollowing:</p><p class="s24" style="padding-top: 6pt;padding-left: 62pt;text-indent: -17pt;line-height: 106%;text-align: justify;">a. All appliances that are fastened in place, permanently connected, or located to be on a specific circuit</p><p class="s441" style="padding-top: 2pt;padding-left: 41pt;text-indent: -17pt;text-align: left;">b. Ranges, wall-mounted ovens, counter-mounted cooking units</p><p class="s441" style="padding-top: 5pt;padding-left: 41pt;text-indent: -17pt;text-align: left;">c. Clothes dryers that are not connected to the laundry branch circuit specified in item (2)</p><p class="s441" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">d. Water heaters</p><p class="s441" style="padding-top: 6pt;padding-left: 32pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(4) The nameplc1te ampere or kVA rating of all pennanently connected motors not included in item <span class="s1189">(3J.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;line-height: 106%;text-align: left;">(C) Heating and Air-Conditioning Load. <span class="s441">The largest of the following six selections (load in </span>kVA) <span class="s441">shall be• included:</span></p><p class="s474" style="padding-left: 32pt;text-indent: -18pt;text-align: justify;">( I) <span class="s441">100 percent of the nameplate rating(s) of the air conditioning and cooling.</span></p><p class="s441" style="padding-top: 1pt;padding-left: 32pt;text-indent: -18pt;text-align: justify;">(2) 100 percent of the nameplate rating(s) of the heat pump when the heat pump is used without any supplemental electric heating.      \</p><p class="s441" style="padding-top: 1pt;padding-left: 32pt;text-indent: -18pt;text-align: left;">(3) 100 percent of the nameplate rating(s) \of the heat pump compressor and 65 percent of the supplemental electric heating for central electric space-heating systems. If the heat pump compressor is prevented from operating at the same time as the supplementary <b>heat, it </b>does not need to be added to the supplementary heat for the total central space heating load.</p><p class="s441" style="padding-top: 2pt;padding-left: 32pt;text-indent: -17pt;line-height: 94%;text-align: justify;">(4) 65 percent of the nameplate rating(s) of electric space heating if less than four separately controlled units.</p><p class="s441" style="padding-top: 2pt;padding-left: 33pt;text-indent: -18pt;line-height: 94%;text-align: justify;">(5) 40 percent of the nameplate rating(s) of electric space heating if fouror moreseparately controlled units.</p><p class="s441" style="padding-top: 1pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;">(6) 100 percent of the nameplate ratings of electric thennal storage and other heating systems where the usual load is expected to be continuous at the full nameplate value. Systems qualifying under this selection shall not be calculated under any other selection in 2.20.4.3(C).</p><p class="s441" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><b>2.20.4.4 Existing Dwelling Unit. </b>This section shall be permitted to be used to determine if the existing service or feeder is of sufficient capacity <span class="s1158">to </span>serve additional loads. Where the dwelling unit is served by a 230-volt, 2-wire service, or115/230-volt or<span class="s1158">208Y</span>/120-volt, 3-wire service, it shall be permissible to calculate the total load in accordance with 2.20.4.4(A) or (B).</p><p class="s440" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">(A) Where Additional Air-Conditioning Equipment or Electric Space-Heating Equipment Is Not to Be Installed. <span class="s441">The following percentages shall be used for existing and additional new loads.   &quot;&quot;</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:6.44085pt" cellspacing="0"><tr style="height:16pt"><td style="width:150pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s778" style="padding-top: 2pt;padding-left: 47pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Load (kVA)</p></td><td style="width:88pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s778" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Percent of Load</p></td></tr><tr style="height:20pt"><td style="width:150pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">First 8 kVA ofload at</p></td><td style="width:88pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:18pt"><td style="width:150pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 3pt;padding-left: 21pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Remainder of load at</p></td><td style="width:88pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">40</p></td></tr></table><p class="s441" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">Load calculations shall include the following:</p><p class="s441" style="padding-top: 1pt;padding-left: 31pt;text-indent: -18pt;text-align: justify;">(1) General lighting and general-use receptacles at 24 voltamperes/m<span class="s664">2 </span>as determined by 2.20.2.3</p><p class="s441" style="padding-top: 7pt;padding-left: 31pt;text-indent: -17pt;text-align: justify;">(2) 1500 volt-amperes for each 2-wire, 20-ampere small-appliance branch circuit and each laundry branch circuit covered in 2.10.1.11(C)(l) and (C) (2)</p><p class="s441" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(3) The narneplate rating of thefollow_ing:</p><p class="s441" style="padding-top: 6pt;padding-left: 41pt;text-indent: -18pt;line-height: 106%;text-align: justify;">a. All appliances that arc fastened in place, permanently connected, or located to be on a specific circuit</p><p class="s557" style="padding-top: 6pt;padding-left: 41pt;text-indent: -18pt;line-height: 108%;text-align: justify;">b.  <span class="s1190">Ranges, wall-mounted ovens, counter-mounted cooking units</span></p><p class="s557" style="padding-top: 5pt;padding-left: 41pt;text-indent: -18pt;text-align: justify;">c.  <span class="s1190">Clotl1es dryers that are not connected to the laundry branch circuit specified in item (2)</span></p><p class="s660" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">d. <span class="s1191">Water heaters</span></p><p class="s440" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">(B) Where Additional Air-Conditioning Equipment <span class="s441">or </span>Electric Space-Heating Equipment <span class="s441">Is </span>to _Be Installed. <span class="s441">The following percentages shall be used for existing and additional new loads. The larger connected load of air-conditioning or space-heating, but not both, shall be used.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:6.20006pt" cellspacing="0"><tr style="height:16pt"><td style="width:172pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s778" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Load</p></td><td style="width:67pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">% <b>of Load</b></p></td></tr><tr style="height:16pt"><td style="width:172pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Air-conditioning equipment</p></td><td style="width:67pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">100</p></td></tr><tr style="height:16pt"><td style="width:172pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Central electric space beating</p></td><td style="width:67pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">100</p></td></tr><tr style="height:31pt"><td style="width:172pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-left: 4pt;padding-right: 10pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Less than four separately controlled space-heating units</p></td><td style="width:67pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 9pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:17pt"><td style="width:172pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: left;">First 8 <b>kVA </b>of all other loads</p></td><td style="width:67pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">100</p></td></tr><tr style="height:16pt"><td style="width:172pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Remainder of all other loads</p></td><td style="width:67pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 1pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">40</p></td></tr></table><p class="s441" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">Other loads shall include the followmg:</p><p class="s441" style="padding-top: 6pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;">(1) General lighting and general-use receptacles at 24 voltamperes<span style=" color: #3A3A3A;">/</span>m<span class="s664">2 </span>as determined by 2.20.2.3</p><p class="s441" style="padding-top: 6pt;padding-left: 33pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(2) 1500 volt-amperes for each 2-wire, 20-ampere small-appliance branch circuit and each laundry branch circuit covered in 2.10.1.ll(C)(l) and (C) (2)</p><p class="s441" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(3) The nameplate rating of the following:</p><p class="s441" style="padding-top: 7pt;padding-left: 42pt;text-indent: -18pt;text-align: justify;">a. <b>All </b>appliances that are fastened in place, permanently connected, or located to be on a specific circuit</p><p class="s440" style="padding-top: 6pt;padding-left: 42pt;text-indent: -18pt;text-align: justify;">b. <span class="s441">Ranges, wall-mounted ovens, counter-mounted cooking units</span></p><p class="s441" style="padding-top: 6pt;padding-left: 42pt;text-indent: -18pt;text-align: justify;">c. Clothes dryers that are not connected to the laundry branch circuit specified in item (2)</p><p class="s441" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">d. Water heaters</p><p class="s120" style="padding-top: 2pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">2.20.4.5 Multifamily Dwelling.</p><p class="s120" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(A) Feeder or Service Load. <span class="s121">It shall be permissible to calculate the load of a feeder or service that supplies three or more dwelling units of a multifamily dwelling in accordance with Table 2.20.4.5 instead of Part 2.20.3 if all the following conditions are met:</span></p><p class="s121" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;">(1} No dwelling unit is supplied by more than one feeder.</p><p class="s121" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;">(2) Each dwelling unit is equipped with electric cooking equipment.</p><p class="s394" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;line-height: 106%;text-align: justify;">1:!,&#39;xception: When the calculated load for multifamily dwellings without electric cooking in Part 2.20.3 exceeds that calculated under Part 2.20.4 for the identical load plus electric cooking (hased on 8 <b>kW </b>per unilj, the lesser of the two load� shall be permitted to be used.</p><p class="s578" style="padding-top: 5pt;padding-left: 51pt;text-indent: -17pt;text-align: justify;">(3) <span class="s124">Each dwelling unit </span>is <span class="s124">equipped witheither electric space heating or air conditioning, or both. Feeders and service·conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 2.20.3.22.</span></p><p class="s121" style="padding-top: 5pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;"><b>(B) House Loads. </b>House loads shall be calculated in accordance with Part 2.20.3 of this article and shall be in addition to the dwelling <span class="s395">unit </span>loads calculated in accordance with Table 2.20.4.5.</p><p class="s120" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Calculated Loads. <span class="s121">The calculated load to which thedemand factors of Table 2.20.4.5 apply shall include the following:</span></p><p class="s124" style="padding-top: 6pt;padding-left: 51pt;text-indent: -17pt;text-align: justify;"><span class="s578">(1) </span>24 volt-amperes/m<span class="s1192">2 </span>for general lighting and general-use receptacles</p><p class="s121" style="padding-top: 6pt;padding-left: 51pt;text-indent: -17pt;text-align: justify;">(2) 1500 volt-amperes for each 2-wirc, 20-ampere small-appliance branch circuit and each laundry branch circuit covered in 2.10.1.1l(C)(l) and (C) (2)</p><p class="s121" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(3) The nameplate rating of the following:</p><p class="s121" style="padding-top: 7pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">a. All appliances that are fastened in place, permanently connected, or located to be on a specific circuit</p><p class="s121" style="padding-top: 6pt;padding-left: 60pt;text-indent: -16pt;text-align: justify;">b. Ranges, wall-mounted ovens, counter-mounted cooking units</p><p class="s121" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">c. Clothes dryers that are not connected to the laundry branch circuit specified <span class="s423">in </span>item (2)</p><p class="s121" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">d. Water heaters</p><p class="s121" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(4) The nameplate ampere or kVA rating of all permanently connected motors not included in item (3)</p><p class="s121" style="padding-top: 3pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(5) The larger of the air-conditioning load or the fixed electric space-heating load</p><p class="s121" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;"><b>2.20.4.6 Two Dwelling Units. </b>Where two dwelling units are supplied by a single feeder and <span style=" color: #363636;">the </span>calculated load under Part III of this article exceeds that for three identical units calculated under 2.20.4.5, the lesser <span style=" color: #363636;">of </span>the two loads shall be pennittcd <span style=" color: #363636;">to </span>be used.</p><p class="s121" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;"><b>2.20.4.7 Schools. </b>The calculation of a feeder or service load for schools shall be permitted in accordance with Table 2.20.4.7 in lieu of Part 2.20.3 where equipped with electric space heating, air conditioning, or bo<span style=" color: #595959;">t</span>h. The connected load to which the demand factors of Table 220.86 apply shall include all of the interior and exterior lighting, power, water heating, cooking, other loads, and the larger of the air-conditioning <span style=" color: #595959;">l</span>oad or space-heating load within the building or structure.</p><p class="s121" style="padding-top: 6pt;padding-left: 29pt;text-indent: -5pt;text-align: justify;">. Feeders and service conductors whose calculated load is determined by this optional calculation shall be pennitted to have the neutral load determined by 2.20.3.22. Where the building or structure load is calculated by this optional method, feeders <span style=" color: #363636;">within </span>the</p><p class="s120" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;text-align: center;">Table 2.20.4.5 Optional Calculations <span class="s121">-  </span>Demand Factors for Three or More Multifamily Dwelling Units</p><table style="border-collapse:collapse;margin-left:28.7245pt" cellspacing="0"><tr style="height:15pt"><td style="width:130pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1193" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Number <span class="s378">of </span>Dwelling Units</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1193" style="padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Demand Factor <span class="s1194">(</span><span class="s1195">0</span><span class="s380">/,,)</span></p></td></tr><tr style="height:19pt"><td style="width:130pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 4pt;padding-left: 6pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">3-5</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 4pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">45</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">6-7</p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">44</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">8 - !O</p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 4pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">43</p></td></tr><tr style="height:18pt"><td style="width:130pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">11</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 3pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">42</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">12 • 13</p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">41</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1196" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1<span style=" color: #1F1F1F;">4 - 15</span></p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">40</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1109" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">16 <span style=" color: #1F1F1F;">- 17</span></p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">39</p></td></tr><tr style="height:14pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">18 - 20</p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">38</p></td></tr><tr style="height:18pt"><td style="width:130pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">21</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">37</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">22 -23</p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">36</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">24 -25</p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">35</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1109" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">26 <span style=" color: #1F1F1F;">• 27</span></p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">34</p></td></tr><tr style="height:15pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">28 -30</p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">33</p></td></tr><tr style="height:18pt"><td style="width:130pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">31</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">32</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">32- 33</p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">31</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">34- 36</p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">30</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">37- 38</p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1109" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">29</p></td></tr><tr style="height:14pt"><td style="width:130pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: center;">39-42</p></td><td style="width:110pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">28</p></td></tr><tr style="height:18pt"><td style="width:130pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">43-45</p></td><td style="width:110pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">27</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">46-50</p></td><td style="width:110pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">26</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1109" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">51-55</p></td><td style="width:110pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">25</p></td></tr><tr style="height:17pt"><td style="width:130pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">56 -61</p></td><td style="width:110pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">24</p></td></tr><tr style="height:16pt"><td style="width:130pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 2pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">62andover</p></td><td style="width:110pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">23</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_074.png"/></span></p><p class="s1197" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;text-align: center;">ARTICLE <span class="s1198">2</span><span class="s1199">.</span><span class="s1200">20- </span>BRANCH-CIRCUIT, FEEDER ANO SERVICE <span style=" color: #4D4D4D;">CALCULATIONS</span></p><p class="s8" style="padding-top: 8pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span style=" color: #2A2A2A;">building or structure </span>shall have <span style=" color: #2A2A2A;">ampacity as permitted </span>in <span style=" color: #2A2A2A;">Part </span>2.20.3; <span style=" color: #4D4D4D;">however, </span><span style=" color: #2A2A2A;">the </span>ampacity <span style=" color: #4D4D4D;">of </span><span style=" color: #2A2A2A;">an individual </span><span style=" color: #4D4D4D;">feeder shall not </span>be required <span style=" color: #4D4D4D;">to </span>be <span style=" color: #2A2A2A;">larger </span>than the ampacity for the <span style=" color: #2A2A2A;">entire </span>building.</p><p class="s1201" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 109%;text-align: justify;">This <span style=" color: #4D4D4D;">section shall </span>not <span style=" color: #3D3D3D;">apply to </span><span style=" color: #4D4D4D;">portable </span>classroom buildings.</p><p class="s1202" style="padding-bottom: 1pt;padding-left: 17pt;text-indent: -9pt;text-align: justify;">Table 2.20.4.7 Optional <span style=" color: #3D3D3D;">Method </span><span class="s1201">-  </span>Demand Factors for Feeders and <span style=" color: #3D3D3D;">Service </span>Conductors for Schools</p><table style="border-collapse:collapse;margin-left:6.80606pt" cellspacing="0"><tr style="height:15pt"><td style="width:128pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1203" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Connected Load</p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1203" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Demand Factor <span class="s1204">(%)</span></p></td></tr><tr style="height:19pt"><td style="width:128pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1205" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">First 24 VA/m<span class="s1206">2 </span><span style=" color: #2A2A2A;">Plus,</span></p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1208" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:31pt"><td style="width:128pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1207" style="padding-left: 49pt;padding-right: 5pt;text-indent: -40pt;line-height: 15pt;text-align: left;">Over <span style=" color: #4D4D4D;">24 </span>through <span style=" color: #4D4D4D;">180 </span>VN <span style=" color: #3D3D3D;">m</span><span class="s1209">1 </span>Plus</p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1208" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">75</p></td></tr><tr style="height:19pt"><td style="width:128pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1207" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Remainder <span style=" color: #3D3D3D;">over180 </span><span style=" color: #4D4D4D;">VN</span>m<span class="s1210">2</span></p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1208" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">25</p></td></tr></table><p class="s8" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s1202">2.20.4.8 Determining Existing Loads. </span>The<span style=" color: #2A2A2A;">calculation of </span><span style=" color: #4D4D4D;">a feeder </span>or <span style=" color: #4D4D4D;">service Load for </span><span style=" color: #2A2A2A;">existing </span><span style=" color: #4D4D4D;">installations </span>shall <span style=" color: #4D4D4D;">be </span>permitted <span style=" color: #4D4D4D;">to </span><span style=" color: #2A2A2A;">u</span><span style=" color: #5D5D5D;">s</span><span style=" color: #2A2A2A;">e </span>acrual <span style=" color: #2A2A2A;">maximum demand </span><span style=" color: #4D4D4D;">to </span>determine <span style=" color: #2A2A2A;">the </span>existing <span style=" color: #2A2A2A;">load </span>under <span style=" color: #4D4D4D;">all </span><span style=" color: #2A2A2A;">of the following</span>; <span style=" color: #4D4D4D;">conditions:</span></p><p class="s8" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;"><span style=" color: #4D4D4D;">(1) </span>The <span style=" color: #2A2A2A;">maximum </span>demand <span style=" color: #2A2A2A;">data is </span><span style=" color: #4D4D4D;">available </span>for <span style=" color: #2A2A2A;">a 1-year period.</span></p><p class="s1211" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Exception: <span class="s1212">if </span>the maximum <span style=" color: #3D3D3D;">demand </span>data <span style=" color: #4D4D4D;">for </span><span style=" color: #3D3D3D;">a 1-year </span><span style=" color: #4D4D4D;">period is </span><span style=" color: #3D3D3D;">not </span>available, <span style=" color: #4D4D4D;">the </span>calculated <span style=" color: #4D4D4D;">load </span><span style=" color: #3D3D3D;">shall be </span>p<span style=" color: #5D5D5D;">e</span>rmitted <span style=" color: #4D4D4D;">to be based on </span><span style=" color: #3D3D3D;">the </span><span style=" color: #4D4D4D;">maximum </span>demand <span style=" color: #6D6D6D;">(the </span><span style=" color: #3D3D3D;">highest average </span>kilowatts <span style=" color: #4D4D4D;">reached </span><span style=" color: #3D3D3D;">and maintained </span>for <span style=" color: #3D3D3D;">a </span><span style=" color: #4D4D4D;">I5-minute interval) </span><span style=" color: #5D5D5D;">co</span>ntinuou<span style=" color: #4D4D4D;">sly recorded over </span><span style=" color: #3D3D3D;">a </span>minimum 30-day <span style=" color: #4D4D4D;">period </span>using <span style=" color: #3D3D3D;">a </span><span style=" color: #4D4D4D;">recording </span>ammeter <span style=" color: #4D4D4D;">or </span>power m<span style=" color: #5D5D5D;">ete</span><span style=" color: #3D3D3D;">r </span><span style=" color: #4D4D4D;">connected to the highest </span>load<span style=" color: #5D5D5D;">ed </span><span style=" color: #4D4D4D;">phase </span><span style=" color: #3D3D3D;">of </span><span style=" color: #4D4D4D;">the </span><span style=" color: #3D3D3D;">feeder </span><span style=" color: #4D4D4D;">or </span>servi<span style=" color: #4D4D4D;">ce</span><span style=" color: #6D6D6D;">, </span><span style=" color: #4D4D4D;">based </span><span style=" color: #3D3D3D;">on </span>the <span style=" color: #3D3D3D;">initial loading </span>at <span style=" color: #3D3D3D;">the </span><span style=" color: #5D5D5D;">start </span>of <span style=" color: #3D3D3D;">the recording. </span>The <span style=" color: #3D3D3D;">recording </span>shall <span style=" color: #3D3D3D;">reflect </span>the <span style=" color: #4D4D4D;">maximum </span><span style=" color: #3D3D3D;">demand </span>of the <span style=" color: #3D3D3D;">feeder or </span><span style=" color: #4D4D4D;">service </span><span style=" color: #3D3D3D;">by </span><span style=" color: #4D4D4D;">being </span>taken when <span style=" color: #3D3D3D;">the building or </span><span style=" color: #4D4D4D;">space </span><span style=" color: #3D3D3D;">is </span>occupied <span style=" color: #4D4D4D;">and </span><span style=" color: #3D3D3D;">shall include </span><span style=" color: #4D4D4D;">by</span>measurement <span style=" color: #4D4D4D;">or </span><span style=" color: #3D3D3D;">calculation </span><span style=" color: #4D4D4D;">the</span><span style=" color: #3D3D3D;">larger </span>of <span style=" color: #3D3D3D;">the heating </span>or <span style=" color: #4D4D4D;">coolingequipment </span>loa<span style=" color: #4D4D4D;">d</span><span style=" color: #6D6D6D;">, </span><span style=" color: #4D4D4D;">and </span>other loads <span style=" color: #4D4D4D;">that </span><span style=" color: #3D3D3D;">may </span>be periodic <span style=" color: #3D3D3D;">in </span>nature <span style=" color: #3D3D3D;">due </span><span style=" color: #4D4D4D;">to </span><span style=" color: #3D3D3D;">seasonal or </span><span style=" color: #4D4D4D;">similar </span>conditions.</p><p class="s1201" style="padding-top: 5pt;padding-left: 32pt;text-indent: -18pt;text-align: justify;"><span style=" color: #3D3D3D;">(2) </span>The maximum demand <span style=" color: #3D3D3D;">at 125 </span>percent plus <span style=" color: #4D4D4D;">the </span>new <span style=" color: #4D4D4D;">load </span><span style=" color: #3D3D3D;">does </span>not exceed the ampacity <span style=" color: #3D3D3D;">of </span>the feeder <span style=" color: #3D3D3D;">or </span>rating <span style=" color: #4D4D4D;">of the </span><span style=" color: #3D3D3D;">service.</span></p><p class="s1201" style="padding-top: 3pt;padding-left: 32pt;text-indent: -17pt;text-align: justify;">(3) The <span style=" color: #4D4D4D;">feeder </span>has overcurrent protection <span style=" color: #4D4D4D;">in </span><span style=" color: #3D3D3D;">accordance </span>with <span style=" color: #4D4D4D;">2.40.1.4, </span><span style=" color: #3D3D3D;">and </span>the <span style=" color: #5D5D5D;">service </span>has overload <span style=" color: #3D3D3D;">protection in </span>accordance <span style=" color: #3D3D3D;">with </span><span style=" color: #4D4D4D;">2.30.7.1.</span></p><p class="s583" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s1202">2.20.4.9 New Restaurants. </span><span style=" color: #5D5D5D;">Calc</span><span style=" color: #2A2A2A;">ulat</span>ion <span style=" color: #3D3D3D;">of a service </span>or <span style=" color: #2A2A2A;">feeder </span>load, <span style=" color: #2A2A2A;">where </span><span style=" color: #3D3D3D;">the feeder </span>serves <span style=" color: #2A2A2A;">the </span>total <span style=" color: #2A2A2A;">load, </span><span style=" color: #3D3D3D;">for </span>a new <span style=" color: #3D3D3D;">restaurant </span>shaJI <span style=" color: #3D3D3D;">be </span><span style=" color: #2A2A2A;">pennitted in </span><span style=" color: #3D3D3D;">accordance with Table </span><span style=" color: #2A2A2A;">2.20.4</span><span style=" color: #6D6D6D;">.</span>9 inlieu of <span style=" color: #2A2A2A;">Part </span><span style=" color: #3D3D3D;">2.20.3.</span></p><p class="s583" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span style=" color: #2A2A2A;">Th</span><span style=" color: #5D5D5D;">e </span>overload <span style=" color: #3D3D3D;">protection </span>of <span style=" color: #3D3D3D;">the </span><span style=" color: #2A2A2A;">servic</span><span style=" color: #5D5D5D;">e </span>conductors sha11 <span style=" color: #3D3D3D;">be </span><span class="s1026">in </span>accordance <span style=" color: #3D3D3D;">with </span>2.30.7.1 <span style=" color: #2A2A2A;">and </span>2.40.1.4.</p><p class="s8" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Feeder conductors <span style=" color: #5D5D5D;">s</span><span style=" color: #2A2A2A;">hall not </span>be <span style=" color: #4D4D4D;">required </span><span style=" color: #2A2A2A;">to </span><span style=" color: #4D4D4D;">be of greater </span>ampacity <span style=" color: #2A2A2A;">than the </span>service <span style=" color: #4D4D4D;">conductors.</span></p><p class="s1201" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span style=" color: #5D5D5D;">Service.,,or </span><span style=" color: #3D3D3D;">feeder conductors whose </span><span style=" color: #4D4D4D;">calculated load </span><span style=" color: #3D3D3D;">is </span>detennined <span style=" color: #4D4D4D;">by </span>this <span style=" color: #4D4D4D;">optional calculation </span><span style=" color: #5D5D5D;">sha</span>ll <span style=" color: #3D3D3D;">be </span>permitted <span style=" color: #4D4D4D;">to </span>have <span style=" color: #3D3D3D;">the neutral </span>load <span style=" color: #4D4D4D;">determined </span><span style=" color: #3D3D3D;">by </span><span style=" color: #4D4D4D;">2.20.3.22.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1202" style="padding-left: 54pt;text-indent: 0pt;text-align: left;">2.20.5 Farm Load Calculations</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1201" style="padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>2.20.5.1 General </b>Fann loads <span style=" color: #4D4D4D;">shall </span><span style=" color: #3D3D3D;">be calculated in </span>accordance <span style=" color: #3D3D3D;">with </span>Part 2.20.5.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1202" style="padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.20.5.3 Farm Loads <span class="s510">- </span>Buildings and Other Loads.</p><p class="s1201" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(A) Dwelling </b><span class="s595">Unit. </span>The <span style=" color: #3D3D3D;">feeder </span><span style=" color: #4D4D4D;">or </span><span style=" color: #3D3D3D;">service </span>load <span style=" color: #5D5D5D;">of</span><span style=" color: #3D3D3D;">a</span><span style=" color: #4D4D4D;">farm </span>dwelling unit <span style=" color: #3D3D3D;">shall be </span><span style=" color: #4D4D4D;">calculated </span>in <span style=" color: #3D3D3D;">accordance </span>with <span style=" color: #4D4D4D;">the </span>provisions <span style=" color: #4D4D4D;">for </span><span style=" color: #3D3D3D;">dwellings </span><span class="s1213">ii) </span><span style=" color: #3D3D3D;">Part </span><span style=" color: #4D4D4D;">2.20.3 </span>or 2.20.4. Where <span style=" color: #3D3D3D;">the dwelling </span>has <span style=" color: #3D3D3D;">electric </span>heat and the <span style=" color: #4D4D4D;">farm </span><span style=" color: #3D3D3D;">has </span><span style=" color: #4D4D4D;">electric grain-drying systems, </span>Part <span style=" color: #4D4D4D;">2.20.4 </span><span style=" color: #3D3D3D;">of </span><span style=" color: #5D5D5D;">t</span>hi<span style=" color: #5D5D5D;">s </span><span style=" color: #3D3D3D;">article </span><span style=" color: #4D4D4D;">shall not </span>be u<span style=" color: #5D5D5D;">se</span>d to <span style=" color: #4D4D4D;">calculate </span>the <span style=" color: #3D3D3D;">dwel1ing </span>load where the <span style=" color: #3D3D3D;">dwelling </span><span style=" color: #4D4D4D;">and farm </span>loads are <span style=" color: #4D4D4D;">supplied </span>by a <span style=" color: #3D3D3D;">common </span>sefVlce.</p><p class="s8" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s1202">(B) Other Than Dwelling Unit. </span>Where <span style=" color: #4D4D4D;">a </span>feeder <span style=" color: #4D4D4D;">or </span><span style=" color: #5D5D5D;">serv</span><span style=" color: #2A2A2A;">ice supplie</span><span style=" color: #5D5D5D;">s </span>a <span style=" color: #2A2A2A;">faim </span>building <span style=" color: #5D5D5D;">or </span><span style=" color: #4D4D4D;">other </span><span style=" color: #2A2A2A;">load </span>having <span style=" color: #2A2A2A;">two </span>or more <span style=" color: #4D4D4D;">separate </span>branch <span style=" color: #2A2A2A;">circu�ts</span><span style=" color: #6D6D6D;">, </span>the <span style=" color: #4D4D4D;">load </span><span style=" color: #2A2A2A;">for feeders, </span><span style=" color: #4D4D4D;">service conductors, </span><span style=" color: #2A2A2A;">and </span><span style=" color: #4D4D4D;">service </span><span style=" color: #2A2A2A;">equipment </span><span style=" color: #4D4D4D;">shall </span>be calculated <span style=" color: #4D4D4D;">in </span>accordance with demand factors not <span style=" color: #2A2A2A;">less </span>than <span style=" color: #2A2A2A;">indicated in Tabl</span><span style=" color: #5D5D5D;">e </span><span style=" color: #4D4D4D;">2.205.3.</span></p><p class="s1201" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>2.20.5.4 Farm Loads </b><span style=" color: #4D4D4D;">-  </span><b>rotal. </b>Where <span style=" color: #4D4D4D;">supplied </span>by <span style=" color: #4D4D4D;">a </span><span style=" color: #3D3D3D;">common </span>servi<span style=" color: #5D5D5D;">ce, </span><span style=" color: #3D3D3D;">the </span>total load of <span style=" color: #3D3D3D;">the farm </span>for <span style=" color: #4D4D4D;">service </span><span style=" color: #3D3D3D;">conductors </span>and <span style=" color: #4D4D4D;">service </span><span style=" color: #3D3D3D;">equipment shall </span>be <span style=" color: #3D3D3D;">calculated</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1202" style="padding-left: 236pt;text-indent: -222pt;text-align: left;">Table 2.20.4.9 Optional Method <span class="s1201">-  </span>Permitted <span style=" color: #3D3D3D;">Load </span>Calculations for Service <span style=" color: #3D3D3D;">and </span>Feeder <span style=" color: #3D3D3D;">Conductors </span>for New Restaurants</p><table style="border-collapse:collapse;margin-left:7.76803pt" cellspacing="0"><tr style="height:31pt"><td style="width:126pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s1205" style="padding-left: 51pt;padding-right: 13pt;text-indent: -35pt;text-align: left;">Total <span style=" color: #4D4D4D;">Connected </span>Load (kVA)</p></td><td style="width:173pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s1205" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">All <span style=" color: #2A2A2A;">Electric Restaurant </span><span style=" color: #4D4D4D;">Calculated</span></p><p class="s1207" style="padding-left: 51pt;text-indent: 0pt;text-align: left;">.,..Loads <span style=" color: #3D3D3D;">(kVA)</span></p></td><td style="width:213pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1205" style="padding-left: 94pt;text-indent: -83pt;line-height: 15pt;text-align: left;">Not all Electric Restaurant Calculated <span style=" color: #2A2A2A;">Loads (kVA)</span></p></td></tr><tr style="height:17pt"><td style="width:126pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt"><p class="s1214" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">0 <span style=" color: #2A2A2A;">-200</span></p></td><td style="width:173pt;border-top-style:solid;border-top-width:1pt"><p class="s1216" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">80%</p></td><td style="width:213pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1214" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">100%</p></td></tr><tr style="height:17pt"><td style="width:126pt;border-left-style:solid;border-left-width:1pt"><p class="s1215" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">201 <span style=" color: #4D4D4D;">-325</span></p></td><td style="width:173pt"><p class="s1214" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: center;">10% <span class="s1218">(amount </span><span class="s1219">over </span><span style=" color: #4D4D4D;">200) </span><span class="s1220">+ </span>160</p></td><td style="width:213pt;border-right-style:solid;border-right-width:1pt"><p class="s1214" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">50% <span class="s1221">(amount over </span><span style=" color: #2A2A2A;">200) </span>+ 200</p></td></tr><tr style="height:17pt"><td style="width:126pt;border-left-style:solid;border-left-width:1pt"><p class="s1214" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">326-800</p></td><td style="width:173pt"><p class="s1222" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">50% (amount over 325) <span class="s1223">+ </span><span style=" color: #2A2A2A;">172.5</span></p></td><td style="width:213pt;border-right-style:solid;border-right-width:1pt"><p class="s1215" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">45% <span class="s1221">(amount </span><span class="s1224">over </span><span style=" color: #4D4D4D;">325) </span><span style=" color: #3D3D3D;">+ 262.5</span></p></td></tr><tr style="height:19pt"><td style="width:126pt;border-left-style:solid;border-left-width:1pt"><p class="s1222" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Over <span style=" color: #2A2A2A;">800</span></p></td><td style="width:173pt"><p class="s1219" style="padding-left: 5pt;text-indent: 0pt;text-align: center;"><span class="s1224">50% </span><span class="s1222">(amount </span>over 800 <span class="s1217">+ </span>410</p></td><td style="width:213pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><span><img width="680" height="32" alt="image" src="Image_075.gif"/></span></p><p class="s1036" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">the <span style=" color: #4D4D4D;">total </span><span style=" color: #2A2A2A;">connceted </span>load <span class="s1226">by </span><span style=" color: #4D4D4D;">this single </span><span style=" color: #2A2A2A;">demaod </span>factor</p><p class="s18" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">in -accordance with the farm dwelling unit load and demand factors specified in Table 2.20.5.4. Where there is equipment in two <span class="s1227">or </span>more farm equipment buildings or for loads having the same function, such loads shall be calculated in accordance with Table 2.20.5.3 and shall be permitted to be combined as a single load in Table 2.20.5.3 for calculating the total load.</p><p class="s486" style="padding-top: 10pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Table 2.20.5.3 Method for Calculating Farm Loads for Other Than Dwelling Unit</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:6.44266pt" cellspacing="0"><tr style="height:37pt"><td style="width:153pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1228" style="padding-top: 5pt;padding-left: 53pt;padding-right: 13pt;text-indent: -36pt;text-align: left;">Ampere Load at 230 Volts Maximum</p></td><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1228" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">Demand Factor</p><p class="s1228" style="padding-top: 6pt;text-indent: 0pt;line-height: 13pt;text-align: center;">(Percent)</p></td></tr><tr style="height:69pt"><td style="width:153pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1229" style="padding-top: 1pt;padding-left: 12pt;text-indent: -8pt;line-height: 13pt;text-align: justify;">Loads expected <span class="s951">to </span>operate simultaneously, <span class="s1230">but </span>not <span class="s1230">less </span>than 125 percent full-load current of the largest motor and not less than the first 60 amperes ofload</p></td><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:15pt"><td style="width:153pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1228" style="padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: left;">N<span class="s1229">ex:t 60 amperes of all other loads</span></p></td><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1229" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">50</p></td></tr><tr style="height:15pt"><td style="width:153pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1229" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Remainder of other load</p></td><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1229" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">25</p></td></tr></table><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:35pt"><td style="width:158pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1228" style="padding-top: 3pt;padding-left: 13pt;padding-right: 12pt;text-indent: 0pt;text-align: left;">Individual <span class="s1231">Loads </span>Calculated in Accordance with Table 2.20.5.3</p></td><td style="width:79pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1228" style="padding-left: 3pt;text-indent: 0pt;text-align: left;">Demand Factor</p><p class="s1228" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;line-height: 14pt;text-align: left;">(Percent)</p></td></tr><tr style="height:19pt"><td style="width:158pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1229" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Largest load</p></td><td style="width:79pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:20pt"><td style="width:158pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1229" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Second largest load</p></td><td style="width:79pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">75</p></td></tr><tr style="height:20pt"><td style="width:158pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1229" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">TI1ird largest load</p></td><td style="width:79pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1229" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">65</p></td></tr><tr style="height:17pt"><td style="width:158pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1229" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Remaining loads</p><p style="padding-left: 66pt;text-indent: 0pt;line-height: 2pt;text-align: left;"><span><img width="52" height="2" alt="image" src="Image_076.gif"/></span></p></td><td style="width:79pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">50</p></td></tr><tr style="height:8pt"><td style="width:237pt;border-left-style:solid;border-left-width:1pt" colspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s486" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Table 2.20.5.4 M°ethod for Calculating Total Farm Load</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s678" style="padding-left: 8pt;text-indent: 6pt;line-height: 110%;text-align: left;">ote: o t 1s tota oa , a  11e oa o I1e arm we mg umt calculated in accor&lt;lance with Parts 2.20.3 or 2.20.4.</p><p class="s486" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">ARTICLE 2.25- OUTSIDE BRANCH CIRCUITS AND FEEDERS</p><p class="s486" style="padding-top: 6pt;padding-left: 93pt;text-indent: 0pt;text-align: left;">2.25.1 General</p><p class="s18" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>2.25.1.1 Scope. </b>This article covers requirements for outside branch circuits and feeders <span class="s804">run </span>on or between buildings, structures, or poles on the premises; and electrical equipment and wiring for the supply of utilization equipment that is located on or attached to the outside of bu<span class="s1232">if</span>dings, structures, or poles.</p><p class="s678" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">FPN: For additional information on wiring over 1 000 <span class="s679">volts, see</span></p><p class="s678" style="padding-top: 1pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">ANSI/IEEE C2-2012, <i>National Electrical Safety Code.</i></p><p class="s486" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.25.1.3 Other Articles. <span class="s18">Application of other articles, including additional requirements to specific cases of equipment and conductors, is shown in Table 2.25.1.3.</span></p><p class="s18" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.25.1.4 Conductor Covering. Where within 3 000 mm of any building or structure other than supporting poles or towers, open individual (aerial) overhead conductors shall beinsulated for the nominal voltage.Theinsulation of conductors in cables or raceways, except Type Ml cable, shall be of thermoset or thermoplastic type and,</p><p class="s18" style="padding-top: 1pt;padding-left: 16pt;text-indent: -11pt;text-align: justify;">• in wet locations, shall comply with 3.10.2.l(C). The insulation of conductors for festoon lighting shall be of the rubber-covered or thermoplastic type.</p><p class="s19" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">Exception: Equipment grounding conductors and grounded circuit conductors shall be permitted tu be bare or covered as specifically permitted elsewhere in this Code.</p><p class="s486" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">2.25.1.5 Size of&#39; Conductors 600 Volts, <span style=" color: #363636;">Nominal, </span>or Less. <span class="s18">The ampacity of outdoor branch-circuit and feeder conductors shall be in accordance with 3.10.2.6 based on loads as determined under 2.20.2.l and Part 2.20.3.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s486" style="padding-bottom: 1pt;padding-left: 70pt;text-indent: 0pt;text-align: left;">Table 2.25.1.3 Other Articles</p><table style="border-collapse:collapse;margin-left:18.7823pt" cellspacing="0"><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1228" style="padding-top: 2pt;padding-left: 40pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Equipment/Conductors</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1228" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Article</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Branch circuits</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 4pt;padding-right: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">2.10</p></td></tr><tr style="height:45pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 15pt;text-align: justify;">Class 1, Class 2, and Class 3 remote- control, signaling, and power-limited circuits</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s953" style="text-indent: 0pt;text-align: center;">7.25</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Communications circuits</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">8.0</p></td></tr><tr style="height:30pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-left: 3pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Community antenna television and <span style=" color: #363636;">radio </span>distribution systems</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 9pt;text-indent: 0pt;text-align: center;">8.20</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Conductors for general wiring</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">3.10</p></td></tr><tr style="height:31pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-left: 4pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Electrically driven or controlled irrigation machines</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 9pt;text-indent: 0pt;text-align: center;">6.75</p></td></tr><tr style="height:19pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Electric signs and outline lighting</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1233" style="padding-top: 2pt;padding-left: 9pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">6.o·</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Feeders</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">2.15</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Fire alann systems</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">7.60</p></td></tr><tr style="height:19pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Floating buildings</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">5.53</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Grounding</p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">2.50</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Hazardous (classified) locations</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">5.0</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Hazardous (classified) locations- specific</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">5.10</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Marinas and boatyards</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1234" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">5.55</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Messenger supported wiring</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">3.96</p></td></tr><tr style="height:31pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Mobile homes, manufactured homes, and mobile home parks</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 9pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">5.50</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Open wiring on insulators</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">3.98</p></td></tr><tr style="height:17pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Over 1000 volts, general</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">4.90</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Overcurrent protection</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">2.40</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Radio and television equipment</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">8.10</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Services</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">2.30</p></td></tr><tr style="height:16pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Solar photovoltaic systems</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 2pt;padding-left: 9pt;padding-right: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">6.90</p></td></tr><tr style="height:31pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Swimming pools, fountains, and similar installations</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 9pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">6.80</p></td></tr><tr style="height:30pt"><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Use and identification of grounded conductors</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s953" style="padding-top: 8pt;padding-left: 10pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">2.0</p></td></tr></table><p style="padding-left: 5pt;text-indent: 0pt;line-height: 2pt;text-align: left;"><span><img width="173" height="3" alt="image" src="Image_077.png"/></span></p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="693" height="1" alt="image" src="Image_078.png"/></span></p><p class="s1235" style="padding-left: 13pt;text-indent: 0pt;text-align: center;">ARTICLE <span style=" color: #4B4B4B;">2.25  </span><span class="s303">OUTSIDE BRANCH CIRCUITS AND </span><span class="s262">FEEDERS</span></p><p class="s790" style="padding-top: 4pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">2.25.L6 Conductor <span style=" color: #282828;">Size </span>and Support.</p><p class="s416" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><b>(A) Overhead Spans. </b><span style=" color: #4B4B4B;">Open </span>individual <span style=" color: #5B5B5B;">conductors </span><span style=" color: #282828;">shall </span>not be smaller <span style=" color: #5B5B5B;">than </span><span style=" color: #4B4B4B;">the </span>following:</p><p class="s416" style="padding-top: 4pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">(l) For <span style=" color: #4B4B4B;">l </span><span style=" color: #5B5B5B;">000 </span>volts, nominal, or less, <i>5.5 </i>mm<span class="s1237">2</span> <span style=" color: #4B4B4B;">(2.6 </span>mm dia.) copper <span style=" color: #4B4B4B;">or </span>8.0 mm<span class="s1238">2 </span>(3.2 mm dia.) <span style=" color: #4B4B4B;">aluminum for </span>spans up <span style=" color: #4B4B4B;">to </span><span class="s1239">15 </span>min <span style=" color: #282828;">length, </span>and <span style=" color: #4B4B4B;">8.0 </span>mm<span class="s1237">2</span> (3.2 mm dia.) <span style=" color: #4B4B4B;">copper or </span>14 mm<span class="s1240">2 </span>aluminum <span style=" color: #282828;">for </span>a longer <span style=" color: #4B4B4B;">span </span><span style=" color: #282828;">unless </span><span style=" color: #5B5B5B;">supported </span>by a-messenger wire (2) <span style=" color: #4B4B4B;">For over </span>l 000 volts, nominal, <span style=" color: #4B4B4B;">14 </span>mm<span class="s1241">2 </span>copper <span style=" color: #4B4B4B;">or </span><span style=" color: #5B5B5B;">22 </span>mm<span class="s1237">2</span> aluminum where open individual conductors, and 8.0 mm<span class="s1242">2</span><span style=" color: #5B5B5B;"> (3.2 </span>mm dia.) <span style=" color: #5B5B5B;">copper </span>or 14 <span style=" color: #4B4B4B;">mm</span><span class="s1243">2 </span>aluminum where <span style=" color: #4B4B4B;">in </span>cable</p><p class="s416" style="padding-top: 4pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;"><span class="s6">(B) </span><b>Festoon </b><span class="s6">Lighting. </span>Overhead conductors <span style=" color: #4B4B4B;">for </span>festoon <span style=" color: #282828;">lighting </span><span style=" color: #4B4B4B;">shall </span>not <span style=" color: #4B4B4B;">be smaller </span>than <span style=" color: #4B4B4B;">3.5 </span>mm<span class="s1244">2 </span>(2<span style=" color: #727272;">.</span>0 mm dia.) unless <span style=" color: #282828;">the </span>conductors are <span style=" color: #4B4B4B;">supported </span>by messenger</p><p class="s416" style="padding-left: 20pt;text-indent: 0pt;text-align: left;">buildings (or other <span style=" color: #5B5B5B;">structures) </span>shall <span style=" color: #4B4B4B;">be </span>permitted <span style=" color: #4B4B4B;">for </span><span style=" color: #5B5B5B;">circuits </span><span style=" color: #4B4B4B;">not over </span><span class="s1029">I</span><span style=" color: #5B5B5B;">000 </span>volts<span style=" color: #727272;">, </span>nominal, <span style=" color: #5B5B5B;">as </span>the <span style=" color: #4B4B4B;">following:</span></p><p class="s446" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">( J) <span style=" color: #383838;">Auxiliary gutters</span></p><p class="s1013" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(2) <span style=" color: #383838;">Busways</span></p><p class="s1013" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(3) <span style=" color: #5B5B5B;">Cable </span><span style=" color: #383838;">trays</span></p><p class="s446" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(<span style=" color: #383838;">4) Cab1ebus</span></p><p class="s446" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(5) <span style=" color: #383838;">Electrical metallic tubing </span><span class="s1245">(EMT)</span></p><p class="s1013" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(6) <span style=" color: #383838;">Flexible metal </span>conduit <span style=" color: #5B5B5B;">(FMC)</span></p><p class="s446" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(7) <span style=" color: #383838;">In</span><span style=" color: #727272;">te</span><span style=" color: #383838;">rmediat</span>e <span style=" color: #4B4B4B;">metal </span>conduit <span style=" color: #4B4B4B;">(IMC)</span></p><p class="s1013" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(8) <span style=" color: #383838;">Liquidtight </span>flexible <span style=" color: #383838;">metal </span><span style=" color: #5B5B5B;">conduit </span>(LFMC)</p><p class="s416" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;"><span style=" color: #5B5B5B;">(9) </span>Liquidtight flexible nonmetallic <span style=" color: #4B4B4B;">conduit </span>(LFNC)</p><p class="s416" style="padding-left: 23pt;text-indent: 0pt;text-align: justify;">wires. <span style=" color: #4B4B4B;">In </span>all<span style=" color: #5B5B5B;">spans </span>exceeding 12 m, the conductors <span style=" color: #4B4B4B;">shall </span>be <span style=" color: #4B4B4B;">supported by </span>messenger wire. The messenge\ <span style=" color: #5B5B5B;">wire </span>shall be supported <span class="s1246">by </span>strain insulators. Conductdt-s or <span style=" color: #282828;">messenger </span>wires <span style=" color: #4B4B4B;">shall </span>not be <span style=" color: #4B4B4B;">attached </span>toany fire escape,</p><p class="s303" style="text-indent: 0pt;text-align: right;">() <span style=" color: #4B4B4B;">0)</span></p><p class="s1063" style="padding-top: 6pt;text-indent: 0pt;text-align: right;">I <span class="s446">(l </span><span class="s1029">1)</span></p><p class="s1013" style="padding-top: 8pt;text-indent: 0pt;text-align: right;">(12)</p><p class="s1013" style="padding-left: 5pt;text-indent: 0pt;line-height: 154%;text-align: left;">Messenger-supported wiring Multiconductor <span style=" color: #5B5B5B;">cable</span></p><p class="s1013" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Open wiring on <span style=" color: #383838;">insulators</span></p><p class="s1013" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">downspout, <span style=" color: #5B5B5B;">or </span><span style=" color: #383838;">plumbing </span><span style=" color: #282828;">equipment.</span></p><p class="s6" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">2.25.l.7 Lighting <span style=" color: #383838;">Equipment </span>Installed <span style=" color: #383838;">Outdoors.</span></p><p class="s1013" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;"><b>(A) </b><span class="s790">General. </span>For <span style=" color: #383838;">the </span><span style=" color: #5B5B5B;">supply of </span>lighting <span style=" color: #5B5B5B;">equipment </span><span style=" color: #383838;">installed </span>outdoors, <span style=" color: #383838;">the branch </span>circuits shall <span style=" color: #5B5B5B;">comply </span><span style=" color: #383838;">with </span>Article 2.1<span class="s1248">O </span><span style=" color: #383838;">and </span>2.25.1.7(8) through <span style=" color: #5B5B5B;">(D).</span></p><p class="s416" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(8) Common Neutral. </b>The <span style=" color: #5B5B5B;">ampacity of </span>the neutral conductor shall not <span style=" color: #4B4B4B;">be less </span>than the maximum net <span style=" color: #5B5B5B;">calculated </span><span style=" color: #282828;">load </span><span style=" color: #5B5B5B;">current </span>between <span style=" color: #4B4B4B;">the neutral conductor </span>and all <span style=" color: #4B4B4B;">ungrounded </span>conductors <span style=" color: #4B4B4B;">connected to any </span>one <span style=" color: #4B4B4B;">phase </span><span class="s1249">of </span><span style=" color: #4B4B4B;">the </span>circuit.</p><p class="s1251" style="padding-top: 5pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;"><span class="s303">(C) </span><span style=" color: #282828;">265 </span>Volts to <span style=" color: #282828;">Ground. </span>Circuitsexceeding 115 volts, nominal, <span style=" color: #4B4B4B;">between </span>conductors and not <span style=" color: #4B4B4B;">exceeding 265 volts, </span>nominal, to ground shall be <span style=" color: #4B4B4B;">pennitted </span><span style=" color: #282828;">to </span>supply <span style=" color: #282828;">luminaires </span>for<span style=" color: #4B4B4B;">illumination </span>ofoutdoor areasof industrial <span style=" color: #4B4B4B;">establishments, </span>office buildings, schools, stores, <span style=" color: #282828;">and </span><span style=" color: #5B5B5B;">other </span>commercial <span style=" color: #5B5B5B;">o</span><span style=" color: #282828;">r </span>public <span style=" color: #282828;">buildings.</span></p><p class="s416" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><span class="s6">(D) </span><b>1000 Volts </b><span class="s6">Between </span><b>Conductors. </b><span style=" color: #4B4B4B;">Circuits </span>exceeding 265 volts, nominal, to ground <span style=" color: #282828;">and </span>not exceeding 1000 volts, nominal, <span style=" color: #4B4B4B;">between conductors shall </span>be pennitted to <span style=" color: #4B4B4B;">supply </span>theauxiliary equipment <span style=" color: #282828;">of </span>electric-discharge lamps <span style=" color: #282828;">in </span>accordance with 2.IO.<span style=" color: #282828;">l</span><span style=" color: #5B5B5B;">.6(</span><span style=" color: #282828;">D</span><span style=" color: #5B5B5B;">)</span></p><p class="s1013" style="padding-top: 2pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">(1).</p><p class="s790" style="padding-top: 3pt;padding-left: 27pt;text-indent: 0pt;line-height: 16pt;text-align: left;">2.25.1.8 Calculation of Loads <span style=" color: #282828;">1000 </span>Volts, Nominal, <span style=" color: #282828;">orLess.</span></p><p class="s1013" style="padding-left: 27pt;text-indent: 0pt;line-height: 20pt;text-align: left;"><span class="s790">(A) </span><span class="s6">Branch Circuits. </span><span style=" color: #383838;">The load on </span>o<span class="s1254">&quot;</span>utdoor <span style=" color: #383838;">branch</span></p><p class="s1013" style="padding-left: 28pt;text-indent: 0pt;line-height: 12pt;text-align: left;"><span style=" color: #5B5B5B;">circ</span><span style=" color: #282828;">uits shall </span>be <span style=" color: #383838;">as detennined by </span>2.20.2.<span style=" color: #383838;">l.</span></p><p class="s267" style="padding-left: 233pt;text-indent: 0pt;line-height: 10pt;text-align: left;">.. <span class="s1255">.</span><span class="s1256">.</span></p><p class="s416" style="padding-left: 28pt;text-indent: 0pt;line-height: 109%;text-align: left;"><span class="s6">(B) </span><b>Feeders. </b>The load <span style=" color: #5B5B5B;">on </span><span style=" color: #4B4B4B;">outdoor </span><span style=" color: #282828;">feeders </span><span style=" color: #5B5B5B;">shall </span>be as detennined <span style=" color: #282828;">by </span>Part <span style=" color: #4B4B4B;">2.20.3.</span></p><p class="s790" style="padding-top: 4pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">2,25.1.10 Wiring <span style=" color: #282828;">on Buildings </span>(or Other Structures).</p><p class="s1013" style="padding-left: 28pt;text-indent: 0pt;text-align: left;">The <span style=" color: #383838;">installation of </span>outside <span style=" color: #282828;">wiring </span>on surfaces <span style=" color: #383838;">of</span></p><p class="s416" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;text-align: left;"><span style=" color: #5B5B5B;">(</span>1<span style=" color: #727272;">3) </span>Reinforced <span style=" color: #4B4B4B;">thermosetting </span><span style=" color: #5B5B5B;">resin conduit </span>(RTR<span class="s1029">C)</span></p><p class="s416" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(14) <span style=" color: #4B4B4B;">Rigid </span>metal <span style=" color: #282828;">conduit </span><span style=" color: #5B5B5B;">(RMC)</span></p><p class="s1013" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(15) <span style=" color: #383838;">Rigid polyvinyl </span>chloride <span style=" color: #383838;">conduit (PVC)</span></p><p class="s1013" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(16) <span style=" color: #383838;">Type </span>MC <span style=" color: #383838;">cable</span></p><p class="s416" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;"><span style=" color: #5B5B5B;">(</span>17) <span style=" color: #4B4B4B;">Type </span>MI<span style=" color: #5B5B5B;">·cable</span></p><p class="s446" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;"><span style=" color: #282828;">(18) </span>Type <span style=" color: #4B4B4B;">UF </span>cable</p><p class="s446" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(<span style=" color: #383838;">19) </span><span style=" color: #4B4B4B;">Wircways</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1013" style="padding-left: 23pt;text-indent: 0pt;text-align: justify;"><span class="s6">2.25.1.ll </span><span class="s790">Feeder and </span><span class="s6">Branch</span><span class="s1257">-</span><span class="s790">Circuit Conductors Entering, </span><span class="s6">Exiting, </span><span class="s790">or Attached to </span><span class="s6">Buildings </span><span class="s790">or Structures. </span>Feeder <span style=" color: #383838;">and </span>branch-circuit <span style=" color: #5B5B5B;">conductors </span>entering <span class="s1258">or </span><span style=" color: #383838;">exiting buildings </span><span style=" color: #282828;">or </span>structures <span style=" color: #5B5B5B;">shall </span><span style=" color: #383838;">be </span>in installed <span style=" color: #383838;">in </span><span style=" color: #5B5B5B;">accordance </span>with the <span style=" color: #383838;">requirements of </span>2.30.4.13. Overhead <span style=" color: #383838;">branch </span>circuits and feeders <span style=" color: #383838;">attached to buildings </span><span style=" color: #5B5B5B;">or structures </span>shall <span style=" color: #5B5B5B;">be </span><span style=" color: #383838;">installed in </span>accordance <span style=" color: #282828;">with </span><span style=" color: #5B5B5B;">the </span><span style=" color: #383838;">requirements </span>of2.30.4.15.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s416" style="padding-left: 24pt;text-indent: 0pt;text-align: justify;"><b>2.25.1.12  </b><span class="s6">Open-Conductor  </span><b>Supports.  </b>Open <span style=" color: #4B4B4B;">conductors shall </span>be <span style=" color: #5B5B5B;">supported </span><span style=" color: #4B4B4B;">on </span>knobs, <span style=" color: #282828;">r</span><span style=" color: #5B5B5B;">a</span>cks, brackets, <span style=" color: #282828;">or </span><span style=" color: #4B4B4B;">strain </span>insulators, that <span style=" color: #4B4B4B;">are </span>made <span style=" color: #4B4B4B;">of </span>glass, <span style=" color: #4B4B4B;">porcelain, </span>or <span style=" color: #4B4B4B;">other </span><span style=" color: #5B5B5B;">approved </span>materials.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s790" style="padding-left: 24pt;text-indent: 0pt;text-align: justify;">2.25.1.14 Open-Conductor Spacings.</p><p class="s416" style="padding-top: 8pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(A) <span style=" color: #282828;">1000 Volts, </span>Nominal, <span style=" color: #282828;">or </span>Less. Conductors of 1000 volts, <span style=" color: #4B4B4B;">nominal, </span>or less, <span style=" color: #4B4B4B;">shall comply </span><span style=" color: #282828;">with </span><span style=" color: #4B4B4B;">the </span><span style=" color: #5B5B5B;">spacings </span>provided <span style=" color: #282828;">in </span>Table <span style=" color: #4B4B4B;">2.30.4.12(C)</span><span style=" color: #282828;">.</span></p><p class="s1013" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;"><b>(B) </b><span class="s6">Over 1000 </span><span class="s790">Volts, Nominal. </span><span style=" color: #5B5B5B;">Conductors </span>of over <span style=" color: #383838;">1000 </span>volts, <span style=" color: #383838;">nominal, </span>shall <span style=" color: #5B5B5B;">co</span><span style=" color: #282828;">mply </span>with the <span style=" color: #5B5B5B;">spacings </span><span style=" color: #383838;">provided in 1.10.3.7 </span>and <span style=" color: #383838;">4.90.2.4.</span></p><p class="s134" style="padding-top: 3pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">(C) <span class="s868">Separation from Other Circuits. </span><span class="s441">Open conductors shall beseparated fromopen conductors of othercircuits or systems by not less than I00 mm.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 45pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(D) Conductors on Poles. <span class="s441">Conductors on poles shall have a separation of not less than 300 mm where not placed on racks or brackets. Conductors supported on poles shall provide a horizontal climbing space not less than the following:</span></p><p class="s441" style="padding-top: 5pt;padding-left: 71pt;text-indent: -17pt;line-height: 108%;text-align: left;">(1) Power  conductors below  communications conductors- 750 mm</p><p class="s441" style="padding-top: 5pt;padding-left: 71pt;text-indent: -17pt;line-height: 108%;text-align: left;">(2) Power conductorsaloneorabove communications conductors:</p><p class="s441" style="padding-top: 5pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">a.  300 volts or less - 600 mm</p><p class="s441" style="padding-top: 7pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">b. Over 300 volts - 750 mm</p><p class="s441" style="padding-top: 6pt;padding-left: 72pt;text-indent: -17pt;text-align: left;">(3) Communications conductors below power conductors - same as power conductors</p><p class="s441" style="padding-top: 6pt;padding-left: 72pt;text-indent: -17pt;line-height: 108%;text-align: left;">(4) Communications conductors alone -  no requirement</p><p class="s440" style="padding-top: 5pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">2.25.1.15 Supports over Buildings. <span class="s441">Supports over a building shall be in accordance with 2.30.2.8.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;text-align: left;">2.25.1.16 Attachment to Buildings.</p><p class="s440" style="padding-top: 6pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">(A) Point of Attachment. <span class="s441">The point of attachment to a building shall be in accordance with 2.30.2.5.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 47pt;text-indent: 0pt;line-height: 108%;text-align: left;">(B)Means of Attachment. <span class="s441">The means of attachment to a building shall be in accordance with 2.30.2.6.</span></p><p class="s440" style="padding-top: 5pt;padding-left: 47pt;text-indent: 0pt;text-align: justify;">2.25.1.17 Masts <span class="s1259">RS </span>Supports. <span class="s441">Only feeder or branch­ circuit conductors specified within this section shall be permitted to be attached to the feeder and/or branch­ circuit mast. Masts used for the support of final spans of feeders or branch circuits shall be installed in accordance with 2.25.l. l 7(A) and (B).</span></p><p class="s440" style="padding-top: 6pt;padding-left: 48pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) Strength; <span class="s441">The mast shall have adequate strength or be supported by braces or guys to safely withstand the strain imposed by the overhead feeder or branch­ circuit conductorn. Hubs intended for use witha conduit serving as a mast for support of feeder or branch-circuit conductors shall be identified for use with a mast.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(B) Attachment. <span class="s441">Feeder and/or branch-circuit conductors shall not be attached to a mast where the connection is between a weatherhead or the end of the conduit and a coupling where the coupling is located above the last point of seeurement to the building or other structure, or where the coupling is located above the building or other structure.</span></p><p class="s440" style="padding-top: 5pt;padding-left: 50pt;text-indent: 0pt;line-height: 108%;text-align: justify;">2.25.1.18 Clearance for Overhead Conductors and Cables. <span class="s441">Overhead spans of open conductors and open</span></p><p class="s441" style="padding-top: 1pt;padding-left: 25pt;text-indent: -12pt;text-align: justify;"><span class="s1260">* </span>multiconductor cables of not over 1000 volts, nominal, shall have a clearance of <span style=" color: #333;">not </span>less.than the following:</p><p class="s441" style="padding-top: 6pt;padding-left: 53pt;text-indent: -20pt;text-align: justify;">(1) 3000 mm -  above finished grade, sidewalks, or from any platforn1 or projection that will permit personal contact where the voltage docs not exceed 150 volts to ground and accessible to pedcstricms only</p><p class="s441" style="padding-top: 6pt;padding-left: 54pt;text-indent: -20pt;text-align: justify;">(2) 3700 mm -  over residential property and driveways, and those commercial areas not subject to truck traffic where the voltage does not exceed 300 volts to ground</p><p class="s441" style="padding-top: 6pt;padding-left: 55pt;text-indent: -21pt;line-height: 108%;text-align: justify;">(3) 4500 mm -  for those areas listed in the 3 <span style=" color: #333;">700 </span>mm classification where the voltage exceeds 300 volts to ground</p><p class="s441" style="padding-top: 5pt;padding-left: 56pt;text-indent: -20pt;text-align: justify;">(4) 5500 mm -  over public streets, alleys, roads, parking areas subject to truck traffic, driveways on other than residential property, and other land traversed by vehicles, such as cultivated, grazing, forest, and orchard</p><p class="s441" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(5) 7500 mm-  over track rails of railroads</p><p class="s440" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 108%;text-align: justify;">2.25.1.19 Clearances from Buildings for Conductors of Not over 1 000 Volts, Nominal.</p><p class="s441" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><b>(A) Above Roofs. </b>Overhead spans of open <span style=" color: #333;">condudors </span>and open multiconductor cables shall have a vertical clearance of not less than 2700 mm above the roof surface. The vertical clearance above the roof level shall be maintained for a distance not less than 900 mm in all directions from the edge of the roof.</p><p class="s655" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 1: The area above a roof surface subject to pedestrian or vehicular traffic shall have a vertical clearance from the roof surface in accordance with <span style=" color: #333;">the </span>clearance requirements of 2.25.1.18.</p><p class="s655" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Exception No. 2: Where the voltage <span style=" color: #333;">between </span>conductors does not exceed 300, and the roof has a slope of 100 mm in 300 mm or greater, a reduction in clearance <span style=" color: #333;">to </span>900 mm shall be permitted.</p><p class="s655" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 3:Where the <span style=" color: #333;">voltage </span>between conductors does not exceed 300, a reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitte.d if (1) not more than 1800 mm of the conductors, 1200 mm horizontally, pass above the roof overhang and (2) they are terminated at a through-theroof raceway or approved support.</p><p class="s655" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 4: The requirement for maintaining the vertical clearance 900 mm from the edge of the roof shall not apply to the final conductor span where the</p><p class="s655" style="padding-left: 33pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">conductors are attached to the side of a building.</p><p class="s1262" style="text-indent: 0pt;line-height: 9pt;text-align: center;">I</p><p class="s1263" style="text-indent: 0pt;line-height: 7pt;text-align: center;">!</p><p style="text-indent: 0pt;text-align: left;"><span><img width="111" height="6" alt="image" src="Image_079.png"/></span></p><p class="s1264" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">SL</p><p style="text-indent: 0pt;text-align: left;"><span><img width="572" height="1" alt="image" src="Image_080.png"/></span></p><p class="s52" style="padding-top: 4pt;text-indent: 0pt;text-align: center;">ARTICLE 2.25 - OUTSIDE BRANCH CIRCUITS AND FEEDERS</p><p class="s486" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;line-height: 12pt;text-align: left;"><u>------;-ding</u> or Nonbridge Structures.</p><p class="s1268" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;line-height: 61%;text-align: left;"><b>(</b><b>B) From No�btll </b><span class="s1267">ys </span>radio and television antennas, Frorn si<span class="s1269">.</span>gns,c <span class="s1269">hnnne</span>n<span class="s1269">, </span>b<span class="s1269">•</span>ui!ding or non<span class="s1269">b </span>n<span class="s1269">&#39;d</span>ge structures,</p><p class="s1050" style="text-indent: 0pt;line-height: 13pt;text-align: left;">1</p><p style="text-indent: 0pt;text-align: left;"/><p class="s18" style="padding-left: 17pt;text-indent: 0pt;line-height: 68%;text-align: left;">tanks and other �o diagonal, and horizontal - shall clear<span class="s1270">&#39;</span>ances- <span class="s1270">vert1ca</span>rn<span class="s1270">&#39; </span>rn.</p><p class="s18" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;line-height: 10%;text-align: left;">not be less than <span class="s1271">900</span></p><p class="s486" style="padding-left: 94pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Clearances. <span class="s18">Clearances shall not be</span></p><p class="s23" style="padding-left: 18pt;text-indent: 0pt;line-height: 12pt;text-align: left;">(C) <span class="s486">Horizontal</span></p><p class="s1272" style="padding-left: 18pt;text-indent: 0pt;line-height: 21pt;text-align: left;">less than 900 mrn- <span class="s18">Final spans of feeders or branch</span></p><p class="s486" style="padding-left: 18pt;text-indent: 0pt;line-height: 84%;text-align: left;">(D) Final Spa�s. <span class="s18">Iy with 2.25.l.19(O)(1), (0)(2), and circuits shall coITJP</span></p><p class="s18" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;line-height: 11pt;text-align: left;">(0)(3).</p><p class="s486" style="text-indent: 0pt;line-height: 11pt;text-align: right;">from Windows. <span class="s18">Final spans to the</span></p><p class="s486" style="padding-left: 48pt;text-indent: -22pt;text-align: right;">(1) Cl�a�an��ey <span class="s18">supply, or from which they are fed, buildutg ermitted to be attached to the building,</span></p><p class="s18" style="padding-top: 1pt;text-indent: 0pt;line-height: 10pt;text-align: right;">shall be�hall be kept not less than 900 mm from</p><p class="s486" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">2.25.1.24 Outdoor Lampholders. <span class="s18">Where outdoor lampholders are attached as pendants, the connections to the circuit wires shall be staggered. Where such lampholders have terminals of a type that puncture the insulation and make contact with the conductors, they shall be attached only to conductors of the stranded type.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s486" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">2.25.1.25 Location of Outdoor Lamps. <span class="s18">Locations of lamps for outdoor lighting shall be below all energized conductors, transfonners, or other dectric utilization equipment, unless either of the following apply:</span></p><p class="s18" style="padding-top: 4pt;padding-left: 46pt;text-indent: -22pt;text-align: justify;">(1) Clearances or other safeguards are provided for r\lamping operations.</p><p class="s18" style="padding-left: 49pt;text-indent: 0pt;text-align: left;">b�t <span class="s1271">th</span>eY wmdow<span class="s1273">5</span></p><p class="s18" style="padding-top: 3pt;padding-left: 17pt;text-indent: -13pt;text-align: left;">that are designed to be opened, and porches, balconies, ladders, stairs,</p><p class="s18" style="padding-top: 5pt;padding-left: 61pt;text-indent: -22pt;line-height: 94%;text-align: left;">(2) Equipment is controlled by a disconnecting means that is lockable in accordance with</p><p class="s18" style="padding-left: 49pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">from doors, or sirnilar locations.</p><p class="s18" style="padding-left: 49pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">fire escapes,                 &quot;&#39;---.,</p><p class="s1274" style="text-indent: 0pt;text-align: left;">E  <span class="s1275">•   </span><span class="s1276">d</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s19" style="padding-top: 3pt;padding-left: 21pt;text-indent: 81pt;line-height: 69%;text-align: justify;">ctors run above the top level of a xcepflOn.<span class="s1277">. </span><span class="s1278">Cori u </span>rmitted to be less than the 900-mm window shall be pe</p><p class="s19" style="padding-left: 21pt;text-indent: 0pt;line-height: 12pt;text-align: left;">requirement.</p><p class="s18" style="text-indent: 0pt;line-height: 11pt;text-align: right;">.  <b>Clearance. </b>The vertical clearance of</p><p class="s18" style="text-indent: 0pt;line-height: 14pt;text-align: right;"><b>(2) Vertical  </b>above or within 900 <span class="s1232">mm </span>measured</p><p class="s1279" style="text-indent: 0pt;line-height: 14pt;text-align: left;">a</p><p style="text-indent: 0pt;text-align: left;"/><p class="s18" style="padding-left: 50pt;text-indent: 0pt;line-height: 14pt;text-align: right;">fin�! spa��  of platfonns, projections, or honzonta. byt will permit personal contact shall</p><p class="s18" style="padding-left: 60pt;text-indent: 0pt;line-height: 5pt;text-align: left;">rl est</p><p class="s18" style="padding-top: 1pt;padding-left: 51pt;text-indent: -1pt;line-height: 59%;text-align: left;">su ac. . edin accordance with 2.25.1.18. be ma1ntatn</p><p class="s18" style="text-indent: 0pt;line-height: 14pt;text-align: right;">. .  <b>openings. </b>The overhead branch-circuit</p><p class="s486" style="text-indent: 0pt;line-height: 14pt;text-align: right;">(3) BmldlD�  <span class="s18">conductors shall not be installed</span></p><p class="s18" style="padding-top: 2pt;padding-left: 52pt;text-indent: 0pt;line-height: 75%;text-align: right;">and fee er enings through which materials benea<span class="s1271">th </span>opved such as openings in farm and</p><p class="s18" style="text-indent: 0pt;line-height: 13pt;text-align: left;">may</p><p style="text-indent: 0pt;text-align: left;"/><p class="s18" style="padding-left: 75pt;text-indent: 0pt;line-height: 4pt;text-align: left;">be <span class="s1280">mo  </span><span class="s1281">&#39;</span></p><p class="s1282" style="text-indent: 0pt;line-height: 14pt;text-align: left;">1</p><p style="text-indent: 0pt;text-align: left;"/><p class="s18" style="padding-top: 2pt;padding-left: 62pt;text-indent: 28pt;line-height: 52%;text-align: left;">.  buildings, and shall not be installed mmerc1a              .</p><p class="s18" style="padding-left: 52pt;text-indent: 0pt;line-height: 6pt;text-align: left;">co    obstruct entrance to these openings.</p><p class="s18" style="padding-left: 52pt;text-indent: 0pt;line-height: 10pt;text-align: left;">where they</p><p class="s486" style="padding-left: 93pt;text-indent: 0pt;line-height: 11pt;text-align: left;">•re Ladders. <span class="s18">Where buildings exceed</span></p><p class="s18" style="padding-left: 24pt;text-indent: 0pt;line-height: 65%;text-align: left;">(E) Zone_ for<span class="s1276">F:</span><span class="s1283">5 </span>min height, overhead lines shall be three stones or  racticable, so that a clear space (or</p><p class="s18" style="padding-left: 24pt;text-indent: 0pt;text-align: left;">arranged, wher�dom wide will be left either adjacent</p><p class="s18" style="padding-left: 42pt;text-indent: 0pt;line-height: 13pt;text-align: left;">1.10.1.25.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s486" style="padding-left: 13pt;text-indent: 0pt;text-align: justify;">2.25.1.26 Vegetation as Support. <span class="s18">Vegetation such as trees shall not beused forsupport ofoverhead conductor spans.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">2.25.1.27 Raceway Seal. <span class="s18">Wh�re a raceway enters a building or structure from outside, it shall be sealed. Spare or unused raceways shall also be sealed. Sealants shall be identified for use with cable insulation, conductor insulation, bare conquctor, shield, or other components.</span></p><p class="s486" style="padding-top: 7pt;padding-left: 64pt;text-indent: -48pt;text-align: justify;">2.25.2 Buildings or Other Structures Supplied by a Feeder(s) <span class="s1284">or </span>Branch Circuit(s)</p><p class="s486" style="padding-top: 11pt;padding-left: 13pt;text-indent: 0pt;line-height: 15pt;text-align: justify;">2.25.2.1 Number of Supplies. <span class="s18">A building or other structure that is served by a branch circuit or feeder on the load side of a service disconnecting means shall be supplied by only one feeder or branch circuit unless permitted in 2.25.2.1(A) through (E). For the purpose of this section, a multiwire branch circuit shall be</span></p><p class="s18" style="padding-left: 24pt;text-indent: 0pt;line-height: 9pt;text-align: left;">zone) at �e�t</p><p class="s18" style="padding-left: 24pt;text-indent: 0pt;line-height: 10pt;text-align: left;">to the bu1l&lt;l?�<span class="s1273">5</span></p><p class="s18" style="padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: left;">or beginning not over 2500 mm from</p><p class="s18" style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">the raising of ladders when necessary</p><p class="s18" style="padding-top: 2pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">considered a single circuit.</p><p class="s18" style="padding-left: 24pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">them to facthtate</p><p class="s18" style="padding-left: 24pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">for fire fighting.      .     .</p><p class="s486" style="padding-left: 85pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">t ction Agamst Physical Damage.</p><p class="s18" style="text-indent: 0pt;line-height: 13pt;text-align: left;">2</p><p style="text-indent: 0pt;text-align: left;"/><p class="s486" style="padding-left: 24pt;text-indent: 0pt;line-height: 94%;text-align: justify;">2.25.1.20 �rot<span class="s18">\ed on buildings, structures, or poles Conductors m�:d against physical damage as provided shall be prot�c 30 4.11.</span></p><p class="s18" style="padding-left: 25pt;text-indent: 0pt;line-height: 10pt;text-align: justify;">for services <span class="s1285">1</span><span class="s1286">□ </span>• •</p><p class="s486" style="padding-left: 77pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Multiconductor Cables on Exterior</p><p class="s486" style="padding-left: 25pt;text-indent: 0pt;line-height: 94%;text-align: left;">2.25.1.21   Buildings (or Other Structures). Surfaces of <span class="s18">lticonductor cables on extei&#39;4or surfaces</span></p><p class="s18" style="padding-top: 1pt;padding-left: 26pt;text-indent: 0pt;line-height: 76%;text-align: left;">Supports for mu ther structures) shall be as provided in of buildings (or <span class="s1287">0</span></p><p class="s680" style="padding-top: 1pt;padding-left: 26pt;text-indent: 0pt;line-height: 12pt;text-align: left;">230.4.12.                  <span class="s1281">-�-·,</span></p><p class="s18" style="padding-left: 25pt;text-indent: 0pt;line-height: 12pt;text-align: left;">•       <b>ways on  Exterior Surfaces  of</b></p><p class="s486" style="padding-left: 26pt;text-indent: 0pt;text-align: left;">2,25.1.22 R��erStructures.<span class="s18">Raceways on exteriors</span></p><p class="s486" style="padding-left: 27pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Buildings or  <span class="s18">ther structures shall be arranged to</span></p><p class="s18" style="padding-top: 5pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">Where a branch circuit or feeder originates in these additional buildings or other structures, only one feeder or branch circuit shall bepennitted tosupply power back to the original building or structure, unless pennitted in</p><p class="s18" style="padding-left: 24pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">2.25.2.l(A) through (E).</p><p class="s486" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">(A) Special CQnditions. <span class="s18">Additional feeders or branch circuits shall be pennitted to supply the following:</span></p><p class="s486" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">(1) <span class="s18">Fire pumps</span></p><p class="s18" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">(2) Emergency systems</p><p class="s18" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">(3) Legally required standby systems</p><p class="s18" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">(4) Optional standby systems</p><p class="s1288" style="padding-left: 27pt;text-indent: 0pt;line-height: 9pt;text-align: left;">o<span class="s1289">f b </span><span class="s18">&#39;l</span>m<span class="s18">d&#39; gs o</span>b<span class="s18">ro</span></p><p class="s18" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 4pt;text-align: left;">suitable for use in wet locations.</p><p class="s18" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;line-height: 5pt;text-align: left;">(5) Parallel power production systems</p><p class="s1082" style="padding-left: 47pt;text-indent: 0pt;line-height: 6pt;text-align: left;">Ul   <span class="s1290">I</span></p><p class="s18" style="padding-left: 27pt;text-indent: 0pt;line-height: 13pt;text-align: left;">drain and shal e</p><p style="text-indent: 0pt;text-align: left;"><span><img width="684" height="1" alt="image" src="Image_081.png"/></span></p><p class="s498" style="padding-top: 4pt;padding-left: 35pt;text-indent: -18pt;text-align: justify;">(6) Systems designed for connection <span style=" color: #2F2F2F;">to </span>multiple sources of supply for the <span style=" color: #2F2F2F;">purpose </span>of enhanced reliability</p><p class="s453" style="padding-top: 6pt;padding-left: 32pt;text-indent: -17pt;text-align: justify;"><span style=" color: #464646;">(7) Electric vehicle charging </span><span style=" color: #5D5D5D;">syste</span>ms list<span style=" color: #5D5D5D;">ed, </span>labeled, <span style=" color: #464646;">and identified for more </span>than <span style=" color: #464646;">a </span><span style=" color: #5D5D5D;">sing</span>l<span style=" color: #5D5D5D;">e </span>branch <span style=" color: #464646;">circuit </span>or <span style=" color: #464646;">feeder</span></p><p class="s498" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s449">(B) Special Occupancies. </span>Additional feeders or branch circuits <span style=" color: #2F2F2F;">shall </span>be <span style=" color: #2F2F2F;">permi</span><span style=" color: #5D5D5D;">tted </span><span style=" color: #2F2F2F;">for </span>either of <span style=" color: #5D5D5D;">the </span>following:</p><p class="s1292" style="padding-top: 6pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;"><span class="s1291">(l) </span>Mul<span style=" color: #5D5D5D;">ti</span>ple-<span style=" color: #5D5D5D;">oc</span>cupan<span style=" color: #5D5D5D;">cy  </span><span style=" color: #464646;">buildings  </span><span style=" color: #5D5D5D;">o</span>r  <span style=" color: #464646;">site developments with group of </span><span style=" color: #5D5D5D;">sin</span>gl<span style=" color: #5D5D5D;">e </span><span style=" color: #464646;">detached </span>buildings <span style=" color: #464646;">where </span>ther<span style=" color: #5D5D5D;">e </span><span style=" color: #464646;">is no </span><span style=" color: #5D5D5D;">s</span>pace available <span style=" color: #464646;">for supply equipment accessible </span>to <span style=" color: #464646;">all occupants</span></p><p class="s498" style="padding-top: 6pt;padding-left: 34pt;text-indent: -18pt;text-align: justify;"><span style=" color: #5D5D5D;">(2) </span>A <span style=" color: #2F2F2F;">singl</span><span style=" color: #5D5D5D;">e </span>building <span style=" color: #2F2F2F;">or other </span><span style=" color: #5D5D5D;">structure </span>sufficiently <span style=" color: #2F2F2F;">large </span>to <span style=" color: #2F2F2F;">make two </span><span style=" color: #5D5D5D;">or </span>more supplies <span style=" color: #2F2F2F;">n</span><span style=" color: #5D5D5D;">ecessary</span></p><p class="s453" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(C) Capacity Requirements. </b>Addi<span style=" color: #5D5D5D;">tio</span>nal <span style=" color: #464646;">feeders or branch </span>circui<span style=" color: #5D5D5D;">ts </span><span style=" color: #464646;">shall </span>be pennitted <span style=" color: #464646;">where </span>the <span style=" color: #5D5D5D;">ca</span>pa<span style=" color: #5D5D5D;">city </span>requirement<span style=" color: #5D5D5D;">s </span><span style=" color: #464646;">are </span>in <span style=" color: #464646;">excess of2000 </span>amp<span style=" color: #5D5D5D;">eres </span><span style=" color: #464646;">at a supply voltage </span><span class="s1295">of </span>1000 <span style=" color: #464646;">volts or </span>less.</p><p class="s498" style="padding-top: 6pt;padding-left: 6pt;text-indent: -1pt;text-align: justify;"><span class="s449">{D) Different </span><b>Characteristics. </b>Additional <span style=" color: #5D5D5D;">feede</span><span style=" color: #2F2F2F;">rs </span>or <span style=" color: #2F2F2F;">branch </span>circuits <span style=" color: #2F2F2F;">shall </span>be permitted <span style=" color: #2F2F2F;">for </span>different voltages, frequencies, or phases <span style=" color: #2F2F2F;">or </span>for <span style=" color: #2F2F2F;">different uses, </span><span style=" color: #5D5D5D;">such </span>as <span style=" color: #2F2F2F;">control of </span>outside <span style=" color: #2F2F2F;">lighting </span>from multiple locations.</p><p class="s453" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(E} Documented Switching Procedures. </b><span style=" color: #464646;">Additional </span>feeders <span style=" color: #464646;">or branch </span>circuit<span style=" color: #5D5D5D;">s s</span>hall be p<span style=" color: #5D5D5D;">erm</span>itted <span style=" color: #5D5D5D;">to </span><span style=" color: #464646;">supply installations under </span><span style=" color: #5D5D5D;">si</span>ngle managem<span style=" color: #5D5D5D;">ent </span>where <span style=" color: #464646;">documented safe switching procedures are </span>established <span style=" color: #464646;">and </span>maintain<span style=" color: #5D5D5D;">ed </span><span style=" color: #464646;">for </span>disconnection.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s453" style="padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>2.25.2.2 Disconnecting Means. </b>Means <span style=" color: #464646;">shall be </span>provided <span style=" color: #464646;">for disconnecting all </span>ungrounded <span style=" color: #464646;">conductors that </span><span style=" color: #5D5D5D;">s</span>upply <span style=" color: #464646;">or </span>pass <span style=" color: #464646;">through the </span>building or <span style=" color: #464646;">structure.</span></p><p class="s453" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>2.25.2.3 Location. </b><span style=" color: #464646;">The disconnecting </span>mean<span style=" color: #5D5D5D;">s sha</span>ll be in<span style=" color: #5D5D5D;">stalled </span><span style=" color: #464646;">either </span>insid<span style=" color: #5D5D5D;">e </span><span style=" color: #464646;">or </span>outside of the <span style=" color: #464646;">building or structure </span>served <span style=" color: #5D5D5D;">o</span>r <span style=" color: #464646;">where the </span>condu<span style=" color: #5D5D5D;">ctors </span>pa<span style=" color: #5D5D5D;">ss </span>throu<span style=" color: #5D5D5D;">gh </span>the building <span style=" color: #464646;">orstructure. </span>The<span style=" color: #464646;">disconnecting meansshall be </span>at <span style=" color: #464646;">a readily </span>accessible lo<span style=" color: #5D5D5D;">ca</span>tion neare<span style=" color: #5D5D5D;">st </span><span style=" color: #464646;">the </span>point of <span style=" color: #464646;">entrance </span>of the <span style=" color: #464646;">conductors. </span>For the <span style=" color: #464646;">purposes of this </span>section<span style=" color: #5D5D5D;">, </span><span style=" color: #464646;">the </span>r<span style=" color: #5D5D5D;">equi</span>rement<span style=" color: #5D5D5D;">s </span><span style=" color: #464646;">in 230.1.6 </span>shall <span style=" color: #464646;">be utilized.</span></p><p class="s1296" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span style=" color: #464646;">Exception </span>No. <span style=" color: #464646;">I: For </span>installations under sing<span style=" color: #5D5D5D;">le </span><span style=" color: #464646;">management, where </span>do<span style=" color: #5D5D5D;">cu</span>ment<span style=" color: #5D5D5D;">ed </span><span style=" color: #464646;">safe </span><span style=" color: #5D5D5D;">switching </span>procedure<span style=" color: #5D5D5D;">s </span>are <span style=" color: #464646;">established </span>and <span style=" color: #464646;">maintained </span>for dis<span style=" color: #5D5D5D;">con</span>nection<span style=" color: #5D5D5D;">, </span><span style=" color: #464646;">and where </span>the installation <span style=" color: #464646;">is </span>monit<span style=" color: #5D5D5D;">ored </span>by qualified <span style=" color: #464646;">individuals, the disconnecting </span>m<span style=" color: #5D5D5D;">eans </span><span style=" color: #464646;">shall </span>be <span style=" color: #464646;">permitted </span>to <span style=" color: #464646;">be </span>located <span style=" color: #464646;">elsewhere on the premises.</span></p><p class="s1296" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span style=" color: #464646;">Exception No. 2: For </span>buildings <span style=" color: #464646;">or other structures </span>qualifying under th<span style=" color: #5D5D5D;">e </span><span style=" color: #464646;">provisions </span>of <span style=" color: #464646;">Article 6.85, </span>the d<span style=" color: #5D5D5D;">isco</span>nnecting <span style=" color: #464646;">means </span><span style=" color: #5D5D5D;">sh</span>all be <span style=" color: #464646;">permitted to </span>be lo<span style=" color: #5D5D5D;">ca</span>ted <span style=" color: #464646;">elsewhere on the premises.</span></p><p class="s794" style="padding-top: 4pt;padding-left: 22pt;text-indent: -16pt;text-align: justify;"><span class="s453">• </span>Exception No. <span style=" color: #2F2F2F;">3: For </span><span style=" color: #5D5D5D;">towers </span>or <span style=" color: #2F2F2F;">poles </span>used as <span style=" color: #2F2F2F;">lighting </span><span style=" color: #5D5D5D;">standa</span><span style=" color: #2F2F2F;">rds, </span>the disconnecting <span style=" color: #2F2F2F;">m</span><span style=" color: #6D6D6D;">eans </span>shall be permitted to <span style=" color: #2F2F2F;">be </span>located <span style=" color: #5D5D5D;">else</span><span style=" color: #2F2F2F;">where </span>on <span style=" color: #5D5D5D;">the </span>premises.</p><p class="s540" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;"><span style=" color: #464646;">Exception </span><span style=" color: #2F2F2F;">No. </span><span style=" color: #464646;">4: </span>For <span style=" color: #464646;">poles or </span><span style=" color: #2F2F2F;">sim</span>ilar struc<span style=" color: #2F2F2F;">tur</span>es <span style=" color: #464646;">used </span>on<span style=" color: #2F2F2F;">ly for </span>support <span style=" color: #464646;">of </span><span style=" color: #6D6D6D;">signs </span><span style=" color: #2F2F2F;">in</span>stalled <span style=" color: #464646;">in </span>acc<span style=" color: #2F2F2F;">orda</span>nce <span style=" color: #464646;">with Article 6.0, the </span><span style=" color: #2F2F2F;">discon</span>necting <span style=" color: #464646;">means shall </span>be <span style=" color: #2F2F2F;">permitted </span><span style=" color: #464646;">to </span><span style=" color: #6D6D6D;">be </span>loc<span style=" color: #2F2F2F;">ated </span>elsewhere on <span style=" color: #2F2F2F;">the </span><span style=" color: #464646;">premises.</span></p><p class="s449" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">2.25.2.4 Maximum Number of Disconnects.</p><p class="s453" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;"><span class="s501">(A) </span><b>General. </b>The <span style=" color: #464646;">disconnecting means for </span>each <span style=" color: #5D5D5D;">supply </span>p<span style=" color: #5D5D5D;">enn</span>itted <span style=" color: #5D5D5D;">by </span><span style=" color: #464646;">2.25.2.1 shall </span><span style=" color: #5D5D5D;">consist </span><span style=" color: #464646;">of not more than </span>six <span style=" color: #464646;">switches or </span>six <span style=" color: #464646;">circuit breakers </span>moun<span style=" color: #5D5D5D;">ted </span><span style=" color: #464646;">in </span>a <span style=" color: #464646;">single </span><span style=" color: #5D5D5D;">enclos</span>ure, in <span style=" color: #464646;">a </span><span style=" color: #5D5D5D;">grou</span>p <span style=" color: #464646;">of separate enclosures </span>;;idjac<span style=" color: #5D5D5D;">ent </span><span style=" color: #464646;">to </span>each <span style=" color: #5D5D5D;">other, or </span><span style=" color: #464646;">in </span>or on <span style=" color: #6D6D6D;">a switchboard </span>or <span style=" color: #5D5D5D;">switchgear. </span><span style=" color: #464646;">There </span><span style=" color: #5D5D5D;">shall </span>be no <span style=" color: #464646;">more </span><span style=" color: #5D5D5D;">tha</span>n <span style=" color: #5D5D5D;">si</span>x dis<span style=" color: #5D5D5D;">connec</span>ts per <span style=" color: #464646;">supply grouped </span>in <span style=" color: #464646;">any one location.</span></p><p class="s1296" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">Ex<span style=" color: #6D6D6D;">cep</span><span style=" color: #464646;">tion: For </span>th<span style=" color: #5D5D5D;">e </span><span style=" color: #464646;">purposes </span>of <span style=" color: #464646;">this section, disconnecting means used </span>solel<span style=" color: #5D5D5D;">y for the co</span>ntrol <span style=" color: #464646;">circuit of </span>the <span style=" color: #5D5D5D;">grouruijau</span>lt prot<span style=" color: #5D5D5D;">ection </span><span style=" color: #464646;">system, </span>or <span style=" color: #464646;">the control circuit </span><span style=" color: #5D5D5D;">of </span><span style=" color: #464646;">the </span>pow<span style=" color: #5D5D5D;">er-operate</span>d suppl<span style=" color: #5D5D5D;">y </span><span style=" color: #464646;">disconnecting means, </span>installed <span style=" color: #464646;">as part </span>of the <span style=" color: #464646;">listed </span><span style=" color: #6D6D6D;">equipment, </span><span style=" color: #464646;">shall not be </span>con<span style=" color: #6D6D6D;">s</span><span style=" color: #464646;">id</span><span style=" color: #6D6D6D;">e</span><span style=" color: #464646;">red </span>a <span style=" color: #464646;">supply disconnecting means.</span></p><p class="s453" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;"><b>(B)</b><span class="s501">Single-Pole </span><b>Units.</b><span style=" color: #5D5D5D;">Two</span><span style=" color: #464646;">or </span>thre<span style=" color: #5D5D5D;">esingle</span>-poleswitch<span style=" color: #5D5D5D;">es </span><span style=" color: #464646;">or </span>breakers <span style=" color: #464646;">capable </span>of <span style=" color: #464646;">individual </span><span style=" color: #5D5D5D;">ope</span>ration <span style=" color: #5D5D5D;">shall </span><span style=" color: #464646;">be </span>permitted <span style=" color: #464646;">on </span>multiwire <span style=" color: #464646;">circuits, one pole </span><span style=" color: #5D5D5D;">for </span>each <span style=" color: #464646;">ungrounded </span>conduct<span style=" color: #5D5D5D;">or, </span><span style=" color: #464646;">as one multipole </span>disconnect<span style=" color: #5D5D5D;">, </span>provided <span style=" color: #464646;">they are equipped with </span>identified <span style=" color: #464646;">handle </span><span class="s1297">ties </span><span style=" color: #5D5D5D;">o</span>r a ma<span style=" color: #5D5D5D;">ster </span>handl<span style=" color: #5D5D5D;">e to </span>disconnect <span style=" color: #464646;">all ungrounded </span><span style=" color: #5D5D5D;">con</span>ductors with no mor<span style=" color: #5D5D5D;">e </span>than <span style=" color: #5D5D5D;">six </span><span style=" color: #464646;">operations </span><span class="s1298">of </span><span style=" color: #464646;">the </span>hand.</p><p class="s449" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">2.25.2.5 <span style=" color: #464646;">Grouping </span>of Disconnects.</p><p class="s498" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">(A) <span class="s449">General. </span><span style=" color: #2F2F2F;">The two </span>tosix disconnects <span style=" color: #5D5D5D;">as </span>permitted <span class="s556">in</span></p><p class="s453" style="padding-left: 23pt;text-indent: 0pt;text-align: left;">2.25.2.4 <span style=" color: #464646;">shall be grouped adjacent to each other. Each disconnect </span>shall <span class="s520">be </span>marked to indicate <span style=" color: #464646;">the </span>load <span style=" color: #464646;">served.</span></p><p class="s1296" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><span style=" color: #464646;">Exception: One </span>of <span style=" color: #464646;">the two </span>t<span style=" color: #5D5D5D;">o </span><span style=" color: #464646;">six </span>di<span style=" color: #5D5D5D;">scon</span>ne<span style=" color: #5D5D5D;">cting </span>means <span style=" color: #464646;">permitted in </span>2.25.2.4<span style=" color: #5D5D5D;">, </span>wher<span style=" color: #5D5D5D;">e </span>used <span style=" color: #5D5D5D;">only </span>for <span class="s1299">a </span><span style=" color: #464646;">water </span>pump also <span style=" color: #464646;">intended </span>to <span style=" color: #464646;">provide fire </span>prot<span style=" color: #5D5D5D;">ect</span>ion<span style=" color: #6D6D6D;">, shall </span>be <span style=" color: #464646;">permitted to </span>be <span style=" color: #464646;">located </span>remote <span style=" color: #464646;">from </span><span style=" color: #5D5D5D;">th</span>e <span style=" color: #464646;">other disconnecting means.</span></p><p class="s453" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><b>(B) Additional Disconnecting Means. </b><span style=" color: #464646;">The one </span>or <span style=" color: #464646;">more </span>additional <span style=" color: #464646;">disconnecting </span>means <span style=" color: #5D5D5D;">for </span>fire pumps <span style=" color: #464646;">or for </span>emer<span style=" color: #5D5D5D;">ge</span>n<span style=" color: #5D5D5D;">cy, </span>legally required <span style=" color: #464646;">standby or optional </span>standby <span style=" color: #464646;">system </span>permitted <span style=" color: #464646;">by 2.25.2.1 </span>shall <span style=" color: #464646;">be installed </span><span style=" color: #5D5D5D;">sufficien</span>tly remote <span style=" color: #464646;">from </span>the one <span style=" color: #464646;">to </span><span style=" color: #5D5D5D;">six </span><span style=" color: #464646;">disconnecting </span>means <span style=" color: #464646;">for normal supply to minimize </span>the pos<span style=" color: #5D5D5D;">sib</span>ility <span style=" color: #464646;">of simultaneous </span>interruption <span style=" color: #464646;">of </span><span style=" color: #5D5D5D;">su</span>pply.</p><p class="s453" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><b>2.25.2.6 Access toOccupants. </b>In<span style=" color: #464646;">a</span>multiple-occupancy building, <span style=" color: #464646;">each </span>occupant <span style=" color: #464646;">shall have access to </span>the <span style=" color: #464646;">occupant&#39;s </span>supply disconnecting <span style=" color: #464646;">means.</span></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="41" height="1" alt="image" src="Image_082.png"/></span></p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 29pt;text-indent: 0pt;text-align: center;">ARTICLE 2.25  OUTSIDE BRANCH CIRCUITS AND FEEDERS</p><p class="s655" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">Exception: In a multiple-occupancy building where electric supply and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the supply disconnecting means supplying more than one occupancy shall be permitted to be accessible to authorized management personnel only.</p><p class="s440" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">2.25.2.7 Type of Disconnecting Means. <span class="s441">The disconnecting means specified in 2.25.2.2 shall be comprised of a circuit breaker, molded case switch, general-use switch, snap switch, or other approved means. Where applied </span>in <span class="s441">accordance with 2.50.2.13(B), Exception No. 1, the disconnecting means shall be suitable for use as service equipment.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">2.25.2.8 Identification. <span class="s441">Where a building or structure has any combination of feeders, branch circuits, or services passing through it or supplying it, a permanent-­ plaque or directory shall be installed at each feeder and branch-circuit disconnect location denoting all other services, feeders, or branch circuits supplying that building or structure or passing through that building or structure and the area served by each.</span></p><p class="s655" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">Exception No. 1: A plaque or directory shall not be required for large-capacity multibuilding industrial installations under single management, where it is ensured that disconnection can be accomplished by establishing and maintaining safe switching procedures.</p><p class="s655" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 2: This identification shall not be required for branch circuits installed from a dwelling unit to a second building or strocture.</p><p class="s440" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;line-height: 110%;text-align: justify;">2.25.2.9 Disconnect Construction. <span class="s441">Disconnecting means shall meet the requirements of 2.25.2.9(A) through (D).</span></p><p class="s441" style="padding-top: 4pt;padding-left: 20pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(A) Manually or Power Operable. </b>The disconnecting means shall consist of either (1) a manually operable switch or a circuit breaker equipped with a handle or other suitable operating means or <span class="s1300">(2) </span>a power�operable switch or circuit breaker, provided the switch or circuit breaker can be opened by hand in the event of a power failure.</p><p class="s441" style="padding-top: 4pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;"><span class="s867">(B) </span><b>Simultaneous Opening of Poles. </b>Each building or structure disconnecting means shall simultaneously disconnect all ungrounded·supply conductors that it controls <b>from </b>the b11ilding.or structure �iring system.</p><p class="s441" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><b>(C). Disconnec�•&gt;�_:;ot �r���ded ·_ronductor. </b>Where the building or structure disconnecting means does not disi.onnect thi gtiounded:conduct.or:from the grounded conductors·.in the•·buildiiig <span class="s1301">ll&#39;Ti&#39;S�eture </span>wiring, other means shall be pr-0vi�d<span class="s1302">1</span>fonthis•purpose at-thdocation</p><p class="s441" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">of the disconnecting means. A terminal or bus to which all grounded conductors can be attached by means of pressure connectors shall be permitted for this purpose.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="684" height="1" alt="image" src="Image_083.png"/></span></p><p class="s441" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Inamultisection switchboard orswitchgear, disconnects for the grounded conductor shall be permitted to be in any section of the switchboard or switchgear, if the switchboard section or switchgear section is marked to indicate a grounded conductor disconnect is contained within the equipment.</p><p class="s440" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Indicating. <span class="s441">The building orstructure disconnecting means shall plainly indicate whether it is in the open or cl�sed position.</span></p><p class="s440" style="padding-top: 3pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">2.25.2.10 Rating of Disconnect. <span class="s441">The feeder or branch­ circuit disconnecting means shall have a rating of not less than the calculated load to be supplied, determined in accordance with Parts 2.20.1 and 2.20.2 for branch circuits, Part 2.20.3 and 2.20.4 for feeders, or Part</span></p><p class="s441" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">2.20.5 for farm loads. Where the branch circuit or feeder disconnecting means consists of more than one switch or circuit breaker, <span class="s1301">as </span>permitted by 2.25.2.4, combining the ratings of all the switches or circuit breakers for determining the rating of the disconnecting means shall be pennitted. In no case shall the rating be lower than specified in 2.25.2.l0(A), (B), (C), or (E).</p><p class="s440" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(A) One-Circuit lnstallatio.n. <span class="s441">For installations to supply only limited loads of a single branch circuit, the branch circuit disconnecting means shall have a rating of not less than l5 amperes.</span></p><p class="s440" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(B) One-Circuit Installation <span class="s441">- </span>Dwelling Unit. <span class="s441">For a dwelling unit with a single branch circuit as permitted inSection 2.10.l.1l(C)(5), thebranch circuit disconnect means shall have a rating of not less than 20 amperes.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(C) Two-Circuit  Installations.  <span class="s441">For  installations consisting of not more than two 2-wire branch circuits, the feeder or branch-circuit disconnecting means shall have a rating of not less than 30 amperes.</span></p><p class="s440" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(D) One-Family Dwelling. <span class="s441">For a one-family dwelling, the feeder disconnecting means shall have a rating of not less than 60 amperes, 3-wire.</span></p><p class="s440" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(E) All Others. <span class="s441">For all other installations, the feeder or branch-circuit disconnecting means shall have a rating of not less than 60 amperes.</span></p><p class="s440" style="padding-top: 13pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">2,25.2.11 Access <span class="s441">to </span>Overcurrent Protective Devices. <span class="s441">Where a feeder overcurrent device is not readily accessible, branch-circuit overcurrent devices shall be installed on the load side, shall be mounted in a readily accessible location, and shall be of a lower ampere rating than the feeder over-current device.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="683" height="1" alt="image" src="Image_084.png"/></span></p><p class="s120" style="padding-top: 3pt;padding-left: 98pt;text-indent: 0pt;text-align: left;">2.25.3 Over 1000 Volts.</p><p class="s120" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">2.25.3.1SizingofConductors. <span class="s121">Thesizingofconductors over 1000 volts shall be in accordance with 2.10.2.2(B) for branch circuits and 2.l5.1.2(B) for feeders.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.25.3.2 Isolating Switches. <span class="s121">Where oil switches or air, oil, vacuum, or sulfur hexafluoride circuit breakers constitute a building disconnecting means, an isolating switch with visible break contacts and meeting the requirements of 230.204-(B), (C), and (D) shall be installed on the supply side of the disconnecting means and all associated equipment.</span></p><p class="s394" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Exception: The isolating switch shall not be required where the disconnecting means is mounted on removable trnck panels or switchgear units that cannot be opened unless the circuit is disconnected and that, when removed from the normal operating position, automatically disconnect the circuit breaker or switch from all energized parts.</p><p class="s120" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.25.3.3 Disconn�cting Means.</p><p class="s121" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(A) Location. </b>A building or structure disconnecting means shall be located in accordance with 2.25.3.3, or, if not readily accessible, it shall be operable by mechanical linkage from a readily accessible point. For ruultibuilding industrial installations under single management<span class="s1303">1</span> it shall be electrically operated by a readily accessible, remote-control device in a separate building or structure.</p><p class="s120" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Type. <span class="s121">Each building or structure disconnect shall simultaneously disconnect all ungrounded supply conductors it controls and shall have a fault-closing rating not less than the maximum available short-circuit current available at its supply terminals.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Exception: Where the individual disconnecting means consists of fused cutouts, the simultaneous</p><p class="s394" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">disconnection of all ungrounded supply conductors shall not be required <span class="s1304">ff </span>there is a means to disconnect the load before opening the cutouts. A permanent legible sign shall be installed adjacent to the fused cutouts and shall read DISCONNECT LOAD BEFORE OPENING</p><p class="s394" style="padding-left: 30pt;text-indent: 0pt;text-align: left;">CUTOUTS.</p><p class="s121" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">Where fused switches or separately mounted fuses are installed, the fuse characteristics shall be pennitted to contribute to thefaultclosing rating of thedisconnecting means.</p><p class="s120" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(C) Locking. <span class="s121">Disconnecting means shall be lockable in accordance with 1.10.1.25.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">Exception: Where an individual disconnecting means consists of fused cutouts, a suitable enclosure capable of being locked and sized to contain all cutout fuse</p><p class="s394" style="padding-top: 4pt;padding-left: 32pt;text-indent: -11pt;text-align: left;"><span class="s121">&quot; </span>holders shall be installed <span class="s1305">at </span>a convenient location to the fused cutouts.</p><p class="s120" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(D) Indicating. <span class="s121">Disconnecting means shall clearly indicate whether they are in the open &quot;off&#39;&#39; or closed &quot;on&quot; position.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(E) Uniform Position. <span class="s121">Where disconnecting means handles arc operated vertically, the &quot;up&quot; position of the handle shall be the &quot;on&quot; position.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Exception: A switching device having more <span style=" color: #383838;">than </span>one &quot;on&quot; position, such as a double throw swit<span style=" color: #4B4B4B;">c</span>h, shall not be required to comply with this requirement.</p><p class="s121" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(F) Identification. </b>Where a building or structure has any combination of feeders, branch circuits, or services passing through or supplying it, a penmment plaque or <span style=" color: #383838;">directory </span>shall be installed at each feeder and branch-circuit disconnect location <span style=" color: #383838;">that </span>denotes all other services, feeders, or branch <span style=" color: #383838;">circuits </span>supplying that building or structure or passing through that building or structure and the area served by each.</p><p class="s120" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.25.3.7 Inspections and Tests.</p><p class="s121" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(A) Pre-Energization and Operating Tests. </b>The complete electrical system design, including settings for protective, switching, and control circuits, shall be prepared in advance and made available on request to the Office of the Building Ofli.cial<span style=" color: #4B4B4B;">/</span>EE and shall be performance tested when first installed on-site. Each protective, switching, and control circuit shall be adjusted in accordance with the system design and tested by actual operation using current injection or equivalent methods as necessary to ensure that each and every such circuit operates correctly.</p><p class="s120" style="padding-top: 6pt;padding-left: 59pt;text-indent: -20pt;text-align: justify;">(1) Instrument Transformers. <span class="s121">All instrument transfonners shall he tested to verify correct polarity and burden.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 59pt;text-indent: -20pt;text-align: justify;"><b>(2)  Protective Relays. </b>Each protective relay shall be demonstrated to operate by injecting current or voltage, or both, at the associated instrument trartsfonner output terminal and observing <span style=" color: #383838;">that </span>the associated switching and signaling functions occur correctly and in proper time and sequence to accomplish the protective function intended.</p><p class="s120" style="padding-top: 6pt;padding-left: 59pt;text-indent: -20pt;text-align: justify;">(3) Switching Circuits. <span class="s121">Each switching circuit shall be observed to operate the associated equipment being switched.</span></p><p class="s120" style="padding-top: 7pt;padding-left: 59pt;text-indent: -20pt;text-align: justify;">(4) Control and Signal Circuits. <span class="s121">Each control or signal circuit shall be observed to perfonn its proper control function or produce a correct signal output.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_085.png"/></span></p><p class="s1307" style="padding-top: 3pt;text-indent: 0pt;line-height: 26pt;text-align: center;"><u>I </u>  <span class="s164">ARTICLE 2.30� SERVICES</span></p><p class="s24" style="padding-top: 1pt;padding-left: 43pt;text-indent: -20pt;line-height: 94%;text-align: justify;"><b>(5) Metering Circuits. </b>All <u>m�tering</u> circuits shall be verified to operate correctly from voltage and current sources in a similar manner to protective relay circuits.</p><p class="s403" style="padding-top: 6pt;padding-left: 43pt;text-indent: -20pt;text-align: justify;">(6) Acceptance Tests. <span class="s24">Complete acceptance tests shall beperformed,afterthesubstation installation is completed, on all assemblies, equipment, conductors, and control and protective systems, as appljcable, to verify the integrity of all the systems.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 43pt;text-indent: -20pt;text-align: justify;">(7) Relays and  Metering  Utilizing  Phase Differences. <span class="s24">All relays and metering that use phase differences foroperation shall be verified by measuring phase angles at the relay under actual load conditions after operation commences.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(B) Test Report. <span class="s24">A test report covering the results of the tests required in 2.25.3.7(A) shall be delivered to the Office of the Building Official/EE prior to energization.</span></p><p class="s686" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><span class="s407">FPN: For an example of acceptance specifications, see </span>ANSU <span class="s407">NETAATS-2013, </span>Acceptance Testing Specifications for Electrical <span class="s1309">Power Distribution Equipment </span>and <span class="s1309">Systems, </span><span class="s407">published by the lnterNational Electrical Testing Association.</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">2.25.3.11 Clearances over Roadways, Walkways, Rail, Water, and Open Land.</p><p class="s403" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(A)22kV,Nominal, toGround orLess. <span class="s24">Theclearances over roadways, walkways, rail, water, and open land for conductors and live parts up to 22 kV, nominal, to ground or less shall be not less than the values shown in Table 2.25.3.11.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(B) Over 22 kV Nominal to Ground. <span class="s24">Clearances for the categories shown in Table 2.25.3.11 shall be increased by 10 mm per kV above 22 000 volts.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(C) Special Cases. <span class="s24">For special cases, such as where crossings will be made over lakes, rivers, or areas using large vehicles such as mining operations, specific designs shall be engineered considering the special circumstances.</span></p><p class="s1310" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s407">For additional information, see ANSI/IEEE C2-2012,</span></p><p class="s686" style="padding-left: 23pt;text-indent: 0pt;text-align: justify;">National Electrical Safety Code.</p><p class="s403" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">2.25.3.12 Clearances over B,uildings and Other Structures.</p><p class="s403" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) 22 kVNominal to Ground or Less. <span class="s24">The clearances over buildings and other structures for conductors and live parts up to 22 kV, nominal, to ground-or less shall be not less than the values shown in Table 2.25.3.12.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(B) Over 22 kV Nominal to Ground. <span class="s24">Clear:ances for the categories shown in Table 2.25.3.12 shall be increased by 10 mm per kVabove 22,000 volts.</span></p><p class="s1310" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s407">For additional infonnation, sec ANSI/IEEE C2-2012,</span></p><p class="s1311" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">National <span class="s1312">Electrical </span>Safety Code.</p><p class="s403" style="padding-bottom: 2pt;padding-left: 29pt;text-indent: 0pt;text-align: center;">Table 2.25.3.11 Clearances over Roadways, Walkways, Rail, Water, and Open Land</p><table style="border-collapse:collapse;margin-left:16.9252pt" cellspacing="0"><tr style="height:16pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s377" style="padding-top: 2pt;padding-left: 64pt;text-indent: 0pt;text-align: left;">Location        Clearance (m)</p></td></tr><tr style="height:133pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1187" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 62%;text-align: left;">Open land subject to vehicles, cultivation,   <span class="s1313">5.6</span></p><p class="s1187" style="padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: left;">or grazing</p><p class="s1187" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Roadways, driveways, parking lots, and</p><p class="s1183" style="padding-left: 3pt;text-indent: 0pt;line-height: 14pt;text-align: left;">alleys                     <span class="s1314">5.6</span></p><p class="s1187" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Walkways                  4.1</p><p class="s1315" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Rails                     <span class="s1187">8.1</span></p><p class="s1187" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;line-height: 60%;text-align: left;">Spaces and ways for pedestrians and   <span class="s1313">4.4</span></p><p class="s1187" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">restricted <span class="s1316">traffic</span></p><p class="s1187" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Water areas not suitable for boating      5.2</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s407" style="text-indent: 0pt;line-height: 11pt;text-align: left;">4.1</p><p style="text-indent: 0pt;text-align: left;"/><p class="s407" style="text-indent: 0pt;line-height: 11pt;text-align: left;">2.3</p><p style="text-indent: 0pt;text-align: left;"/><p class="s407" style="text-indent: 0pt;line-height: 11pt;text-align: left;">2.3</p><p style="text-indent: 0pt;text-align: left;"/><p class="s372" style="padding-left: 8pt;text-indent: -8pt;line-height: 110%;text-align: left;">Vertical (m)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s407" style="text-indent: 0pt;line-height: 11pt;text-align: center;">Horizontal</p><p class="s372" style="text-indent: 0pt;text-align: center;">(m)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s372" style="text-indent: 0pt;line-height: 11pt;text-align: center;">Clearance from Conductors <span class="s407">or</span></p><p class="s372" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">Live Parts from</p><p class="s407" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Building walls, projections, and windows</p><p class="s407" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Balconies, catwalks, and similar areas accessible to people</p><p class="s407" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">Over or under roofs or projections not readily accessible to people</p><p class="s407" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">Over roofs accessible to vehicles</p><p class="s409" style="text-indent: 0pt;text-align: center;">but <span class="s410">not trucks</span></p><p class="s407" style="padding-left: 6pt;text-indent: 0pt;line-height: 17pt;text-align: center;">Over roofs accessible to trucks Otherstructures</p><p style="text-indent: 0pt;text-align: left;"/><p class="s403" style="padding-top: 3pt;padding-left: 29pt;text-indent: 0pt;text-align: center;">Table 2.25.3.12 Clearances over Buildings and Other Structures</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s407" style="text-indent: 0pt;line-height: 11pt;text-align: left;">2.3</p><p style="text-indent: 0pt;text-align: left;"/><p class="s409" style="text-indent: 0pt;line-height: 11pt;text-align: left;">3.8</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s407" style="text-indent: 0pt;text-align: left;">4.1</p><p class="s407" style="padding-top: 10pt;text-indent: 0pt;text-align: left;">5.6</p><p style="text-indent: 0pt;text-align: left;"/><p class="s403" style="padding-left: 68pt;text-indent: 0pt;text-align: left;">ARTICLE 2.30 <span class="s24">- </span>SERVICES</p><p class="s403" style="padding-top: 6pt;padding-left: 99pt;text-indent: 0pt;text-align: left;">2.30.1 Generals</p><p class="s403" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">2.30.1.1 Scope. <span class="s24">This article covers service conductors and equipment for control and protection of services and their installation requirements.</span></p><p class="s407" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">FPN: See Figure 2.30.<span class="s1317">l. l.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.30.1.2 Number of Services. <span class="s24">A building or other structure or a site development with group of single detached buildings served shall be supplied by only one service unless permitted in 2.30.l.2(A) through</span></p><p class="s24" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">(D). For the purpose of 2.30.4.1, Exception No. 2 only, underground sets of conductors, 50 mm<span class="s1052">2 </span>and larger, running to the same location and connected together at their supplyend but not connected together at their load end shall be considered to be supplying one service.</p><p class="s403" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(A) Special Conditions. <span class="s24">Additional services shall be permitted tosupply the following:   •</span></p><p class="s24" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(I) Fire pumps</p><p class="s24" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(2) Emergency systems</p><p class="s24" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">(3) Legally required standby systems</p><p class="s24" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">(4) Optional standby systems</p><p class="s24" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">(5) Parallel power production systems</p><p class="s1082" style="padding-top: 2pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">General</p><p class="s1082" style="padding-left: 29pt;text-indent: 0pt;text-align: left;">Overhead Service Conductor,</p><p class="s1082" style="padding-left: 29pt;text-indent: 0pt;line-height: 6pt;text-align: left;">Underground Service Conductors</p><p class="s1082" style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Part 2.30_1     .-.  <span class="s1318">(2) Where the load requirements of a single-phase</span></p><p class="s1082" style="text-indent: 0pt;line-height: 9pt;text-align: left;">3</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1082" style="padding-left: 29pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Part2Jo.<span class="s1319">2          </span><span class="s1318">installation are greater than the serving agency</span></p><p class="s1082" style="padding-top: 4pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">Service-Entrance Conductors Service-Equipment - General</p><p class="s1082" style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">Service-Equipment- Disconnecting Means</p><p class="s1320" style="padding-top: 2pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">P<span class="s1082">P</span>a<span class="s1082">art </span>l<span class="s1082">2</span>J<span class="s1082">.3</span>0<span class="s1082">0</span>.<span class="s1082">.4</span></p><p class="s1082" style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Part <span class="s1321">l</span>2<span class="s1321">J</span>.3<span class="s1321">O</span>0<span class="s1321">.</span>.<span class="s1321">s</span>6</p><p class="s18" style="padding-left: 58pt;text-indent: 0pt;line-height: 13pt;text-align: left;">nonnally supplies through one service</p><p class="s486" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(D) Ditrerent Characteristics. <span class="s18">Additional se:rvices</span></p><p class="s1082" style="padding-left: 29pt;text-indent: 0pt;line-height: 108%;text-align: left;">Service-Equipment - Overc1ment Protection Services Exceeding 600 Volts, Nominal</p><p class="s1082" style="padding-left: 29pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Part 2.30.7       <span class="s1318">shall be permitted for different voltages, frequencies, or</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="194" height="243" alt="image" src="Image_086.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="315" height="452" alt="image" src="Image_087.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="193" height="95" alt="image" src="Image_088.png"/></span></p><p class="s18" style="text-indent: 0pt;line-height: 13pt;text-align: left;">.                ,</p><p class="s1322" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">UTILITYCOMPANY0\/cRHFAO</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="text-indent: 0pt;line-height: 7pt;text-align: left;">DISTRIBUTIOl&#39;lSYSTEM</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="text-indent: 0pt;text-align: left;">UTILIY<span class="s1323">COMP&gt;INY </span>UNDERGROUND UISTRIBVTIONSYSTEM</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="text-indent: 0pt;line-height: 7pt;text-align: right;">UTIU<span class="s1324">lY </span><span class="s1325">COMPAH&#39;f</span></p><p class="s1322" style="text-indent: 0pt;line-height: 7pt;text-align: right;">SFRVlCf. POLE</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 91%;text-align: left;">VTIUYCOMPANY SERl/lCE=HOLE</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1326" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">SERYICc 0110PCONDUCTORS</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">SERV1CE LI\TERAL</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">SERVICEPOINT</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">SERl/lCE P()jNI</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1326" style="padding-left: 1pt;text-indent: 13pt;text-align: left;">UTILITY<span class="s1322">COMPt&gt;NY METERING EQUIPMEl!T</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 91%;text-align: left;">VTIl!TY<b>COMl&#39;ANY </b>METERING �OUIPMENT</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="text-indent: 0pt;line-height: 7pt;text-align: right;">SERVICEPllOTECTIVE DEVICE</p><p class="s1328" style="text-indent: 0pt;line-height: 6pt;text-align: right;">(WKEJ&gt;IREQUIRED)</p><p class="s1322" style="padding-left: 45pt;text-indent: 0pt;line-height: 7pt;text-align: left;">[SECDON 2.30.6.13(1))</p><p class="s1322" style="padding-top: 2pt;text-indent: 0pt;line-height: 7pt;text-align: right;">OHSERYIGr CONDUCTOR (WHENUSED)</p><p class="s1329" style="text-indent: 0pt;line-height: 7pt;text-align: right;">IPIIRHJ0.21</p><p class="s1322" style="padding-top: 5pt;text-indent: 0pt;line-height: 7pt;text-align: right;">SERV1CE-ENTRIINCI:CONDUCTORS</p><p class="s1322" style="text-indent: 0pt;line-height: 7pt;text-align: right;">[PART2:Jo!lj</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 91%;text-align: left;">SERI/ICtc PROTECTIVF. O[VICE (WHENR[OUIREO)</p><p class="s1322" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">/SECTION2 <span class="s1326">JO</span>613(7)]</p><p class="s1322" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 6pt;text-align: left;">UGSF.RV1CECONDUCTOR (WHENUSED)</p><p class="s1322" style="padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: left;">�WTT2:JO<span class="s1076">Ji</span></p><p class="s1322" style="padding-top: 6pt;padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: left;">SER&#39;VICF.-Elffl!ANCECONDUCfORS</p><p class="s1322" style="padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: left;">{PART2JO4)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-top: 1pt;padding-left: 1pt;text-indent: 8pt;line-height: 85%;text-align: left;">SERVICEEQIJll&#39;MtNI OISCOl,NECTING<span class="s1329">t.1E/ffl</span></p><p class="s1322" style="padding-left: 31pt;text-indent: 0pt;line-height: 7pt;text-align: left;">[PART<span class="s1326">2.l/lS]</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s52" style="padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: left;">r</p><p class="s1322" style="padding-left: 1pt;text-indent: 0pt;line-height: 6pt;text-align: left;">I</p><p class="s1322" style="padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: left;">L</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: left;">7 SERVICE EQUIPMENT</p><p class="s1322" style="padding-left: 2pt;text-indent: 0pt;line-height: 6pt;text-align: left;">I DISCONNECTING ME/INS</p><p class="s1330" style="padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: left;">J <span class="s1322">{PART2.30</span><span class="s1326">6)</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-top: 1pt;padding-left: 1pt;text-indent: 19pt;line-height: 91%;text-align: left;">SERVICEEQUIPMENT OVERCURRENT PROTE:CTION</p><p class="s1326" style="padding-left: 42pt;text-indent: 0pt;text-align: left;">{PART2.l07J</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 91%;text-align: left;">SERVICEEQUIPMENT O\l!cRCURRENT PROTECTION</p><p class="s1322" style="padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: left;">{PART2.307]</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: left;">GROUNDING�D OONllNG</p><p class="s1322" style="padding-left: 33pt;text-indent: 0pt;line-height: 7pt;text-align: left;">(ARTlctE2<span class="s1331">!511)</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">GROUNDINGi&#39;l&#39;JO90NOING [PART2WJ</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-left: 1pt;text-indent: 29pt;text-align: left;">BRANCHCIRD.IIT CONDUCTIJRSANO<span class="s1326">FEWERS</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1322" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 92%;text-align: left;">ARIINCI<span class="s1326">i </span>CIRCUIT CONDUCTORS <span class="s1332">M!D</span>FEEDERS</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1082" style="padding-left: 126pt;text-indent: -96pt;line-height: 108%;text-align: left;">Part lJO.S      <span class="s1318">phases, or for different uses, such as for different rate schedules.</span></p><p class="s486" style="padding-top: 7pt;padding-left: 126pt;text-indent: 0pt;text-align: justify;">(E) Identification. <span class="s18">Where a building or structure is supplied by more than one service, or any combination of branch circuits, feeders, and services, a permanent plague or directory shall be installed at each service disconnect location denoting all other services, feeders, and branch circuits supplying that building or structure and the area served by each. See 2.25.2.8.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s486" style="padding-left: 92pt;text-indent: 0pt;text-align: left;">Figure 2.30.1.1 Services.</p><p class="s18" style="padding-top: 10pt;padding-left: 55pt;text-indent: -16pt;text-align: justify;">(6) Systems designed for connection to multiple sources of supply for the purpose of enhanced reliability</p><p class="s486" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(B) Special Occupancies. <span class="s18">Additional services shall be permitted for either of the following:</span></p><p class="s18" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">( l) Multiple-occupancy  buildings  or  site developments with group of single detached buildings where there is no available space for service equipment accessible to all occupants</p><p class="s18" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(2) A single building or other structure or a site development with group of single detached buildings sufficiently large to make two or more services necessary</p><p class="s486" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(C) Capacity Requirements. <span class="s18">Additional services shall be permitted under any of the following:</span></p><p class="s18" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">( l) Where the capacity requirements are in excess of 2000 amperes <span class="s47">at </span>a <b>supply </b>voltage of 1000 volts or less</p><p class="s486" style="padding-top: 4pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">2.30.1.3 One Building or Other Structure Not to Be Supplied Through Another. <span class="s18">Service conductors supplying a building or other structure shall not pass through the interior of another building or other structure.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">2.30.1.6 Conductors Considered Outside the Building. <span class="s18">Conductors shall be _considered outside of a building or other structure under any of the following conditions:</span></p><p class="s18" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(I) Where installed under not less than 50 mm of concrete beneath a building or other structure</p><p class="s18" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(2) Where installed within a building or other structure in a raceway that is encased in concrete or brick not kss than 50 mm thick</p><p class="s18" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(3) Where installed in any vault that meets the construction requirements of Part 4.50.3.</p><p class="s18" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(4) Where installed in conduit and under not less than 450 mm of earth beneath a building or other structure</p><p class="s18" style="padding-top: 6pt;padding-left: 55pt;text-indent: -15pt;text-align: justify;">(5) Where installed within rigid metal conduit (Type RMC) or intennediate metal conduit (Type IMC) used to accommodate the clearance requirements in 2.30.2.3 and routed directly <span style=" color: #363636;">through </span>an eave but not a wall of a building.</p><p class="s18" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>2.30.1.7 Other Conductors in Raceway or Cable. </b>Conductors other than <span style=" color: #363636;">service </span>conductors shall not be installed in the same service raceway or service cable in which the service conductors are installed.</p><p class="s19" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">Exception No. 1: Grounding electrode conductors or supply side bonding jumpers or conductors shall be permitted within service raceways.</p><p class="s19" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">Exception No. 2: Load management control conductors having overcurrent protection.</p><p class="s403" style="padding-top: 2pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">2.30.1.8 Raceway Seal. <span class="s24">Where a service raceway enters a building orstructure from an underground distribution system, it shall be sealed in accordance with 3.0.1.S(G). Spare or unused raceways shall also be sealed. Sealants shall be identified for use with the cable insulation, shield, or other components.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;line-height: 111%;text-align: justify;">2.30.1.9 Clearances on Buildings. <span class="s24">Service conductors and final spans shall comply with 2J0.1.9(A), (B), and </span><span class="s405">(C).</span></p><p class="s403" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(A) Clearances. <span class="s24">Service conductors installed as open conductors or multiconductor cable without an overall outer jacket shall have a clearance of not less than 900 mm from windows that are designed to be opened, doors, porches, balconies, ladders, stairs, fire escapes, or similar locations.</span></p><p class="s404" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception: Conductors run above the top level of a window shall be permitted to be less than the 900-mm requirement.</p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(B) Vertical Clearance. <span class="s24">The vertical clearance of final spans above, or within 900 mm measured horizontally of, platforms, projections, or surfaces that will permit personal contact shall be maintained in accordance with 2.30.2.3(8).</span></p><p class="s403" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(C) Building Openings, <span class="s24">Overhead service conductors shall not be installed beneath openings through which materials may be moved, such as openings in farm and commercial buildings, and shall not be installed where they obstruct entrance to these building openings.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.30.1,10 Vegetation as Support. <span class="s24">Vegetation such as trees shall not be used for support of overhead service conductors.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">2.30.2 Overhead Service Conductors</p><p class="s403" style="padding-top: 7pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">2.30.2.1 Insulation orCovering. <span class="s24">Individual conductors shall be insulated or covered.</span></p><p class="s404" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">Exception: The grounded conductor of a multiconductor cable shall be permitted to be bare.</p><p class="s403" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">2.30.2.2 Size and Rating.</p><p class="s403" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(A) General. <span class="s24">Conductors shall havesufficient ampacity to carry the current for the load as calculated in accordance with Article 2.20 and shall have adequate mechanical strength.</span></p><p class="s1333" style="padding-top: 1pt;text-indent: 0pt;line-height: 5pt;text-align: right;">,-&#39;I,,.</p><p class="s24" style="padding-left: 14pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s166">(B) </span><b>Minimum Size. </b>The conductors shall not be smaller than 8.0 mm<span class="s666">2 </span>(3.2 mm dia.) copper or 14 mm<span class="s1052">2 </span>aluminum or copper-clad aluminum.     -- ••</p><p class="s404" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Exception: Conductors supplying only limited loads of a single branch circuit <span class="s24">- </span>such as small polyphase power, controlled water heaters, and similar loads <span class="s24">-</span></p><p class="s404" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">shall not be smaller than 3.5 mm<span class="s1334">2 </span>(2.0 mm dia.}hard­ drawn copper or equivalent.</p><p class="s403" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">(C) Grounded Conductors. <span class="s24">The grounded conductor shall not be less than the minimum size as required by 2.50.2.S(C).</span></p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.30.2.3 Clearances. <span class="s24">Overhead service conductors shall not be readily accessible and shall comply with 2.30.2.3(A) through (E) for services not over 1000 volts, nominal.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(A) Above Roo[s. <span class="s24">Conductors shall have a vertical clearance of not less than 2500 mm above the roof surface. The vertical clearance above the roof level shall be maintained for a distance of not less than 900 mm in all directions from the edge of the roof.</span></p><p class="s404" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">Exception No. 1: The area above a roofsurface subject to pedestrian or vehicular traffic shall have a <span style=" color: #2F2F2F;">vertical </span>clearance from the roof surface in accordance with the clearance requirements of 2.30.2.3(B).</p><p class="s404" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">Exception No. 2: Where the voltage between conductors does not exceed 300 and the roof has a slope ofl00 mm</p><p class="s404" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;line-height: 80%;text-align: justify;">in 300 mm or greater, a reduction in clearance to 900 mm shall be pennitted.</p><p class="s404" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">Exception No. 3: Where the voltage between conductors does not exceed 300, a reduction in clearance above only the overhanging portion .of the roof to not less than 450 mm shall be permitted if (J) not more than 1800 mm of overhead service conductors, 1200 mm horizontally, pass above the roof overhang, and (2) they are terminated at a through-the-roof raceway or approved support.</p><p class="s409" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">FPN: See 2.30.2.7 for mast supports.</p><p class="s404" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Exception No. 4: The requirement for maintaining the vertical clearance 900 mm from the edge of the roof shall not apply to the final conductor span where the service drop or overhead service <span style=" color: #2F2F2F;">conductors </span>are attached to the side of a building.</p><p class="s404" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 5: Where the voltage between conductors does not exceed 300 and the roof area is guarded <span style=" color: #2F2F2F;">or </span>isolated, a reduction in clearance to 900 mm shall be permitted.</p><p class="s403" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(B) Vertical Clearance for Overhead Service Conductors. <span class="s24">Overhead service conductors, where not in excess of 600 volts, nominal, shall have thefollowing minimum clearance from final grade:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 41pt;text-indent: -18pt;text-align: justify;">(1) 3000 mm - at the electrical service entrance to buildings, also at the lowest point of the driploop of the building electrical entrance, and above areas or sidewalks accessible only to pedestrians, measured from final grade or other accessible</p><p class="s1013" style="padding-top: 1pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;"><span style=" color: #595959;">surface </span>only for <span style=" color: #595959;">overhead service </span><span style=" color: #3B3B3B;">conductors </span>supported <span style=" color: #696969;">on </span>and <span style=" color: #2B2B2B;">c</span>ab<span style=" color: #2B2B2B;">l</span><span style=" color: #595959;">e</span><span style=" color: #3B3B3B;">d </span>together <span style=" color: #3B3B3B;">with</span><span style=" color: #2B2B2B;">a </span><span style=" color: #3B3B3B;">grounded </span>bare<span style=" color: #595959;">messenge</span><span style=" color: #2B2B2B;">r whe</span><span style=" color: #595959;">re the </span>voltage does not<span style=" color: #595959;">exceed </span>150 volts <span style=" color: #2B2B2B;">to </span><span style=" color: #595959;">ground</span></p><p class="s1013" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;"><span style=" color: #696969;">(2) </span><span style=" color: #2B2B2B;">3700 </span>mm <span style=" color: #595959;">-  over </span><span style=" color: #3B3B3B;">residential prop</span><span style=" color: #696969;">e</span>rty and <span style=" color: #3B3B3B;">driveways, </span><span style=" color: #2B2B2B;">and </span>those <span style=" color: #696969;">commercial </span>a<span style=" color: #7C7C7C;">re</span>as <span style=" color: #3B3B3B;">not </span><span style=" color: #595959;">subject </span><span style=" color: #3B3B3B;">to </span>truck <span style=" color: #595959;">traffic </span><span style=" color: #3B3B3B;">where the </span><span style=" color: #595959;">voltage </span><span style=" color: #3B3B3B;">does not </span><span style=" color: #696969;">e</span>xce<span style=" color: #2B2B2B;">ed 300 </span><span style=" color: #7C7C7C;">vol</span>ts <span style=" color: #3B3B3B;">to </span>ground</p><p class="s1013" style="padding-top: 7pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;"><span style=" color: #2B2B2B;">(3) </span><span style=" color: #3B3B3B;">4500 </span>mm <span style=" color: #595959;">-  </span>for <span style=" color: #3B3B3B;">thos</span><span style=" color: #696969;">e </span><span style=" color: #595959;">areas </span><span style=" color: #2B2B2B;">listed </span><span style=" color: #696969;">in </span>the 3700<span style=" color: #8E8E8E;">- </span>mm <span style=" color: #595959;">classification where </span><span style=" color: #3B3B3B;">the </span>voltage exceeds <span style=" color: #2B2B2B;">300 </span><span style=" color: #3B3B3B;">volts to </span><span style=" color: #595959;">ground</span></p><p class="s1013" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;"><span style=" color: #3B3B3B;">(</span><span style=" color: #2B2B2B;">4) </span><i>5500 </i><span class="s1248">mm </span><span class="s1337">•</span><span class="s1338">-- </span><span style=" color: #2B2B2B;">over </span>public <span style=" color: #3B3B3B;">street</span><span style=" color: #595959;">s</span><span style=" color: #7C7C7C;">, </span>alleys, <span style=" color: #7C7C7C;">ro</span><span style=" color: #595959;">ads</span><span style=" color: #3B3B3B;">, </span><span style=" color: #696969;">p</span>arkin<span style=" color: #2B2B2B;">g ar</span><span style=" color: #595959;">eas subject </span>to <span style=" color: #3B3B3B;">truck traffic, </span>driveways on other than residential property, and other land <span style=" color: #2B2B2B;">such </span><span style=" color: #696969;">as cultivated, </span>grazing, <span style=" color: #696969;">fo</span>res<span style=" color: #2B2B2B;">t, </span><span class="s40">and </span><span style=" color: #595959;">orchard</span></p><p class="s1013" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><span style=" color: #696969;">(5) </span><span style=" color: #595959;">7500 </span><span class="s1248">mm </span>over tra<span style=" color: #696969;">c</span>k<span style=" color: #7C7C7C;">s </span><span style=" color: #595959;">of </span><span style=" color: #2B2B2B;">railr</span>oad<span style=" color: #696969;">s</span></p><p class="s1247" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(C) Clearance <span style=" color: #2B2B2B;">from Building Openings. </span><span class="s1013">Sec </span><span class="s1335">2.30</span><span class="s887">.</span><span class="s21">I.9.</span></p><p class="s1339" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span style=" color: #2B2B2B;">(D) </span>Clearance <span class="s1340">fr?m </span>Swimming <span style=" color: #2B2B2B;">Pools. </span><span class="s1013">See </span><span class="s21">6.80</span><span class="s29">.1.8.</span></p><p class="s1013" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(E) <span class="s35">Ocarance from </span><b>Communication </b><span class="s35">Wires and </span><b>Cables. </b><span style=" color: #3B3B3B;">Clearance </span><span style=" color: #2B2B2B;">from </span><span style=" color: #595959;">communication </span>wires and <span style=" color: #2B2B2B;">cabl</span><span style=" color: #595959;">es </span><span style=" color: #696969;">shall </span><span style=" color: #3B3B3B;">be </span>in accordance with <span style=" color: #2B2B2B;">8.0.</span><span style=" color: #595959;">2.1(A)(4).</span></p><p class="s21" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s35">2.30.2.5 </span><span class="s1339">Point </span><span class="s35">of </span><span class="s1339">Attachment. </span>The<span style=" color: #4B4B4B;">point </span>of <span style=" color: #4B4B4B;">attachment </span>of <span style=" color: #2B2B2B;">the </span><span style=" color: #4B4B4B;">overhead </span><span style=" color: #3B3B3B;">service </span><span style=" color: #4B4B4B;">conductors </span><span style=" color: #2B2B2B;">to </span><span style=" color: #3B3B3B;">a </span><span style=" color: #4B4B4B;">building or other structure shall </span><span style=" color: #3B3B3B;">provide the </span><span style=" color: #4B4B4B;">minimum </span>cleara<span style=" color: #2B2B2B;">nce</span><span style=" color: #4B4B4B;">s as </span>specified <span style=" color: #4B4B4B;">in 2.30.1.9 and </span><span style=" color: #3B3B3B;">2.30.2.3. </span><span class="s1047">In </span><span style=" color: #3B3B3B;">no cuse </span>shall <span style=" color: #3B3B3B;">this </span><span style=" color: #4B4B4B;">point </span><span style=" color: #3B3B3B;">of </span>attachment <span style=" color: #2B2B2B;">b</span>e less <span style=" color: #3B3B3B;">than </span>3000 <span class="s1341">mm </span>above <span style=" color: #3B3B3B;">finished </span><span style=" color: #4B4B4B;">grade.</span></p><p class="s1013" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s35">2.30</span><b>.</b><span class="s35">2</span><span class="s1342">.</span><span class="s35">6 Means of </span><span class="s1339">Attachment</span><span class="s1342">. </span><span style=" color: #3B3B3B;">Multiconductor cable</span><span style=" color: #696969;">s </span><span style=" color: #595959;">used </span><span style=" color: #2B2B2B;">for ov</span><span style=" color: #595959;">erhead </span><span style=" color: #3B3B3B;">service </span>conductors shall <span style=" color: #3B3B3B;">be </span><span style=" color: #595959;">attached </span><span style=" color: #3B3B3B;">to buildings </span>or <span style=" color: #3B3B3B;">other </span>structures <span style=" color: #2B2B2B;">by </span>fittings <span style=" color: #3B3B3B;">identified for </span>use with service <span style=" color: #595959;">conductors. </span>Open conductors shall <span style=" color: #3B3B3B;">be attached </span><span class="s1047">to </span><span style=" color: #3B3B3B;">fittings </span>identified for <span style=" color: #2B2B2B;">use </span>with <span style=" color: #595959;">se</span><span style=" color: #2B2B2B;">rvice </span>conductors or to <span style=" color: #3B3B3B;">noncombustible, nonabsorbent </span>insulators <span style=" color: #595959;">securely </span>attached <span style=" color: #3B3B3B;">to the </span>building or <span style=" color: #3B3B3B;">other </span><span style=" color: #595959;">structure.</span></p><p class="s1335" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s35">2;30.2.7 </span><b>Service </b><span class="s35">Masts </span><b>as Supports. </b>Only power service-drop or overhead <span style=" color: #595959;">service </span><span style=" color: #2B2B2B;">cond</span><span style=" color: #4B4B4B;">u</span><span style=" color: #696969;">c</span><span style=" color: #4B4B4B;">t</span><span style=" color: #696969;">o</span><span style=" color: #2B2B2B;">r</span><span style=" color: #696969;">s </span>shall <span style=" color: #4B4B4B;">be permitted </span><span style=" color: #2B2B2B;">to be </span><span style=" color: #595959;">attac</span>h<span style=" color: #595959;">e</span><span style=" color: #2B2B2B;">d to </span><span style=" color: #4B4B4B;">a </span><span style=" color: #696969;">service </span>ma<span style=" color: #696969;">s</span><span style=" color: #4B4B4B;">t. </span>Service <span style=" color: #4B4B4B;">masts </span><span style=" color: #2B2B2B;">used </span><span style=" color: #595959;">for </span><span style=" color: #4B4B4B;">the </span>support <span style=" color: #4B4B4B;">of </span><span style=" color: #595959;">s</span>ervi<span style=" color: #696969;">ce-</span><span style=" color: #2B2B2B;">drop </span>or <span style=" color: #595959;">overhead </span><span style=" color: #4B4B4B;">service conductors </span><span style=" color: #2B2B2B;">shall </span><span style=" color: #595959;">be </span><span style=" color: #696969;">i</span>nstalled in <span style=" color: #595959;">acco</span><span style=" color: #2B2B2B;">rd</span><span style=" color: #595959;">ance </span>with <span style=" color: #2B2B2B;">2</span><span style=" color: #595959;">.30.2.7(</span>A) <span style=" color: #2B2B2B;">and </span><span style=" color: #4B4B4B;">(B).</span></p><p class="s1335" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s35">(A) Strength. </span>The <span style=" color: #595959;">se</span><span style=" color: #2B2B2B;">rvice </span>mast <span style=" color: #4B4B4B;">shall </span><span style=" color: #2B2B2B;">be </span><span style=" color: #4B4B4B;">of adequate strength or be </span>support<span style=" color: #696969;">e</span><span style=" color: #2B2B2B;">d </span>by <span style=" color: #4B4B4B;">braces </span>or guys <span style=" color: #4B4B4B;">to </span>withstand <span style=" color: #696969;">safely </span><span style=" color: #2B2B2B;">the </span><span style=" color: #4B4B4B;">strain </span>imp<span style=" color: #696969;">os</span><span style=" color: #4B4B4B;">ed </span><span style=" color: #2B2B2B;">by </span><span style=" color: #595959;">the </span><span style=" color: #696969;">service-drop </span><span style=" color: #4B4B4B;">or </span><span style=" color: #595959;">ove</span><span style=" color: #2B2B2B;">rhead </span>service <span style=" color: #4B4B4B;">conductors. </span>Hubs <span style=" color: #595959;">intended for use </span><span style=" color: #2B2B2B;">with </span><span style=" color: #4B4B4B;">a conduit </span>that serves <span style=" color: #696969;">as </span><span style=" color: #4B4B4B;">a </span>service mast <span style=" color: #595959;">shall </span>be identified for <span style=" color: #2B2B2B;">use </span>with<span style=" color: #696969;">s</span><span style=" color: #4B4B4B;">ervice-en</span><span style=" color: #2B2B2B;">tranc</span><span style=" color: #4B4B4B;">e equipment.</span></p><p class="s1013" style="padding-top: 1pt;padding-left: 10pt;text-indent: -4pt;text-align: justify;"><span class="s1343">•(B) </span><span class="s35">Attachment. </span><span style=" color: #3B3B3B;">Service-drop or </span><span style=" color: #2B2B2B;">ov</span><span style=" color: #595959;">erhead </span>service conduc<span style=" color: #7C7C7C;">to</span>r<span style=" color: #696969;">s </span>shall not <span style=" color: #595959;">be </span>attached <span style=" color: #3B3B3B;">to </span>a <span style=" color: #595959;">service </span><span style=" color: #2B2B2B;">m</span>a<span style=" color: #696969;">st </span><span style=" color: #595959;">between </span>a <span style=" color: #3B3B3B;">w</span><span style=" color: #595959;">eathe</span><span style=" color: #3B3B3B;">rh</span><span style=" color: #696969;">ea</span>d or <span style=" color: #2B2B2B;">the </span>cnd <span style=" color: #696969;">o</span><span style=" color: #3B3B3B;">f </span><span style=" color: #696969;">th</span><span style=" color: #3B3B3B;">e </span>conduit and <span style=" color: #696969;">a co</span>up<span style=" color: #2B2B2B;">ling</span>, where the <span style=" color: #2B2B2B;">coupling </span><span style=" color: #595959;">is </span><span style=" color: #3B3B3B;">located </span><span style=" color: #2B2B2B;">abo</span>v<span style=" color: #696969;">e </span><span style=" color: #7C7C7C;">t</span>he <span style=" color: #696969;">l</span><span style=" color: #3B3B3B;">ast </span><span style=" color: #2B2B2B;">point </span><span style=" color: #595959;">of sccurement </span><span style=" color: #2B2B2B;">to </span>the <span style=" color: #595959;">building </span><span style=" color: #3B3B3B;">or </span><span style=" color: #595959;">other structure </span>or <span style=" color: #595959;">is </span><span style=" color: #7C7C7C;">loc</span><span style=" color: #3B3B3B;">at</span><span style=" color: #696969;">e</span>d <span style=" color: #3B3B3B;">above </span>the <span style=" color: #595959;">building or </span>other <span style=" color: #696969;">s</span><span style=" color: #3B3B3B;">tru</span><span style=" color: #696969;">c</span><span style=" color: #2B2B2B;">ture.</span></p><p class="s1013" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;"><span class="s35">2.30.2.8 </span><b>Supports </b><span class="s35">over Buildings. </span>Service <span style=" color: #696969;">conductors </span>passing <span style=" color: #696969;">over </span><span style=" color: #3B3B3B;">a </span><span style=" color: #2B2B2B;">roof </span><span style=" color: #696969;">shall </span><span class="s40">be </span>securely <span style=" color: #696969;">supported </span>by <span style=" color: #595959;">subs</span><span style=" color: #7C7C7C;">t</span>an<span style=" color: #2B2B2B;">ti</span>al structures. <span style=" color: #595959;">For </span>a <span style=" color: #2B2B2B;">gro</span>und<span style=" color: #696969;">ed </span><span style=" color: #595959;">system, </span><span style=" color: #3B3B3B;">where </span><span style=" color: #7C7C7C;">t</span><span style=" color: #3B3B3B;">he </span><span style=" color: #696969;">s</span>ubs<span style=" color: #2B2B2B;">tan</span>tial <span style=" color: #696969;">structure </span><span style=" color: #3B3B3B;">i</span><span style=" color: #696969;">s </span>metal, <span class="s1029">it </span><span style=" color: #696969;">s</span><span style=" color: #3B3B3B;">hall be </span><span style=" color: #595959;">bonded </span><span style=" color: #2B2B2B;">by </span><span style=" color: #3B3B3B;">m</span><span style=" color: #696969;">eans </span>of <span class="s1344">a </span><span style=" color: #595959;">bonding </span><span style=" color: #7C7C7C;">jumper </span><span style=" color: #3B3B3B;">an&lt;l </span><span style=" color: #2B2B2B;">l</span>i<span style=" color: #696969;">s</span>ted <span style=" color: #595959;">connector </span><span style=" color: #3B3B3B;">to </span><span style=" color: #595959;">the grounded overhead </span>service <span style=" color: #3B3B3B;">conductor. </span><span style=" color: #2B2B2B;">Wh</span><span style=" color: #595959;">ere practicable, such </span><span style=" color: #696969;">supports </span><span style=" color: #2B2B2B;">shall </span><span style=" color: #595959;">be </span><span style=" color: #2B2B2B;">i</span><span style=" color: #696969;">n</span><span style=" color: #3B3B3B;">depend</span><span style=" color: #595959;">e</span><span style=" color: #3B3B3B;">nt </span>of <span style=" color: #7C7C7C;">the </span><span style=" color: #595959;">building.</span></p><p class="s1339" style="padding-top: 6pt;padding-left: 11pt;text-indent: 26pt;line-height: 151%;text-align: justify;">2.30.3 Underground <span style=" color: #4B4B4B;">Service Conductors </span><span style=" color: #2B2B2B;">2,30.3.1 lnstallation.</span></p><p class="s1335" style="padding-left: 12pt;text-indent: -1pt;text-align: justify;"><b>(A) </b><span class="s35">Insulation. </span>Underground <span style=" color: #4B4B4B;">service </span>conductors <span style=" color: #2B2B2B;">shall </span><span style=" color: #4B4B4B;">be insulated </span><span style=" color: #595959;">for </span>the <span style=" color: #4B4B4B;">applied </span><span style=" color: #2B2B2B;">volta</span><span style=" color: #595959;">ge.</span></p><p class="s1014" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">Exception: <span style=" color: #595959;">A</span>grounded conductor <span style=" color: #595959;">shall </span>be permitt<span style=" color: #8E8E8E;">e</span>d <span style=" color: #595959;">to </span><span style=" color: #2B2B2B;">be </span><span style=" color: #3B3B3B;">uninsulated as follows:</span></p><p class="s907" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;"><span style=" color: #595959;">(1) </span>Bar<span style=" color: #696969;">e </span><span style=" color: #595959;">copper </span>u<span style=" color: #696969;">se</span><span style=" color: #4B4B4B;">d </span>in <span style=" color: #2B2B2B;">a </span>ra<span style=" color: #7C7C7C;">ce</span><span style=" color: #595959;">way</span></p><p class="s1014" style="padding-top: 7pt;padding-left: 38pt;text-indent: -18pt;text-align: justify;">(2) <span style=" color: #3B3B3B;">Bare </span><span style=" color: #7C7C7C;">co</span><span style=" color: #3B3B3B;">pper </span><span style=" color: #2B2B2B;">for </span>dir<span style=" color: #7C7C7C;">ect </span>burial <span style=" color: #2B2B2B;">where </span>bare <span style=" color: #7C7C7C;">c</span><span style=" color: #595959;">o</span><span style=" color: #3B3B3B;">pper </span><span style=" color: #595959;">is </span><span style=" color: #3B3B3B;">appr</span><span style=" color: #595959;">o</span><span style=" color: #3B3B3B;">v</span><span style=" color: #696969;">e</span>d for th<span style=" color: #7C7C7C;">e </span><span style=" color: #696969;">soil </span>conditions     <span class="s1335">•</span></p><p class="s792" style="padding-top: 6pt;padding-left: 37pt;text-indent: -17pt;text-align: justify;">(3) <span style=" color: #4B4B4B;">Bare copper </span>.for <span style=" color: #2B2B2B;">dir</span>ect <span style=" color: #696969;">burial </span><span style=" color: #4B4B4B;">without </span><span style=" color: #3B3B3B;">regard </span><span style=" color: #4B4B4B;">to </span><span style=" color: #696969;">soil </span>conditions <span style=" color: #3B3B3B;">where </span>part <span style=" color: #3B3B3B;">of </span><span style=" color: #2B2B2B;">a </span>cable <span style=" color: #4B4B4B;">assembly identified </span><span style=" color: #3B3B3B;">for </span><span style=" color: #4B4B4B;">underground use</span></p><p class="s1014" style="padding-top: 6pt;padding-left: 37pt;text-indent: -17pt;text-align: justify;"><span style=" color: #595959;">(4) </span><span style=" color: #2B2B2B;">Alum</span><span style=" color: #696969;">inu</span>m or copper-clad <span style=" color: #696969;">al</span>um<span style=" color: #2B2B2B;">inu</span>m without individual <span style=" color: #3B3B3B;">insulation </span><span style=" color: #696969;">or </span>covering <span style=" color: #3B3B3B;">where </span>part <span style=" color: #595959;">of </span><span style=" color: #2B2B2B;">a </span><span style=" color: #595959;">cable </span><span style=" color: #2B2B2B;">ass</span><span style=" color: #595959;">embly </span>identified <span style=" color: #3B3B3B;">for und</span><span style=" color: #696969;">ergro</span><span style=" color: #3B3B3B;">und </span>use <span style=" color: #595959;">in </span><span style=" color: #3B3B3B;">a racewa</span><span style=" color: #696969;">y </span><span style=" color: #595959;">or </span>for <span style=" color: #3B3B3B;">direct </span><span style=" color: #595959;">burial</span></p><p class="s1013" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;"><span class="s1339">(B) </span><span class="s35">Wiring Methods. </span><span style=" color: #595959;">Unde</span><span style=" color: #2B2B2B;">rgr</span>ound <span style=" color: #3B3B3B;">service </span><span style=" color: #696969;">c</span>o<span style=" color: #2B2B2B;">nd</span>uct<span style=" color: #2B2B2B;">or</span><span style=" color: #595959;">s </span><span style=" color: #696969;">shall </span>be installed in accordance <span style=" color: #3B3B3B;">with </span>the <span style=" color: #595959;">applicable </span><span style=" color: #3B3B3B;">requirements </span><span style=" color: #595959;">of this </span><span style=" color: #3B3B3B;">Code </span><span style=" color: #595959;">covering </span>the type <span style=" color: #3B3B3B;">of </span><span style=" color: #595959;">wiring </span><span style=" color: #2B2B2B;">meth</span><span style=" color: #595959;">o</span><span style=" color: #3B3B3B;">d used </span>and <span style=" color: #3B3B3B;">shall </span>be limited <span style=" color: #3B3B3B;">to </span>the <span style=" color: #595959;">following </span><span style=" color: #3B3B3B;">method</span><span style=" color: #696969;">s:</span></p><p class="s887" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(1)  <span style=" color: #3B3B3B;">Type RMC conduit</span></p><p class="s1013" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(2)  <span class="s1346">Type IMC </span><span class="s1347">conduit</span></p><p class="s1348" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(3)  <span class="s1349">Type NUCC </span><span class="s1350">conduit</span></p><p class="s1013" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: left;"><span style=" color: #3B3B3B;">(4)  </span>Type <span style=" color: #2B2B2B;">HDPE </span>conduit</p><p class="s21" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(5)  <span style=" color: #4B4B4B;">Type </span><span style=" color: #2B2B2B;">PVC c</span>o<span style=" color: #3B3B3B;">n</span>du<span style=" color: #2B2B2B;">i</span><span style=" color: #4B4B4B;">t</span></p><p class="s1335" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(6)  <span style=" color: #2B2B2B;">Type </span><span style=" color: #4B4B4B;">RTRC </span>conduit</p><p class="s1351" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(7)  <span class="s1349">Type </span><span class="s1352">IGS </span><span class="s1353">cable</span></p><p class="s1013" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;text-align: left;"><span style=" color: #696969;">(8)  </span><span style=" color: #3B3B3B;">Type </span>USE <span style=" color: #595959;">co</span><span style=" color: #2B2B2B;">nductor</span>s or <span style=" color: #595959;">cables</span></p><p class="s1013" style="padding-top: 7pt;padding-left: 48pt;text-indent: -27pt;text-align: left;">(9)  <span style=" color: #3B3B3B;">Type MV </span><span style=" color: #2B2B2B;">orType </span>MC <span style=" color: #595959;">cable </span><span style=" color: #3B3B3B;">identified </span><span style=" color: #595959;">for </span>direct <span style=" color: #3B3B3B;">burial application</span><span style=" color: #696969;">�</span></p><p class="s441" style="padding-top: 3pt;padding-left: 41pt;text-indent: -27pt;text-align: left;">(l 0) TypeMIcable, where suitably protected against physical damage and corrosive conditions</p><p class="s440" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">2.30.3.2 Size and Rating.</p><p class="s440" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">(A) General. <span class="s441">Underground service conductors shall havesufficient ampacity tocarry the current for the load as calculated in accordance with Article 2.20 and shall have adequate mechanical strength.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>(B) Minimum Size. </b>The conductors shall not be smaller than 8.0 mm<span class="s664">2 </span>(3.2 mm dia.) copper or 14 mm<span class="s1354">2 </span>aluminum or copper-clad aluminum.</p><p class="s655" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Exception: Conductors supplying only limited loads <span class="s1355">C?f</span>a single branch circuit <span class="s441">-  </span>such as small polyphase power, controlled water heaters, and similar loads <span class="s441">-  </span>shall not be smaller than 3.5 mm<span class="s871">2 </span>(2.0 mm dia.)copper or <span class="s135">5.5 </span>mm<span class="s1356">2 </span>(2.6 mm dia.) aluminum or copper-clad aluminum.</p><p class="s440" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Grounded Conductors. <span class="s441">The grounded conductor shall not be less than the minimum size required by 2.50.2.3(C).</span></p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">2.30.3.3 Protection Against Damage. <span class="s441">Underground service conductors shall be protected against damage in accordance with 3.0.1.5. Service conductors entering a building or other structure shall be installed in accordance with 2.30.1.6 or protected by a raceway wiring method identified in 2.30.4.4.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">2.30.3.4 Spliced Conductors. <span class="s441">Service conductors shall be permitted to be spliced or tapped in accordance with 1.10.1.14, 3.0.l.S(E), 3.0.1.13, and 3.0.1.15.</span></p><p class="s440" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">2.30.4 Service-Entrance Conductors</p><p class="s440" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">2.30.4.1 Number of Service-Entrance Conductor Sets. <span class="s441">Each service drop, set of overhead service conductors, set of underground service conductors, or service lateral shall supply only one set of service­ entrance conductors.</span></p><p class="s655" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception No. 1: A building with more than one occupancy or a site d�elopment with group of single detached buildings shall be permitted to have one set of service-entrance conductors for each service, as defined in 2.30.1.2, run to each occupancy or each group of occupancies. Service-entrance sets serving a group of occupancies shall be permitted only if owned and managed by one person or entity or under single management. If the number of service disconnect locations for any given c!assificatio� of service does not exceed six, the -requirements of 2.30.J.2(E) shall apply at each location. If the number of sendce disconnect locations exceeds six for any given supply classification, all service disconnect locations for all supply characteristics, together with any branch circuit or feeder supply sources, if applicable, shall be clearly</p><p class="s655" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">described using suitable graphics or text, or both, on one or more plaqu.es located in a readily accessible location(s) on the building or structure served and as near as practicable to the point(.,;) of attachment or entry(ies) .for each service drop or service lateral<span style=" color: #4B4B4B;">, </span>and for each set of overhead or underground service conductors.</p><p class="s557" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;line-height: 106%;text-align: left;">FPN: There may be more than one location of service disconnecting means grouping in multiple-occupancy buildings</p><p class="s557" style="padding-top: 2pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">or a site development with group of single detached buildings,</p><p class="s655" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Exception No. 2: Where twoto six service disconnecting means in separate enclosures are grouped adjacent to each other at one location and supply separate loads from one service drop, set of overhead service conductors, set of underground service conductors, or service lateral, one set of service-entrance conductors shall be permitted tosupply each or several such service equipment enclosures.</p><p class="s655" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception No. 3: A one-family dwelling unit and its accessory structures shall be permitted to have one set of service-entranceconductors runtoeach froma single service drop, set of overhead service conductors, set of underground service conductors, or service lateral.</p><p class="s655" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception No. 4: Two-family dwellings, multifamily dwellings, multiple occupancy buildings and a site development with group of single detached buildings shall be permitted to have one set of service-entrance conductors installed to supply the circuits covered in 2.10.2.8.</p><p class="s655" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Exception No.5: One set ofservice-entranceconductors connected to the supply side of the normal service disconnecting means shall be permitted to supply each or several systems <span style=" color: #313131;">covered </span>by 2.30.3.13(5) or 2.30.6.13(6).          <span class="s441">,</span></p><p class="s441" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>2.30.4.2 Insulation of Service-Entrance Conductors. </b>Service-entrance conductors entering or on the <span style=" color: #313131;">exterior </span>of buildings or other structures shall be insulated.</p><p class="s655" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Exception: Agrounded conductor shall be permitted <span style=" color: #313131;">to </span>be uninsulated as follows:</p><p class="s655" style="padding-top: 5pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;">(1) Bare copper usedina raceway or part of a service cable assembly</p><p class="s655" style="padding-top: 6pt;padding-left: 34pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(2) Bare copper for dir-ect burial where bare <span style=" color: #313131;">copper </span>is approved for the soil conditions</p><p class="s655" style="padding-top: 6pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;">(3) Bare copper for direct burial without regard to soil conditions where part of a cable assembly identified for underground use</p><p class="s655" style="padding-top: 6pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;">(4) Aluminum or copper-clad aluminum without individual insulation or covering where part of a</p><p class="s1358" style="padding-top: 2pt;padding-left: 50pt;text-indent: 0pt;line-height: 109%;text-align: left;">cable assembly or identifiedJor underground use in a raceway, or for direct burial</p><p class="s1358" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(5) Bare conductors used in an auxiliary gutter</p><p class="s120" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">2.30.4.3 Minimum Size and Rating.</p><p class="s120" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(A} General. <span class="s121">Service-entrance conductors shall have an ampacity of not less than the maximum load to be served. Conductors shall be sized to carry not less than the largest of 2.30.4.3(A)(l) or (A)(2). Loa&lt;ls shall be determined in accordance with Part 2.20.3, 2.20.4, or 2.20.5, as applicable. Ampacity shall be determined from 3.10.2.6. The maximum allowable current of busways shall be that value for which the busway has been listed or lahele&lt;l.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;">(I) Where the service-entrance conductors supply continuous loads or any combination of noncontinuous and continuous loads, the minimum service-entrance conductor size shall have an allowable ampacity not less than sum of the noncontinuous loads plus <span class="s395">125 </span>percent of continuous loads</p><p class="s1358" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">Exception No.<span class="s1359">I: </span>Grounded conductors that are not connected <span class="s1360">to an </span>overcurrent device shall be permitted to be sized <span class="s1360">at </span>100 percent of the sum of the continuous and noncontinuous load.</p><p class="s1358" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception <span class="s392">. </span>No. 2: The sum of the noncontinuous load and the continuous load 1/ the service-entrance conductors terminate in an overcurrent device where both the overcurrent device and its assembly are listed for operation at 100 percent of their rating shall be permitted.</p><p class="s121" style="padding-top: 5pt;padding-left: 59pt;text-indent: -26pt;text-align: justify;">(2)  The minimum service-entrance conductor size shall have an ampacity not less than the maximum load to be served after theapplication of any adjustment or correction factors.</p><p class="s120" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(B) Specific Installations. <span class="s121">In addition to the requirements of 2.30.4.3(A), the minimum ampacity for ungrounded conductors for specific installations shall not be less than the rating of the service disconnecting means specified in 2.30.6.10(A) through </span>(D).</p><p class="s120" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(C) Grounded Conductors. <span class="s121">The grounded conductor shall not be smaller than the minimum size as required by 2.50.2.5(C).</span></p><p class="s121" style="padding-top: 5pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;"><b>2..30.4.4 Wiring Methods for 1000 Volts, Nominal, or Less. </b>Service-entrance conductors shall be installed <b>in </b>accordance with the applicable requiremenL,; of this <span class="s1358">Code </span>covering the type of wiring method used and shall be limited to the following methods:</p><p class="s121" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(1)  Open wiring on insulators</p><p class="s121" style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(2)  Type IGS cable</p><p class="s121" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(3)  Rigid metal <span style=" color: #343434;">conduit </span>(RMC)</p><p class="s121" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(4)  Intermediate metal conduit (IMC)</p><p class="s121" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(5)  Electrical metallic tubing (EMT)</p><p class="s121" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(6)  Electrical nonmetallic tubing</p><p class="s121" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(7)  Service-entrance cables</p><p class="s121" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(8)  Wireways</p><p class="s121" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">{9)  Busways</p><p class="s121" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">(10) Auxiliary gutters</p><p class="s121" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">(11) Rigid polyvinyl chloride conduit (PVC)</p><p class="s121" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">(12) Cablebus</p><p class="s121" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">(13) Type MC cable</p><p class="s121" style="padding-top: 6pt;padding-left: 56pt;text-indent: -25pt;line-height: 108%;text-align: left;">(14) Mineral-insulated, metal-sheathed cable, Type MI</p><p class="s121" style="padding-top: 4pt;padding-left: 56pt;text-indent: -26pt;text-align: justify;">(15) Flexible metal conduit (FMC) not over l 800 mm long or liquidtight flexible metal conduit (LFMC) not over 1 800 mm long between a raceway, or between a raceway and service equipment, with a supply-side bonding <span style=" color: #343434;">jumper </span>routed with the flexible metal conduit (FMC) <span style=" color: #343434;">or </span>the liquidtight flexible metal conduit (LFMC) according to the provisions of 2.50.5.13(A), <span class="s428">(8),</span>(C), and <span class="s428">(E)</span></p><p class="s121" style="padding-top: 6pt;padding-left: 57pt;text-indent: -26pt;text-align: justify;">(16) Liquidtight flexible  nonmetallic conduit (LFNC)</p><p class="s121" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(17) High density polyethylene conduit (HDPE)</p><p class="s121" style="padding-top: 6pt;padding-left: 57pt;text-indent: -26pt;text-align: left;">(18) Nonmetallic  underground  conduit  with conductors (NUCC)</p><p class="s121" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(19) Reinforced thermosetting resin conduit (RTRC)</p><p class="s120" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">2.30.4.5 Cable Trays. <span class="s121">Cable tray systems shall be permitted to support service-entrance conductors. Cable trays used to support service-entrance conductors sha11 contain only service-entrance conductors and shall be limited to the following methods:</span></p><p class="s121" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(1) Type SE cable</p><p class="s121" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(2) Type MC cable</p><p class="s121" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(3) Type MI cable</p><p class="s121" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(4) Type IGS cable</p><p class="s121" style="padding-top: 7pt;padding-left: 49pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(5) Single conductors 50 mm<span class="s909">2 </span>and larger that are listed for use in cable tray</p><p class="s121" style="padding-top: 5pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">Such cable trays shall be identified with permanently affixed labels with the wording &quot;Service-Entrance Conductors.&quot; The labels shall be located so as to be</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_089.png"/></span></p><p class="s1361" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;text-align: center;">ARTICLE 2.30 <span style=" color: #5D5D5D;">- </span>SERVJCES</p><p class="s886" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">visible after installation with a spacing not to exceed 3000 mm <span style=" color: #5D5D5D;">so </span>that <span style=" color: #5D5D5D;">the service</span><span style=" color: #2D2D2D;">-</span>entrance conductors are able to <span class="s1363">be </span>readily traced through the entire length of the <span style=" color: #5D5D5D;">cable tray.</span></p><p class="s884" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception: <span style=" color: #5D5D5D;">Conductors, other </span>than service<span style=" color: #7E7E7E;">-</span>entrance <span style=" color: #5D5D5D;">conductors, </span>shall be permilled to he installed in a <span style=" color: #5D5D5D;">cab!� </span>tray with service-entrance conductors, provided a <span style=" color: #5D5D5D;">solid.fixed </span>barrier of a material <span style=" color: #5D5D5D;">compatible wit</span><span style=" color: #2D2D2D;">h </span><span style=" color: #5D5D5D;">the cable </span>tray is <span style=" color: #5D5D5D;">installed </span>to <span style=" color: #5D5D5D;">separate </span>the service-entrance <span style=" color: #5D5D5D;">conduciors from </span>other <span style=" color: #5D5D5D;">conductorr </span>installed <span style=" color: #5D5D5D;">in </span>the cable tray.</p><p class="s528" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s821">2.30.4.7 Spliced  </span><span class="s1138">Conductors.  </span>Service-entrance <span style=" color: #484848;">conductors shall be permitted </span>to <span style=" color: #484848;">be </span>spliced <span style=" color: #484848;">or </span>tapped <span style=" color: #484848;">in accordance with 1.1</span>O<span style=" color: #2D2D2D;">.</span><span class="s1363">l.14, </span>3.0.1.5(E), <span style=" color: #484848;">3.0. </span><span class="s1363">l.l </span><span style=" color: #484848;">3, and </span>3.0.l.l5.</p><p class="s821" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.30.4.U Protection <span style=" color: #484848;">Against </span>Physical Damage.</p><p class="s886" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: left;"><span class="s1365">{A} </span><b>Underground </b><span class="s821">Service-Entrance </span><b>Conductors. </b>Underground service-entrance conductors <span style=" color: #5D5D5D;">shall </span>be protected against physical damage in accordance with <span style=" color: #2D2D2D;">, </span>3.0.1.5.</p><p class="s886" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(B) </b><span class="s821">AHOther Service-EntranceConductors. </span>Allother service-entrance conductors, <span style=" color: #5D5D5D;">other </span>than underground <span style=" color: #5D5D5D;">se</span><span style=" color: #2D2D2D;">r</span>vice entrance conductors, shall be protected against physical damage as specified <span style=" color: #5D5D5D;">in </span>2.30.4.1l(B)(l) or (B) <span style=" color: #5D5D5D;">(2).</span></p><p class="s886" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;"><span class="s1366">(1) </span><span class="s1367">Service-Entrance Cables. </span><span style=" color: #2D2D2D;">Service-entrance </span><span style=" color: #5D5D5D;">cables, </span>where subject <span class="s1368">to </span>physical &lt;lamage, shall be protected by any of <span style=" color: #5D5D5D;">the </span>following:</p><p class="s528" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(1) <span style=" color: #484848;">Rigid metal conduit </span>(RMC)</p><p class="s886" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(2) Intermediate metal conduit (IMC)</p><p class="s886" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(3) Schedule 80 <span class="s821">PVC </span>conduit</p><p class="s528" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(<span style=" color: #2D2D2D;">4</span><span style=" color: #484848;">) Electrical metallic tubing (EMT)</span></p><p class="s886" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(5) Reinforced <span style=" color: #2D2D2D;">thennosctting </span>resin <span style=" color: #5D5D5D;">conduit </span>(RTRC)</p><p class="s886" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(6) Other approved means</p><p class="s886" style="padding-top: 7pt;padding-left: 32pt;text-indent: -16pt;text-align: justify;"><span class="s821">(2) Other  Than  Service-Entrance  </span><b>Cables. </b>Individual open<span style=" color: #5D5D5D;">conduc</span><span style=" color: #2D2D2D;">t</span>ors an&lt;l cables, other than service-entrance cables, shall not be installed <span style=" color: #2D2D2D;">within </span>3000 mm of grade level or where exposed to physical damage.</p><p class="s884" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Exception: &#39;Jype MI and Type MC cal.le shall be permitted within 3000 mm of grade level where not <span style=" color: #5D5D5D;">ex</span><span style=" color: #2D2D2D;">p</span>ose<span style=" color: #2D2D2D;">d </span>to physical damage or where protected in <span style=" color: #2D2D2D;">accordance </span>with 3.0.l.5(D).        <span class="s886">••</span><span class="s1369">•</span><span class="s886">•</span></p><p class="s886" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s821">2.30.4.12 Mounting Supports. </span>Service-entrancecables or individual <span style=" color: #5D5D5D;">ope</span><span style=" color: #2D2D2D;">n </span><span style=" color: #5D5D5D;">servi</span><span style=" color: #2D2D2D;">c</span>e-e<span style=" color: #2D2D2D;">n</span>trance conductors <span style=" color: #5D5D5D;">shall </span>be supported as specified <b>in </b>2.30<span style=" color: #2D2D2D;">.4.</span>12(A)<span style=" color: #7E7E7E;">, </span>(B), or (C).</p><p class="s886" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(A) </b><span class="s821">Service-Entrance </span><b>Cables. </b>Sen<span class="s1370">1</span>icc-entrance cables <span style=" color: #5D5D5D;">shall </span>be supported by <span style=" color: #5D5D5D;">straps </span>or <span style=" color: #5D5D5D;">ot</span><span style=" color: #2D2D2D;">h</span>er <span style=" color: #5D5D5D;">approved </span>means within <span style=" color: #5D5D5D;">300 </span>mm of <span style=" color: #5D5D5D;">every service </span>head, <span style=" color: #5D5D5D;">goosencck, </span>or <span style=" color: #5D5D5D;">connection </span>to a <span style=" color: #5D5D5D;">raceway </span>or enclosure and at intervals <span style=" color: #2D2D2D;">n</span><span style=" color: #5D5D5D;">ot </span>exceeding 750 mm.</p><p class="s886" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(B) </b><span class="s821">Other Cables. </span>Cables that are not approved for mounting in contact with <span class="s1371">a </span>building or·<span style=" color: #A1A1A1;">-</span>other <span style=" color: #5D5D5D;">struct</span><span style=" color: #2D2D2D;">u</span>re <span style=" color: #5D5D5D;">shall </span>be mounted on <span style=" color: #5D5D5D;">insulating </span>supports installed at <span style=" color: #5D5D5D;">jntervals </span>not exceeding 4 500 mm <span style=" color: #5D5D5D;">and </span>in a manner that maintains a clearance <span style=" color: #5D5D5D;">of not </span>less <span style=" color: #5D5D5D;">than </span>50 mm from the <span style=" color: #5D5D5D;">s</span><span style=" color: #2D2D2D;">u</span>rface over which they pass.</p><p class="s886" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s821">(C) Individual Open Conductors. </span>Individual open conductors <span style=" color: #5D5D5D;">shall be </span>installed <span style=" color: #5D5D5D;">in accordance </span>with Table 2.30.4.l2(C). Where exposed to the weather, <span style=" color: #5D5D5D;">the conductors shall </span>be mounted on insulators or on insulating <span style=" color: #5D5D5D;">s</span><span style=" color: #2D2D2D;">u</span>p<span style=" color: #2D2D2D;">p</span>orts attached to racks, brackets, or other approved means. Where not exposed lo <span style=" color: #5D5D5D;">the </span>weather, <span style=" color: #5D5D5D;">the </span>conductors <span style=" color: #5D5D5D;">shall </span>be mounted <span style=" color: #5D5D5D;">on </span>glass <span style=" color: #5D5D5D;">or </span>porcelain knobs.</p><p class="s886" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s821">2.30.4.13 Individual Conductors Entering Buildings or Other </span><b>Structures.  </b>Where individual open conductors enter <span style=" color: #5D5D5D;">a </span>building <span style=" color: #5D5D5D;">o</span><span style=" color: #2D2D2D;">r </span>other structure, they shall enter through roof bushings or through <span style=" color: #2D2D2D;">the </span>wall <span style=" color: #5D5D5D;">in </span>an upward slant through individua<span style=" color: #2D2D2D;">l</span><span style=" color: #7E7E7E;">, </span>noncombustible, nonabsorbent insulating tubes. Drip loops <span style=" color: #5D5D5D;">shall </span>be</p><p class="s886" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">fonned on the conductors before they enter the tubes.</p><p class="s1372" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">.   <span class="s1373">.</span></p><p class="s821" style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">2.30.4.14 Raceways to Drain. <span class="s886">Where exposed to</span></p><p class="s886" style="padding-left: 6pt;text-indent: 0pt;text-align: justify;">the weather, raceways enclosing <span style=" color: #5D5D5D;">service-entrance </span>conductors shall be listed or approved for use in wet locations and arranged to drain. <span style=" color: #2D2D2D;">Where </span>embedded in masonry, raceways shall be arranged <span style=" color: #2D2D2D;">to </span>drain.</p><p class="s821" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">2.30.4.15 Overhead Service Locations.</p><p class="s886" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s821">(A) </span><b>Service </b><span class="s821">Head. </span>Service raceways shall <span style=" color: #2D2D2D;">b</span><span style=" color: #5D5D5D;">e eq</span><span style=" color: #2D2D2D;">u</span>ipped with <span style=" color: #5D5D5D;">a </span>service head at the point of <span style=" color: #5D5D5D;">con</span><span style=" color: #2D2D2D;">n</span>ection to service­ drop or overhead <span style=" color: #5D5D5D;">service </span>conductors. The <span style=" color: #5D5D5D;">service </span>head <span style=" color: #5D5D5D;">shall </span>be listed for use in wet locations.</p><p class="s1138" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">(B) <span style=" color: #2D2D2D;">Service-Entrance Cables </span>Equipped <span style=" color: #2D2D2D;">with Service Head or Gooseneck. </span><span class="s886">Service-entrance cables shall be</span></p><p class="s821" style="padding-top: 5pt;padding-left: 61pt;text-indent: 0pt;text-align: justify;">Table 2.30.4.12(C) Supp&lt;&gt;rts</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:5.72495pt" cellspacing="0"><tr style="height:16pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1374" style="padding-left: 18pt;padding-right: 3pt;text-indent: -13pt;text-align: left;">Maximum Volts</p></td><td style="width:63pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p class="s1374" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 106%;text-align: center;">Maximum Distance Between Supports</p><p class="s1375" style="padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">(m)</p></td><td style="width:120pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1374" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Minimum Clearance</p></td></tr><tr style="height:57pt"><td style="width:66pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1374" style="padding-top: 12pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 15pt;text-align: center;">Between Conductors <span style=" color: #484848;">(mm)</span></p></td><td style="width:54pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1375" style="padding-top: 12pt;padding-left: 8pt;padding-right: 7pt;text-indent: 0pt;line-height: 15pt;text-align: center;">From <span style=" color: #2D2D2D;">Surface (mm)</span></p></td></tr><tr style="height:17pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1376" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">lOOO</p></td><td style="width:63pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1376" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">2.7</p></td><td style="width:66pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1376" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">150</p></td><td style="width:54pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1377" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">50</p></td></tr><tr style="height:16pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1378" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">1000</p></td><td style="width:63pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1376" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">4.5</p></td><td style="width:66pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1378" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">300</p></td><td style="width:54pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1378" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">50</p></td></tr><tr style="height:17pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1376" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: center;">300</p></td><td style="width:63pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1376" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 14pt;text-align: center;">l.4</p></td><td style="width:66pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1376" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">75</p></td><td style="width:54pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1378" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">50</p></td></tr><tr style="height:16pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1379" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">1000*</p></td><td style="width:63pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1378" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">1.4*</p></td><td style="width:66pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1376" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">65*</p></td><td style="width:54pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1376" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">25*</p></td></tr></table><p class="s831" style="padding-left: 6pt;text-indent: 0pt;text-align: justify;">*Where <span style=" color: #484848;">not exposed to weather.</span></p><p class="s801" style="padding-top: 3pt;padding-left: 30pt;text-indent: 0pt;line-height: 109%;text-align: justify;">equipped with a service head. The service head shall be listed for use in wet locations.</p><p class="s19" style="padding-top: 5pt;padding-left: 30pt;text-indent: 2pt;text-align: justify;">faception: Type SE cable shall be permitted to be formed in a gooseneck and taped with a selfsealing weather-resistant thermoplastic.</p><p class="s948" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(C) Service Heads and Goosenecks Above Service­ Drop or Overhead Service Attachment. <span class="s801">Service heads on raceways or service-entrance cables and goosenecks in service-entrance cables shall be located above the point of attachment of the service-drop or overhead service conductors to lhe building or other strncture.</span></p><p class="s19" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Exception: Where itisimpracticable tolocate the service head or gooseneck above the point of&quot; attachment, the service head or gooseneck location shall be permitted not farther than 600 mm from the point of attachment.</p><p class="s948" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Secured. <span class="s801">Service-entrance cables shall he held securely in place.</span></p><p class="s948" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(E) Separately Bushed Openings. <span class="s801">Service heads shall have conductors of different potential brought out through separately bushed openings.</span></p><p class="s19" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Exception: For jacketed multiconductor service­ entrance cable without splice.</p><p class="s948" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(F) DripLoops. <span class="s801">Drir loopsshall beformed on individual conductors. Toprevent theentrance of moisture, service­ entrance conductors shall be connected to the service­ drop or overhead service conductors either (l) below the level of the service head or (2) below the level of the termination of the service-entrance cable sheath.</span></p><p class="s948" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(G) Arranged That Water Will Not Enter Service Raceway or Equipment. <span class="s801">Service-entrance and overhead service conductors shall be arranged so that water will not enter service raceway or equipment.</span></p><p class="s948" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">2.30.4.17 Service Conductor with the Higher Voltage to Ground. <span class="s801">On a 4-wire, delta-connected service where the midpoint of one phase winding is grounded, the service conductor having the higher phase voltage to ground shall be durably and permanently marked by an outer finish that is orange in color, or by other effective means, at each termination or junction point.</span></p><p class="s948" style="padding-top: 5pt;padding-left: 66pt;text-indent: 0pt;text-align: justify;">2.30,5 Service Equipment <span class="s801">-  </span>General</p><p class="s948" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 111%;text-align: justify;">2.30.5.1 Service Equipment-Enclosedor Guarded. <span class="s801">Energized parts of service equipment shall be enclosed as specified in 2.30.5.l{A) or guarded as specified in</span></p><p class="s801" style="padding-left: 33pt;text-indent: 0pt;text-align: left;">2.30.5.l(B).</p><p class="s948" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A} Enclosed. <span class="s801">Energized parts shall be enclosed so that they will not be exposed to accidental contact or shall be guarded as in 2.30.5.l(B).</span></p><p class="s801" style="padding-top: 1pt;padding-left: 28pt;text-indent: -13pt;line-height: 109%;text-align: justify;"><span class="s1380">#  </span><b>(8) Guarded. </b>Energized parts that are not enclosed shall be installed on a switchboard, panelboard, or control board and guarded in accordance with 1.10.1.18 and 1.10.2.2. Where energized parts <span style=" color: #484848;">are </span>guarded as provided in 1.10.2.2(<span class="s45">A)(I) </span>and (A)(2), a means for locking or sealing doors rroviding access to energized parts shall be provided.</p><p class="s801" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>2.30.5.5 Marking. </b>Service equipment rated at 1000 volts or less shall <span style=" color: #383838;">be </span>marked to identify it as being suitable for use &lt;1s service equipment. All service equipment shall be listed or field labeled. Individua<span style=" color: #565656;">l </span>meter socket enclosures slrnll not be considered service equipment but sha11 be listed and rated for the voltage and ampacily orthe service.</p><p class="s19" style="padding-top: 5pt;padding-left: 28pt;text-indent: 2pt;text-align: justify;">Exception: Meter sockets supplied by and under the exclusive conlrol of an electric utility shall not <span style=" color: #383838;">be </span>&#39;required to he listed.</p><p class="s948" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">2.30.6 Service Equipment- Disconnecting Means</p><p class="s948" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 111%;text-align: justify;">2.30.6.1 General. <span class="s801">Mcansshall beprovided to disconnect all conductors in a building or other structure from the service-entrance conductors.</span></p><p class="s801" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><b>(A) Location. </b>The service disconnecting means shall be installed in accordance with <span style=" color: #383838;">2.30.6.l(A)(l), </span>(A)(2), and (A)(3).</p><p class="s801" style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: justify;"><b>(1) Readily Accessible Location. </b>The serv<span style=" color: #6B6B6B;">i</span>ce disconnecting means shall be installed at a readily accessible location either outside of a <span style=" color: #484848;">building </span>or structure or inside nearest the point of entrance of the service conductors.</p><p class="s948" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 109%;text-align: justify;">(2) Bathrooms. <span class="s801">Service disconnecting means shall not be installed in bathrooms.</span></p><p class="s948" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(3) Remote Control. <span class="s801">Where a remote control dcvice(s) is used to actuate the service disconnecting means, the service disconnecting means shall be located in accordance with 2.30.6.1(A)(l).</span></p><p class="s948" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Marking. <span class="s801">Each service &lt;lisconnect shall be permanently marked to identify it as a service disconnect.</span></p><p class="s948" style="padding-top: 4pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(C) Suitable for Use. <span class="s801">Each service disconnecting means shall be suitable for lhe prevailing conditions. Service equipment installed in hazardous (classified) locations shall comply with the requirements of Articles</span></p><p class="s801" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">5.0 through 5.17.</p><p class="s948" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">2.30.6.2 Maximum Number of Disconnects.</p><p class="s948" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(A) General. <span class="s801">The service disconnecting means for each service permitted by 2.30.1.2, or for each set of service­ entrance conductors permitted by 2.30.4.1, Exception</span></p><p class="s441" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;">Nos. 1, 3, 4, or 5, shall consist of not more than six switches or sets of circuit hreakcrs, or a combination of not more than six switches and sets of circuit breakers, mounted in a single enclosure, in a group of separate enclosures grouped adjacent to each other, or in or on <span class="s1384">&lt;1 </span>switchboard or in switchgear. There shall be not more than six sets of disconnects per service grouped in any</p><p class="s441" style="padding-top: 2pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">one location.</p><p class="s159" style="padding-top: 4pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">FPN No. I: 1&#39;herc may be more <span class="s1385">than </span>one location of service disconnecting means grouping <span class="s1386">in </span>multiple-occupancy buildings or a <span class="s442">site </span>development with group of single detached buildings.</p><p class="s159" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">FPN No.2:SeeSection 2.40.2. I(B)(l) and (8)(2)on requirements</p><p class="s1387" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">for <span class="s159">feeder taps.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;line-height: 107%;text-align: justify;">For the purpose of this section, disconnecting means installed as part of listed equipment and used solely for the following shall not be considere&lt;l a service disconnecting means:</p><p class="s150" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">(1) <span class="s441">Power monitoring equipment</span></p><p class="s474" style="padding-top: 7pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">(2) <span class="s441">Surge-protective device(s)</span></p><p class="s474" style="padding-top: 6pt;padding-left: 39pt;text-indent: -17pt;line-height: 112%;text-align: left;">(3) <span class="s441">Control circuit of the ground-fault protection system</span></p><p class="s150" style="padding-top: 4pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">(4) <span class="s441">Power-operable service disconnecting means</span></p><p class="s441" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">For multiple-occupancy buildings or asite development with group of single detached buildings, for service­ entrance sets that servetwo or more occupancies, a main service disconnecting means is pennitted to be provided from which feeders to individual occupants are tapped. Any combinations of main service disconnecting means and service disconnecting means shall not exceed six when grouped adjacent to each other in one location. The number of hand operations of service disconnecting means to disconnect power to all occupancies&#39; premises wiring shall be limited to a maximum of six. All service disconnecting means shall beclearlylabeled&quot;SERVICE DISCONNECT FOR POWER SUPPLY CUTOFF&quot;.</p><p class="s440" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(B)Single-Pole Units.<span class="s441">Twoor threesingle-poleswitches or breakers, capable of individual operation, shall be permitted on multiwire circuits, one pole for each ungrounded conductor, as one multipole disconnect, provided they are equipped with identified handle ties or a master handle to disconnect all conductors of the service with no more than six operations of the hand.</span></p><p class="s159" style="padding-top: 5pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">FPN: See 4.8.3.7, Exception No. I and Exception No. 3, for service equipment in certain panelboards, and&quot;&#39;llee 4.30.8.4 for service equipment in motor control centers.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 17pt;text-indent: 0pt;text-align: left;">2.30.6.3 Grouping of Disconnects.</p><p class="s440" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">(A) General. <span class="s441">The two to six disconnects as permitted in</span></p><p class="s441" style="padding-top: 1pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">2.30.6.2 shall be grouped adjacent to each other in one location. Each disconnect shall be marked to indicate</p><p class="s441" style="padding-top: 3pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;">the load served.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_090.png"/></span></p><p class="s1388" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception: One of the two to six service disconnecting means permitted in 2.30.6.2, where used only for a water pump also intended to provide fire protection, shall be permitted to be located remote from the other disconnecting means. if remotely installed in accordance with this exception, a plaque shall be posted at the location of the remaining grouped disconnects denoting its location.</p><p class="s440" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">(B)Additional Service Disconnecting Means. <span class="s441">The one or more additional service disconnecting means for fire pumps, emergency systems, legally required standby, or optional standby services permitted by 2.30.1.2 shall be installed remote from the one to six service disconnecting means for normal service to minimize the possibility of simultaneous interruption of supply.</span></p><p class="s440" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Access to Occupants. <span class="s441">In a multiple-occupancy building, each occupant shall have access to the occupant&#39;s service disconnecting means.</span></p><p class="s1388" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception: In a multiple-occupancy building where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the service disconnecting means supplying more than one occupancy shall be permitted to be accessible to authorized management personnel only.</p><p class="s440" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;line-height: 107%;text-align: justify;">2.30.6.5 Simultaneous Opening of Poles<span style=" color: #525252;">. </span><span class="s441">Each service disconnect shall simultaneously disconnect all ungrounded service conductors that it controls from the premises wiring system.</span></p><p class="s440" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">2.30.6.6 Disconnection of Grounded Conductor. <span class="s441">Where the service disconnecting means does not disconnect the grounded conductor from the premises wiring, other means shall be provided for this purpose in the service equipment. A tenninal or bus to which all grounded conductors can be attached by means of pressure connectors shall be permitted for this purpose. Inamultisection switchboard orswitchgear, disconnects for the grounded conductor shall be permitted to be in any section of the switchboard or switchgear, if the switchboard or switchgear section is marked to indicate a grounded conductor disconnect is located within.</span></p><p class="s440" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.30.6.7 Manually or Power Operable. <span class="s441">The service disconnecting meansforungrounded service conductors shall consist of one of the following:</span></p><p class="s138" style="padding-top: 5pt;padding-left: 45pt;text-indent: -19pt;line-height: 110%;text-align: justify;">{l) <span class="s1389">A manually operable switch or circuit breaker equipped witha handle or other suitable operating means</span></p><p class="s441" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(2) A power-operated switch or circuit breaker,</p><p class="s121" style="padding-top: 2pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">provided the switch or circuit breaker can be opened by hand in the event of a power supply failure</p><p class="s120" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">2.30.6.8 Indicating. <span class="s121">The service disconnecting means shall plainly indicate whether it is in the open (off) or closed (on) position.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><b>2.30.6.10 Rating of Service Disconnecting Means. </b>The service disconnecting means shall have a rating not less than the calculated load to be carried, determined in accordance with Part III, IV, or V of Article 2.20, as applicable. In no case shall the rnting be lower than specified in 2.30.6.10(A), <span class="s395">(B), (C), (D), </span>or <span class="s395">(E).</span></p><p class="s121" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><b>(A) One-Circuit Installations. </b>For installations to supply only limited loads of a single branch circuit, the service disconnecting means shall have a rating of not less than <span class="s912">15 </span>amperes.</p><p class="s121" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><b>(B) One-Circuit Installation </b>- <b>Dwelling Unit. </b>For a dwelling unit with <span class="s395">a </span>single brnnch circuit as permitted in Section2.10.l.1l(C)(5), the branch circuit disconnect means shall have a rating of not less than 20 amperes.</p><p class="s120" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(C) Two-Circuit Installations. <span class="s121">For installations consisting of not more than two 2-wire branch circuits, the service disconnecting means shall have a rating of not less than 30 amperes.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(D) One-Family Dwellings. <span class="s121">Fora one-family dwelling, the service disconnecting means shall have a rating of not less than 60 amperes, 3-wire.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(E) All Others. <span class="s121">For all other installations, the service disconnecting means shall have a rating of not less than 60 amperes.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">2.30.6.11 Combined Rating of Disconnects. <span class="s121">Where the service disconnecting means consists of more than one switch or circuit breaker, as permitted by 2.30.6.2, the combined ratings of all the switches or circuit breakers used shall not be less than the rating required by 2.30.6.10.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">2.30.6.12 Connection to Terminals. The <span class="s121">service conductors shall be connected to the service disconnecting means by pressure connectors, clamps, or other approved means. Connections that depend on solder shall not be used.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.30.6.13 Equipment Connected to the Supply Side of Service Disconnect. <span class="s121">Only the following equipment shall be permitted to be connected to the supply side of the service disconnecting means:</span></p><p class="s121" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(l) Cable limiters or other current-limiting devices.</p><p class="s121" style="padding-top: 6pt;padding-left: 56pt;text-indent: -19pt;text-align: justify;">(2) Meters and meter sockets nominally rated not in excess of l000 volts, provided that all metal</p><p class="s121" style="padding-top: 2pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;">housings and service enclosures are grounde&lt;l in accordance with Part 2.50.7 <span style=" color: #3D3D3D;">,md </span>bonded in accordance with Part 2.50.5.</p><p class="s124" style="padding-top: 6pt;padding-left: 49pt;text-indent: -19pt;text-align: justify;"><span class="s123">(3) </span>Meter disconnect switches nominally rated not in excess of 1000 V that have a short-circuit <span style=" color: #3D3D3D;">current </span>rating equal to or greater than the available short-circuit current, provided tha<span style=" color: #545454;">t </span>all metal housings and service enclosures are grounded in accordance with Prut 2.50.7 and bonded in accordance with Part 2.50.5. <span class="s123">A </span>meter disconnect switch shall be capable of interrupting the load served. A meter disconnect shall be legibly field marked on its exterior in a manner suitable for the environment as follows:</p><p class="s121" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;text-align: center;">METER <span class="s912">DISCONNECT NOT SERVICE</span></p><p class="s121" style="padding-left: 36pt;text-indent: 0pt;text-align: center;">EQUIPMENT</p><p class="s123" style="padding-top: 7pt;padding-left: 49pt;text-indent: -19pt;text-align: justify;">(4) <span class="s124">Instrument transformers (current and voltage), impedance shunts, load management devices, surge arresters, </span>and <span class="s124">Type </span>l <span class="s124">surge-protective devices.</span></p><p class="s121" style="padding-top: 7pt;padding-left: 49pt;text-indent: -19pt;text-align: justify;">(5) Taps used only to supply load management devices, circuits for standby power systems, fire pump equipment, and fire and sprinkler alarms, if provided with service equipment and installed in accordance with requirements for service­ entrance conductors.</p><p class="s121" style="padding-top: 6pt;padding-left: 50pt;text-indent: -19pt;text-align: justify;">(6) Solar photovoltaic systems, fuel cell systems, wind electric systems, energy storage systems, or interconnectedelectric power production sources.</p><p class="s121" style="padding-top: 6pt;padding-left: 50pt;text-indent: -19pt;text-align: justify;">(7) Control circuits for power-operable service disconnecting means, if suitable overcurrent protection anddisconnecting means are provided.</p><p class="s121" style="padding-top: 6pt;padding-left: 50pt;text-indent: -19pt;text-align: justify;">(8) Ground-fault protection systems or Type <span class="s395">2 </span>surge­ protective devices, where installed as part oflisted equipment, if suitable overcurrent protection and disconnecting means arc provided.</p><p class="s121" style="padding-top: 6pt;padding-left: 50pt;text-indent: -19pt;text-align: justify;">(9) Connections used  only  to supply  listed communications equipment under the exclusive control of the serving electric utility, if suitable overcurrent protection and disconnecting means are provided. For installations of equipment by the serving electric utility, a disconnecting means is not required if the supply is installed as part of a meter socket, such that access can only be gained with the meter removed.</p><p class="s121" style="padding-top: 6pt;padding-left: 50pt;text-indent: -19pt;line-height: 106%;text-align: justify;">(I0)Service Protective device (fusible switches or circuit breakers), where required, shall be pennitted to be installed. This device shall not be considered as the service equipment of the</p><p style="text-indent: 0pt;text-align: left;"><span><img width="684" height="1" alt="image" src="Image_091.png"/></span></p><p class="s24" style="padding-top: 4pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">premises served. This device shall be considered as an additional protection for service-entrance conductors, while the disconnecting means mentioned in 2.30.6.l(A)(l) shall still be considered as the service equipment. Service protective device shall be fully enclosed and secured and accessible to authorized personnel only.</p><p class="s403" style="padding-top: 7pt;padding-left: 113pt;text-indent: -72pt;text-align: justify;">2.30.7 �ervice Equipment- Overcurrent Protection</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">2.30.7.1 Where Required. <span class="s24">Each ungrounded service conductor shall have overload protection.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(A) Ungrounded Conductor. <span class="s24">Such protection shall be provided by an overcurrent device in series with each ungrounded service conductor that has a rating or setting not higher than the allowable ampacity of the conductor. A set of fuses shall be considered all the fuses required to protect all the ungrounded conductors of a circuit. Single-pole circuit breakers, grouped in accordance with 2.30.6.2(B), shall be considered as one protective device.</span></p><p class="s404" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">Exception No. 1: For motor-starting currents, ratings that comply with 4.30.4.2, 4.30.5.2, and 4.30.5.3 shall be permitted.</p><p class="s404" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">Exception No. 2: Fuses and circuit breakers with a rating or setting that complies with 2.40.J.4(B) or (C) and 2.40.1.6 shall be permitted.</p><p class="s404" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Exception No. 3: Two to six circuit breakers or sets of fuses shall be permitted as the overcurrent device tu provide the overload protection. The sum of the ratings of the circuit breakers or fuses shall be permitted tu exceed the ampacity of the service conductors, provided the calculated load does not exceed the ampacity of the service conductors.</p><p class="s404" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">Exception No. 4: Overload protection for fire pump supply conductors shall comply with 6.95.1.4(B)(2}(a).</p><p class="s404" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Exception No. 5: Overload protection for 115/230- volt, 3-wire, single-phase dwelling services shall be permitted in accordance with the requirements of 3.J0.2.6(B)(7).      <span class="s24">&#39;</span></p><p class="s403" style="padding-top: 7pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(B) Not in Grounded Conductor. <span class="s24">No overcurrent device shall be inserted in agrounded service conductor except a circuit breaker that simultaneOflSly opens all conductors of the circuit.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">2.30.<span class="s24">7</span>.2 Location. <span class="s24">The service overcurrent device shall be an integral part of the service disconnecting means or shall be located immediately adjacent thereto. Where fuses are used as the service overcurrent device,</span></p><p class="s24" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">the disconnecting means shall be located ahead of the supply side of the fuses.</p><p class="s24" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><b>2.30.</b>7<b>.3 Locked Service Overcurrent Devices. </b>Where the service overcurrent devices are locked or sealed or are not readily accessible to the occupant, <span style=" color: #313131;">branch­ </span>circuit or feeder overcurrent devices shall be installed on theload side, shall be mounted in<span style=" color: #313131;">a</span>readily accessible location, and shall be of <span style=" color: #313131;">lower </span>ampere rating than the service overcurrent device.</p><p class="s403" style="padding-top: 3pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">2.30.<span class="s24">7</span>.4 Protection of Specific Circuits. <span class="s24">Where necessary to prevent tampering, an automatic overcurrent device that protects service conductors supplying only a specific load, such as a water heater, shall be permitted to be locked or sealed where located so as to be accessible.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">2.30.7.5 Relative Location of&#39; Overcurrent Device and Other Service Equipment. <span class="s24">The overcurrent device shall protect all circuits and devices.</span></p><p class="s404" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">Exception No. 1: The service switch shall be permitted on the supply side.</p><p class="s404" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">Exception No. 2: High-impedance shunt circuits, surge arresters, Type 1 surge�protective devices, surge­ protective capacitors, and instrument transformers (current and voltage} shall he permitted to be connected and installed onthe supply side of the service disconnecting means as permitted by 2.30.6.13.</p><p class="s404" style="padding-top: 1pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">Exception No. 3: Circuits for load management devices shall be permitted to be connected on the supply side of the service overcurrent device where separately provided with overcurrent protection.</p><p class="s404" style="padding-top: 3pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Exception No. 4: Circuits used only fur the operation of fire alarm, other protective signaling systems, or the supply to fire pump equipment shall be permitted to he connected on the supply side of the service overcurrent device where separately provided with overcurrent protection.</p><p class="s404" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Exception No. 5: Meters nominally rated not in excess of 600 volts shall be permitted, provided all metal housings and service enclosures are grounded.</p><p class="s404" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Exception No. 6: Where service equipment is power operable, the control circuit shall he permitted to be connected ahead of the service equipment if suitable overcurrent protection and disconnecting means are provided.</p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">2.30.7.6 Ground-Fault Protection of Equipment. <span class="s24">Ground-fault protection of equipment shall be provided for solidly grounded wye electric services of more than 150 volts to ground but not exceeding I000 volts phase-to-phase for each service disconnect rated 1000 amperes or more. The grounded conductor for the</span></p><p class="s121" style="padding-top: 1pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">solidlygrounded wyc system shall beconnected directly to ground through a grounding electrode system, as specified in 2.50.3.1, without inserting any resistor or impedance device.</p><p class="s121" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">The rating of the service disconnect shall be considered to be the rating of the largest fuse that can be installed or the highest continuous current trip setting for which the actual ovcrcurrent device installed ina circuit breaker is rated or can be adjusted.</p><p class="s394" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">Exception: The groundfault protection provisions of this section shall not apply to a service disconnect for a continuous industrial process where a nonorderly shutdown will introduce additional or increased hazards.</p><p class="s120" style="padding-top: 5pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(A) Setting. <span class="s121">The ground-fault protection system shall operate to cause the service disconnect to open all ungrounded conductors of the faulted circuit. The maximum setting of the ground-fault protection shall be 1200 amperes, and the maximum time delay shall be one second for ground-fuult currents equal to or greater than 3000 amperes.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(B) Fuses. <span class="s121">If a switch and fuse combination is used, the fuses employed shall be capable of interrupting any current higher than the interrupting capacity of the switch during a time that the ground-fault protective system wil_l not cause the switch to open.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(C) Performance Testing. <span class="s121">The ground-fault protection system shall be pcrfonnance tested when first installed on site. This testing shall be conducted by a qualified person(s) using a test process of primary current injection, in accordance with instructions that shall be provided with the equipment. A written record of this testing shall be made and shall be available to the Office of the Building Official/EE.</span></p><p class="s389" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">FPN No. I: Ground-fault protection that functions to open the service disconnect alfonls no protection from faults on the line side of the protective element. It serves only to limit damage to conductors and equipment on the load side in the event of an arcing ground fault on the load side of the protective clement.</p><p class="s386" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">FPN <span class="s389">No. 2: This added protective equipment at the service equipment may make it necessary to review the overall wiring system for proper selective over-current protection coordination. Additional installations of ground-fault protective equipment may be needed on feeders and branch circuits where max:imum continuity of electric service is necessary.</span></p><p class="s386" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">FPN <span class="s389">No. 3: Where ground-fault protection is provided for the service disconnect and interconnection is made with another snpply system by a transfer device, means or devices may be needed to ensure proper grouud-foult sensing by the ground-fault protection equipment.</span></p><p class="s389" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 94%;text-align: justify;">FPN No. 4: See 5.17.2.8(A) for infonnation on where an additional step of ground-fault protection isrequired for hospitals and other buildings with critical areas or life support equipment.</p><p class="s434" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">*  <span class="s120">2.30.8 Services Exceeding 1000 Volts, Nominal</span></p><p class="s121" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>2.30.8.1 General. </b>Service conductors and equipment used on circuits exceeding 1000 volts, nominal, shall comply with all the applicable provisions of the preceding sections of this article and with the following sections that supplement or <span style=" color: #343434;">modify </span>the preceding sections. In no case shall the provisions of Part 2.30.8 apply to equipment on the supply side of the service point.</p><p class="s389" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: For clearances of conductors of over <span style=" color: #343434;">1000 </span>volts, nominal, see ANSJ/IEEE C2-2012, <span class="s433">National Electrical Safety Code.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.30.8.3  Service-Entrance  Conductors.  <span class="s121">Service­ entrance conductors to buildings or enclosures shall be installed to conform to 2.30.8.3(A) and (B).</span></p><p class="s121" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(A) Conductor Size. </b>Service-entrance conductors shall not be smaller than 14 mm<span class="s1390">2 </span>unless in multiconductor cable. Multiconductor cable shall not be smaller than</p><p class="s423" style="padding-left: 32pt;text-indent: 0pt;line-height: 14pt;text-align: justify;"><span class="s121">8.0 </span>mm<span class="s1391">2</span> <span class="s121">(J.2 mm dia.).</span></p><p class="s120" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Wiring Methods. <span class="s121">Service-entrance conductors shall be installed by one of the wiring methods covered in 3.0.2.7 and 3.0.2.20.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.30.8.5 Isolating Switches.</p><p class="s120" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 94%;text-align: justify;">(A) Where Required. <span class="s121">Where oil switches or air, oil, vacuum, or sulfur hexafluoride circuit breakers constitute the service disconnecting means, an isolating switch with visible break contacts shall be installed on the supply side of the disconnecting means and all associated service equipment.</span></p><p class="s394" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Exception: An isolating switch shall not be required where the circuit breaker or switch is mounted on removable truck panels <span style=" color: #343434;">or </span>switchgear units where both of the following conditions apply:</p><p class="s394" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 94%;text-align: justify;">(1) Cannot be opened unless the circuit is disconnected</p><p class="s394" style="padding-top: 6pt;padding-left: 60pt;text-indent: -20pt;text-align: justify;">(2) Where all energized parts are automatically disconnected when the circuit breaker or <span style=" color: #343434;">switch </span>is removed from the normal operating position</p><p class="s121" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 93%;text-align: justify;"><b>(B) Fuses as Isolating Switch. </b>Where fuses are of the type that can be operated <span class="s423">as </span>a disconnecting switch, a set of such fuses shall be permitted as the isolating switch.</p><p class="s120" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 94%;text-align: justify;">(C) Accessible to Qualified Persons Only. <span class="s121">The isolating switch shall be accessible to qualified persons only.</span></p><p class="s121" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><span class="s381">(D) </span><b>Connection to Ground. </b>Isolating switches shall be provided with a means for readily <span style=" color: #343434;">connecting </span>the load side conductors to a grounding electrode system, equipment ground busbar, or grounded steel <span style=" color: #343434;">structure </span>when disconnected from the source of supply.</p><p class="s121" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">A means for grounding the load side conductors to a</p><p class="s24" style="padding-top: 3pt;padding-left: 12pt;text-indent: 0pt;line-height: 94%;text-align: justify;">grounding electrode system, equipment grounding busbar or grounded structural steel shall not be requir�d for any duplicate isolating switch installed and maintained by the electric supply company.</p><p class="s403" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">2.30.8.6 Disconnecting Means.</p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(A) Location. <span class="s24">The service disconnecting means shall be located in accordance with 2.30.6.</span><span class="s26">l.</span></p><p class="s24" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">Foreither overhead or underground primary distribution systems on private property, theservice disconnect shall be permitted to belocated inalocation that is not readily accessible, if the disconnecting means can be operated by mechanical linkage from a readily accessible point, or electronically in accordance with 2.30.8.6(C), where applicable.</p><p class="s168" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">(B) <span class="s627">Type. </span><span class="s24">Each service disconnect shall simultaneously disconnect all ungrounded service conductors that it controls and shall have a fault-closing rating that is not less than the maximum short-circuit current available at its supply terminals.</span></p><p class="s24" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">Where fused switches or separately mounted fuses are installed, the fuse characteristics shall be permitted to contribute to thefauIt-closing rating of thedisconnecting means.</p><p class="s168" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(C) <span class="s627">Remote Control. </span><span class="s24">For multi.building, industrial installations under single management, the service disconnecting means shall be pcnnitted to be located at a separate building or structure. ln such cases, the service disconnecting means shall be pennitted to be electrically operated by a readily accessible, remote­ control device.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">2.30.8.7  Overcurrent  Devices  as Disconnecting Means. <span class="s24">Where the circuit breaker or alternative for it, as specified in 2.30.8.9 for service overeurrent devices, meets the requirements specified in 2.30.8.6, they shall constitute the service disconnecting means.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">2.30.8.9 Protectioa  Requirements. <span class="s24">A short-circuit protective device shall be provided on the load side of, or as an integral part of, the service disconnect, and shall protect all ungrounded conductors that it supplies. The protective device shall be capable of detecting and interrupting all values of current, in excess of its trip setting or melting point, that can occur at its location. </span>A <span class="s24">fuse rated </span>in <span class="s24">continuous amperes not to exceed three times the ampacity of the conductor, or a circuit breaker </span><span class="s411">with </span>a <span class="s24">trip ssetting of not more than six times the ampacity of the conductors, shall be considered as providing the required short-circuit protection.</span></p><p class="s407" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">FPN:  See  Table  3.10.2.5l(C)(67)   through Table 3.10.2.5l(C)(86) for ampacities of conductors rated 2001 volts and above.</p><p class="s24" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">Overcurrent devices shall confonn to <span class="s1393">2J0.8.9(A) and </span><span class="s166">(B).</span></p><p class="s403" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">(A) Equipment Type. <span class="s24">Equipment used to protect service-entranceconductors shall meet the requirements of Part 4.90.2.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">(B) Enclosed Overcurrent Devices. <span class="s24">The restriction to 80 percent of the rating for an enclosed overcurrent device for continuous loads shall not apply to overcurrent devices installed in systems operating at over 1 000 volts.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.30.8.10 Surge Arresters. <span class="s24">Surge arresters installed in accordance </span>with <span class="s24">the requirements of Article 2.80 shall be permitted on each ungrounded overhead service conductor.</span></p><p class="s407" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">FPN: Surge arresters may be referred to as lightning arrestm in older documents.</p><p class="s403" style="padding-top: 7pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">2.30.8.ll Service Equipment- General Provisions. <span class="s24">Service equipment, including instrument transformers, shall confonn to Part 4.90.1.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">2.30.8.12 Switchgear. <span class="s24">Switchgear shall consist of a substantial metal structure and a sheet metal enclosure. Where installed over a combustible floor, suitable protection thereto shall be provided.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">2.30.8.13 Over 35000 Volts. <span class="s24">Where the voltage exceeds 35000 volts between conductors that enter a building, they shall tenninate in a switchgear compartment or a vault confonning to the ·requirements of 4.50.3.1 through 4.50.3.8.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 96pt;text-indent: -45pt;text-align: left;">ARTICLE 2.40 <span class="s24">- </span>OVERCURRENT PROTECTION</p><p class="s403" style="padding-top: 6pt;padding-left: 100pt;text-indent: 0pt;text-align: left;">2.40.l General</p><p class="s403" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">2.40.1.1 Scope. <span class="s24">Parts 2.40.1 through 2.40.7 of this article provide the general requirements for overcurrent protection and over-current protective devices not more than1000 volts, nominal. Part 2.40.8 covers overcurrent protection for those portions of supervised industrial installations operating at voltages of not more than 1000 volts, nominal. Part 2.40.9 covers overcurrent protection over 1000 volts, nominal.</span></p><p class="s407" style="padding-top: 5pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">FPN: Overcurrunt protection for conductors and equipment is provided to open the circuit if the current reaches a value that <span class="s168">will </span>cause on excessive or dangerous temperature in conducton. or conductor irumlation. See also 1.10.1.9 for requirements for intemJpting ratings and 1.10.1.10 for requirements for protection against fuu\t currents.</p><p class="s403" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">2.40.1;2 Definitions.</p><p class="s403" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Current-Limiting Overcurrent Protective Device. <span class="s427">A </span><span class="s24">device that, when interrupting currents in its current­ limiting range, reduces the current flowing in the faulted circuit to a magnitude substantially less than</span></p><p class="s18" style="padding-top: 2pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">that obtainable in the same circuit if the device were replaced with a solid conductor having comparable impedance.</p><p class="s486" style="padding-top: 1pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">Supervised Industrial Installation. <span class="s57">for </span><span class="s18">the purposes of Part 2.40.8, the industrial portions of a facility where all of the following conditions are met:</span></p><p class="s18" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(I) Conditions of maintenance and engineering supervision ensure that only qualified persons monitor and service the system.</p><p class="s18" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(2) The premises wiring system has 2 500 <b>kVA </b>or l,,TTeater of load used in industrial process(es), manufacturing activities, or both, as calculated in accordance with Article 2.20.</p><p class="s18" style="padding-top: 7pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(3) The premises has at least one service or feeder that is more than 150 volts to ground and more than 300 volts phase-to-phase.</p><p class="s18" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">This definition excludes installations in buildings used by the industrial facility for offices, warehouses, garages, machine shops, and recreational facilities that arenotan integral partof theindustrial plant, substation, or control center.</p><p class="s486" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">Tap Conductor. <span class="s18">A conductor, other than a service conductor, that has overcurrent protection ahead of its point of supply that exceeds the value permitted for similar conductors that are protected as described elsewhere in 2.40.1.4.</span></p><p class="s18" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><b>2.40.1.3 Other Articles. </b>Equipment shall be protected against overcurrent in accordance with the article in this <i>Code </i>that covers the type of equipment specified in Table 2.40.1.3.</p><p class="s486" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.40.1.4 Protection of Conductors. <span class="s18">Conductors, other than flexible cords, flexible cables, and fixture wires, shall be protected against overcurrent in accordance with their ampacities specified in 3.10.2.6, unless otherwise permitted or required in 2.40.l.4(A) through (G).</span></p><p class="s678" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 106%;text-align: left;">FPN: See ICEA P-32-382-2007 for information on allowable short-circuit currcnl� for irumlatc&lt;l copper and alwninwn</p><p class="s678" style="padding-top: 3pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">conductors.</p><p class="s18" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><span class="s1279">(A) Power Loss Hazard. </span>Conductor overload protection shall not be required where the interruption of the circuit would create a hazard, such as in a material-handling magnet circuit or fire pump circuit. Short-circuit protection <b>shall </b>he provided.</p><p class="s678" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 106%;text-align: left;">FPN: See NFPA 20-2013, <i>Standard for the Installation of Stationary Pumps for Fire Protection.</i></p><p class="s486" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(B) Overcurrent Devices Rated 800 Amperes or <span class="s1279">Less. </span><span class="s18">The next higher standard overcurrent device rating (above the ampacity of the conductors being</span></p><p class="s18" style="padding-top: 2pt;padding-left: 32pt;text-indent: -11pt;text-align: left;"><span class="s1394">#o </span>protected) shall be permitted <span style=" color: #3A3A3A;">to </span>be used, provided all of the following conditions are met:</p><p class="s18" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(1) The conductors being protected are not part of a branch circuit supplying more than one receptacle for cordand-plug-connccted portable loads.</p><p class="s45" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(2) <span class="s18">The ampacity of 1he conductors does not correspond with the standard ampere rating </span><span class="s705">of</span></p><p class="s486" style="padding-top: 9pt;padding-left: 84pt;text-indent: 0pt;text-align: left;">Table 2.40.1.3 Other Articles</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:33.2089pt" cellspacing="0"><tr style="height:16pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1228" style="padding-top: 1pt;padding-left: 68pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Equipment       Article</p></td></tr><tr style="height:607pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1080" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Air-conditioning and refrigerating (;quipmenl    4.40</p><p class="s1080" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Appliances                    4.22</p><p class="s1080" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Assembly occupancies              <span class="s1395">5. I8</span></p><p class="s1080" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Audio signal processing, amp<span style=" color: #545454;">li</span>fication, <span style=" color: #3A3A3A;">and</span></p><p class="s1080" style="padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: left;">reproduction equipmcnl              <span class="s1398">6.40</span></p><p class="s1080" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Branch circuits                  2.10</p><p class="s1080" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Busways                     3.68</p><p class="s1080" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Capacitors                    4.60</p><p class="s1080" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Class 1,Class 2, and Class 3 remote-control,</p><p class="s1080" style="padding-left: 3pt;text-indent: 0pt;line-height: 14pt;text-align: left;">signaling, and power-limited circuits        <span class="s1398">7.25</span></p><p class="s1080" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Cranes and hoists                 6.10</p><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Electric signs and ontline lighting         6.0</p><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Electric welder,�                 6.30</p><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Electrolytic cells                 6.68</p><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 66%;text-align: left;">Elevators, dumbwaiters, escalators, moving walks,   <span class="s1399">6.20</span></p><p class="s1080" style="padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: left;">wheelchair lifts, and stairway chair lifts</p><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Emergency systems                <span style=" color: #3A3A3A;">7.0</span></p><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Fire ulann systems                 7.60</p><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Fire pumps                    <span class="s1395">6.95</span></p><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 68%;text-align: left;">Fixed electric heating equipment for pipelines and   <span class="s1399">4.27</span></p><p class="s1080" style="padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">vessels</p><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Fixed electric space-heating equipment      4.24</p><p class="s1080" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Generators                    4.45</p><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Heallh care facilities                <span class="s1395">5.17</span></p><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Induction and dielectric heating equipment     6.65</p><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Industrial machinery               6.70</p><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Luminaires, lamphol&lt;lers, and lamps       4.10</p><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 66%;text-align: left;">Motion picture and television studios andsimila<span style=" color: #545454;">r   </span><span class="s1399">5.30</span></p><p class="s1080" style="padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">locations</p><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Phase converters                 4.55</p><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Pipe organs                    6.50</p><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Receptacles                    4.6</p><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Services                     2.30</p><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Solar photovoltaic systems            6.90</p><p class="s1400" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Switchboards and panclboards           <span class="s1080">4.8</span></p><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Theaters, audience areas of motion picture and</p><p class="s1080" style="padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: left;">television studios, and similar locations      <span class="s1398">5.20</span></p><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Transfonners and transformer vaults        <span class="s1395">4.50</span></p><p class="s1080" style="padding-top: 6pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">X-ray equipment                 6.60</p></td></tr></table><p class="s24" style="padding-top: 2pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">a fuse or a circuit breaker without overload trip adjustments above its rating (but that shall be permitted to haveother tripor ratingadjustments).</p><p class="s1401" style="padding-top: 6pt;padding-left: 34pt;text-indent: -18pt;text-align: justify;">(3) <span class="s24">The next higher standard rating selected does not exceed 800 amperes.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(C) Overcurrent Devices Rated over 800 Amperes. <span class="s24">Where theovercurrent device is rated over 800amperes, the ampacity of the conductors it protects shall be equal to or greater than the rating of the overcurrent device defined in 2.40.1.6.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(D) Small Conductors. <span class="s24">Unless specifically permitted in 2.40.I.4(E) or (G), the overcurrent protection shall not exceed that required by (D)(l) through (D)(7) after any correction factors for ambient temperature and number of conductors have been applied.</span></p><p class="s407" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">FPN: Other internationally acccptc&lt;l standards can have different ratings from lhe above and can be considered. (e.g., 16 amperes <span class="s1317">against 15 amperes and 32 amper(;s against 30 amperes.)</span></p><p class="s403" style="padding-top: 7pt;padding-left: 35pt;text-indent: -18pt;text-align: justify;"><span class="s24">(1) </span>0.75 mm<span class="s1402">2</span> (1.0 mm dia.) Copper. <span class="s24">7 amperes, provided all the following conditions are met:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(1) Continuous loads do not exceed 5.6 amperes.</p><p class="s24" style="padding-top: 7pt;padding-left: 45pt;text-indent: -19pt;text-align: justify;">(2) Overcurrent protection is provided by one of the following:</p><p class="s24" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">a. Branch-circuit-rated circuit breakers listed and marked for use with 0.75 mm<span class="s1052">2 </span>(J.0 mm dia.) copper wire</p><p class="s24" style="padding-top: 6pt;padding-left: 52pt;text-indent: -16pt;text-align: justify;">b. Branch-circuit-rated fuses listed and marked for use with 0.75 mm<span class="s1052">2 </span>(1.0 mm dia.) copper wire</p><p class="s24" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">c. Class CC, Class J, or Class T fuses</p><p class="s403" style="padding-top: 6pt;padding-left: 35pt;text-indent: -18pt;text-align: justify;">(2) 1.25 mm<span class="s1403">2 </span>(1.2 mm dia.) Copper. <span class="s24">10 amperes, provided all the following conditions are met:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(1) Continuous loads do not exceed 8 amperes.</p><p class="s24" style="padding-top: 7pt;padding-left: 44pt;text-indent: -18pt;text-align: justify;">(2) Overcurrent protection is provided by one of the following;</p><p class="s24" style="padding-top: 7pt;padding-left: 53pt;text-indent: -23pt;text-align: justify;">a.  Branch-circuit-rated circuit breakers listed and marked for use with 1.25 mm<span class="s1056">2</span> (1.2 mm dia.) copper wire</p><p class="s24" style="pa