dding-top: 6pt;padding-left: 53pt;text-indent: -22pt;text-align: justify;">b.  Branch-circuit-rated fuses listed and marked for use with 1.25 mm<span class="s1052">2 </span>(1.2 mm dia.) copper wire           ··&quot;</p><p class="s24" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">c.  Class CC, Class J, or Class T fuses</p><p class="s24" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">(3) 2.0 mm<span class="s1052">2 </span>(1.6 mm <b>dia.) </b>Copper. 15 amperes</p><p class="s403" style="padding-top: 6pt;padding-left: 35pt;text-indent: -18pt;text-align: justify;">(4) 3.5 mm<span class="s1403">2 </span>(2.0 mm dia.) Aluminum and Copper­ Clad Aluminum. 15 <span class="s24">amperes</span></p><p class="s403" style="padding-top: 1pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">(5) 3.5 mm<span class="s1404">2 </span>(2.0 mm dia.) Copper. <span class="s24">20 amperes</span></p><p class="s403" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">(6) 5.5 mm<span class="s1405">2 </span>(2.6 mm dia.) Aluminum and Copper­</p><p class="s403" style="padding-left: 34pt;text-indent: 0pt;text-align: left;">Clad Aluminum. <span class="s24">25 amperes</span></p><p class="s403" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">(7) 5.5 mm<span class="s1403">2 </span>(2.6 mm dia.) Copper. <span class="s24">30 amperes</span></p><p class="s403" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(E) Tap Conductors. <span class="s24">Tap conductors shall bepermitted to be protected against overcurrent in accordance with the following:</span></p><p class="s24" style="padding-top: 5pt;padding-left: 34pt;text-indent: -17pt;line-height: 94%;text-align: left;">(l) 2.10.2.2(A)(3) and (A)(4), Household Ranges and Cooking Appliances and Other Loads</p><p class="s24" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">(2) 2.40.1.5(B)(2), Fixture Wire</p><p class="s24" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">(3) 2.40.2.1, Location in Circuit</p><p class="s24" style="padding-top: 6pt;padding-left: 35pt;text-indent: -18pt;line-height: 94%;text-align: left;">(4) 3.68.2.S(B), Reduction in Ampacity Size of Busw&lt;1y</p><p class="s24" style="padding-top: 6pt;padding-left: 35pt;text-indent: -18pt;text-align: left;">(5) 3.68.2.8(C), Feeder or Branch Circuits (busway taps)</p><p class="s24" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">(6) 4.30.4.3(D), Single Motor Taps</p><p class="s24" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(F) <b>Transformer Secondary Conductors. </b>Single­ phase (other than 2-wire) and multiphase (other than delta-delta, 3-wirc) transformer secondary conductors shall not be considered to be protected by the primary overcurrent protective device. Conductors supplied by the secondary side of a single-phase transformer having a 2-wire (single-voltage) secondary, or a three­ phase, delta-delta connected transformer having a 3-wire (single-voltage) secondary, shall be permitted to be protected by ovcrcurrent protection provided on the primary (supply) side of the transformer, provided <span class="s411">this </span>protection is in accordance with 4.50.1.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary-to­ primary transformer voltage ratio.</p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(G) Overcurrent Protection for Specific Conductor Applications. <span class="s24">Overcurrent protection for the specific conductors shall be pennitted to be provided as referenced in Table 2.40.l .4(G).</span></p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.40.1.5 Protection of Flexible Cords, Flexible Cables, and Fixture Wires. <span class="s24">Flexible cord and flexible cable, including tinsel cord and extension cords, and fixture wires shall be protected against overcurrent by either 2.40.1.5(A) or (B).</span></p><p class="s24" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">(A) <b>Ampacitics. </b>Flexible cord and flexible cable shall be protected by an overcurrent device in accordance with their ampacity as specified in Table 4.0.1.S(A)(l) and Table 4.0.1.5(A)(2). Fixture wire sh.all be protected against over-current in accordance with its ampacity as specified in Table 4.2.1.5. Supplementary overcurrent protection, as covered in 2.40.1.10, shall be permitted to be an acceptable means for providing this protection.</p><p class="s120" style="padding-top: 9pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">Table 2.40.1.4(G) Specific Conductor Applications</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:34.6659pt" cellspacing="0"><tr style="height:16pt"><td style="width:123pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s690" style="padding-top: 1pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Conductor</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s690" style="padding-top: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Article</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s690" style="padding-top: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Section</p></td></tr><tr style="height:38pt"><td style="width:123pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Air-conditioningand</p><p class="s379" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">refgcration equipment circuit conductors</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 8pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">4.40.3 an&lt;l</p><p class="s379" style="padding-left: 18pt;text-indent: 0pt;text-align: left;">4.40.6</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:26pt"><td style="width:123pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 8pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Capacitor circuit conductors</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 8pt;text-indent: 0pt;text-align: center;">4.60</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">4.60.1.8(8)</p><p class="s379" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">and 4.60.2.2</p></td></tr><tr style="height:26pt"><td style="width:123pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 1pt;padding-left: 8pt;text-indent: 3pt;line-height: 12pt;text-align: left;">Control and instrumentation circuit conductors (Type ITC)</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 8pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">7.27</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">7.27.1.9</p></td></tr><tr style="height:26pt"><td style="width:123pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-left: 42pt;text-indent: -19pt;line-height: 12pt;text-align: left;">Electric welder circuit conductors</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s379" style="padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6.30</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">6.30.2.2 and</p><p class="s379" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">6.30.3.2</p></td></tr><tr style="height:86pt"><td style="width:123pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s379" style="padding-left: 42pt;text-indent: -23pt;line-height: 110%;text-align: left;">Fire alarm system circuit conductors</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s379" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">7.60</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">7.60.2.3,</p><p class="s379" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">7.60.2.5,</p><p class="s379" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">7.60.3.1,</p><p class="s379" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">and Tables</p><p class="s379" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">10.J .J.12(A)</p><p class="s379" style="padding-left: 22pt;text-indent: 0pt;text-align: left;">and</p><p class="s1406" style="padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">IO.<span class="s1407">l. l. </span>I2(R)</p></td></tr><tr style="height:26pt"><td style="width:123pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 1pt;padding-left: 29pt;text-indent: -13pt;line-height: 12pt;text-align: left;">Motor-operated appliance circuit conductors</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 7pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">4.22.2</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:50pt"><td style="width:123pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s379" style="padding-left: 42pt;text-indent: -36pt;line-height: 106%;text-align: left;">Motor and motbr-control circuit conductors</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4.30.2, 4.30.3,</p><p class="s379" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">4.30.4, 4.30.5,</p><p class="s379" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">4.30.6, and</p><p class="s379" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4.30.7</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:26pt"><td style="width:123pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-left: 42pt;text-indent: -21pt;line-height: 12pt;text-align: left;">Phase converter supply conductors</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s379" style="padding-top: 7pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4.55</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4.55.1.7</p></td></tr><tr style="height:85pt"><td style="width:123pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s379" style="padding-left: 16pt;padding-right: 12pt;text-indent: 0pt;line-height: 108%;text-align: center;">Remote-control signaling, and�ower-limited circuit conductors</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s379" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">7.25</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">7.25.2.3,</p><p class="s379" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">7.25.2.5,</p><p class="s379" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">7.25.3.1,</p><p class="s379" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">and Tables</p><p class="s379" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">10.1.1.ll(A)</p><p class="s379" style="padding-left: 7pt;text-indent: 16pt;line-height: 12pt;text-align: left;">and <span style=" color: #3B3B3B;">10.1.1.ll(B)</span></p></td></tr><tr style="height:16pt"><td style="width:123pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Secondary tie conductors</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">4.50</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s379" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">4.50.1.6</p></td></tr></table><p class="s121" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;"><b>(B) Branch-Circuit Overcurrent Device. </b>Flexible cord shall be protected, where supplied by a branch circuit, in accordance with one of themethods described in 2.40.1.S(B)(l), <span class="s912">(8)(3), </span>or (B)(4). Fixture wire shall be protected, where supplied by a branch circuit, in accordance with 2.40.l.5(B)(2).</p><p class="s121" style="padding-top: 6pt;padding-left: 62pt;text-indent: -17pt;text-align: justify;"><b>(1) SupplyCord ofListed Appliance orLuminaire. </b>Where flexible cord or tinsel cord is approved for and used with a specific listed appliance or lwninaire, it shall be considered to be protected when applied within the appliance or luminaire listing requirements. <span class="s423">For </span>the purposes of this section, a luminaire may be either portable or permanent.</p><p class="s120" style="padding-top: 6pt;padding-left: 63pt;text-indent: -17pt;text-align: justify;">(2) Fixture Wire. <span class="s121">Fixture wire shall be permitted to be tapped to the branch-circuit conductor of a branch circuit in accordance v,:ith the following:</span></p><p class="s120" style="padding-top: 6pt;padding-left: 72pt;text-indent: -17pt;line-height: 112%;text-align: justify;"><span class="s121">(1) 20-ampere circuits-0.75 </span>mm<span class="s1409">2</span> <span class="s121">(1.0 mm dia.), up to 15 m of run length</span></p><p class="s121" style="padding-top: 3pt;padding-left: 64pt;text-indent: -18pt;text-align: left;">(2) 20-ampcrc circuits - 1.25 mm<span class="s909">2 </span>(1.2 mm dia.), up to 30 m of run length</p><p class="s121" style="padding-top: 6pt;padding-left: 64pt;text-indent: -17pt;text-align: left;">(3) 20-ampere circuits - 2.0 mm<span class="s1410">2</span> (1.6 mm dia.) and larger</p><p class="s121" style="padding-top: 6pt;padding-left: 64pt;text-indent: -18pt;text-align: left;">(4) 30-ampere circuits - 2.0 mm&#39;· (1.6 mm Jia.) and larger</p><p class="s121" style="padding-top: 6pt;padding-left: 64pt;text-indent: -17pt;text-align: left;">(5) 40-ampere circuits - 3.5 mm<span class="s1411">2 </span>(2.0 mm dia.) and larger</p><p class="s121" style="padding-top: 6pt;padding-left: 65pt;text-indent: -18pt;text-align: left;">(6) 50-ampere circui<span style=" color: #565656;">t</span>s - - 3.5 mm<span class="s1390">2 </span>(2.0 mm dia.) and larger</p><p class="s121" style="padding-top: 6pt;padding-left: 56pt;text-indent: -18pt;text-align: justify;"><b>(3) Extension Cord Sets. </b>Flexible cord used <span style=" color: #3B3B3B;">in </span>listed extension cord sets shall be considered to be protected when applied within the extension cord listing requirements.</p><p class="s121" style="padding-top: 5pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(<b>4) Field Assembled Extension Cord Sets. </b>Flexible cord used inextension cords made withseparately listed andinstalled components shall be pennitted to be supplied by a branch circuit in accordance with the following:</p><p class="s121" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">20-ampere circuits - 1.25 mm<span class="s1411">2 </span>(1.2 mm dia.) and larger</p><p class="s120" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.40.1.6 Standard Ampere Ratings.</p><p class="s120" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(A) Fuses and Fixed-Trip Circuit Breakers. <span class="s121">The standard ampere ratings for fuses and inverse time circuit breakers shall be considered as shown in Table</span></p><p class="s121" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.40.1.6. Additional standard ampere ratings for fuses shall be 1, 3, 6, 10, and 601. The use of fuses and inverse time circuit breakers with nonstandard ampere ratings shall be permitted.</p><p class="s120" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Adjustable-Trip Circuit Breakers. <span class="s121">The rating of adjustable-trip circuit breakers having external means for adjusting the current setting (long-time pickup setting), not meeting the requirements of 2.40.1.6(C), shall be the maximum setting possible.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>(C) Restricted Access Adjustable-Trip Circuit Breakers. </b>Acircuit breaker(<span class="s395">s) </span>that has restricted access to the adjusting means shall be pennitted to have an ampere rating(s) that is equal to the adjusted current setting (long-time pickup setting). Restricted access shall be defined as located behind one of the follo\\-1ng:</p><p class="s121" style="padding-top: 5pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(1) Removable and sealable covers over theadjusting means</p><p class="s121" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(2) Bolted equipment enclosure doors</p><p class="s121" style="padding-top: 7pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(3) Locked doors accessible only to qualified personnel</p><p class="s403" style="padding-top: 4pt;padding-bottom: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: center;">Table 2.40.1.6(A) Standard Ampere Ratings for Fuses and Inverse Time Circuit Breakers</p><table style="border-collapse:collapse;margin-left:6.73607pt" cellspacing="0"><tr style="height:16pt"><td style="width:238pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="5"><p class="s784" style="padding-top: 3pt;padding-left: 61pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Standard Ampere Ratings</p></td></tr><tr style="height:19pt"><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt"><p class="s161" style="padding-top: 4pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">15</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s785" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">20</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s785" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">25</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s785" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s785" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">35</p></td></tr><tr style="height:15pt"><td style="width:50pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">40</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">45</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 1pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">50</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">60</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s785" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">70</p></td></tr><tr style="height:19pt"><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt"><p class="s785" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s785" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">125</p></td></tr><tr style="height:15pt"><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">150</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">175</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 1pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">200</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s785" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">225</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s785" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">250</p></td></tr><tr style="height:19pt"><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s785" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">350</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">400</p></td><td style="width:47pt;border-top-style:solid;border-top-width:1pt"><p class="s785" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">500</p></td></tr><tr style="height:16pt"><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">600</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">700</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 1pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">800</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">1000</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">1200</p></td></tr><tr style="height:18pt"><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1600</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s785" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2000</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s785" style="padding-top: 1pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2500</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">3000</p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">4000</p></td></tr><tr style="height:17pt"><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">5000</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">6000</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 1pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s785" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s785" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td></tr></table><p class="s1412" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">FPN. Other 111tcmat1onallyaccepted standards can have different <span class="s371">ratings from the above and can be considered. (e.g., 16 amperes against 15ampcn:s and 32 amperes against 30 amperes.)</span></p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.40.1.8 Fuses or Circuit Breakers in Parallel. <span class="s24">Fuses and circuit breakers shall be permitted to be connected in parallel where they are factory assembled in parallel and listed as a unit. Individual fuses, circuit breakers, or combinations thereof shall not otherwise be connected in parallel.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.40.1.9 Thermal Devices. <span class="s24">Thermal relays and other devices not designed to open short circuits or ground faults shall not be used for the protection of conductors against over-current due to short circuits or ground faults, but the use of such devices shall be permitted to protect motor branch-circuit conductors from overload if protected in accordance with 4.30.3.10.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.40.1.10 Supplementary Overcurrent Protection. <span class="s24">Where supplementary overcurrent protection is used for luminaires, appliances, and other equipment or for internal circuits and components of equipment, it shall not be used as a substitute for required branch-circuit overcurrent devices or in place of the required branch­ circuit protection. Supplementary overcurrent devices shall not be required to be readily accessible.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.40.1.12 Electrical System Coordination. <span class="s24">Where an orderly shutdown is required to minimize the hazard(s) to personnel and equipment, a system of coordination based on the following two conditions shall be permitted:        �</span></p><p class="s24" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">(1) Coordinated short-circuit protection</p><p class="s24" style="padding-top: 8pt;padding-left: 33pt;text-indent: -17pt;line-height: 91%;text-align: left;">(2) Overload indication basedon monitoring systems or devices          ·&quot;&quot;</p><p class="s407" style="padding-top: 8pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">FPN: The monitoring system may cause the condition to go to alarm, allowing corrective action or an orderly shutdo.wn, thereby minimizing personnel hazard and equipment damage.</p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.40.1.13 Ground-Fault Protection of Equipment.</p><p class="s24" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">Ground-fault protection of equipment shall be provided</p><p class="s24" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">in accordance with the provisions of 2.30.7.6 for solidly grounded wye electrical systems of more than 150 volts to ground but not exceeding 1000 volts phase-to-phase for each individual device used asa building orstructure main disconnecting means rated 1000 amperes or more.</p><p class="s24" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">The provisions of this section shall not apply to the disconnecting means for the following:</p><p class="s407" style="padding-top: 6pt;padding-left: 29pt;text-indent: -17pt;text-align: justify;">(1) <span class="s1413">Continuous  industrial  processes  where  a nonorderly shutdown will introduce additional or increased hazards</span></p><p class="s1413" style="padding-top: 6pt;padding-left: 29pt;text-indent: -17pt;text-align: justify;"><span class="s407">(2) </span>Installations where ground-fault protec<span style=" color: #595959;">t</span>ion is provided by other requirements for services or feeders</p><p class="s1412" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">(3) <span class="s628">Fire pumps</span></p><p class="s403" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.40.1.15 Ungrounded Conductors.</p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(A) Overcurrent Device Required. <span class="s24">A fuse or an overcurrent trip unit of a circuit breaker shall be connected in series with each ungrounded conductor. A combination of a current transfonner and overcurrent relay shall be considered equivalent to an overcurrent trip unit.</span></p><p class="s1412" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">FPN: For <span class="s371">motor circuits, see </span>Parts <span class="s371">4.30.3, 4.30.4, 4.30.5, and 4.30.1I.</span></p><p class="s24" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>(B) Circuit Breaker as Overcurrent Device. </b>Circuit breakers shall open all ungrounded conductors of the circuit both manually and automatically unless otherwise permitted in 2.40.1.15(8)(1<span style=" color: #313131;">), </span>(B)(2), (B)(3), and (8)(4).</p><p class="s403" style="padding-top: 5pt;padding-left: 35pt;text-indent: -17pt;line-height: 15pt;text-align: justify;">(1) Multiwire Branch Circuits. <span class="s24">Individual single­ pole circuit breakers, with identified handle ties</span></p><p class="s24" style="padding-left: 34pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">shall be permitted as the protection for each<span class="s1415">&#39;</span></p><p class="s24" style="padding-left: 34pt;text-indent: 0pt;line-height: 106%;text-align: justify;">ungrounded conductor of multi-wire branch circuits that serve only single-phase linc-toneutral loads.</p><p class="s24" style="padding-top: 6pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;"><b>(2) Grounded Single-Phase Alternating-Current Circuits. </b><span class="s427">In </span>grounded systems, individual single­ pole circuit breakers rated 115/230 volts ac, with identified handle ties, shall be permitted as the protection for each ungrounded conductor <span style=" color: #313131;">for </span>115/230 volts, single-phase, 3-wire circuits.</p><p class="s403" style="padding-top: 7pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;">(3) 3-Phase and 2-Pbase Systems. <span class="s24">For line-to­ line loads in 4-wire, 3-phase systems or 5-wire, 2-phase systems, individual single-pole circuit breakers rated 115/230 volts ac with identified handle ties shall be pennitted as the protection for each ungrounded conductor, if the systems have a grounded neutral point and the voltage to ground does not exceed 115 volts.</span></p><p class="s440" style="padding-top: 1pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(4) 3-Wire Direct-Current Circuits. <span class="s441">Individual single-pole circuit breakers rated 125/250 volts de with identified handle ties shall be permitted as the protection for each ungrounded conductor for line-to-line connected loads for 3-wire, direct­ current circuits supplied from a system with a grounded neutral where the voltage to ground does not exceed 125 volts.s</span></p><p class="s440" style="padding-top: 6pt;padding-left: 114pt;text-indent: 0pt;text-align: justify;">2.40.2. Location</p><p class="s440" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.40.2.1 Location in Circuit. <span class="s441">Overcurrent protection shall be provided in each ungrounded circuit conductor and shall be located at the point where the conductors receive their supply except as specified in 2.40.2.l(A) through (H). Conductors supplied under the provisions of 2.40.2.1(A) through (H) shall not supply another conductor except through an overcurrent protective device meeting the requirements of 2.40.1.4.</span></p><p class="s440" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(A) Branch-Circuit Conductors. <span class="s441">Branch-circuit tap conductors meeting the requirements specified in 2.10.2.2 shall be pennitted to have overcurrent protection as specified in 2.10.2.3.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Feeder Taps. <span class="s441">Conductors shall be pennitted to be tapped, without overcurrent protection at the tap, to a feeder as specified in 2.40.2.l(B)(l) through (B)(5). The provisions of 2.40.l .4(B) shall not be pennitted for tap cond�ctors.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;text-align: justify;">(1)Taps Not over 3000 mm Long. <span class="s441">If the length of the tap conductors does not exceed 3000 </span>mm <span class="s441">and the tap conductors comply with all of the following:</span></p><p class="s441" style="padding-top: 6pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">(l) The ampacity of the tap conductors is</p><p class="s441" style="padding-top: 6pt;padding-left: 75pt;text-indent: -17pt;text-align: justify;">a. Not less than the combined calculated loads on thecircuits supplied by thetapconductors, and</p><p class="s441" style="padding-top: 6pt;padding-left: 75pt;text-indent: -18pt;text-align: justify;">b. Not less than the rating of the equipment containing an overcurrent device(s) supplied by the tap conductors or not less than the rating of the overcurrent protective device at the tennination of the tap conductors.</p><p class="s655" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Exception to b: Where listed equipment, such as a surge protective device(s) [SPD(s)}, is provided with specific instructions onminimum conductor sizing, the ampacity of the tap conductors supplying that equipment shall be permitted to bedetermined based on the manufacturers instructions.</p><p class="s441" style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">(2) The tap conductors do not extend beyond the switchboard, switchgear, panelboard, disconnecting means, or control devices they supply.</p><p class="s441" style="padding-top: 2pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(3) Except at the point of connection to the feeder, the tap conductors are enclosed in a raceway, which extends from the tap to the enclosure of an enclosed switchboard, switchgear<span style=" color: #494949;">, </span>a panelboard, or control devices, or to the back of an open switchboard.</p><p class="s441" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(4) Forfield installations,if the tapconductors leave the enclosure or vault in which the tap is made, the ampacity of the tap conductors <span style=" color: #333;">is </span>not less than one-tenth of the rating of <span style=" color: #333;">the </span>overcurrent device protecting the feeder conductors.</p><p class="s159" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">VPN: For overcurrent protection requirements for panelboar<span style=" color: #494949;">d</span>s, see 4.8.3.7.</p><p class="s440" style="padding-top: 7pt;padding-left: 47pt;text-indent: -17pt;text-align: justify;">(2) Taps Not over 7500 mm Long. <span class="s441">Where the length of the tap conductors does not exceed 7500 mm and the tap conductors comply with i:!ll the following:</span></p><p class="s441" style="padding-top: 7pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(1) The ampacity of the tar conductors is not <span style=" color: #333;">less </span>than one-third of the rating of the overcurrcnt device protecting <b>the </b>feeder conductors.</p><p class="s441" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(2) The tap conductors tenninate in a single circuit breaker or a single set of fuses that <span style=" color: #333;">limit </span>the load to the ampacity of the tapconductors. This device shall be permitted to supply any number of additional overcurrent devices <span style=" color: #333;">on </span>its load side.</p><p class="s441" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(3) The tap conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means.</p><p class="s441" style="padding-top: 6pt;padding-left: 48pt;text-indent: -17pt;text-align: justify;"><b>(3) Taps Supplying a Transformer [Primary Plus Secondary Not over7500 mm Long]. </b>Where the tap conductors supply a transfonner and <span style=" color: #333;">comply </span>with all the following conditions:</p><p class="s441" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(1) The conductors supplying the primary of a transformer have an ampacity at least one-third the rating of the overcurrent device protecting the feeder conductors.</p><p class="s441" style="padding-left: 40pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">(2) The conductors supplied bythe secondary ofthe</p><p class="s441" style="padding-left: 57pt;text-indent: 0pt;text-align: justify;">transfonner shall have an ampacity that is no<span style=" color: #494949;">t </span>less than the value of the primary-to-secondary voltage ratio multiplied by one-third of the rating of the overcurrent device protecting the feeder conductors.</p><p class="s441" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(3) The total length of one primary plus one secondary conductor, excluding any portion of the primary conductor that is protected at its ampacity, is not over 7500 mm.</p><p class="s441" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(4) The primary and secondary conductors are protected from physical damage by being</p><p class="s25" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><span style=" color: #464646;">enclosed </span>in <span style=" color: #464646;">an approved </span><span style=" color: #262626;">raceway </span><span style=" color: #575757;">or </span>by other <span style=" color: #262626;">appr</span><span style=" color: #575757;">oved </span>means.</p><p class="s586" style="padding-top: 5pt;padding-left: 32pt;text-indent: -16pt;text-align: justify;"><span class="s1417">(5) </span><span style=" color: #575757;">The </span>secondary <span style=" color: #464646;">conductors </span>terminate <span style=" color: #464646;">in a single circuit breaker </span>or <span style=" color: #575757;">set </span>of <span style=" color: #464646;">fuses that </span>limit <span style=" color: #464646;">the </span><span style=" color: #6D6D6D;">lo</span>ad <span style=" color: #464646;">current </span>to not more than<span style=" color: #262626;">the </span>conductor ampacity that <span style=" color: #262626;">is </span>pennitted by <span style=" color: #464646;">3</span>.10.2.6.</p><p class="s25" style="padding-left: 10pt;text-indent: 0pt;text-align: justify;"><span class="s495">(4) Taps </span><b>over </b><span class="s495">7500 mm </span><b>Long. </b>Where the <span style=" color: #575757;">feeder </span><span style=" color: #464646;">is ina high </span>bay manufacturing building <span style=" color: #575757;">over </span>11 m<span style=" color: #262626;">high </span><span style=" color: #464646;">at </span>walls and the installation <span style=" color: #575757;">complies </span><span style=" color: #262626;">with </span><span style=" color: #575757;">all </span><span style=" color: #464646;">the following </span>conditions:</p><p class="s1419" style="padding-top: 6pt;padding-left: 23pt;text-indent: -16pt;text-align: justify;"><span class="s1417">(l) </span><span style=" color: #363636;">Conditions </span>of <span style=" color: #262626;">maintenance </span><span style=" color: #575757;">and superv1s10n ensure </span>that <span style=" color: #262626;">only </span>qualified <span style=" color: #262626;">per</span><span style=" color: #575757;">sons service </span><span style=" color: #363636;">the </span><span style=" color: #575757;">systems.</span></p><p class="s614" style="padding-top: 6pt;padding-left: 23pt;text-indent: -17pt;text-align: justify;"><span class="s1421">(2) </span><span style=" color: #464646;">The tap conductors </span><span style=" color: #575757;">are </span>not over <span style=" color: #464646;">7500 </span>mm long horizontally <span style=" color: #575757;">an</span><span style=" color: #262626;">d </span>not <span style=" color: #464646;">over </span><span class="s1424">30 </span>m <span style=" color: #575757;">total </span><span style=" color: #464646;">length.</span></p><p class="s25" style="padding-top: 7pt;padding-left: 23pt;text-indent: -17pt;text-align: justify;">(3) The <span style=" color: #464646;">ampacity </span><span style=" color: #575757;">of </span><span style=" color: #464646;">the tap </span>conductors <span style=" color: #575757;">is </span>not less than <span style=" color: #262626;">on</span><span style=" color: #575757;">e-</span>third <span style=" color: #575757;">the </span>rating <span style=" color: #464646;">of the </span><span style=" color: #575757;">ove</span><span style=" color: #262626;">r</span><span style=" color: #464646;">c</span><span style=" color: #262626;">urr</span><span style=" color: #464646;">cnt </span>device protecting <span style=" color: #464646;">the </span>feeder <span style=" color: #464646;">conductors.</span></p><p class="s25" style="padding-top: 6pt;padding-left: 23pt;text-indent: -17pt;text-align: justify;"><span style=" color: #575757;">(</span><span style=" color: #262626;">4) </span><span style=" color: #464646;">The </span>tap <span style=" color: #464646;">conductors </span>tenninate <span style=" color: #575757;">at </span><span style=" color: #464646;">a </span><span style=" color: #575757;">si</span><span style=" color: #262626;">ngle </span><span style=" color: #464646;">circuit </span>breaker or <span style=" color: #464646;">a single set </span><span style=" color: #575757;">of </span><span style=" color: #464646;">fuses </span><span style=" color: #262626;">that </span>limit <span style=" color: #464646;">the load to </span>the <span style=" color: #464646;">ampacity </span><span style=" color: #575757;">of </span><span style=" color: #262626;">the t</span><span style=" color: #575757;">a</span>p <span style=" color: #262626;">conductors. </span><span style=" color: #464646;">This </span><span style=" color: #262626;">single </span><span style=" color: #464646;">overcurrent device </span>shall <span class="s1425">be </span>permitted to <span style=" color: #575757;">supply </span><span style=" color: #464646;">any </span>number <span style=" color: #262626;">of </span>additional <span style=" color: #464646;">overcurrent </span>devices <span style=" color: #262626;">on </span>its <span style=" color: #262626;">load </span>side.</p><p class="s498" style="padding-top: 6pt;padding-left: 22pt;text-indent: -17pt;text-align: justify;">(5) <span style=" color: #363636;">The </span>tap <span style=" color: #262626;">conductors </span><span style=" color: #575757;">a</span><span style=" color: #262626;">r</span>e <span style=" color: #262626;">protected </span><span style=" color: #363636;">from physical damage </span>by <span style=" color: #363636;">being enclosed </span><span style=" color: #575757;">in </span><span style=" color: #363636;">an </span>approved raceway <span style=" color: #575757;">or </span><span style=" color: #363636;">by other </span>approved <span style=" color: #262626;">means.</span></p><p class="s1294" style="padding-top: 6pt;padding-left: 23pt;text-indent: -17pt;text-align: justify;"><span class="s1426">(6) </span>The <span style=" color: #262626;">tap </span>conductors <span style=" color: #262626;">are </span>continuous from end-to­ <span style=" color: #363636;">end and </span>contain <span style=" color: #363636;">no</span><span style=" color: #575757;">splices.</span></p><p class="s498" style="padding-top: 6pt;padding-left: 23pt;text-indent: -17pt;text-align: justify;"><span style=" color: #575757;">(7) </span><span style=" color: #262626;">The </span><span style=" color: #363636;">tap </span>conductors <span style=" color: #363636;">are sized 14 mm</span><span class="s1427">2 </span>copper <span style=" color: #575757;">or </span>22<span style=" color: #363636;">mm</span><span class="s1428">2 </span>aluminum or <span style=" color: #262626;">larger.</span></p><p class="s498" style="padding-top: 6pt;padding-left: 23pt;text-indent: -18pt;text-align: justify;"><span style=" color: #575757;">(8) </span>The <span style=" color: #262626;">tap </span><span style=" color: #575757;">conductors </span><span style=" color: #262626;">do not </span>penetrate <span style=" color: #262626;">walls, </span>floors, <span style=" color: #363636;">or </span>ceilings.</p><p class="s497" style="padding-top: 7pt;padding-left: 22pt;text-indent: -17pt;text-align: justify;"><span style=" color: #575757;">(9) </span><span style=" color: #363636;">The tap </span>is <span style=" color: #464646;">made </span>no <span style=" color: #363636;">less than </span><span style=" color: #464646;">9000 </span>mm from <span style=" color: #363636;">the </span><span style=" color: #464646;">floor.</span></p><p class="s25" style="padding-top: 7pt;padding-left: 22pt;text-indent: -17pt;text-align: justify;"><span class="s204">(5) </span><span class="s495">Outside </span><b>Taps </b><span class="s495">of Unlimited Length. </span>Where <span style=" color: #262626;">the </span>conductors are <span style=" color: #262626;">located </span>outside <span style=" color: #262626;">of </span><span style=" color: #464646;">a </span>building <span style=" color: #262626;">or </span>structure, except at <span style=" color: #464646;">the </span><span style=" color: #262626;">pQjnt </span><span style=" color: #575757;">of </span>load termination, <span style=" color: #262626;">and </span>comply with <span style=" color: #262626;">all </span><span style=" color: #464646;">of </span>the following conditions:</p><p class="s497" style="padding-top: 6pt;padding-left: 31pt;text-indent: -17pt;text-align: justify;"><span style=" color: #575757;">(I) </span>The tap <span style=" color: #363636;">conductors </span>are <span style=" color: #363636;">protected </span>from <span style=" color: #464646;">physical </span><span style=" color: #363636;">damage in </span>an <span style=" color: #363636;">approved </span>manner. <span class="s1429">.</span><span class="s1430">...</span></p><p class="s498" style="padding-left: 30pt;text-indent: -16pt;text-align: justify;"><span style=" color: #575757;">(2) </span><span style=" color: #363636;">The </span><span style=" color: #262626;">tap </span>conductors <span style=" color: #363636;">tenninate at </span>a <span style=" color: #575757;">single </span>eircuit <span style=" color: #363636;">breaker or a single </span>set <span style=" color: #575757;">of </span><span style=" color: #363636;">fuses that limits the load </span><span style=" color: #262626;">to </span><span style=" color: #363636;">the ampacity </span>of <span style=" color: #262626;">the tap </span><span style=" color: #363636;">conductors:·This single </span>overcurrent <span style=" color: #262626;">device </span>shall <span style=" color: #262626;">be permitted t</span><span style=" color: #575757;">o supply </span>any <span style=" color: #363636;">number of additional overcurrent devices </span>on its <span style=" color: #262626;">load </span><span style=" color: #363636;">side.</span></p><p class="s25" style="padding-top: 1pt;padding-left: 42pt;text-indent: -17pt;text-align: justify;"><span style=" color: #464646;">(3) </span><span style=" color: #262626;">The </span><span style=" color: #575757;">overcurrent </span><span style=" color: #262626;">device </span><span style=" color: #464646;">for </span>the tap <span style=" color: #464646;">conductors </span>is <span style=" color: #262626;">an </span>integral part <span style=" color: #464646;">of a disconnecting </span>means or <span style=" color: #575757;">shall </span>be <span style=" color: #464646;">located </span>immediately adjacent thereto.</p><p class="s1422" style="padding-top: 6pt;padding-left: 41pt;text-indent: -17pt;text-align: justify;"><span class="s1426">(</span><span class="s1421">4) </span>The <span style=" color: #363636;">disconnecting </span><span style=" color: #464646;">means for the </span>tap <span style=" color: #464646;">conductors </span><span style=" color: #262626;">is </span><span style=" color: #464646;">installed </span>at <span style=" color: #262626;">a </span><span style=" color: #363636;">readily </span>accessible <span style=" color: #363636;">location </span>complying <span style=" color: #363636;">with </span><span style=" color: #464646;">one </span>of <span style=" color: #363636;">the following:</span></p><p class="s498" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">a. <span style=" color: #262626;">Outside </span><span style=" color: #575757;">of </span>a <span style=" color: #363636;">building </span><span style=" color: #575757;">or structure</span></p><p class="s25" style="padding-top: 7pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;"><span style=" color: #464646;">a. </span>Inside, <span style=" color: #464646;">nearest </span>the point <span style=" color: #464646;">of entrance </span>of <span style=" color: #262626;">the </span>tap <span style=" color: #464646;">conductors</span></p><p class="s498" style="padding-top: 7pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;">b. <span style=" color: #363636;">Where </span><span style=" color: #262626;">installed </span>in <span style=" color: #575757;">accordance </span>with <span style=" color: #363636;">2.30.1.</span><span style=" color: #575757;">6</span><span style=" color: #7C7C7C;">, </span><span style=" color: #363636;">nearest the point </span><span style=" color: #575757;">of </span>entrance <span style=" color: #262626;">of </span>the tap <span style=" color: #575757;">conductors</span></p><p class="s25" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s501">(C) </span><span class="s495">Transformer </span><b>Secondary Conductors. </b><span style=" color: #575757;">A </span><span style=" color: #6D6D6D;">set </span><span style=" color: #262626;">of </span><span style=" color: #575757;">conductors </span><span style=" color: #262626;">feeding </span><span style=" color: #464646;">a </span><span style=" color: #575757;">single </span>load<span style=" color: #7C7C7C;">, </span>or <span style=" color: #575757;">each </span>set <span style=" color: #464646;">of conductors fee&lt;ling separate </span>loads, <span style=" color: #575757;">shall </span>be permitted <span style=" color: #464646;">to </span><span style=" color: #262626;">be </span><span style=" color: #575757;">connected </span><span style=" color: #464646;">to </span>a <span style=" color: #464646;">transformer </span>secondary, <span style=" color: #464646;">without overcu.rrent </span><span style=" color: #262626;">protection </span><span style=" color: #464646;">at the secondary, as </span>specified <span style=" color: #262626;">in </span><span style=" color: #464646;">2.40.2.l(C)(l) through </span><span style=" color: #575757;">(C)(6). </span>The <span style=" color: #464646;">provisions of</span></p><p class="s25" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">2.40.<span style=" color: #464646;">J</span>.4(B) <span style=" color: #575757;">shall </span><span style=" color: #464646;">not be </span>pennitted for <span style=" color: #464646;">transformer </span><span style=" color: #575757;">secondary </span>conductors.</p><p class="s1431" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;"><span style=" color: #262626;">FPN: </span>For overcUJTent <span style=" color: #363636;">protection </span>requi<span style=" color: #262626;">rem</span><span style=" color: #464646;">ents for </span>Lransformcrs, see<span class="s1432">4.50.1</span><span style=" color: #363636;">.3.</span></p><p class="s498" style="padding-top: 7pt;padding-left: 32pt;text-indent: -18pt;text-align: justify;"><span class="s494">(1) </span><span class="s495">Protection by Primary Overcurrent Device. </span>Conductors <span style=" color: #575757;">supplied </span><span style=" color: #363636;">by </span><span style=" color: #262626;">the </span><span style=" color: #575757;">seco</span><span style=" color: #262626;">n</span>dary side <span style=" color: #575757;">of a </span>single-phase <span style=" color: #363636;">transformer having </span>a <span style=" color: #262626;">2-wir</span><span style=" color: #575757;">e (single­ voltagc) secondary, </span>or a <span style=" color: #363636;">three-phase, delta-delta </span>connected <span style=" color: #363636;">transformer having </span>a <span style=" color: #575757;">3-</span><span style=" color: #262626;">wirc </span><span style=" color: #575757;">(single­ </span>voltage) secondary, <span style=" color: #575757;">shall </span><span style=" color: #363636;">be </span><span style=" color: #262626;">pennittcd </span>to <span style=" color: #262626;">be </span><span style=" color: #363636;">protected by </span>overcurrent protection <span style=" color: #262626;">provided </span><span style=" color: #363636;">on the primary (supply) </span><span style=" color: #575757;">side of </span><span style=" color: #262626;">the </span><span style=" color: #363636;">traosfonner, </span>provided <span style=" color: #262626;">this </span>protection <span style=" color: #262626;">is </span><span style=" color: #363636;">in </span><span style=" color: #575757;">accordance </span><span style=" color: #262626;">with</span></p><p class="s25" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">4.50.<span style=" color: #262626;">l</span><span style=" color: #464646;">.3and </span>does <span style=" color: #464646;">not </span><span style=" color: #262626;">exceed </span><span style=" color: #464646;">the</span>value <span style=" color: #262626;">det</span><span style=" color: #575757;">ermi</span>ned bymultiplying the <span style=" color: #575757;">seco</span><span style=" color: #262626;">ndary</span>conductor ampacity by the secondary-to-primary <span style=" color: #464646;">transformer </span>voltage ratio.</p><p class="s498" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Single•phase (other <span style=" color: #262626;">than </span><span style=" color: #363636;">2-wire) and </span><span style=" color: #262626;">multiphase </span>(other <span style=" color: #262626;">than delta�delta, </span>3-wire) <span style=" color: #363636;">tran</span><span style=" color: #6D6D6D;">s</span>fo<span style=" color: #262626;">rm</span>er secondary conductors <span style=" color: #262626;">are </span>not <span style=" color: #363636;">considered to be </span><span style=" color: #262626;">prot</span><span style=" color: #575757;">ec</span><span style=" color: #363636;">ted </span>by <span style=" color: #363636;">the </span><span style=" color: #262626;">primary </span>overeurrent <span style=" color: #262626;">protective </span>device.</p><p class="s497" style="padding-top: 3pt;padding-left: 32pt;text-indent: -18pt;text-align: justify;"><span class="s494">(2) </span><b>Transformer </b><span class="s494">Secondary Conductors </span><b>Not over 3000 mm Long. </b>If <span style=" color: #464646;">the </span>length <span class="s1425">of </span><span style=" color: #575757;">seco</span>ndary <span style=" color: #363636;">conductor </span><span style=" color: #464646;">does</span>n<span style=" color: #575757;">o</span>t <span style=" color: #464646;">exceed</span><span style=" color: #575757;">3000</span><span style=" color: #363636;">mmand</span>complies with <span style=" color: #363636;">all of the </span>following:</p><p class="s586" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><span class="s560">(1) </span>The <span style=" color: #464646;">ampacity of </span>the <span style=" color: #464646;">secondary conductors </span>is</p><p class="s497" style="padding-top: 7pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;"><span style=" color: #575757;">a. </span>Not <span style=" color: #363636;">less </span>than <span style=" color: #363636;">the </span><span style=" color: #464646;">combined </span><span style=" color: #575757;">calculated </span>load<span style=" color: #575757;">s </span><span style=" color: #363636;">on </span>the <span style=" color: #575757;">c</span>ir<span style=" color: #464646;">cuits </span><span style=" color: #363636;">supplied </span><span style=" color: #464646;">by </span><span style=" color: #363636;">the </span>secondary <span style=" color: #575757;">conductors, </span><span style=" color: #363636;">and</span></p><p class="s121" style="padding-top: 2pt;padding-left: 93pt;text-indent: -17pt;text-align: justify;">a. Not less than the rating of the equipment containing an overcurrent dcvice(s) supplied by the secondary conductors or not less than the rating of the over-current protective device at the termination of the secondary conductors.</p><p class="s394" style="padding-top: 1pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;">Exception: Where listed equipment, such as a surge protective device(s) /SPD(s)], is provided with specific instructions on minimum conductor sizing, the ampacity of the tap conductors supplying that equipment shall he permitted to be determined based on the manufacturer&#39;.� instructions.</p><p class="s121" style="padding-top: 5pt;padding-left: 84pt;text-indent: -17pt;text-align: justify;">(2) Thesecondary conductors do not extend beyond the switchboard, switchgear, panelboard, disconnecting means, or control devices they supply.</p><p class="s121" style="padding-top: 6pt;padding-left: 84pt;text-indent: -17pt;text-align: justify;">(3) The secondary conductors are enclosed in a raceway, which shall extend from the transfonner to the enclosure of an enclosed switohboard, switchgear, a panel-board, or control devices or to the back of an open switchboard.</p><p class="s120" style="padding-top: 6pt;padding-left: 84pt;text-indent: -17pt;text-align: justify;">(4) <span class="s121">For field installations where the secondary conductors leave theenclosure or vault inwhich the supply connection is made, the rating of lhe overcurrent device protecting the primary of</span></p><p class="s121" style="padding-left: 84pt;text-indent: -4pt;text-align: justify;">·the transformer, multiplied by the primary to secondary transfonner voltage ratio, shall not exceed 10 times the ampacity of the secondary conductor.</p><p class="s389" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">FPN; Fm ovcrcurrcnt protection requirements for panelboards, see 4.8.3.7.</p><p class="s120" style="padding-top: 7pt;padding-left: 76pt;text-indent: -17pt;text-align: justify;">(3) Industrial Installation Secondary Conductors Not over 7500 mm Long. <span class="s121">For the supply of switchgear or switchboards in industrial installations only, where the length of the secondary conductors does not exceed 7500 mm and complies with all of the following:</span></p><p class="s1433" style="padding-top: 5pt;padding-left: 85pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(1) <span class="s121">Conditions of maintenance and supervision ensure that only qualified persons service the systems.</span></p><p class="s121" style="padding-top: 5pt;padding-left: 85pt;text-indent: -17pt;text-align: justify;">(2) The ampacity of the secondary conductors is not less than the secondary current rating of the transformer, and the sum of the ratings of the overcurrent devices does not exceed the ampacity of the secondary conductors.</p><p class="s121" style="padding-top: 6pt;padding-left: 67pt;text-indent: 0pt;text-align: justify;">(3) All overcurrent devices are grouped.</p><p class="s121" style="padding-top: 6pt;padding-left: 85pt;text-indent: -17pt;text-align: justify;">(4) The secondary conductors are protected from physical damage by being enclosed <b>in </b>an approved raceway or by other approved means.</p><p class="s120" style="padding-top: 4pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(4) Outside Secondary Conductors. <span class="s121">Where the conductors arc located outside of a building or structure, except at the point of load termination, and comply with all of the following conditions:</span></p><p class="s121" style="padding-top: 6pt;padding-left: 65pt;text-indent: -17pt;text-align: justify;">(1) The conductors arc protected from physical damage in an approved manner.</p><p class="s121" style="padding-top: 6pt;padding-left: 65pt;text-indent: -17pt;text-align: justify;">(2) The conductors terminate at a <span style=" color: #343434;">single </span>circuit breaker or a single set of fuses that limit the load to the ampacity of the conductors. This single ovcrcurrent device shall be permitted to supply any number of additional over-current devices on its load side.</p><p class="s121" style="padding-top: 6pt;padding-left: 65pt;text-indent: -17pt;text-align: justify;">(3) The overcurrent device for the conductors is an integral part of a disconnecting means or sh&lt;1ll be located immediately adjacent thereto.</p><p class="s121" style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">(4) The disconnecting means for the conductors is installed at a readily accessible location complying with one of the following:</p><p class="s121" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">a. Outside of a building or structure</p><p class="s121" style="padding-top: 6pt;padding-left: 75pt;text-indent: -16pt;line-height: 108%;text-align: justify;">b. Inside, nearest the point of entrance of the conductors</p><p class="s123" style="padding-top: 5pt;padding-left: 75pt;text-indent: -17pt;text-align: justify;">c. <span class="s124">Where installed in accordance with 2.30.1.6, nearest the pointofentrance of the conductors</span></p><p class="s120" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(5) Secondary Conductors from a Feeder Tapped Transformer. <span class="s121">Transformer secondary conductors installed in accordance with 2.40.2.l (B)(3) shall be permitted to have overcurrent protection as specified in that section.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(6) Secondary Conductors Not over 7500 <span class="s424">mm </span>Long. <span class="s121">Where the length of secondary conductor does not exceed 7 500 mm and complies with all of the following:</span></p><p class="s121" style="padding-top: 6pt;padding-left: 67pt;text-indent: -17pt;text-align: justify;">(1) The secondary conductors shall have an ampacity that is not less than the <span style=" color: #343434;">value </span>of the primary-to-secondary voltage ratio multiplied by one-third of the rating of the over-current device protecting theprimary of the transformer.</p><p class="s121" style="padding-top: 6pt;padding-left: 67pt;text-indent: -17pt;text-align: justify;">(2) The secondary conductors terminate in a single circuit breaker or set of fuses that limit the load current to not morethan theconductor ampacity that is permitted by 3.10.2.6.</p><p class="s121" style="padding-top: 6pt;padding-left: 67pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(3) The secondary conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means.</p><p class="s120" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(D) Service Conductors. <span class="s121">Service conductors shall be permitted to be protected by overcurrent devices in accordance with 2.30.7.2.</span></p><p class="s702" style="padding-top: 1pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(E) <span class="s698">Busway Taps. </span><span class="s696">Busways and busway taps shall be permitted to be protected against overcurrent in accordance with 3.68.2.8.</span></p><p class="s698" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(F) Motor Circuit Taps. <span class="s696">Motor-feeder and branch­ circuit conductors shall be permitted to be protected against over-current in accordance with 4.30.2.8 and 4.30.4.3, respectively.</span></p><p class="s698" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(G) Conductors  from Generator Terminals. <span class="s696">Conductors from generator terminals that meet the size requirement in 4.45.1.l 3 shall be permitted to be protected against overload by the generator overload protective device(s) required by 4.45.1.12.</span></p><p class="s698" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(H) Battery Conductors. <span class="s696">Overcurrent protection shall be permitted to be installed as close as practicable to the storage battery tenninals in an unclassified location. Installation of the overcurrent protection within a hazardous (classified) location shall also he pennitted.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">2.40.2.2 Grounded Conductor. <span class="s696">No overcurrent device shall be connected in series with any conductor that is intentionally grounded, unless one of the following two conditions is met:</span></p><p class="s696" style="padding-top: 7pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;">(1) The overcurrent device opens all conductors of the circuit, including the grounded conductor, and is designed so that no pole can operate independently.</p><p class="s696" style="padding-top: 7pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;">(2) Where required by 4.30.3.6 or 4.30.3.7 for motor overload protection.</p><p class="s698" style="padding-top: 7pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">2.40.2.3 Change in Size of Grounded Conductor. <span class="s696">Where a change occurs in the size of the ungrounded conductor, a similar change shall be permitted to be made in the size of the grounded conductor.</span></p><p class="s698" style="padding-top: 7pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">2.40.2.4 Location in or on Premises.</p><p class="s696" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;"><b>(A) Accessibility.</b>Switches containing fuses and circuit breakers shall be readily accessible and installed so that the center of the grip of the operating handle of the switch or circuit breaker, when in its highest position, is not more <span class="s1434">than </span>2 000 mm above the floor or working platform, unless one of the following applies:</p><p class="s696" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">( l) For busways, as provided in 3.68.2.S(C).</p><p class="s696" style="padding-top: 7pt;padding-left: 47pt;text-indent: -18pt;text-align: justify;">(2) For supplementary overcurrent protection, as described in 2.40.1.10.</p><p class="s696" style="padding-top: 8pt;padding-left: 47pt;text-indent: -17pt;text-align: justify;">(3) For overcurrent devices, asdescribedln 2.25.2.11 and 2.30.7.3.</p><p class="s696" style="padding-top: 8pt;padding-left: 46pt;text-indent: -17pt;text-align: justify;">(4) For overcurrent devices adjacent to utilization equipment that they supply, access shall <b>be </b>permitted to be by portable means.</p><p class="s1435" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">Exception: The use of a tool shall be permitted to access</p><p class="s1435" style="padding-top: 3pt;padding-left: 24pt;text-indent: 0pt;line-height: 110%;text-align: justify;">overcurrent devices located within listed industrial control panels or similar enclosures.</p><p class="s698" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(B) Occupancy. <span class="s696">Each occupant shall have ready access to all overcurrent devices protecting the conductors supplying that occupancy, unless otherwise permitted in 2.40.2.4(8)(1) and (B)(2).</span></p><p class="s696" style="padding-top: 5pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;"><b>(1) Service and Feeder Overcurrent Devices. </b>Where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the <span style=" color: #2F2F2F;">service </span>over-current devices and feeder overcurrent devices supplying more than one occupancy shall be permitted to be accessible only to authorized management personnel in the following:</p><p class="s696" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(1) Multiple-occupancy buildings</p><p class="s696" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(2) Guest rooms or guest suites</p><p class="s696" style="padding-top: 4pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;"><b>(2) Branch-Circuit Overcurrent Devices. </b>Where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision,  the  branch-circuit  overcurrent devices supplying any guest rooms or guest suites without permanent provisions for cooking shall be permitted to be <span style=" color: #2F2F2F;">access!ble </span>only <span class="s1436">to </span>authorized management personnel.</p><p class="s702" style="padding-top: 7pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">(C) <span class="s698">Not Exposed to Physical Damage. </span><span class="s696">Overcurrent devices shall be located where they will not be exposed to physical damage.</span></p><p class="s236" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">FPN: See l.l0.1.11, Deteriorating Agents.</p><p class="s698" style="padding-top: 8pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">(D) Not in Vicinity or Easily lgnitible Material. <span class="s696">Overcurrent devices shall not be located in the vicinity of easily ignitible material, such as in clothes closets.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">(E) Not Located in Bathrooms. <span class="s696">In dwelling units, donnitories, and guestrooms orguestsuites,overcurrent devices,  other  than supplementary  overcurrent protection, shall not be located in bathrooms.</span></p><p class="s698" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">(F) Not Located over Steps. <span class="s696">Overcurrent devices shall not be located over steps of a stairway.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 101pt;text-indent: 0pt;text-align: left;">2.40.3 Enclosures</p><p class="s698" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">2.40.3.1 General.</p><p class="s698" style="padding-top: 8pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(A) Protection from Physical Damage. <span class="s696">Overcurrent devices shall </span>be <span class="s696">protected from physical damage by one of the following:</span></p><p class="s696" style="padding-top: 8pt;padding-left: 46pt;text-indent: -17pt;text-align: justify;">(1) Installation in enclosures, cabinets, cutout boxes, or equipment assemblies</p><p class="s24" style="padding-top: 1pt;padding-left: 73pt;text-indent: -17pt;text-align: justify;">(2) Mounting  on  open-type  switchboards, panelboards, or control boards that are in rooms or enclosures free from dampness and easily ignitible material and are accessible only to qualified personnel</p><p class="s403" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">(B) Operating Handle. <span class="s24">The operating handle of a circuit breaker shall be permitted to be accessible without opening a door or cover.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">2.40.3.3 Damp or Wet Locations. <span class="s24">Enclosures for overcurrent devices in damp or wet locations shall comply with 3.12.1.2.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">2.40.3.4 Vertical Position. <span class="s24">Enclosures for overcurrcnt devicesshall bemounted inavertical position unlessthat isshown to be impracticable. Circuit breaker enclosures shall be pennitted to be installed horizontally where the circuit breaker is installed in accordance with 2.40.7.2. Listed busway plug-in units shall be permitted to be mounted in orientations corresponding to the busway</span></p><p class="s24" style="padding-left: 46pt;text-indent: 0pt;line-height: 24pt;text-align: justify;">mounting pos<span class="s1437">.</span>ition.</p><p class="s403" style="padding-top: 4pt;padding-left: 84pt;text-indent: 0pt;text-align: left;">2.40.4 Disconnecting and Guarding</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s24" style="padding-left: 46pt;text-indent: 0pt;text-align: justify;"><b>2.40.4.1 Disconnecting Means for Fuses. </b>Cartridge fuses in circuits of any voltage where accessible to other than qualified persons, and all fuses in circuits over 150 volts to ground, shall be provided with <span class="s405">a </span>disconnecting meanson their supplyside so thateachcircuitcontaining fuses can be independently disconnected from the source of power. A current-limiting device without a disconnecting means shall be permitted on the supply side of the service disconnecting means as permitted by 2.30.6.13. A single disconnecting means shall be permitted on the supply side of more than one set of fuses as permitted by 4.30.9.12, Exception, for group operation of motors and 4.24.3.4(C) for fixed electric space-heating equipment.</p><p class="s403" style="padding-top: 7pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">2.40.4.2 Arcing or Suddenly Moving Parts. <span class="s24">Arcing or suddenly moving parts shall comply with 2.40.4.2(A) and (B).</span></p><p class="s403" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">(A) Location. <span class="s24">Fuses and circuit breakers shall be located or shielded so that persons will not be burned or otherwise injured by their operation.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">(B) Suddenly Moving Parts. <span class="s24">Handles or levers of circuit breakers, and similar parts that may move suddenly in such a way that persons in the vicinity are likely to be injured by being struck by them, shall be guarded or isolated.</span></p><p class="s403" style="padding-top: 2pt;padding-left: 46pt;text-indent: 0pt;text-align: left;">2.40.5 Plug Fuses, Fuseholders, and Adapters</p><p class="s403" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">2.40.5.l General.</p><p class="s403" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Maximum Voltage. <span class="s24">Plug fuses shall be permitted to be used in the following circuits:</span></p><p class="s24" style="padding-top: 5pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(1) Circuits not exceeding 125 volts between conductors</p><p class="s628" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;"><span class="s164">(2) </span>Circuits supplied by <span class="s164">a </span>system having <span class="s1438">a </span><span style=" color: #333;">grounded </span>neub·al point where the line-to-neutral voltage does not exceed 150 volts</p><p class="s403" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Marking. <span class="s24">Each fuse, fuseholdcr, and adapter shall be marked with its ampere rating.</span></p><p class="s164" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(C)<span class="s403">Hexagonal Configuration.</span><span class="s24">Plug fusesof15-ampere</span></p><p class="s24" style="padding-left: 31pt;text-indent: -6pt;text-align: justify;">. and lower rating shall be identified by a hexagonal configuration of the window, cap, or other prominent part to distinguish them from fuses of higher ampere ratings.</p><p class="s403" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(D) No Energized Parts. <span class="s24">Plug fuses, fuseholders, and adapters shall have no exposed energized parts after fuses or fuses and adapters have been installed.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(E) Screw Shell. <span class="s24">The screw shell of a plug-type fuseholder shall be connected to the load side of the circuit.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.40.5.2 Edison-Base Fuses.</p><p class="s24" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>(A) Classification. </b>Plug fuses of the Edison-base <span style=" color: #333;">type </span>shall be classified at not over 125 volts and 30 amperes and below.</p><p class="s24" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>(B) Replacement Only. </b>Plug fuses <span style=" color: #333;">of </span>the Edison-base type shall be used only for replacements in existing installations where there is no evidence of overfusing or tampering.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.40.5.3 Edison-Base Fuseholders. <span class="s24">Fuseholders of the Edison-base type shall be installed only where they are made to accept Type S fuses by the use of adapters.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 32pt;text-indent: 0pt;text-align: left;">2.40.5.4 Type SFuses. <span class="s24">Type S fuses shall be of the plug type and shall comply with 2.40.5.4{A) and (8).</span></p><p class="s403" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(A) Classification. <span class="s24">Type S fuses shall be classified at not over 125 volts and O to 15 amperes, 16 to 20</span></p><p class="s24" style="padding-left: 32pt;text-indent: 0pt;line-height: 14pt;text-align: left;">amperes, and 21 to 30 amperes.</p><p class="s403" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Noninterchangeable. <span class="s24">Type S fuses of an ampere classification as specified in 2.40.5.4(A) shall not be interchangeable with a lower ampere classification. They shall he designed so that they cannot be used </span>in <span class="s24">any fuseholder other than a Type S fuseholder or a fusebolder with a Type S adapter </span><span class="s672">inserted.</span></p><p class="s403" style="padding-top: 1pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">2.40.5.5 Type S Fuses, Adapters, and Fuseholders.</p><p class="s403" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(A) To Fit Edison-Base Fuseholders. <span class="s24">Type S adapters shall fit Edison-base fuseholders.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(B) To Fit Type S Fuses Only. <span class="s24">Type S fuseholders and adapters shall be designed so that either the fuseholder itself or the fuseholder with a Type S adapter inserted cannot be used for any fuse other than a Type S fuse.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(C) Nonremovable. <span class="s24">Type S adapters shall be designed so that once inserted in a fuseholder, they cannot be removed.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(D) Nontamperable. <span class="s24">Type S fuses, fuseholders, and adapters shall be designed so that tampering orshunting (bridging) would be difficult.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(E) Interchangeability. <span class="s24">Dimensions of Type S fuses, fuse-holders, andadapters shalIbestandardized topermit interchangeability regardless of the manufacturer.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 55pt;text-indent: 0pt;text-align: left;">2.40.6 Cartridge Fuses and Fuseholders</p><p class="s403" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.40.6.1 General.</p><p class="s403" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(A) Maximum Voltage <span class="s24">-  </span>300-Volt Type. <span class="s24">Cartridge fuses and fuseholders of the JOO-volt type shall be permitted to be used in the following circuits:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 53pt;text-indent: -17pt;text-align: justify;">(1) Circuits not exceeding 300 volts between conductors</p><p class="s24" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(2) Single-phase line-to-neutral circuits supplied from a 3-phase, 4-wire, solidly grounded neutral source where the line-to-neutral voltage does not exceed 300 volts</p><p class="s403" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(B)  Noninterchangeable    0 6000-Ampere</p><p class="s403" style="padding-left: 25pt;text-indent: 0pt;text-align: justify;">Cartridge Fuseholders. <span class="s24">Fuseholders shall be designed so that it will be difficult to put a fuse of any given class into a fuseholder that is designed for a current lower, or voltage higher, than that of the class to which the fuse belongs. Fuseholders forcurrent-limitingfuses shall not permit insertion of fuses that are not current-limiting.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(C) Marking. <span class="s24">Fuses shall be plainly marked, either by printing on the fuse barrel or by a label attached to the barrel showing the following:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(1) Ampere rating</p><p class="s24" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(2) Voltage rating</p><p class="s24" style="padding-top: 7pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(3) Interrupting rating where other &quot;&#39;than 10000 amperes</p><p class="s24" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">(4) Current limiting where applicable</p><p class="s24" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">(5) The name or trademark of the manufacturer</p><p class="s24" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">The interrupting rating shall not be required to be marked on fuses used for supplementary protection.</p><p class="s403" style="padding-top: 1pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(D) Renewable Fuses. <span class="s24">Class H cartridge fuses of the renewable type shall be pennitted to be used only for replacement in existing installations where there is no evidence of overfusing or tampering.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.40.6.2Classification. <span class="s24">Cartridge fuses and fuseholders shall be classified according to voltage and amperage ranges. Fuses rated 1000 volts, nominal, or less shall be permitted to be used for voltages at or below their ratings.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.40.6.8 Arc Energy Reduction. <span class="s24">Where fuses rated 1200Aor higher arc installed, 2.40.6.8(A) and </span>(B) <span class="s24">shall apply. This requirement shall become effective January I, 2020.</span></p><p class="s24" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><b>(A) Documentation. </b>Documentation shall be available to those authorized to design, install, operate, or inspect the installation as <span class="s1393">to </span>the location of the fuses.</p><p class="s403" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(B) Method to Reduce Clearing Time. <span class="s24">A fuse shall have a clearing time of 0.07 seconds or less at the available arcing current, or one of the following shall be provided:</span></p><p class="s24" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">(I) Differential relaying</p><p class="s164" style="padding-top: 7pt;padding-left: 52pt;text-indent: -17pt;text-align: left;">(2) <span class="s628">Energy-reducing maintenance switching with local status indicator</span></p><p class="s24" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: left;">(3) Energy-reducing active. arc flash mitigation system</p><p class="s24" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">(<b>4) </b>Anapproved equivalent means</p><p class="s407" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">FPN No. I: An energy-reducing maintenance <span style=" color: #2F2F2F;">switch allows </span>a worker <span class="s1440">lo </span>set a disconnect switch to reduce the clearing <span style=" color: #2F2F2F;">time </span>while the worker is working within an arc-flash boundary <span class="s1441">aB </span>defined in <i>NFPA 7OE </i>-2015, <i>Standard for Electrical Safety in the Workplace, </i>and then toset thedisconnect switchback toa normal setting after the potentially hazardous work iscomplete.</p><p class="s407" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;"><b>FPN </b>No.2:An energy-re&lt;lu.cingactive arcflashmitigation system helps in reducing arcing duration in the clcc- trical distribution system. No change in the disconnect switch or the settings of other devices is required during maintenance when a worker is working <span class="s168">within </span>an arc flash boundary as defined in <i>NFPA 70E</i></p><p class="s407" style="padding-left: 34pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">-2015, <i>Standard for Electrical Safety in the Workplace.</i></p><p class="s407" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">FPN No. 3: IEEE 1584, <i>IEEE Guide for Performing Arr: Flash Hazard Calculations, </i>is one of the available methods that provides guidance in determining arcing current.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s24" style="padding-left: 90pt;text-indent: 0pt;text-align: left;">2.40.7 Circuit <b>Breakers</b></p><p class="s403" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">2.40.7.1 Method of Operation. <span class="s24">Circuit breakers shall be trip free and capable of being closed and opened by manual operation. Their nonnal method of operation by other than manual means, such as electrical or pneumatic, shall be permitted if means for manual operation are also provided.</span></p><p class="s120" style="padding-top: 1pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">2.40.7.2 Indicating. <span class="s121">Circuit breakers shall clearly indicate whether they are in the open &quot;off&quot; or closed &quot;on&quot; position.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">Where circuit breaker handles a.re operated vertically rather thanrotationally orhorizontally, the &quot;up&quot; position of the handle shall be tbe &quot;on&quot; position.</p><p class="s120" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">2.40.7.3 Nontamperable. <span class="s121">A circuit breukcr shall be of such design that any alteration of its trip point (calibration) or the time required for its operation requires dismantling of the device or breaking of a seal for other thanintended adjustments.</span></p><p class="s120" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">2.40.7.4 Marking.</p><p class="s120" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">(A) Durable and Visible. <span class="s121">Circuit breakers shall be marked with their ampere rating in a manner that will be durable and visible after installation. Such marking shall be pennitted to be made visible by removal of a trim or cover.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">(B) Location, <span class="s121">Circuit breakers rated at 100 amperes or less and lO00 volts or less shall have the ampere rating molded, stamped, etched, or similarly marked into their handles or escutcheon areas.</span></p><p class="s120" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">(C) Interrupting Rating. <span class="s121">Every circuit breaker having an intem1pting rating other than 5 000 amperes shall have its intem1pting rating shown on the circuit breaker. The interrupting rating shall not be required to be marked on circuit breakers used for supplementary protection.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(D) Used as Switches. <span class="s121">Circuit breakers used as switches in 115-volt and 265-volt fluorescent lighting circuits shall be listed and shall be marked SWD or HlD. Circuit breakers used asswitches in high-intensity discharge lighting circuits shall be listed and shall be marked as HID.</span></p><p class="s121" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(E) <b>Voltage Marking. </b>Circuit breakers shall be marked with a voltage rating not less than the nominal system voltage that is indicative of their capability to interrupt fault currents between phases or phase to ground.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 42pt;text-indent: 0pt;text-align: justify;">2.40.7.6 Applications. <span class="s121">A circuit breaker with a straight voltage rating, such as230V or 460V, shall be pennitted to be applied in a circuit in which the nominal voltage between any two conductors does not exceed the circuit breaker&#39;s voltage rating.Atwo-pole circuit breakershall not be used for protecting a 3-phase, corner-grounded delta circuit unless the circuit breaker is marked lo-36 to indicate such suitability.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">A circuit breaker with a slash rating, such as 115/230V or 460Y/265V, shall <b>be </b>pennitted to be applied in a solidly grounded circuit where the nominal voltage of</p><p class="s121" style="padding-top: 2pt;padding-left: 31pt;text-indent: -13pt;text-align: justify;"><span class="s434">* </span>any conductor to ground does not exceed the lower <span style=" color: #383838;">of </span>the two values of the circuit breaker&#39;s voltage rating and the nominal voltage between any two conductors does not exceed the higher value of the circuit breaker&#39;s voltage rating.</p><p class="s382" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: Proper application of molded cas� circuit breakers on 3-phasc systems, other than solidly grounded wye, pa1ticularly on comer grounded delta systems, co<span style=" color: #4B4B4B;">n</span>siders the c<span style=" color: #4B4B4B;">i</span>rcuit breakers&#39; individual pole-interrupting capability.</p><p class="s121" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>2.40.7.7 Series Ratings. </b>Where a circuit breaker is used on a circuit having an available fault <span style=" color: #383838;">current </span>higher than the marked inte1rupting rating by being connected <span style=" color: #383838;">on </span>the load side of an acceptable overcurrent protective device having a higher rating, the circuit breaker shall</p><p class="s121" style="padding-left: 28pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">_meet the requirements specified in (A) or (B), and (C).</p><p class="s121" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>(A) Selected Under Engineering Supervision in Existing Installations. </b>The series rated combination devices shall be selected by a licensed <span style=" color: #383838;">electrical </span>practitioner  engaged  primarily  in  the design <span style=" color: #383838;">or </span>maintenance of electrical installations. T<span style=" color: #4B4B4B;">h</span>e selection shall be documented and stamped by the professional electricalengineer.Thisdocumentation shall be<span style=" color: #383838;">a</span>vailablc to those c1uthorized to design, install, inspect, maintain, and operate the system. This series combination rating, including identificationof the upstream device, shall be field marked on the end use equipment.</p><p class="s121" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">For calculated applications, the engineer <span style=" color: #383838;">shall </span>ensure that the downstream circuit brec1ker(s) that are <span style=" color: #383838;">part </span>of the series combination remc1in passive during the interruption period of the line side fully rated, current­ limiting device.</p><p class="s120" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Tested Combinations. <span class="s121">The combination of line­ side overcurrent device and load-side circuit breaker(s) is tested and marked on the end use equipment, such as switchboards and panelboards.</span></p><p class="s382" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;"><span class="s386">FPN </span>to (A) and (B): See <span class="s694">I.I</span>0.1.22 for mar<span style=" color: #4B4B4B;">k</span>i<span style=" color: #4B4B4B;">n</span>g of ser<span style=" color: #4B4B4B;">i</span>es combination systems.</p><p class="s120" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Motor Contribution. <span class="s121">Series ratings shall not be used where</span></p><p class="s121" style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;text-align: justify;">{I) Motors are connected on the load side of the higher-rated overcurrent device and on the line side of the lower-rated overcurrent device, and</p><p class="s121" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(2) The sum of the motor full-load currents exceeds I percent of the interrupting rating of the lower­ rated circuit breaker.</p><p class="s120" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.40.7.8 Arc Energy Reduction. <span class="s121">Where the highest continuous current trip setting for which the actual overcurrent device installed in a circuit breaker is rated or can be adjusted is 1200 A or higher, 2.40.7.8(A) and</span></p><p class="s121" style="padding-left: 32pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">(B) shall apply.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="684" height="1" alt="image" src="Image_092.png"/></span></p><p class="s407" style="padding-top: 4pt;padding-left: 57pt;text-indent: 0pt;text-align: center;">ARTJCLE 2.40 - OVERCURRENT PROTECTION</p><p class="s24" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>(A) Documentation. </b>Documentation shall be available <span class="s1393">to </span>those authorized todesign,inst.all, operate, or inspect theinstallation astothelocationofthecircuit breaker(s).</p><p class="s403" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(B) Method to Reduce Clearing Time. <span class="s24">One of the following means shall be provided:</span></p><p class="s24" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">(1) Zone-selective interlocking</p><p class="s24" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">(2) Differential relaying</p><p class="s24" style="padding-top: 7pt;padding-left: 54pt;text-indent: -17pt;text-align: left;">(3) Energy!reducing maintenance switching with local status indicator</p><p class="s24" style="padding-top: 7pt;padding-left: 54pt;text-indent: -17pt;text-align: left;">(4) Energy-reducing active arc flash mitigation system</p><p class="s24" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: left;">(5) An instantaneous trip setting that is less than the available arcing current</p><p class="s24" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: left;">(6) An instantaneous override that is less than the available arcing current</p><p class="s24" style="padding-top: 7pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(7) An approved equivalent means</p><p class="s407" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN No. I: An cncrgy-rc&lt;lncing maintenance switch allows a worker to set a circuit breaker trip unit to&quot;no intentional delay&quot; to reduce theclearing time while the worker is working within an arc-flash boundary <span class="s1317">as </span>defined in <i>NFPA l0E-2015, Standard for Electrical Safety in the Workplace, </i>and then to set the trip unit back to <span class="s1317">a </span>normal setting after the potentially hazardous work is complete.</p><p class="s407" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN No. 2:Anenergy-reducingactive arc flash mitigation system helps in reducing arcing duration in the electrical distribution system. No change in the circuit breaker or the settings of other devices is required during maintenance when a worker is working within an arc flash boundary as defined in <i>NFPA </i>70£-2015, <i>Standard for Electrical Safety in theWorkplace.</i></p><p class="s407" style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN No.3:An instantaneous trip<span class="s1188">is</span>afunctiou thatcauses a circuit breaker to trip withno intentional delay when currents exceed the instantaneous trip setting or current level. If arcing currents are above the instantaneous trip level, the circuit breaker will trip in the minimum possible time.</p><p class="s407" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN No. 4: IEEE 1584-2002, <i>IEEE Guide for Pe,forming Arc Flash Hazard Calculations, </i>is one of the available methods that provide guidance in dctennining arcing current.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 52pt;text-indent: 0pt;text-align: justify;">2.40.8 Supervised Industrial Installations</p><p class="s403" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">2.40.8.1 General. <span class="s24">Overcurrent protection in areas of supervised industrial installations shall comply with all of the other applicable provisions of this article, except as provided in Part 2.40.8. The provisions of Part 2.40.8 shall be pennitted only to apply to those portions of the electrical system inthe supervised industri�installation used exclusively for manufacturing or process control activities.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">2.40.8.2 Protection of Conductors. <span class="s24">Conductors shaH be protected in accordance with 2.40.8.2(A) or 2.40;8,2(B).</span></p><p class="s403" style="padding-top: 3pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(A) General. <span class="s24">Conduct9rs shall be protected in accordance with 2.40.l.4.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(B) Devices Rated Over 800Amperes. <span class="s24">Where the over­ current device is rated over 800 amperes, the arnpacity of the conductors it protects shall be equal to or greater than 95 percent of the rating of the overcurrent device specified in 2.40.1.6 in accordance with (B)(l) and (2).</span></p><p class="s24" style="padding-top: 6pt;padding-left: 54pt;text-indent: -18pt;text-align: justify;">(1) The conductors are protected within recognized time vs. current limits for short-circuit currents</p><p class="s24" style="padding-top: 6pt;padding-left: 55pt;text-indent: -18pt;text-align: justify;">(2) All equipment in which the conductors tenninate is listed and marked for the application</p><p class="s403" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">2.40.8.3 Location in Circuit. <span class="s24">An overcurrcnt device shall be connected in each ungrounded circuit conductor as required in 2.40.8.3(A) through (E).</span></p><p class="s24" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>(A) Feeder and Branch-Circuit Conductors. </b>Feeder and branch-circuit conductors shall be protected at the point the conductors receive their supply as permitted in 2.40.2.l or as otherwise pennitted in 2.40.8.3(8), (C), <span class="s1442">(D), </span>or (E).</p><p class="s403" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(B) Feeder Taps. <span class="s24">For feeder taps specified in 2.40.2.1</span>(B)(2), <span class="s24">(B)(3), and (B)(4), the tap conductors shall be pennitted to be sized in accordance with Table 2.40.8.3(B).</span></p><p class="s403" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(C) Transformer  Second�ry  Conductors  of</p><p class="s24" style="padding-top: 3pt;padding-left: 28pt;text-indent: 0pt;line-height: 76%;text-align: justify;"><b>Separately Derived Systems. </b>Conductors shall be permitted <span class="s1393">to </span>be connected to <span class="s1443">a </span>transfonner secondary</p><p class="s24" style="padding-left: 28pt;text-indent: 0pt;text-align: justify;">of a separately derived system, without overcurrent protection at the connection, where the conditions of 2.40.8.3(C)(l),(C)(2), and (C)(3) are met.</p><p class="s403" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(1) Short-Circuit and Ground.Fault Protection. <span class="s24">The conductors shall be protected from short­ circuit and ground-fault conditions by complying with one of the following conditions:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 64pt;text-indent: -17pt;text-align: justify;">(1) The length of the secondary conductors does not exceed 30 m and the transfonner primary overcurrent device has a rating or setting that does not exceed 150 percent of the value detennined by multiplying the secondary conductor arnpacity bythesecondary-toprimary transformer voltage ratio.</p><p class="s24" style="padding-top: 6pt;padding-left: 64pt;text-indent: -17pt;text-align: justify;">(2) The conductors are protected by a differential relay with a trip setting equal to or less than the conductor ampacity.</p><p class="s407" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">FPN:Adifferential relay isconnected to besensitive only toshort­ circuit orfault currents within the protected zoneand is normally set much lower than the conductor ampacity. The differential relay is connected to trip protective devices that de-energize the protected conductors if a short-circuit conditiou occurs.</p><p class="s948" style="padding-top: 3pt;padding-bottom: 2pt;padding-left: 119pt;text-indent: -68pt;line-height: 109%;text-align: left;">Table 2.40.8.3(B) Tap Conductor Short-Circuit Current Ratings.</p><p style="padding-left: 39pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="320" height="1" alt="image" src="Image_093.png"/></span></p><p class="s678" style="padding-top: 2pt;padding-left: 43pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Tap conductors are considered to be protected under short-circuit conditions when their short-circuit temperature limit is not exceeded. Conductor heating under short-circuit conditions is determined by (I) or (2):</p><p class="s678" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">(1)<i>Short-Cirmit Formulafor Copper Conductors</i></p><p class="s18" style="padding-top: 2pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">shall consist of not more than six circuit breakers or sets of fuses mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard or switchgear. There shall be no more than six overcurrent devices grouped in any one location.</p><p class="s18" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(3) Overcurrent relaying is connecte&lt;l [<span style=" color: #363636;">with </span>a</p><p class="s1324" style="text-indent: 0pt;line-height: 7pt;text-align: left;">10</p><p style="text-indent: 0pt;text-align: left;"/><p class="s676" style="padding-left: 58pt;text-indent: 0pt;text-align: left;">(1<span class="s1444">2</span>/A <span class="s1444">1</span><span class="s1445">)t </span><span class="s18">=</span><span class="s1446">0.0297 log</span></p><p class="s678" style="padding-top: 3pt;text-indent: 0pt;line-height: 87%;text-align: left;">[(T<span class="s1447">2</span> + 234)/(T <span class="s1448">1</span></p><p class="s678" style="padding-top: 2pt;text-indent: 0pt;text-align: left;">+ 234)]</p><p class="s18" style="padding-left: 58pt;text-indent: 0pt;text-align: left;">current transformer(s), if needed] to sense all</p><p class="s678" style="padding-top: 5pt;padding-left: 58pt;text-indent: -15pt;line-height: 146%;text-align: left;">(2) <i>Short-Circuit Formula forAluminum Conductors (1</i><i>2</i><span class="s677">/A </span><span class="s1449">1</span><span class="s677">)t</span><span class="s1450">=</span>0.0125 log<span class="s1448">10 </span>[(T<span class="s1448">2 </span>+ 228)/(T <span class="s1448">1 </span>+ 228)]</p><p class="s678" style="padding-left: 43pt;text-indent: 0pt;line-height: 9pt;text-align: left;">where:</p><p class="s678" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;"><span class="s1451">I== </span>short-circuit current in <span class="s1452">amperes </span><span class="s1451">A </span><span class="s489">-= </span>conductor area in circular mils. (Note: <span class="s1077">1 </span>circular mil= 5.067 <span class="s1069">x </span><span class="s1077">JO-&#39;l mm</span><span class="s1453">2</span><span class="s1454">)</span></p><p class="s676" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">t <span class="s678">= time of short circuit in seconds (for times less than or equal to</span></p><p class="s52" style="padding-left: 44pt;text-indent: 0pt;text-align: left;">IO<span class="s1455">seconds)</span></p><p class="s1445" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">T <span class="s1456">1 </span><span class="s1324">&#39;--&#39; </span><span class="s1457">initial conductor temperature in degrees Celsius</span></p><p class="s491" style="padding-top: 2pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">T<span class="s1458">1</span><span class="s493"> </span><span class="s1459">=</span><span class="s1460">final conductor temperature in degrees Celsius</span></p><p class="s678" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">Copper conductor with paper, rubber, varnished cloth insu!otion,</p><p class="s1445" style="padding-top: 7pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">T<span class="s1461">1 </span><span class="s678">=200</span></p><p class="s1326" style="text-indent: 0pt;line-height: 6pt;text-align: left;">1</p><p style="text-indent: 0pt;text-align: left;"/><p class="s678" style="padding-top: 2pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">Copper conductor with thermoplastic insulation, <span class="s491">T </span><span class="s18">= </span><span class="s1446">150 Copper conductor with cross-linked polyethylene insulation,</span></p><p class="s1324" style="text-indent: 0pt;line-height: 7pt;text-align: left;">2</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1462" style="padding-top: 1pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">r <span class="s1463">=250</span></p><p class="s678" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">Copper conductor with ethylene propylene rubber insulation,</p><p class="s1464" style="padding-top: 5pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">r <span class="s1465">2 </span><span class="s1466">=</span><span class="s1281">2_so</span></p><p class="s678" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">Aluminum conductor with paper, rubber, varnished cloth insnla­ tion, <span class="s491">T </span><span class="s1458">2</span><span class="s1460">= 200</span></p><p class="s1324" style="text-indent: 0pt;line-height: 7pt;text-align: left;">1</p><p style="text-indent: 0pt;text-align: left;"/><p class="s678" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;line-height: 107%;text-align: left;">Aluminum conductor with thermoplastic insulation, <span class="s491">T </span>= 150 Aluminum conductor with cross-linked polyethylene insulation,</p><p class="s676" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">T<span class="s1467">1 </span><span class="s1468">= </span><span class="s678">250</span></p><p class="s678" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">Aluminum conductor with ethylene propylene rubber insulation,</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 38pt;text-indent: 0pt;text-align: left;"><span><img width="324" height="17" alt="image" src="Image_094.png"/></span></p><p class="s18" style="padding-top: 1pt;padding-left: 73pt;text-indent: -17pt;text-align: justify;">(3) The conductors shall be considered to <span class="s948">be </span>protected if calculations, made under engineering supervision, determine that the system overcurrent devices will protect the conductors within recognized time vs. current limits for all short-circuit and ground-fault conditions.</p><p class="s948" style="padding-top: 6pt;padding-left: 64pt;text-indent: -17pt;text-align: justify;">(2) Overload Protection. <span class="s18">The conductors shall he protected against overload conditions by complying with one of the following:</span></p><p class="s18" style="padding-top: 6pt;padding-left: 73pt;text-indent: -17pt;text-align: justify;">(1) The conductors tenninate ina singleovercurrent device that will limit the load to the conductor ampacity.</p><p class="s18" style="padding-top: 6pt;padding-left: 73pt;text-indent: -17pt;text-align: justify;">(2) The sum of the overcurrent devices at the conductor termination limits the load to the conductor ampacity. The overcurrent devices</p><p class="s18" style="padding-left: 67pt;text-indent: 0pt;text-align: justify;">of the secondary conductor current and limit the load to the conductor ampacity by opening upstream or downstream devices.</p><p class="s18" style="padding-top: 4pt;padding-left: 67pt;text-indent: -16pt;text-align: justify;">(4) Conductors shall be considered to be protected if calculations,  made  under  engineering superv1s1on,  &lt;leterminc  that  the  system overcurrent devices will protect the conductors from overload conditions.</p><p class="s18" style="padding-top: 3pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;"><span class="s948">(3) Physical Protection. </span>The secondary conductors are protected from physical damage <span style=" color: #363636;">by </span>being enclosed in an approved raceway or by other approved means.</p><p class="s948" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(D) Outside Feeder Taps. <span class="s18">Outside conductors shall be permitted to be tapped to a feeder or to be connected at a transfonner secon&lt;lary, without overcurrent protection at the tap or connection, where all the following conditions are met:</span></p><p class="s18" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">( l) The conductors are protected from physical damage in an approved manner.</p><p class="s18" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(2) The sum of the overcurrent devices at the conductor termination limits the load to the conductor ampacity. The overcurrent devices <span class="s17">shall </span>consist of not more than six circuit breakers or sets of fuses mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard or switchgear. There shall be no more than six overcurrent devices grouped in any one location.</p><p class="s18" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(3) The tap conductors are installed outdoors of <span style=" color: #363636;">a </span>building or structure except at the point of load tennination.</p><p class="s18" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(4) The overcurrent device for the conductors is an integral part of a disconnecting means or shall be located immediately adjacent thereto.</p><p class="s18" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(5) The disconnecting means for the conductors are installed at a readily accessible location complying with one of the following:</p><p class="s18" style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">a. Outside of a building orstructure</p><p class="s18" style="padding-top: 6pt;padding-left: 76pt;text-indent: -16pt;text-align: justify;">b. Inside, nearest the point of entrance of the conductors</p><p class="s1469" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">, ..--</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_095.png"/></span></p><p class="s407" style="padding-left: 51pt;text-indent: 0pt;text-align: center;">ARTICLE 2.50 -- GROUNDING AND BONDING</p><p class="s24" style="padding-top: 5pt;padding-left: 68pt;text-indent: -18pt;text-align: justify;">c. <i>Where </i>installed <b>in </b>accordance with 2.30.1.6, nearest thepointof entrance <span class="s405">of </span>theconductors</p><p class="s168" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(E) <span class="s627">Protection by Primary Overcurrent Device. </span><span class="s24">Conductors supplied by the secondary side of a transformer shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided the primary device time---&lt;:urrentprotection characteristic, multiplied by the maximum effective primary-tosecondary transfonner voltage ratio, effectively protects the secondary conductors.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 123pt;text-indent: -86pt;text-align: justify;">2.40.9 Overcurrent Protection over 1000 Volts, Nominal</p><p class="s403" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">2.40.9.1 Feeders and Brunch Circuits.</p><p class="s24" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;"><b>(A) Location and Type of Protection. </b>Feeder and branch-circuit conductors shall have overcurrent protection in each ungrounded conductor located <span class="s405">at </span>the point where the conductor receives its supply or at an alternative location in the circuit when designed under engineering supervision that includes but is not limited to considering the appropriate fault studies and time­ current coordination analysis of the protective devices and the conductor damage curves. The overcurrent protection shall be permitted to be provided by either 2.40.9.l(A)(l) or (A)(2).</p><p class="s403" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;">(1) OvercurrentRelaysandCurrentTransformers. <span class="s24">Circuit breakers used for overcurrent protection of3-phase circuits shall have a minimum of three overcurrent relay elements operated from three current transfonners. The separate overcurrent relay elements (or protective functions) shall </span>be <span class="s24">permitted to be part of a single electronic protective relay unit.</span></p><p class="s24" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">On 3-phase, 3-wire circuits, an overcurrent relay element in the residual circuit of the current transfonners shall be pennitted to replace one of the phase relay elements.</p><p class="s24" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">An overcurrent relay element, operated from a current transformer that links all phases of a 3-phase, 3-wire circuit, shall be permitted to replace the residual relay element and one of the phase-conductor current transformers.</p><p class="s24" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">Where the neutral conductor is no_t.,regrounded on the load side of the circuit as pennitted in 2.50.10.5(8), the current transformer shall be permitted to link all 3-phase conductors and the grounded circuit conductor (neutral).</p><p class="s403" style="padding-top: 6pt;padding-left: 51pt;text-indent: -18pt;text-align: justify;">(2) Fuses. <span class="s24">A fuse shall be connected in series with each ungrounded conductor.</span></p><p class="s403" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(B) Protective Devices. <span class="s24">The protective device(s) shall be capable of detetting and interrupting all values•of current that can occur at their location in excess of their trip-setting or melting point.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(C) Conductor Protection. <span class="s24">The operating time of the protective device, the available short-circuit current, and the conductor used shall be coordinated to prevent damaging or dangerous temperatures in conductors or conductor insulation under short-circuit conditions.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">2.40.9.2 Additional Requirements for Feeders.</p><p class="s403" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(A) Rating or Setting of Overcurrcnt Protective Devices. <span class="s24">The continuous ampere rating of a fuse shall not exceed three times the ampacity of the conductors. The long-time trip clement setting of a breaker or the minimum trip setting of an electronically actuated fuse shall not exceedsix times the ampacity of theconductor. For fire pumps, conductors shall be pennitted to be protected for overcurrent in accordance with6.95.1.4(B) (2).</span></p><p class="s403" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(B) Feeder Taps. <span class="s24">Conductors tapped to a feeder shall be permitted to be protected by the feeder overcurrent device where that overcurrent device also protects the tap conductor.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">ARTICLE 2.S0- GROUNDING AND BONDING</p><p class="s403" style="padding-top: 7pt;padding-left: 110pt;text-indent: 0pt;text-align: left;">2.50.1 General</p><p class="s403" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">2.50.l.1 Scope. <span class="s24">Thisarticle covers general requirements for grounding and bonding of electrical installations, and the specific requirements in (1) through (6).</span></p><p class="s164" style="padding-top: 6pt;padding-left: 51pt;text-indent: -17pt;line-height: 94%;text-align: left;">(1) <span class="s628">Systems, circuits, and equipment required, permitted, or not pennitted to be grounded</span></p><p class="s24" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;text-align: left;">(2) Circuit conductor to be grounded on grounded systems</p><p class="s24" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">(3) Location of grounding connections</p><p class="s24" style="padding-top: 7pt;padding-left: 51pt;text-indent: -17pt;line-height: 94%;text-align: left;">(4) Types and sizes of grounding and bonding conductors and electrodes</p><p class="s24" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">(5) Methods of grounding and bonding</p><p class="s24" style="padding-top: 6pt;padding-left: 51pt;text-indent: -18pt;text-align: left;">(6) Conditions under which guards, isolation, or insulation may be substituted for grounding</p><p class="s407" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">FPN: See Figure 2.50.1.1 for information on the organi:zation of Article 2.50 covering grounding and bonding requirements.</p><p class="s403" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">2.50.1.2 Definition.</p><p class="s403" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">Bonding Jumper, Supply-Side. <span class="s24">A conductor installed on the supply side of a service or within a service equipment enclosure(s), or for a separately derived system, that ensures the required electrical conductivity between metal parts required to be electrically connected.</span></p><p class="s704" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">2.50.1.3 Application of Other Articles. <span class="s1470">For other aFticles applying to particular cases of installation of conductors and equipment, grounding and bonding requirements are identified in Table 2.50.1.3 that arc in addition to, or modifications of, those of this article.</span></p><p class="s704" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">2.50.l.4 General Requirements for Grounding and Bonding. <span class="s1470">The following general requirements identify what grounding and bonding of electrical systems are required to accomplish. The prescriptive methods contained in Article 2.50 shall be followed to comply with the performance requirements of this section.</span></p><p class="s704" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(A) Grounded Systems.</p><p class="s704" style="padding-top: 5pt;padding-left: 68pt;text-indent: -17pt;text-align: justify;">(1) Electrical System Grounding. <span class="s1470">Electrical systems that are grounded shall be connected to earth in a manner that will limit the voltage imposed by lightning, line surges, or unintentional contact with higher-voltage lines and that will stabilize the voltage to earth during normal operation.</span></p><p class="s1471" style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN No, I: An important consideration for limiting the imposed voltage is the routing of bonding and grounding ckctrode conductors so th,at they are not any longer than necessary to complete the connection without disturbing the permanent parts of the in.�tallation and so that unnecessary bends and loops arc avoided.</p><p class="s1472" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN <span class="s1471">No. 2: See NFPA 780-2014, </span>Standard for the Installation of Lightning Protection Systems, <span class="s1471">for infonnation on installation of grounding11nd bonding for lightning protection systems.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="150" height="139" alt="image" src="Image_096.png"/></span></p><p class="s1473" style="text-indent: 0pt;line-height: 8pt;text-align: left;">2 <span class="s1474">.so</span>.1 General</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1475" style="padding-left: 6pt;text-indent: 0pt;line-height: 90%;text-align: center;">2.so.2 &amp;y�iem grounding</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1476" style="padding-left: 12pt;text-indent: 0pt;line-height: 6pt;text-align: left;">2.50.8 <span class="s1473">Ojrect,current</span></p><p class="s1475" style="padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: center;">ay_stems.</p><p class="s1477" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: center;">2.50.10Grounding QI</p><p class="s1478" style="text-indent: 0pt;line-height: 7pt;text-align: center;">aya1ems and<span class="s1475">&lt;&gt;•</span><span class="s1479">rculla </span><span class="s1480">a1</span></p><p class="s1473" style="text-indent: 0pt;line-height: 7pt;text-align: center;"><span class="s1481">1 kV at&#39;ld </span><span class="s1482">over</span><span class="s1481">(high </span><u>voltage</u>)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s704" style="padding-top: 6pt;padding-left: 69pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) Grpunding of Electrical Equipment. <span class="s1470">Normally non-current-carrying  conductive  materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected to earth so as to limit the voltage to ground on these materials.</span></p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="301" height="134" alt="image" src="Image_097.png"/></span></p><p class="s1473" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;line-height: 6pt;text-align: left;">2.50.3Grounding alecirod&quot;</p><p class="s1475" style="padding-left: 19pt;text-indent: 0pt;line-height: 7pt;text-align: left;">ey�m endgrounding <span class="s1484">1-------1 </span><span class="s1473">2 50.5Bonding</span></p><p class="s1485" style="padding-left: 22pt;text-indent: 0pt;text-align: left;">etuot,ocle conductOr</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1473" style="padding-left: 28pt;text-indent: 0pt;line-height: 6pt;text-align: left;">2.60.4 Enclosure,</p><p class="s1486" style="padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">rac:ew11y.<span class="s1475">-and</span>oorv1ce</p><p class="s1473" style="text-indent: 0pt;line-height: 7pt;text-align: center;">&lt;lAbla <span class="s1479">grounding</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1473" style="padding-left: 28pt;text-indent: 0pt;line-height: 7pt;text-align: left;">2.50.6 Equipment</p><p class="s1477" style="padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">grounding and equlpmel&#39;I</p><p class="s1475" style="padding-left: 20pt;text-indent: 0pt;line-height: 7pt;text-align: left;">grounding condue1ors</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1486" style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;line-height: 8pt;text-align: center;">2<span class="s1473">.so.7 Methods.of</span></p><p class="s1479" style="padding-bottom: 3pt;padding-left: 30pt;text-indent: 0pt;line-height: 8pt;text-align: center;">�.ilprne&quot;n111rouflding</p><p style="padding-left: 71pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="121" height="1" alt="image" src="Image_098.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 191pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="118" height="1" alt="image" src="Image_099.png"/></span></p><p class="s1476" style="padding-top: 3pt;padding-left: 207pt;text-indent: 0pt;line-height: 7pt;text-align: left;">2.50.9 <span class="s1478">Instruments,</span></p><p class="s1473" style="padding-bottom: 3pt;padding-left: 206pt;text-indent: 0pt;line-height: 7pt;text-align: left;">meters, <span class="s1487">and</span>rulays</p><p style="padding-left: 191pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="118" height="1" alt="image" src="Image_100.png"/></span></p><p class="s704" style="padding-top: 2pt;padding-left: 70pt;text-indent: 0pt;text-align: left;">Figure 2.50.1.1 Grounding and Bonding.</p><p class="s1470" style="padding-left: 55pt;text-indent: -39pt;text-align: justify;"><span class="s1488">...  </span><span class="s704">(3) Bonding of Electrical Equipment. </span>Normally non-current-carl)&#39;ing  conductive  materials enclosing electrical conductors or equipment, or fonning part of sucb equipment, shall <span style=" color: #3A3A3A;">be </span>connected together and lo the elec<span style=" color: #4B4B4B;">t</span>r<span style=" color: #696969;">i</span>cal <span style=" color: #3A3A3A;">supply </span>source in a manner that establishes an effective ground-fault cun·en<span style=" color: #696969;">t </span>path.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="682" height="1" alt="image" src="Image_101.png"/></span></p><p class="s1470" style="padding-top: 5pt;padding-left: 56pt;text-indent: -18pt;text-align: justify;"><span class="s706">(</span><span class="s704">4) Bonding of&#39; Electrically Conductive Materials and Other Equipment. </span>Nonnally non-currcnt­ carrying electrically conductive materials that are likely to become energizeu shall be connected together and to the electr<span style=" color: #696969;">i</span>cal supply source in a manner that establishes an effective ground-fault cun-ent path.</p><p class="s1470" style="padding-top: 5pt;padding-left: 57pt;text-indent: -18pt;text-align: justify;"><span class="s704">(5) Effective  Ground-Fault  Current  Path. </span>Electrical equipment and wiring and <span style=" color: #3A3A3A;">other </span>electrically conductive material likely to become energized shall be installed in a manner that creates a low-impedance circuit facilitating the operation of the overcurrent device or ground detector for high-impedance grounded systems. It shall be capable of safely carrying the <span style=" color: #3A3A3A;">maximum </span>ground-fault current likely to be imposeu on it from any point on the wiring system where a ground fault may occur to the electrical supply source. The earth shall not be considered as an effcctive ground-fault current path.</p><p class="s704" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Ungrounded Systems.</p><p class="s1470" style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;"><span class="s704">(1) Grounding l£lectrical  Equipment.  </span>Non­ currentcarrying conuuctive materials enclosing electrical conductors or eguipment, or forming part of such equipment., shall be connected to earth in a manner that will limit the voltage imposed by lightning or unintentional <span style=" color: #3A3A3A;">contac</span><span style=" color: #696969;">t </span>with higher-voltage lines and limit the voltage to ground on these materials.</p><p class="s1471" style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 119%;text-align: justify;">FPN: See NFPA 780-2014, Standard for the fnstallation of Lightning Protection Systems, for informat<span style=" color: #696969;">i</span>on on installation of grounding and bonding for lightning protection systems.</p><p class="s1470" style="padding-top: 4pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;"><span class="s704">(2) Bonding ofElectrical Equipment. </span>Non-current­ carrying conductive materials enclosing electrical conductors or equipment, or fonning part of such equipment, shall be connected together and to the supply system grow1dcd equipment in a manner that <span style=" color: #3A3A3A;">creates </span>a low-impedance path for ground­ fault current that is capable of carrying the maximum fault current likely to be imposed on it.</p><p class="s1470" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;"><span class="s704">(3) Bonding of Elcctricolly Conductive Materials and Other Equipment. </span>Electrically <span style=" color: #3A3A3A;">conductive </span>materials <span class="s704">that </span>are likely to become energized shall be connected together and to the supply system grounded equipment in a manner that creates <span style=" color: #3A3A3A;">a </span>low-impedance path for ground-fault current that is capable of carrying Lhe maximum fault current likely to be imposed on it.</p><p class="s1490" style="padding-top: 1pt;padding-left: 127pt;text-indent: 0pt;text-align: left;">Table 2.50.1.3 Additional Grounding and Bonding Requirements</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:23.1438pt" cellspacing="0"><tr style="height:16pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1491" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Conductor/Equipment</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1491" style="padding-top: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Article</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1491" style="padding-top: 1pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Section</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Agricultural buildings</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 4pt;padding-left: 29pt;text-indent: 0pt;line-height: 11pt;text-align: left;">5.47.l.9 <span class="s1492">and </span>5.47.1.10</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Audio signal processing, amplification, and reproduction equipment</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6.40.1.7</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Branch circuits</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">2.10.1.5, 2.10,1.6, 4.6.1.3</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Cablebus</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3.70.2.51</p></td></tr><tr style="height:15pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Cable trays</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3.92</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 3pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3.92.2.51</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Capa�i_tors</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">4.60.1.10, 4.60.2.4</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Circuits and equipment operating at <span class="s1493">less </span>than <span class="s1494">50 </span>volts</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">7.20</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:18pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Communications circuits</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">8.0</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Community antenna television and radio distribution systems</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">8.20.3.l, 8.20.4.1, 8.20.4.4, 8.20.4.7</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Conductors for general wiring</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3.10</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Cranes and hoists</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6.10</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:26pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Electrically driven or controlled irrigation machines</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">6.75.ll(C), 6.75.<span style=" color: #6E6E6E;">1.1</span>2<span style=" color: #4B4B4B;">, </span>6.75.1.13,</p><p class="s1169" style="padding-top: 1pt;padding-left: 35pt;text-indent: 0pt;line-height: 11pt;text-align: left;">6.75.1.14 6.75.1.15</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Electric signs and outline lighting</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6.0</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Electrolytic cells</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6.68</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:26pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Elevators, dumbwaiters, escalators, moving walks, wheelchair !ills, and stairway chair</p><p class="s1497" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">lifts</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1169" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6.20</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Fixed electric heating equipment for pipelines and vessels</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">4.27.4.5, 4.27.6.4</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Flexible cords and cables</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">4.0.2.3, 4.0.2.4</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Floating buildings</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">5.53.3.1, 5.53.3.3, S.53.3.4</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Grounding-type receptacles, adapters, cord connectors, and attachment plugs</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">4.6.1.9</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Hazardous (classified) locations</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">5.0 - 5.17</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Health care.facilities</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">5.17</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">lnduction and dielectric heating equipment</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6.65</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">lndustrial machinery</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6.70</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Information technology equipment</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6.45.1.15</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">lntrinsically safe systems</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">5.4.1.50</p></td></tr><tr style="height:26pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Luminaircs and lighting equipment</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">4.10.5.1, 4.10.5.3, 4.10.5.7,</p><p class="s1169" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">4.10.14.5(8)</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Luminaires, lampholders, and lamps</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">4.10</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Marinas and boatyards</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">5.55.1.15</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Mobile homes and mobile home park</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">5.50</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Motion pictureand television studios and similar locations</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">5.30.2.10, 5.30.6.4</p></td></tr><tr style="height:18pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Motors, motor circuits, and controllers</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">4.30</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Natural and artificially made bodies of water</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">6.82</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 3pt;padding-left: 38pt;text-indent: 0pt;line-height: 11pt;text-align: left;">6.82.3.1 - 6.82.3.4</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Network powered broadband communications circuits</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1169" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">8.30.3.4, 8.30.4.1, 8.30.4.7</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-left: 3pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Optical fiber cables            <span class="s1498">, </span><span class="s1499">.....</span></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1169" style="padding-top: 5pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">7.70.4.1</p></td></tr><tr style="height:18pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Outlet, device, <span class="s218">pull, </span>and junction boxes; conduit bodies; andfittings</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1169" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3.14.1.4, 3.14.2.11</p></td></tr><tr style="height:17pt"><td style="width:323pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Over 600 volts, nominal, underground wiring methods</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1169" style="padding-top: 5pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3.0.2.20(C)</p></td></tr></table><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1180" style="text-indent: 0pt;text-align: right;">continues</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 42pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="681" height="1" alt="image" src="Image_102.png"/></span></p><p class="s486" style="padding-left: 42pt;text-indent: 0pt;text-align: left;">Table 2.50.1.3 (Continued)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:42.4058pt" cellspacing="0"><tr style="height:17pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1228" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Conductor/Equipment</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1228" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Article</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1228" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Section</p></td></tr><tr style="height:17pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Panclboard�</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">4.8.3.<span style=" color: #7C7C7C;">1</span>1</p></td></tr><tr style="height:17pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Pipe organs</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6.50</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Radio and television equipment</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">8.10</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Receptacles and cord connectors</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">4.6.1.3</p></td></tr><tr style="height:17pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Recreational vehicles and recreational vehicle parks</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">5.51</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Services</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1109" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">2.30</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:18pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Solar photovoltaic systems</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;line-height: 11pt;text-align: left;">6.90.5.1 - 6.90.5.5, <span class="s1501">6,90.5.7</span></p></td></tr><tr style="height:17pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Swimming pools, fountains, and similar installations</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6.80</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Switchboards and panclboards</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">4.8.1.3</p></td></tr><tr style="height:17pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-left: 4pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Switches                             <span class="s1502">.</span></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1109" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">4.4.1.12</p></td></tr><tr style="height:18pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Theakrs, audience areas of motion picture and television studios, and similar locations</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">5.20.7.1</p></td></tr><tr style="height:17pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Transformers and tmnsformcr vaults</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">4.50.1.10</p></td></tr><tr style="height:15pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Use and identificationof grounded conductors</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1119" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2.0</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:321pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">X-ray equipment</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1080" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">6.60</p></td><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">5.17.5.8</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s18" style="padding-top: 2pt;padding-left: 68pt;text-indent: -17pt;text-align: justify;">(<b>4) Path for Fault Current. </b>Electrical equipment, wiring, and other electrically conductive material likely to become energized shall be installed in a manner that creates a low-impedance circuit from any point on the wiring system to the electrical supply source to facilitate the operation of &#39;overcurrcnt devices should a second ground fault from a different phase occur on the wiring system. The earth shall not be considered as an effective fault-current path.</p><p class="s486" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">2.50.1.6 Objectionable Current.</p><p class="s486" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(A) Arrangement  to Prevent Objectionable Current. <span class="s18">The grounding of electrical systems, circuit conductors, surge arresters, surge-protective devices, and conductive nonnally non-current-carrying metal parts of equipment shall be installed and arranged in a manner that will prevent objectionable current.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(B) Alterations to Stop Objectionable Current. <span class="s18">If the use of multiple grounding connections results in objectionable current and the requirements of</span></p><p class="s18" style="padding-left: 41pt;text-indent: 0pt;text-align: justify;">2.50.l .4(A)(5) or (B)(4) are met, one or more of the following alterations shall be permitted:</p><p class="s57" style="padding-top: 6pt;padding-left: 68pt;text-indent: -18pt;text-align: left;">(1) <span class="s18">Discontinue one or more but not all of such grounding connections.</span></p><p class="s57" style="padding-top: 6pt;padding-left: 67pt;text-indent: -17pt;text-align: left;">{2) <span class="s18">Change the locations of the grc;mnding connections.</span></p><p class="s57" style="padding-top: 6pt;padding-left: 67pt;text-indent: -18pt;text-align: left;">(3) <span class="s18">Interrupt the continuity of the conductor or conductive pathcausing theobjectionable current.</span></p><p class="s45" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">(4) <span class="s18">Take other suitable remedial andapproved action.</span></p><p class="s486" style="padding-top: 3pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C) Temporary Currents Not Classified as Objectionable Currents. <span class="s18">Temporary currents resulting from abnormal conditions, such as ground faults, shall not be classified as objectionable current for the purposes specified </span>in <span class="s18">2.50.l.6(A) and (B).</span></p><p class="s486" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(D) Limitations to Permissible Alterations. <span class="s18">The provisions of this section shall not be considered as pennitting electronic equipment from being operated on ac systems or branch circuits that arc not connected to an equipment grounding conductor as required by this article. Currents that introduce noise or data errors in electronic equipment shall not be considered the objectionable currents addressed in this section.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">{E)  Isolation  of  Objectionable  Direct-Current Ground Currents. <span class="s18">Where isolation of objectionable de ground currents from cathodic protection systems is required, a listed ac coupling/de isolating device shall be permitted in the equipment grounding conductor path to provide an effective return path for ac ground­ fault current while blocking de current.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.50.1.8 Connection of Grounding and Bonding Equipment.</p><p class="s486" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">{A) Permitted Methods. <span class="s18">Equipment grounding conductors, grounding electrode conductors, and bonding jumpers shall be connected by one or more of the following means:</span></p><p class="s18" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(1) Listed pressure connectors</p><p class="s18" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(2) Tenninal bars</p><p class="s18" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 94%;text-align: left;">(3) Pressure connectors listed as grounding and bonding equipment</p><p class="s441" style="padding-top: 1pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(4) Exothermic welding process</p><p class="s660" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 94%;text-align: left;">(5) <span class="s1191">Machine screw-type fasteners that engage not less than two threads or are secured with a nut</span></p><p class="s660" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 91%;text-align: left;">(6) <span class="s1191">Thread-forming machine screws that engage not less than </span>two <span class="s1191">threads in the enclosure</span></p><p class="s441" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(7) Connections that are <span class="s768">part </span>of a listed assembly</p><p class="s441" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(8) Other listed means</p><p class="s440" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(B) Methods· Not Permitted. <span class="s441">Connection devices or fittings that depend solely on solder shall not be used.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">2.50.1.10 Protection ot·Ground Clamps and Fittings. <span class="s441">Ground clamps or other fittings exposed to physical damage shall he enclosed in metal, wood, or equivalent protective covering.</span></p><p class="s440" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">2.50.1.12 Clean Surfaces. <span class="s441">Nonconductive coatings (such as paint, lacquer, and enamel) on equipment to be grounded shall be removed from threads and other contact surfaces to ensure good electrical continuity or be connected by means of fittings designed so as to make such removal unnecessary.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 90pt;text-indent: 0pt;text-align: justify;">2.50.2 System Grounding</p><p class="s440" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">2.50.2.1 Alternating-Current Systems  to Be Grounded. <span class="s441">Alternating-current systems shall be grounded as provided for in 2.50.2.l(A), (B), (C), or</span></p><p class="s441" style="padding-left: 27pt;text-indent: 0pt;text-align: justify;"><span class="s157">(D). </span>Other systems shall be permitted to be grounded. <span class="s1158">If </span>such systems are grounded, they shall comply with the applicable provisions of this article.</p><p class="s159" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN: An example of a system permitted to be grounded is a comer-grounded delta transformer C-Onncction. See 2.50.2.7(4) for conductor to <span class="s442">be </span>grounded.</p><p class="s440" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(A) Alternating-Current Systems of Less Than 50 Volts. <span class="s441">Alternating-current systems of less than 50 volts shall begrounded under anyof thefollowing conditions:</span></p><p class="s441" style="padding-top: 6pt;padding-left: 53pt;text-indent: -17pt;line-height: 94%;text-align: left;">(I) Wheresupplied bytransfonners, ifthetransfonner supply system exceeds 150 volts to ground</p><p class="s441" style="padding-top: 6pt;padding-left: 53pt;text-indent: -17pt;line-height: 94%;text-align: left;">(2) Wheresupplied bytransformers, ifthe transformer supply system is ungrounded</p><p class="s441" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">(3) Where installed outside as overhead conductors</p><p class="s440" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(B) Alternating-Current Systems of 50 Volts to 1000 Volts. <span class="s441">Alternating-current systems of 50 volts to I000 volts that supply premises wiring and premises wiring systems shall be grounded under any of the following conditions:</span></p><p class="s441" style="padding-top: 7pt;padding-left: 52pt;text-indent: -16pt;text-align: justify;">(I) Where the system can be grounded so that the maximum voltage to growid on the ungrowided conductors does not exceed 150 volts   •</p><p class="s441" style="padding-top: 7pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(2) Where the system is 3-phase, 4-wire, wye connected in which the neutral conductor is used as a circuit conductor</p><p class="s441" style="padding-top: 2pt;padding-left: 54pt;text-indent: -18pt;text-align: justify;">(3) Where the system is 3-phase, 4-wire, delta connected in which the midpoint of one phase winding is used as a circuit conduc<span style=" color: #4F4F4F;">t</span>or</p><p class="s440" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(C) Alternating-Current Systems of over 1000 Volts. <span class="s441">Alternating-current systems supplying mobile or portable equipment shall be grounded as specified in 2.50.10.9. Where supplying other than mobile or portable equipment, such systems shall be pcnnitted to be grounded.</span></p><p class="s440" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(D) Impedance Grounded  Neutral  Systems. <span class="s441">Impedance grounded neutral systems shall be grounded in accordance with 2.50.2.17 or 2.50.10.8.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.50.2.2 Alternating-Current Systems of 50 Volts to 1000 Volts Not Required to Be Grounded.</p><p class="s440" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(A) General. <span class="s441">The following ac systems of 50 volts to 1000 volts shall be permitted to be grounded but shall not be required to be grounded:</span></p><p class="s441" style="padding-top: 6pt;padding-left: 53pt;text-indent: -18pt;text-align: justify;">(1) Electrical systems used exclusively to supply industrial electric furnaces for melting, refining, tempering, and the like</p><p class="s441" style="padding-top: 6pt;padding-left: 53pt;text-indent: -17pt;text-align: justify;">(2) Separately derived systems used exclusively for rectifiers that supply only adjustable-speed industrial drives</p><p class="s135" style="padding-top: 6pt;padding-left: 53pt;text-indent: -18pt;text-align: justify;">(3) <span class="s1191">Separately derived  systems supplied  by transformers that have a primary voltage rating of 1000 volts or less, provided that all the following conditions are met:</span></p><p class="s441" style="padding-top: 7pt;padding-left: 62pt;text-indent: -17pt;text-align: justify;">a. The system is used exclusively for control circuits.</p><p class="s441" style="padding-top: 7pt;padding-left: 61pt;text-indent: -16pt;text-align: justify;">b. The conditions of maintenance and supervision ensure that only qualified persons service the installation.</p><p class="s441" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">c. Continuity of control power is required.</p><p class="s441" style="padding-top: 7pt;padding-left: 52pt;text-indent: -17pt;text-align: left;">(4) Other systems that are not required to be grounded in accordance with the requirements of</p><p class="s441" style="padding-left: 52pt;text-indent: 0pt;line-height: 13pt;text-align: left;">2.50.2.l(B)</p><p class="s440" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(B) Ground Detectors. <span class="s441">Ground detectors shall be installed in accordance with 2.50.2.2(8)(1) and (B)(2).</span></p><p class="s441" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(I) Ungrounded ac systems as pennitted in 2.50.2.2(A)(l) through (A)(4) operating at not less than 115 volts and at I000 volts or less shall have ground detectors installed on the system.</p><p class="s441" style="padding-top: 6pt;padding-left: 51pt;text-indent: -18pt;text-align: justify;">(2) The ground detection sensing equipment shall be connected as close as practicable to <b>where </b>the system receives its supply.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="681" height="1" alt="image" src="Image_103.png"/></span></p><p class="s187" style="padding-top: 3pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">(C) <span class="s806">Marking. </span><span class="s18">Ungrounded systems shall be legibly marked &quot;Caution: Ungrounded System Operating --</span></p><p class="s18" style="padding-left: 44pt;text-indent: 28pt;text-align: justify;">Volts Between Conductors&quot; at the source or first disconnecting means of the system. The marking shall be of sufficient durability to withstand the environment involved.</p><p class="s486" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">2.50.2.3 Circuits Not to Be Grounded. <span class="s18">The following circuits shall not be grounded:</span></p><p class="s18" style="padding-top: 7pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">(I) Circuits for electric cranes operating over combustible fibers in Class <span class="s804">1H </span>locations, as provided in 5.3.3.56</p><p class="s18" style="padding-top: 7pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">(2) Circuits in health care facilities &lt;1s provided in</p><p class="s18" style="padding-left: 66pt;text-indent: 0pt;text-align: left;">5.17.4.2 and 5.17.7.1</p><p class="s18" style="padding-top: 7pt;padding-left: 66pt;text-indent: -17pt;text-align: left;">(3) Circuits for equipment within electrolytic cell working zone as provided in Article 6.68</p><p class="s18" style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;text-align: left;">(4) Secondary circuits oflighting systems asprovided in <span class="s487">4.l l. </span>l.6(A)</p><p class="s18" style="padding-top: 6pt;padding-left: 67pt;text-indent: -17pt;text-align: left;">(5) Secondary circuits oflighting systems asprovided in 6.80.2.7(A)(2).</p><p class="s18" style="padding-top: 7pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">(6) Class 2 load side circuits for suspended ceiling low-voltage power grid distribution systems as provided in 3.93.2.51 (B)</p><p class="s486" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">2.50.2.5 Grounding Service-Supplied Alternating­ Current Systems.</p><p class="s486" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(A) System Grounding Connections. <span class="s18">A premises wiring system supplied by a grounded ac service shall have a grounding electrode conductor connected to the grounded service conductor, at each service, in accordance with 2.50.2.5(A)(l) through (A)(5).</span></p><p class="s486" style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">(1) General. <span class="s18">The grounding electrode conductor connection shall be made at any accessible point from the load end of the overhead service conductors, seIYice drop, underground seJYice conductors, or seIYice lateral to, including the terminal or bus to which the grounded service conductor is connected at the service disconnecting means.</span></p><p class="s678" style="padding-top: 5pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">FPN: See definitions of <span class="s489">Service Conductors, Overhead; Service Conductors, Underground; Service Drop; </span>and <span class="s489">Service Lateral </span>in Article <span class="s679">I.I.</span></p><p class="s486" style="padding-top: 8pt;padding-left: 65pt;text-indent: -16pt;text-align: justify;">(2) Outdoor Transformer. <span class="s18">Where the transfonner supplying the service is located outside the building, at least one additional grounding connection shall be made from the grounded service conductor to a grounding electrode, either at the transformer or elsewhere outside the building.</span></p><p class="s19" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Exception: The additional grounding  electrode conductor connection shall not be made on high­ impedance grounded neutral systems. The .1ystem shall meet the requirements of 2.<span style=" color: #363636;">50.2.17,</span></p><p class="s18" style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(I) <b>Dual-Fed Services. </b><span class="s45">For </span><span style=" color: #363636;">services </span>that arc dual fed (double ended) in <span class="s487">a </span>common enclosure or grouped together in separate <span style=" color: #363636;">enclosures </span>and employing a secondary tie, a single grounding electrode conductor connection <span class="s20">to </span><span style=" color: #363636;">the </span>tie <span style=" color: #363636;">point </span>of the grounded conductor(s) from each power source shall be permitted.</p><p class="s486" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(2) Main Bonding Jumper as Wire or Busbar.</p><p class="s18" style="padding-left: 59pt;text-indent: 0pt;text-align: justify;">Where the main bonding jumper specified in</p><p class="s18" style="padding-left: 59pt;text-indent: 0pt;text-align: justify;">2.50.2.9 is a wire or bus-bar and is installed from the grounded conductor terminal bar <span style=" color: #363636;">or </span>bus <span class="s20">to </span>the equipment grounding terminal bar or bus in the service equipment, the grounding electrode conductor shall be permitted to be <span style=" color: #363636;">connected </span>to the equipment grounding terminal, bar, or bus to which the main bonding jumper is connected.</p><p class="s18" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;"><b>(3) Load-Side Grounding Connections. </b>Agrounded conductor <span style=" color: #363636;">shall </span>not be connected to normally non-currentcarrying metal parts <span style=" color: #363636;">of </span>equipment, to equipment grounding conductor(s), or be reconnected to ground on the load side of <span style=" color: #525252;">t</span>he seJYice disconnecting means except as <span style=" color: #363636;">otherwise </span>permitted in this article.</p><p class="s678" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: See 250.30 for separately deri-ved systems, 2.50.2.13 for connections at separa!e buildings or structures, and 2.50.<span style=" color: #363636;">7</span><span style=" color: #626262;">.1</span>3 for use of the grounded circuit conductor for grounding equipment.</p><p class="s18" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(B) Main Bonding Jumper. </b>For a grounded system, an unspliced main bonding jumper shall be used to connect the equipment grounding conductor(s) and the service­ disconnect enclosure to the grounded conductor within the enclosure for each service disconnect in <span style=" color: #363636;">accordance </span>with 2.50.2.9.</p><p class="s19" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Exception No. 1: Where rrwre than one service disconnecting means is located inan assembly listed.for use as service equipment, an unspliced main <span style=" color: #363636;">bonding </span>jumper shall bond the grounded conductor(s) to the assembly enclosure.</p><p class="s19" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Exception No. 2: Impedance grounded neutral system� shall be permitted to be connected as provided in</p><p class="s19" style="padding-left: 32pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">2.50.2.17 and 2.50.10.8.</p><p class="s486" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Grounded Conductor Brought <span class="s801">to </span>Service Equipment. <span class="s18">Where an ac system operating at 1 000 volts or less is grounded at any point, the grounded conductor(s) sholl be routed with tbe ungrounded conductors to each service disconnecting means and shall be connected to each disconnecting means</span></p><p class="s1504" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">grounded conductor(s) terminal or bus. Amain bonding jumper shall connect the grounded conductor(s) to each service disconnecting means enclosure. The grounded conductor(s) shall be installed in accordance with 2.50.2.S(C)(l) through (C)(4).</p><p class="s1505" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">Exception: Where two or more service disconnecting means are located in a single assembly listed for use as service eq�ipment, it shall be permitted to connect the grounded conductor(s) to the assembly common grounded conductor(s) terminal or bus. The assembly shall include a main bonding jumper for connecting the grounded conductor(s) to the assembly enclosure.</p><p class="s1506" style="padding-top: 5pt;padding-left: 51pt;text-indent: -18pt;text-align: justify;">(1) Sizing for a Single Raceway, <span class="s1504">The grounded conductor shall not be smaller than specified in Table 2.50.5.13(C)(l).</span></p><p class="s1504" style="padding-top: 7pt;padding-left: 51pt;text-indent: -18pt;text-align: justify;"><b>(2) Parallel Conductors inTwoorMoreRaceways. </b>If the ungrounded service-entrance conductors are installed in parallel in two or more raceways or cables, the grounded conductor shall also be installed <span class="s1507">in </span>parallel. The size of the grounded conductor ineach raceway or cable shall be based on the total cross-sectional area of the parallel ungrounded conductors in the raceway or cable, as indicated in 2.50.2.5(C)(l), but not smaller than 50 rnm<span class="s1508">2</span><span class="s1509">.</span></p><p class="s1510" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: left;">FI&#39;N: See 3.10.2.l(H) for grounded conductors connected in parallel.</p><p class="s1506" style="padding-top: 6pt;padding-left: 51pt;text-indent: -17pt;text-align: justify;">(3) Delta-Connected Service.  <span class="s1504">The  grounded conductor of a 3•phase, 3-wire delta service shall have an ampacity not less than that of the ungrounded conductors.</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 51pt;text-indent: -17pt;text-align: justify;">(4) High Impedance. <span class="s1504">The grounded conductor on a high-impedancegrounded neutral system shall be grounded in accordance with 2.50.2.17.</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(D) Grounding Electrode Conductor. <span class="s1504">A grounding electrode conductor shall be used to connect the equipment  grounding  conductors,  the  service­ equipment enclosures, and, where the system is grounded, the grounded service conductor to the grounding electrode(s) required. by Part 2.50.3. This conductor shall be sized in accordance with 2.50.3.17.</span></p><p class="s1504" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">High-impedance grounded neutral system connections shall be made as covered in 2.50.2.17.</p><p class="s1504" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;"><b>(E) Ungrounded System Grounding Connections. </b>A premises wiring system that is supplied by <span class="s1511">a� </span>ac service that is ungrounded shall have, at each service, a grounding electrode conductor connected to the grounding electrode(s) required by Part 2.50.3. The grounding electrode conductor shall be connected</p><p class="s1504" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">to a metal enclosure of the service conductors at any accessible point from the load end of the overhead service conductors, service drop, underground service conductors, or service lateral to <span style=" color: #2B2B2B;">the </span>service disconnecting means.</p><p class="s1504" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;"><b>2.50.2.</b>7 <b>Conductor to Be Grounded </b>- <b>Alternating­ Currcnt Systems. </b>For ac premises wiring systems, <span style=" color: #2B2B2B;">the </span>conductor to be grounded shall be as specified in <span style=" color: #2B2B2B;">the </span>following:</p><p class="s1504" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(1) Single-phase, 2-wire - one conductor</p><p class="s1504" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(2) Single-phase, 3-wire - the neutral conductor</p><p class="s1504" style="padding-top: 7pt;padding-left: 51pt;text-indent: -18pt;text-align: left;">(3) Multiphase systems having one wire common to all phases -  the neutral conductor</p><p class="s1504" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">(1) Multiphase systems where one phase <span style=" color: #2B2B2B;">is </span>grounded</p><p class="s1504" style="padding-left: 51pt;text-indent: 0pt;text-align: left;">- one phase conductor</p><p class="s1504" style="padding-top: 7pt;padding-left: 51pt;text-indent: -17pt;text-align: left;">(2) Multiphase systems in which one phase is used as in (2) -  the neutral conductor</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1506" style="padding-left: 24pt;text-indent: 0pt;text-align: justify;">2.50.2.9 Main Bonding Jumper and System Bonding Jumper. <span class="s1504">For a grounded system, main bonding jumpers and system bonding jumpers shall be installed as follows:</span></p><p class="s1504" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;"><b>(A) Material. </b>Main bonding jumpers and system bonding jumpers shall be of copper or other corrosion­ resistant material. Amain bonding jumper and a system bonding jumper shall be a wire, bus<span style=" color: #464646;">, </span>screw, or similar suitable conductor.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="61" alt="image" src="Image_104.png"/></span></p><p class="s1504" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;"><b>(B) Construction. </b>Where a main bonding jumper or a system bonding jumper is a screw only, the screw <span style=" color: #2B2B2B;">shall </span>be identified with a green finish that shall be visible with the screw installed.</p><p class="s1504" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(C) <b>Attachment. </b>Main bonding jumpers and system bonding jumpers shall be connected in the manner specified by the applicable provisions of 2.50.1.8.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="4" height="295" alt="image" src="Image_105.png"/></span></p><p class="s1506" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(D) Size. <span class="s1504">Main bonding jumpers and system bonding jumpers shall be sized in accordance with 2.50.2.9(D)</span></p><p class="s1504" style="padding-left: 25pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">(1) through (D)(3).</p><p class="s1506" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(1) General. <span class="s1504">Main bonding jumpers and system</span></p><p class="s1504" style="padding-left: 52pt;text-indent: -5pt;text-align: justify;">••bonding jumpers shall not be <span style=" color: #2B2B2B;">smaller </span>than specified in Table 2.50.5.l 3(C)(l).</p><p class="s1506" style="padding-top: 7pt;padding-left: 52pt;text-indent: -18pt;text-align: justify;">(2) Main Bonding Jumper for Service with More Than One Enclosure. <span class="s1504">Where a service consists of more than a single enclosure as permitted in 230.6.2(A), the main bonding jumper for each enclosure shall </span>be <span class="s1504">sized in accordance with 2.50.2.9(D)(l) based on the largest ungrounded service conductor serving that enclosure.</span></p><p class="s905" style="padding-top: 5pt;padding-left: 64pt;text-indent: -18pt;text-align: justify;">(3) Separately Derived System with <span class="s1512">More </span>Than <span class="s1512">One </span>Enclosure. <span class="s121">Where a separately derived system supplies more than a single enclosure, the system bonding jumper for each enclosure shall be sized in accordance with 2.50.2.9(D)(1) based on the largest ungrounded feeder conductor serving that enclosure, or a single system bonding jumper shall be installed at the source and sized in accordance with 2.50.2.9(0){1) based on the equivalent size of the largest supply conductor determined by the largest sum of the areas of the corresponding conductors of each set.</span></p><p class="s120" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">2.50.2.11 <span class="s1513">Grounding Separately DerivedAiternating­ </span>Current <span class="s1513">Systems. </span><span class="s121">In addition to complying with 2.50.2.ll(A) for grounded systems, or as provided in 2.50.2.11</span><span class="s424">(B) </span><span class="s121">for ungrounded systems, scparntely derived systems shall comply with 2.50.2.1, 2.50.2.2, 2.50.2.3, or 2.50.2.7, as applicable. Multiple separately derived systems that are connected in parallel shall be installed in accqrdance with 2.50.2.11.</span></p><p class="s382" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;line-height: 107%;text-align: justify;">f,&#39;PN No. <span class="s694">!: </span>An alternate ae power source, such as an on-site generator, is nol a separately derived system if the grounded conductor is solidly interconnected to a service-supplied system grounded conductor. An example of such a situation is where alternate source transfer equipment docs not include a switching action in the grounded conductor and allows it to remain solidly connected to the service-supplied grounded conductor when the alternate source is operationo.l and supplying the load served.</p><p class="s382" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN No. 2: See 4.45.1.13 for the minimum size of conductors that carry fault currcut.</p><p class="s120" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(A) Grounded Systems. <span class="s121">Aseparately derived ac system that is grounded shall comply with 2.50.2.11(A)(l) through (A)(8). Except as otherwise permitted in this article, a grounded conductor shall not be connected to normally non-current-carrying metal parts of equipment, be connected to equipment grounding conductors, or be reconnected to ground on the load side of the system bonding jumper.</span></p><p class="s382" style="padding-top: 5pt;padding-left: 46pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: See 2.50.2.13 for connections at separate buildings or structures and 2.50.7.13 for use of the grounded circuit conductor for grounding equipment.</p><p class="s1514" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;line-height: 124%;text-align: justify;">Exception:  Impedance  grounded  neutral  system grounding connections shall be made as specified in</p><p class="s1514" style="padding-left: 38pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">2.50.2.17 or 2.50.10.8, as applicable.</p><p class="s392" style="padding-top: 7pt;padding-left: 64pt;text-indent: -17pt;text-align: justify;">(I) <span class="s120">System Bonding Jumper. </span><span class="s423">An </span><span class="s121">unspliced system bonding jumper shall comply with 2.50.2.9(A) through (D). This connection shall be made at any single point on the separately derived system from the source to the first system disconnecting means orovercurrent device, oritshall be made at the source of aseparately derived system that has no disconnecting means or overcurrent devices,</span></p><p class="s121" style="padding-top: 5pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">in accordance with 2.50.2.ll(A)(l)(a) <span style=" color: #343434;">or </span>(b). The system bonding jumper shall remain within the enclosure where it originates. If the source is located outside the building or structure supplied, a system bonding jumper shall be installed at the grounding electrode connection in compliance with 2.50.2.l l(C).</p><p class="s1514" style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;line-height: 120%;text-align: justify;">Exception No. 1: For systems installed in accordance with 45.0.1.6, a single  system  bonding  jumper connection to the tie point of the grounded circuit conductors from each power source shall be permitted.</p><p class="s1514" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception No. 2: <span class="s1515">If </span>a building or strncture is supplied by u feeder.from an outdoor separately derived system,</p><p class="s1514" style="padding-top: 1pt;padding-left: 30pt;text-indent: -3pt;line-height: 117%;text-align: justify;">.u system hondingjumper at both the source and the.first disconnecting means shall be permitted if doing so does not establisha parallel <span style=" color: #343434;">path </span>for the grounded conductor. <span class="s1515">ff </span>a grounded conductor is used in this manner, it shall not be smaller than the size specified for the system honding jumper but shall not be required to be larger than the ungrounded conductor(J). For the purposes of this exception, connection through the earth shall not be considered as providing <span class="s1517">a </span>parallel path.</p><p class="s1514" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 120%;text-align: justify;">Exception No. 3: The size of the system <span style=" color: #343434;">bonding </span>jumper for a system that supplies a Class 1, Class 2, or Class 3 circuit, and is derived from a transformer rated not</p><p class="s1514" style="padding-left: 30pt;text-indent: -2pt;line-height: 120%;text-align: justify;">_more than 1000 volt-amperes; shall not be smaller than the derived ungrounded conductors and shall not be smaller than 2.0 mm<span class="s1518">2</span> (1.6 mm dia.) copper or 3.5 mm<span class="s1518">2</span> (2.0 mm dia.) aluminum.</p><p class="s1514" style="padding-top: 4pt;padding-left: 66pt;text-indent: -18pt;text-align: justify;">(a) installed at the Source. <span class="s121">The system bonding jumper shall connect the grounded conductor to the supply-side bonding jumper and the normally non-current-carryingmetalenclosure.</span></p><p class="s1514" style="padding-top: 7pt;padding-left: 67pt;text-indent: -18pt;text-align: justify;">(b) Installed at the First Disconnecting Means. <span class="s121">The system bonding jumper shall connect the grounded conductor to the supply-side bonding jumper, the disconnecting means enclosure, and the equipment grounding conductor(s).</span></p><p class="s120" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(2) Supply-Side Bonding Jumper. <span class="s121">If the source of a separately derived system and the first disconnecting means are located in separate enclosures, a supply-side honding jumper shall be installed with the circuit conductors from the source enclosure to the first disconnecting means. A supply-side bonding jumper shall not be required to be larger than the derived ungrounded conductors. Thesupply-side bondingjumper shall be permitted to be of nonflexible metal raceway type or of the wire or bus type as follows:</span></p><p class="s392" style="padding-top: 2pt;padding-left: 62pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(a) A supply-side bonding jumper of the wire type shall comply with 2.50.5.13(C), based on the size of the derived ungrounded conductors.</p><p class="s392" style="padding-top: 6pt;padding-left: 62pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(b) A supply-side bonding jumper of the bus type shall have a cross-sectional area not smaller than <span class="s872">a </span>supply-side bonding jumper of the wire type as dete,mined in 2.50.5.l 3(C).</p><p class="s1358" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception: A !upply-side bonding jumper shall not be required hetween enclosures for installations made in compliance with 2.50.2.11(A)(l), Exception No. 2.</p><p class="s120" style="padding-top: 5pt;padding-left: 52pt;text-indent: -18pt;line-height: 109%;text-align: justify;">(3) Grounded Conductor. <span class="s392">If a grounded conductor is installed and the system bonding jumper connection is not located at the source, 2.50.2.1l(A)(3)(a) through (A)(3)(d) shall apply.</span></p><p class="s1358" style="padding-top: 5pt;padding-left: 61pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(a) Sizing <span class="s1360">jar </span>a Single Raceway. <span class="s392">The grounded conductor shall not be smaller than specified in Table 2.50.5.13(C)(l).</span></p><p class="s1358" style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(h) Parallel Conductors in Two or More Raceways. <span class="s392">If the ungrounded conductors are installed in parallel in two or more raceways, the grounded conductor shall also be installed in parallel. The size of the grounded conductor in each raceway shall be based on the total area in square millimeter of the parallel derived ungrounded conductors in the raceway as indicated in</span></p><p class="s392" style="padding-left: 62pt;text-indent: 0pt;line-height: 109%;text-align: justify;">2.50.2.ll(A}(3)(a), but not smaller than 50 mm<span class="s1519">2</span><span class="s1520">.</span></p><p class="s382" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">FPN: <span class="s431">See </span>3.10.2.l(II) for grounded conductors com1cctcd <span class="s431">in</span></p><p class="s382" style="padding-top: 1pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">parallel.</p><p class="s1358" style="padding-top: 7pt;padding-left: 62pt;text-indent: -18pt;line-height: 109%;text-align: justify;">(c) Delta-Connected  System.  <span class="s392">The grounded conductor of a 3-phase, 3-wire delta system shall have an ampacity not less than that of the ungrounded conductors.</span></p><p class="s1358" style="padding-top: 6pt;padding-left: 62pt;text-indent: -18pt;line-height: 109%;text-align: justify;">(d) Impedance Grounded System. <span class="s392">The grounded conductor of an impedance grounded neutral system shall be installed in accordance with</span></p><p class="s392" style="padding-left: 62pt;text-indent: 0pt;text-align: justify;">2.50.2.17 or 2.50.l 0.8, as applicable.</p><p class="s120" style="padding-top: 7pt;padding-left: 52pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(4) Grounding Electrode. <span class="s392">The building or structure grounding electrode system shall be used as the grounding electrode for the separately derived system. If located outdoors, the grounding electrode shallbeinaccordance with2.50.2. </span>l<span class="s392">l(C).</span></p><p class="s1358" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Exception: If a separately derived systenr°tiriginates in equipment that <span class="s1360">is </span>listed and identified as suitable for use as service equipment, the grounding electrode 11sed for the service or feeder equipment shall be perinitted to be used as the grounding electrode for the separately derived system.</p><p class="s431" style="padding-top: 1pt;padding-left: 34pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s382">FPN No. </span>I: See 2.50.5.15(D) <span class="s402">for </span>bonding requirements <span class="s382">for interior metal water piping in the area served by separately </span>derived <span class="s382">systems.</span></p><p class="s382" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN No. 2: Sec 2.50.3.l <span class="s431">and </span>2.50.3.9 for requiremen<span style=" color: #545454;">t</span>s for bonding all electrodes together iflocated a<span style=" color: #666;">t </span>the same building or structure.</p><p class="s120" style="padding-top: 7pt;padding-left: 51pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(5) Grounding  Electrode Conductor, Single Separately Derived System. A <span class="s392">grounding electrode conductor </span>for <span class="s392">a single separately derived system shall be sized in accordance with</span></p><p class="s392" style="padding-left: 51pt;text-indent: 0pt;line-height: 109%;text-align: justify;">2.50.3.17 for the derived ungrounded conductors. It shall be used to connect the grounded conductor of the derived system to the grounding electrode in accordance with 2.50.2.ll(A)(4), or as permitted in 2.50.3.l9(C)(l) and (2). This connection shall be made at the same point on the separately derived system where the system bonding jumper is connected.</p><p class="s1358" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception No. 1: If the .&#39;Jystem bonding jumper spec/fied in 2.50.2.Il(A)(l) is a wire or busbar, it shall be permitted to connect the grounding <span style=" color: #343434;">electrode conductor </span>to the equipment grounding terminal, bar, or bus if the equipment grounding terminal, bar, or bus is of sufficient size for the separately derived system.</p><p class="s1358" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Exception No. 2: If the source of a separately derived system is located within equipment listed and identified as suitable for use as seniice equipment; the grounding electrode conductor from the service or feeder equipment to the grounding electrodeshall be permitted as the grounding electrode conductor for the separately derived �ystem, provided that the grounding electrode conductor is of sufficient size for the separately derived system. <span class="s1360">If </span>the equipment grounding bus internal to the equipment is not smaller than the required grounding electrode conductor fM the separately derived system, the grounding electrode connection for the separately derived system shall be permitted to be made to the bus.</p><p class="s1358" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 3: A grounding electrode <span style=" color: #343434;">conductor </span>shall not be required for a system that supplies a Class I, Class 2, or Class 3 circuit and is derived from a transformer rated not more than 1000 volt-amperes, provided the grounded conductor is bonded to the transfonner frame or enclosure by a jumper sized in accordance with 2.50.2.JJ(A)(J), Exception No. 3, and the transformer frame or enclosure is grounded by one of the means specified <b>in </b>2.50.7.5.</p><p class="s120" style="padding-top: 6pt;padding-left: 52pt;text-indent: -16pt;line-height: 108%;text-align: justify;">(6) Grounding Electrode Conductor, Multiple Separately Derived Systems. <span class="s392">A common grounding electrode conductor for multiple separately derived systems shall be pennitted. If installed, the common grounding electrode</span></p><p class="s121" style="padding-top: 2pt;padding-left: 66pt;text-indent: 0pt;text-align: justify;">conductor shall be used to connect the grounded conductor of the separately derivedsystems to the grounding electrode as specified in 2.50.2.11(A) (4).Agroundingelectrode conductor tapshall then be installed from each separately derived system to the common grounding electrode conductor. Each tap conductor shall connect the grounded conductor of the separately derived system to the common grounding electrode conductor. This connection shall be made at the same point on the separately derived system where the system bonding jumper <span class="s912">is </span>connected.</p><p class="s394" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">Exception No. 1:<span class="s1304">ff</span>the system bondingjumper speci_fled in 2.50.2. JI(A)(]) is a wire or busbar, it shall be permitted to connect the grounding electrode conductor tap to the equipment grounding terminal, bar, or bus, provided the equipment grounding terminal, bar, or bus is of sufficient size for the separately derived system.</p><p class="s394" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">Exception No. 2: A grounding electrode conductor shall not be required for a system that supplies a Class I, Class 2, or Class 3 circuit and is derived from a transformer rated not more than 1 000 volt-amperes, provided the system grounded conductor is bonded to the transformer frame or enclosure by a jumper sized in accordan,ce with 2.50.2.11(A)(l), Exception No. 3, and the transformer frame or enclosure is grounded by one of the means specified in 2.50.7.5.</p><p class="s121" style="padding-top: 5pt;padding-left: 77pt;text-indent: -17pt;text-align: justify;">(a) <i>Common Grounding Electrode Conductor. </i>The common grounding electrode conductor shall be permitted to be one of the following:</p><p class="s121" style="padding-top: 6pt;padding-left: 86pt;text-indent: -18pt;text-align: justify;">(1) Aconductor of the wire type not smaller than 80 rnm<span class="s1411">2 </span>copper or 125 mm<span class="s1411">2 </span>aluminum</p><p class="s121" style="padding-top: 6pt;padding-left: 86pt;text-indent: -18pt;text-align: justify;">(2) A metal water pipe that complies with 2.50.3.19(C)(l)</p><p class="s121" style="padding-top: 6pt;padding-left: 87pt;text-indent: -18pt;text-align: justify;">(3) The metal structural frame of the building or structure that complies with 2.50.3.19(A)(2) or is connected to the grounding electrode system by a conductor that not smaller than 80 rnm<span class="s1390">2 </span>copper or 12.5 mm<span class="s1523">2</span> aluminum</p><p class="s121" style="padding-top: 6pt;padding-left: 78pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(b) <i>Tap Conductor Size. </i>Each tap conductor shall be sized in accordance with 2.50.3.17 based on the derived ungrounded conductors of the separately derived system it serves.</p><p class="s394" style="padding-top: 4pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">Exception: <span class="s1304">If </span>the source of a separately derived system is located within equipment listed and identified as suitable for use as service equipment, the grounding electrode conductor from the service or feeder equipment to the grounding electrode shall he permitted as the grounding electrode conductor</p><p class="s394" style="padding-top: 2pt;padding-left: 32pt;text-indent: -11pt;text-align: justify;"><span class="s121">- </span>for the separately derived system, provided that <span style=" color: #363636;">the </span>grounding electrode conductor is of&#39; sufficient size for the separately derived system. <span class="s1304">ff </span>the equipment grounding bus internal to the equipment is not smaller than the required grounding electrode conductor for the separately derived system, the grounding electrode</p><p class="s394" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">connection jar the separately derived system shall be permitted to be made to the bus.</p><p class="s121" style="padding-top: 6pt;padding-left: 64pt;text-indent: -17pt;text-align: justify;">(c) <i>Connections. </i>All tap connections to the common grounding electrode conductor shall be made at an accessible location by one of the following methods:</p><p class="s121" style="padding-top: 6pt;padding-left: 73pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(1) A connector listed as grounding and bonding equipment.</p><p class="s121" style="padding-top: 5pt;padding-left: 74pt;text-indent: -18pt;text-align: justify;">(2) Listed connections to aluminum or <span style=" color: #363636;">copper </span>busbars not smaller than 6 mm thick <span class="s1524">x </span><span style=" color: #363636;">50 </span>mm wide and of sufficient length to accommodate the number of terminations necessary for the installation. If aluminum busbars are used, the installation shall also comply with 2.50.3.15(A).</p><p class="s121" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">(3) The exothermic welding process.</p><p class="s121" style="padding-top: 7pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">Tap conductors shall be connected tothe <span style=" color: #363636;">common </span>grounding electrode conductor in such a manner that the common grounding electrode conductor remains without a splice or joint.</p><p class="s120" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(7) Installation. <span class="s121">The installation of all grounding electrode  conductors  shall  comply  with 2.50.3.15(A), (8), (C), and (E).</span></p><p class="s120" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(8) Bonding. <span class="s121">Structural steel and metal piping shall be connected to the grounded conductor of a separately derived system in accordance with 2.50.5.15(D).</span></p><p class="s120" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(B) Ungrounded Systems. <span class="s121">The equipment of an ungrounded separately derived system shall be grounded and bonded as specified in 2.50.2.ll(B)(l) through (B)(3).</span></p><p class="s120" style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(1) Grounding Electrode Conductor. <span class="s121">A grounding electrode conductor, sized in accordance with</span></p><p class="s121" style="padding-left: 59pt;text-indent: 0pt;text-align: justify;">2.50.3.17 for the largest derived ungrounded conductor (s) or set of derived ungrounded conductors, shall be used to connect the metal enclosures of the derived system to the grounding electrode asspecified in 2.50.2.1l(A)(S) or (6), as applicable. This connection shall be made at any point on the separately derived system from the source to the first system disconnecting means. If the source is located outside the building <span style=" color: #363636;">or </span>structure supplied, a grounding electrode</p><p class="s546" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">connection shall <span style=" color: #2D2D2D;">be made in compliance with</span></p><p class="s1525" style="padding-left: 32pt;text-indent: 0pt;text-align: left;">2.50.2.11(C).</p><p class="s546" style="padding-top: 5pt;padding-left: 32pt;text-indent: -17pt;text-align: justify;"><span class="s821">(2) </span><b>Grounding Electrode. </b>Except <span class="s1526">c:1s </span><span style=" color: #2D2D2D;">permitted </span>by <span class="s1527">2.50.2.15 for </span><span style=" color: #2D2D2D;">portable and vehicle-mounted </span><span style=" color: #505050;">generators, the grounding electrode </span><span style=" color: #606060;">shall </span>comply <span style=" color: #505050;">with </span><span class="s1528">2.50.2.1 l(A)(4).</span></p><p class="s1530" style="padding-top: 7pt;padding-left: 32pt;text-indent: -17pt;text-align: justify;"><span class="s318">(3) </span><span class="s821">Bonding Path and Conductor. </span><span class="s1529">A </span>supply-side <span style=" color: #414141;">bonding </span>jumper <span style=" color: #414141;">shall </span>be <span style=" color: #414141;">installed from the </span><span style=" color: #606060;">source </span>of <span class="s1533">a </span><span style=" color: #606060;">separately </span><span style=" color: #414141;">derived </span><span style=" color: #606060;">system </span>to <span style=" color: #606060;">the </span>first <span style=" color: #2D2D2D;">disconnecting means </span><span class="s821">in </span><span class="s820">compliance </span><span class="s546">with </span><span class="s1534">2.50.2.ll(A)(2).</span></p><p class="s546" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s1535">(C) </span><b>Outdoor Source. </b>If <span style=" color: #505050;">the source of </span><span style=" color: #606060;">the </span><span style=" color: #505050;">separately </span><span style=" color: #2D2D2D;">derived</span><span style=" color: #505050;">system </span><span style=" color: #2D2D2D;">islocated outside</span>the<span style=" color: #2D2D2D;">buildingorstructure </span><span style=" color: #505050;">supplied, </span>a <span style=" color: #2D2D2D;">grounding electrode connection shall </span>be made <span style=" color: #505050;">at the </span><span style=" color: #606060;">source </span><span style=" color: #505050;">location </span>to one <span style=" color: #505050;">or </span>more <span style=" color: #505050;">grounding </span>electrodes in <span style=" color: #2D2D2D;">compliance </span>with <span class="s1528">2.50.3.1. </span>In addition, <span style=" color: #2D2D2D;">the installation </span><span style=" color: #505050;">shall </span><span style=" color: #2D2D2D;">comply </span>with <span class="s1536">2.50.2.ll{A) </span><span style=" color: #505050;">for </span>grounded <span style=" color: #606060;">syst</span><span style=" color: #2D2D2D;">em</span><span style=" color: #606060;">s or </span><span style=" color: #505050;">with </span>2.50.2.1<span class="s1537">l(B) </span><span style=" color: #505050;">for </span>ungrounded <span style=" color: #505050;">systems.</span></p><p class="s888" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span style=" color: #2D2D2D;">Exception: The </span>grounding <span style=" color: #414141;">electrode  conductor </span>connection for impedance grounded neutral <span style=" color: #606060;">systems </span>shall <span style=" color: #606060;">comply </span>with 2.50.2.17 or 2.50./0.8, as <span style=" color: #414141;">applicable.</span></p><p class="s821" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">2.50.2.13 Buildings or Structures Supplied by <span style=" color: #414141;">a </span>Feeder(s) or Branch <span style=" color: #414141;">Circuit(s).</span></p><p class="s820" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(A) Grounding </b><span class="s554">Electrode. </span>Building(s) <span style=" color: #505050;">or structure(s) </span>supplied by feeder(s) or branch circuit(s) <span style=" color: #505050;">shall </span>have <span class="s894">a </span><span style=" color: #505050;">grounding electrode </span><span style=" color: #414141;">or grounding electrode </span><span style=" color: #505050;">system installed </span><span style=" color: #414141;">in accordance with Part 2.50.3. </span><span style=" color: #505050;">The </span><span style=" color: #414141;">grounding </span>electrode conductor(s) shall be <span style=" color: #505050;">connected </span><span style=" color: #414141;">in accordance </span>with <span style=" color: #414141;">2.50.2.B(B) </span><span style=" color: #505050;">or </span><span class="s1528">(C). </span>Where <span style=" color: #414141;">there </span>is no <span style=" color: #414141;">existing grounding  electrode,  the  grounding  </span><span style=" color: #606060;">electrode(s) </span>required <span style=" color: #414141;">in </span>2.50.3.1 <span style=" color: #606060;">shall </span>be <span style=" color: #414141;">installed.</span></p><p class="s888" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;"><span style=" color: #2D2D2D;">Exception: </span><span style=" color: #414141;">A </span>grounding <span style=" color: #414141;">electrode  </span>shall <span style=" color: #414141;">not </span>be required where <span style=" color: #414141;">only a </span>single branch circuit, including <span style=" color: #2D2D2D;">a multiwire bran</span><span style=" color: #606060;">c</span><span style=" color: #414141;">h circuit, </span>supplies <span style=" color: #2D2D2D;">th</span><span style=" color: #606060;">e </span><span style=" color: #414141;">building </span>or <span style=" color: #2D2D2D;">strnctur</span><span style=" color: #606060;">e </span><span style=" color: #414141;">and </span><span style=" color: #2D2D2D;">the </span>branch <span style=" color: #2D2D2D;">circuit includes </span>an equipment <span style=" color: #414141;">grounding </span>conductor <span style=" color: #606060;">for </span><span style=" color: #414141;">grounding the normally </span>non­ <span style=" color: #2D2D2D;">curr</span>ent<span style=" color: #2D2D2D;">-</span><span style=" color: #606060;">ca</span><span style=" color: #414141;">rrying metal </span><span style=" color: #2D2D2D;">parts</span>of <span style=" color: #414141;">equipment.</span></p><p class="s821" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">(B) Grounded Systems.</p><p class="s1538" style="padding-left: 61pt;text-indent: 0pt;line-height: 9pt;text-align: center;">.,.,</p><p class="s1531" style="padding-left: 34pt;text-indent: -17pt;text-align: justify;"><span class="s318">(1) </span>Supplied <span class="s318">by </span><span style=" color: #2D2D2D;">a </span>Feeder <span style=" color: #2D2D2D;">or Branch </span><span style=" color: #505050;">Circuit. </span>An equipment grounding conductor, as <span style=" color: #2D2D2D;">described </span>in 2.50.6.9, shall be <span style=" color: #2D2D2D;">run </span>with <span style=" color: #2D2D2D;">the supply </span>conductors <span style=" color: #505050;">and </span>be connected <span style=" color: #505050;">to the building </span><span class="s1539">O&#39;.. </span><span style=" color: #505050;">structure </span>disconnecting <span style=" color: #2D2D2D;">means and to </span>the grounding <span style=" color: #505050;">electrode(s). </span><span style=" color: #2D2D2D;">The equipment grounding conduc</span><span style=" color: #B5B5B5;">_</span>tor <span style=" color: #606060;">s</span><span style=" color: #2D2D2D;">h</span><span style=" color: #606060;">a</span><span style=" color: #2D2D2D;">ll </span>be used for <span style=" color: #2D2D2D;">grounding </span>or <span style=" color: #505050;">bo</span><span style=" color: #2D2D2D;">ndi</span><span style=" color: #505050;">n8&#39;</span><span style=" color: #9E9E9E;">·</span>·<span style=" color: #606060;">o</span>r <span style=" color: #606060;">equipment, s</span><span style=" color: #2D2D2D;">tru</span><span style=" color: #505050;">c</span><span style=" color: #2D2D2D;">tures</span><span style=" color: #505050;">, </span><span class="s1542">or </span><span class="s547">frames required </span><span class="s820">to </span><span class="s547">be </span><span class="s546">grounded </span><span class="s820">or </span><span class="s546">bonded. </span><span class="s820">The equipment grounding </span><span class="s547">conductor shall </span><span class="s820">be </span><span class="s546">sized </span><span class="s820">in </span><span class="s546">accordance with</span></p><p class="s1545" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;"><span class="s1543">2.50.6.13. Any </span><span style=" color: #2D2D2D;">installed grounded conductor </span>shall <span style=" color: #2D2D2D;">not </span>be connected to the <span style=" color: #505050;">equipment </span>grounding conductor <span style=" color: #505050;">or to </span><span style=" color: #606060;">the </span><span style=" color: #505050;">grounding electrode(s).</span></p><p class="s890" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span style=" color: #505050;">Exception </span><span style=" color: #2D2D2D;">No. </span>1: <span style=" color: #2D2D2D;">For </span>installations made <span style=" color: #2D2D2D;">in compliance </span>with previous <span style=" color: #505050;">editions </span><span style=" color: #606060;">of </span><span style=" color: #505050;">this </span>Code that <span style=" color: #505050;">permitted such </span><span style=" color: #707070;">connection, </span><span style=" color: #505050;">the </span>grounded <span style=" color: #606060;">conductor </span><span style=" color: #505050;">run </span>with <span style=" color: #505050;">the </span><span style=" color: #606060;">supply </span>to <span style=" color: #2D2D2D;">the building </span>or <span style=" color: #2D2D2D;">structure shall </span>be permitted <span style=" color: #505050;">to </span><span style=" color: #2D2D2D;">serve </span><span style=" color: #505050;">as the </span>groundjault return <span style=" color: #505050;">path if all of </span><span style=" color: #606060;">t</span><span style=" color: #2D2D2D;">h</span><span style=" color: #505050;">e </span><span style=" color: #606060;">following </span><span style=" color: #505050;">requirements </span><span style=" color: #707070;">co</span>n<span style=" color: #606060;">ti</span>nu<span style=" color: #606060;">e to be </span>met:</p><p class="s888" style="padding-top: 6pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;">(/) <span style=" color: #2D2D2D;">An </span>equipment grounding <span style=" color: #414141;">conductor </span><span style=" color: #2D2D2D;">is not run </span><span style=" color: #414141;">with </span>the supply <span style=" color: #606060;">to the </span><span style=" color: #414141;">building </span>or structure.</p><p class="s888" style="padding-top: 6pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;"><span style=" color: #606060;">(2) </span>There are no continuous <span style=" color: #414141;">m</span><span style=" color: #707070;">et</span>allic <span style=" color: #414141;">paths </span><span style=" color: #606060;">bonded </span><span style=" color: #2D2D2D;">to th</span><span style=" color: #606060;">e </span>grounding <span style=" color: #414141;">system in </span>each <span style=" color: #2D2D2D;">building </span><span style=" color: #414141;">or structure </span>involved.</p><p class="s890" style="padding-top: 6pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;"><span style=" color: #505050;">(3) </span>Ground-fault <span style=" color: #505050;">protection </span>of <span style=" color: #606060;">equipment </span>has not <span style=" color: #2D2D2D;">been </span>installed <span style=" color: #2D2D2D;">on </span>the <span style=" color: #2D2D2D;">supply </span><span style=" color: #505050;">side </span><span style=" color: #2D2D2D;">of the </span>feeder(.,;;).</p><p class="s888" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">If the <span style=" color: #414141;">grounded </span>conductor <span style=" color: #606060;">is </span>used for grounding <span style=" color: #606060;">in </span>accordance <span style=" color: #414141;">with the </span>provision <span style=" color: #606060;">of </span>this <span style=" color: #2D2D2D;">exception, </span><span style=" color: #414141;">the </span>size <span style=" color: #2D2D2D;">of th</span><span style=" color: #606060;">e </span>grounded conductor <span style=" color: #606060;">shall </span><span style=" color: #2D2D2D;">not </span><span style=" color: #414141;">be </span>smaller <span style=" color: #606060;">than </span><span style=" color: #414141;">the larger of </span>either of the following:</p><p class="s890" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><span style=" color: #606060;">(]) </span>That <span style=" color: #505050;">required </span>by <span style=" color: #505050;">2.20.3.22</span></p><p class="s889" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><span style=" color: #414141;">(2) </span>That <span style=" color: #414141;">required </span>by <span style=" color: #505050;">2.50.6.J </span>3</p><p class="s890" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span style=" color: #606060;">Exception No. </span><span style=" color: #505050;">2: Ifsystem </span>bondingjumpersare<span style=" color: #606060;">installed </span><span style=" color: #505050;">in accordance </span><span style=" color: #2D2D2D;">with </span>2.50.2.ll(A){J), Exception No. 2, the feeder <span style=" color: #505050;">grounded circuit </span>conductor <span style=" color: #2D2D2D;">at </span>the <span style=" color: #505050;">building </span><span style=" color: #606060;">or strocture served </span><span style=" color: #505050;">shall </span><span style=" color: #606060;">be connected </span>to <span style=" color: #606060;">the </span><span style=" color: #505050;">equipment grounding </span><span style=" color: #606060;">conductors, </span><span style=" color: #505050;">grounding </span><span style=" color: #606060;">e</span>l<span style=" color: #606060;">ec</span><span style=" color: #2D2D2D;">trod</span><span style=" color: #505050;">e conductor, </span>and <span style=" color: #2D2D2D;">the enclosure for the </span>first <span style=" color: #2D2D2D;">disconnecting </span>means.</p><p class="s554" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(2) <span style=" color: #2D2D2D;">Supplied by </span>Separately <span style=" color: #2D2D2D;">Derived System.</span></p><p class="s820" style="padding-top: 7pt;padding-left: 42pt;text-indent: -18pt;line-height: 106%;text-align: justify;"><i>(a) With Overcurr</i><span class="s926">en</span><span class="s890">t </span><i>Protection. </i>If overcurrent prot<span style=" color: #606060;">ec</span><span style=" color: #414141;">tion </span>is <span style=" color: #414141;">provided </span>where <span style=" color: #414141;">the </span><span style=" color: #505050;">conductors </span><span style=" color: #606060;">originate, </span>the <span style=" color: #505050;">installation </span><span style=" color: #606060;">shall </span><span style=" color: #414141;">comply </span><span style=" color: #505050;">with </span><span class="s1534">2.50.2.13(B)(l</span><span class="s1528">).</span></p><p class="s547" style="padding-top: 6pt;padding-left: 43pt;text-indent: -18pt;text-align: justify;"><span class="s890">(b) </span><span class="s889">Without Overcurrent Protection. </span><span style=" color: #2D2D2D;">If </span><span style=" color: #414141;">overcurrent protection </span>is <span style=" color: #2D2D2D;">n</span><span style=" color: #606060;">ot </span>provided <span style=" color: #414141;">where the</span><span style=" color: #606060;">conductors </span><span style=" color: #2D2D2D;">originate, the </span>installation<span style=" color: #9E9E9E;">·</span>sha<span style=" color: #2D2D2D;">ll comply </span><span style=" color: #414141;">with</span></p><p class="s820" style="padding-left: 42pt;text-indent: 0pt;text-align: justify;">2.50<span style=" color: #606060;">.2.</span>l <span class="s1536">l(A). </span><span style=" color: #414141;">If </span>installed, the <span style=" color: #414141;">supply-side </span>bonding <span style=" color: #414141;">jumper </span><span style=" color: #505050;">shall </span>be <span style=" color: #414141;">connected to </span>the <span style=" color: #414141;">building or structure disconnecting </span>means <span style=" color: #414141;">and to the </span>grounding <span style=" color: #414141;">electrode(s).</span></p><p class="s554" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">(C) <span style=" color: #2D2D2D;">Ungrounded Systems.</span></p><p class="s1531" style="padding-top: 7pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;"><b>(1) </b><span class="s821">Supplied by a Feeder or Branch </span><b>Circuit. </b><span class="s1550">An </span><span style=" color: #2D2D2D;">equipment grounding conductor, as described in </span><span style=" color: #505050;">2.50.6.9, shall be </span>installed with the <span style=" color: #505050;">supply </span>conductors <span style=" color: #2D2D2D;">and </span><span style=" color: #505050;">be </span>connected to <span style=" color: #2D2D2D;">the </span><span style=" color: #505050;">building </span><span style=" color: #2D2D2D;">or structure disconnecting means </span>and <span style=" color: #2D2D2D;">to </span>the grounding <span style=" color: #505050;">electrode(s). </span>The grounding</p><p style="text-indent: 0pt;text-align: left;"><span><img width="681" height="1" alt="image" src="Image_106.png"/></span></p><p class="s441" style="padding-top: 4pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">electrode(s) shall also be connected to the building or structure disconnecting means.</p><p class="s440" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(2) Supplied by a Sepuately Derived System.</p><p class="s655" style="padding-top: 7pt;padding-left: 64pt;text-indent: -17pt;line-height: 107%;text-align: justify;">(a) With Overcurrent Protection. <span class="s441">If overcunent protection is provided where the conductors originate, the installation shall comply with (C) </span><span class="s474">(1).</span></p><p class="s655" style="padding-top: 6pt;padding-left: 64pt;text-indent: -17pt;text-align: justify;">(b) Without Overcurrent Protection. <span class="s441">If overcurrent protection is not provided where the conductors originate, the installation shall comply with 2.50.2.ll(B). If installed, the supply-side bonding jumper shall be connected to the building or structure disconnecting means and to the grounding electrode(s).</span></p><p class="s441" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(D) Disconnecting Means Located in Separate Building or Structure on the Same Premises. </b>Where one or more disconnecting means supply one or more additional buildings or structures under single management, and where these disconnecting means are located remote from those buildings <span class="s768">or </span>structures in accordance with the provisions of 2.25.2.3, Exception No. I and No. 2, 7.0.3.l(B)(6),7.l.3.l(B)(5), or7.2.3.l,</p><p class="s441" style="padding-left: 30pt;text-indent: 0pt;line-height: 24pt;text-align: left;">all of the<span class="s1551">.</span>following conditions shall be met:</p><p class="s441" style="padding-left: 39pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">(I) The connection of the grounded conductor to the</p><p class="s441" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">grounding electrode, to nonnally non-current­ carrying metal parts of equipment, or to the equipment grounding conductor at a separate building or structure shall not be made.</p><p class="s441" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(2) An equipment grounding conductor for grounding and bonding any normally non-current-carrying metal parts of equipment, interior metal piping systems, and building or structural metal frames is run with the circuit conductors to a separate building or structure and connected to existing grounding electrode(s) required in Part 2.50.3, or, where there are no existing electrodes, the grounding electrode(s) required in Part 2.50.3 shall be installed where <span class="s768">a </span>separate building or structure is supplied by more than one branch circuit.</p><p class="s441" style="padding-top: 7pt;padding-left: 55pt;text-indent: -16pt;text-align: justify;">(3) The connection between the equipment grounding conductor and the grounding electrode at a separate building or structure shall be made in a junction <b>box, </b>panel-board, or similar enclosure located immediately inside or outside the separate building or structwe.</p><p class="s440" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(E) Grounding Electrode Conductor. <span class="s441">The size of the grounding electrode conductor to the grounding electrode(s) shall not be smaller thangiven </span>in <span class="s441">2.50.3.17,</span></p><p class="s441" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">based on the largest ungrounded supply conductor. The installation shall comply with Part 2.50.3.</p><p class="s440" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.50.2.15 Portable and Vehicle-MountedGenerators.</p><p class="s441" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(A) Portable Generators. </b>The frame of a portab<span style=" color: #6B6B6B;">l</span>e generator shall not be required to be connected to a grounding electrode as defined in 2.50.3.3 for a system supplied by the generator under the following conditions:</p><p class="s441" style="padding-top: 7pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(1) The generator supplies only equipment mounted on  the  generator,  <span style=" color: #333;">cord-and-plug-connected </span>equipment through receptacles mounted on the generator, or both, <span style=" color: #333;">and</span></p><p class="s441" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(2) The normally non-current-carrying metal parts of equipment and the equipment grounding conductor tenninals of the receptacles a<span style=" color: #4F4F4F;">r</span>c connected to the generator frame.</p><p class="s441" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(B) Vehicle-Mounted Generators. </b>The frame of a vehicle shall not be required to be connected to a grounding electrode as defined in 2.50.3.3 for a system supplied by a generator located on this <span style=" color: #333;">vehicle </span>under the following conditions:</p><p class="s441" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(I) The frame of the generator is bonded to the vehicle frame, and</p><p class="s441" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(2) The generator supplies only equipment located on the  vehicle  or cord-and-plug-connected equipment through receptacles mounted on the vehicle, or both equipment located on the <span style=" color: #333;">vehicle </span>and cord-and-plug-connected equipment through receptacles mounted on the vehicle or <span style=" color: #333;">on </span>the generator, and</p><p class="s441" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(3) The normally non-current-carrying metal parts of equipment and the equipment grounding conductor terminals of the receptacles arc connected to the generator frame.</p><p class="s440" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Grounded Conductor Bonding. <span class="s441">A system conductor that is required to be grounded by 2.50.2.7 shall be connected to the generator frame where the generator is a component of aseparately derived system.</span></p><p class="s159" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN; For grounding portable generators supply<span style=" color: #6B6B6B;">i</span>ng <span style=" color: #333;">fixed </span>wiring</p><p class="s557" style="padding-top: 1pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">systems, see 2.50.2.11.</p><p class="s440" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.50.2.16 Permanently  Installed Generators.  <span class="s474">A </span><span class="s441">conductor that provides an effective ground-fault current path shall beinstalled withthesupply conductors from a permanently installed generator(s) to the first disconnecting mean(s) in accordance with (A) or (B).</span></p><p class="s440" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Separately Derived System. <span class="s441">If the generator is installedasaseparately derivedsystem,therequirements in 2.50.2.l l shall apply.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_107.png"/></span></p><p class="s407" style="padding-top: 3pt;padding-left: 156pt;text-indent: 0pt;text-align: left;">ARTICLE 2.50 - GROUNDING AND BONDING</p><p class="s24" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>(B) Nonseparately Derived System. </b>If the generator is installed as a nonseparately derived system, and overcurrent protection is not integral with the generator assembly, a supply-side bonding jumper shall be installed between the generator equipment grounding terminal ant.I the equipment grounding terminal, bar, or bus of the disconnecting mean(s). <span class="s412">lt </span>shall be sized in accordance with 2.50.5.13(C) based on the size of the conductors supJ!lied by the generator.</p><p class="s403" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">2.50.2.17 High-Impedance Grounded  Neutral Systems. <span class="s24">High-impedance grounded neutral systems in which a grounding impedance, usually a resistor, limils the ground-fault current to a low value shall be pennitted for 3-phase ac systems of 460 volts to 1000 volts if all the following conditions are met:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;">(1) The conditions of maintenance and supervision ensure that only qualified persons service the installation.</p><p class="s24" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(2) Ground detectors are installed on the system.</p><p class="s24" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(3) Line-to-neutral loads are not served.</p><p class="s24" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">High-impedance grounded neutral systems shall comply with the provisions of 2.50.2.17(A) through (G).</p><p class="s403" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(A) Location. <span class="s24">The grounding impedance shall be installed between the grounding electrode conductor and the system neutral point. If a neutral point is not available, the grounding impedance shall be installed between the grounding electrode conductor and the neutral point derived from a grounding transfonner.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(B) Conductor Insulation and Ampacity. <span class="s24">The grounded system conductor from the neutral point of the transformer or generator to its connection point to the grounding impedance shall be fully insulated.</span></p><p class="s427" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s24">The grounded system conductor shall have an ampacity of not less than the maximum current rating of the grounding impedance but in no case shall the grounded system conductor be smaller than8.0 </span>mm<span class="s667">2</span><span class="s24">(3.2 mm dia.) copper or 14 </span>mm<span class="s1554">2</span> <span class="s24">aluminum or copper-clad aluminum.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(C) System Grounding Conn�ction. <span class="s24">The system shat! not be connected to ground except through the grounding impedance.</span></p><p class="s407" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">FPN:The impedanceisnormally selected tolimit theground-fault current to a value slightly greater than or equal to-fll.e capacitive charging current of the system. This value ofimpedance will also limit transient overvoltages to safe values. For guidance, refer to criteria for limiting transient overvoltages in ANSI/IEEE .142- <span class="s408">2007, </span><i>Recommended Practice for Grounding of Industrial and Commercial Power Systems.</i></p><p class="s403" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(D) Conductor Routing. <span class="s24">The conductor connecting the neutral point of the transformer or generator to the grounding impedance shall be permitted to be installed in a separate raceway from the ungrounded conductors. It shall not be required to mn this conductor with the phase conductors to the first system disconnecting means or overcurrent device.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(E) Equipment Bonding Jumper. <span class="s24">The equipment bonding jumper (the connection between the equipment grounding conductors and the grounding impedance) shall be an unspliced conductor run from the first system disconnecting means or overcurrent device to the grounded side of the grounding impedance.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(F) Grounding Electrode Conductor Connection Location. <span class="s24">For services or separately derived systems, the grounding electrode conductor shall be connected at ,my point from the grounded side of the grounding impedance lo the equipment grounding connection 11t the service equipment or the first system disconnecting means of a separately derived system.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(G) Equipment Bonding Jumper Size. <span class="s24">The equipment bonding jumper shall be sized in accordance with (I) or</span></p><p class="s24" style="padding-left: 7pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">(2) as follows:</p><p class="s24" style="padding-top: 7pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;">(I) If thegrounding electrode conductor connection is made at the grounding impedance, the equipment bonding jumper shall be·sized in accordance with 2.50.3.17, based on the size of the service entrance conductors for a service or the derived phase conductors for aseparately derived system.</p><p class="s24" style="padding-top: 5pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;">(2) If the grounding electrode conductor is connected at the first system disconnecting means or overcurrent device, the equipment bonding jumper shall he sized the same as the neutral conductor in 2.50.2.17(B).</p><p class="s403" style="padding-top: 6pt;padding-left: 80pt;text-indent: -71pt;text-align: justify;">2.50.3 Grounding Electrode System and Grounding Electrode Conductor</p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.50.3.1 Grounding Electrode System. <span class="s24">All grounding electrodes as described in 2.50.3.3(A)(l) through (A)</span></p><p class="s24" style="padding-left: 7pt;text-indent: 0pt;text-align: justify;">(7) that are present at each building or structure served shall be bonded together tofonn thegroundingelectrode system. Where none of these grounding electrodes exist, one or more of the grounding electrodes specified in 2.50.3.3(A)(4) through (A)(8) shall be installed and used.</p><p class="s404" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Exception: Concrete-encased electrodes of existing buildings or structures shall not be required to be part of the grounding electrode system where the steel reinforcing bars or rods are not accessible for use without disturbing the concrete.</p><p class="s486" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.50.3.3 Grounding Electrodes.</p><p class="s486" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Electrodes Permitted for Grounding.</p><p class="s486" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(1) Metal Underground Water Pipe. <span class="s18">A metal underground water pipe in direct contact with the earth for 3000 mm or more (including any metal well casing bonded to the pipe) and electrically continuous (or made electrically continuous by bonding around insulating joints or insulating pipe) to the points of connection of the grounding electrode conductor and the bonding conductor(s) or jumper(s), if installed.</span></p><p class="s486" style="padding-top: 2pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(2) <span class="s18">Metal In-ground Support Structure(s). One or more metal in-ground snpport structurc(s) in direct contact with the earth vertically for 3000 mm or more, with or without concrete encasement. If multiple metal in-ground support structures are present at a building or a structure, it shall be pennissible to bond only one into the grounding electrode system.</span></p><p class="s52" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: Metal in-ground support structures include, but an; not limited to, pilings, casings, and other structural metaL</p><p class="s486" style="padding-top: 4pt;padding-left: 57pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(3) Concrete-Encased Electrode. <span class="s18">A concrete­ encased electrode shall consist of at least 6000 m&#39;!l of either (1) or (2):</span></p><p class="s18" style="padding-top: 3pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">(1) One or more bare or zinc galvanized or other electrically conductive coated steel reinforcing bars or rods of not less than 13 mm in diameter, installed in one continuous 6000 mm length, or if in multiple pieces connected together by the usual steel tie wires, exothermic welding, welding, or other e.tfectivc means to create a 6000 mm or greater length; or</p><p class="s18" style="padding-top: 6pt;padding-left: 40pt;text-indent: 8pt;text-align: justify;">(2) Bare copper conductor not smaller than 22 mm<span class="s810">2</span></p><p class="s18" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">Metallic components shall be encased by at least 50 mm of concrete and shall be located horizontally within that portion of a concrete foundation or footing that is indirect contact with theearth or within vertical foundations or structural components or members that are in direct contact with the earth. If multiple concrete-encased electrodes are present at a building or structure, it shall be permissible to bond only one into the grounding electrode system.</p><p class="s52" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: Concrete irutalled with insulation, vapor barriers, films or similar items separating the concrete from the earth is not considered to be in&quot;direct contact&quot; <b>with </b>the earth.</p><p class="s18" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(4) <b>Ground Ring, </b>A ground ring encircling the building or structure, in direct contact with the earth, consisting of at least 6000 mm of bare copper conductor not smaller than 30 mm<span class="s810">2</span><span class="s1555">•</span></p><p class="s486" style="padding-top: 1pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(5)Uod and PipeElectrodes. <span class="s18">Rodand pipeelectrodes shall not be less than 2400 mm in length and shall consist of the following materials.</span></p><p class="s18" style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">(a) Electrodes of pipe or conduit shall not be smaller than 20 mm raceway size and, where of iron or steel, shall have the outer surface galvanized or otherwise metal-coaled for corrosion protection.</p><p class="s18" style="padding-top: 6pt;padding-left: 66pt;text-indent: -18pt;text-align: justify;">(b) Rod-type grounding electrodes of rods of iron or steel shall be at least <span style=" color: #696969;">1</span>6 mm in <span style=" color: #424242;">diameter, </span>unless listed.</p><p class="s18" style="padding-top: 5pt;padding-left: 57pt;text-indent: -17pt;line-height: 87%;text-align: justify;"><b>(6) Other Listed Electrodes. </b>Other listed gro<span style=" color: #525252;">u</span>n<span style=" color: #525252;">d</span>ing electrodes shall be permitted.</p><p class="s18" style="padding-top: 5pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(7) <b>Plate Electrodes. </b>Each plate electrode sha1l expose not less than 0.186 m<span class="s1273">2</span> of surface <span style=" color: #424242;">to </span>exterior soil. Electrodes of bare or electrically conductively coated iron or steel plates shall be at least 6 mm in thickness. Solid, uncoated electrodes of nonferrous metal shall be at least</p><p class="s18" style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">1.5 mm in thickness.</p><p class="s486" style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(8) Other Local Metal Underground Systems or Structures. <span class="s18">Other local metal underground systems or structures such as piping systems, underground tanks, and underground metal well casings that are not bonded to a metal water pipe.</span></p><p class="s1069" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) <span class="s806">Not Permitted for Use as Grounding Electrodes. </span><span class="s18">The following systems and materials shall not be used as grounding electrodes:</span></p><p class="s18" style="padding-top: 2pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">( l) Metal underground gas piping systems</p><p class="s18" style="padding-top: 3pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(2) Aluminum</p><p class="s18" style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(3) The structures and structural reinforcing steel described in 6.80.2.7(8)(1) mid (B)(2)</p><p class="s52" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: See 2.50.5.15(8) for bonding requirements of gas piping.</p><p class="s486" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">2.50.3.4 Grounding Electrode System Installation.</p><p class="s486" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Rod, Pipe, and Plate Electrodes. <span class="s18">Rod, pipe, and plate electrodes shall meet the requirements of 2.50.J.4(A)(l) through (A)(3).</span></p><p class="s486" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(1) Below  Permanent  Moisture  Level.  <span class="s801">If </span><span class="s802">practicable, rod, pipe, and plate electrodes shall be embedded below permanent moisture level. Rod, pipe, and plate electrodes shall be free from nonconductive coatings such </span><i>as </i><span class="s18">paint or enamel.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(2) Supplemental Electrode Required. <span class="s18">Asingle rod, pipe, or plate electrode shall be supplemented by an additional electrode of a type specified </span>in <span class="s18">2.50.3.3(A)(2)through (A)(8). The supplemental electrode shall be permitted to be bonded to one of the following:</span></p><p class="s24" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(1) Rod, pipe, or plate electrode             (5) As provided by 2.50.2.13(B)</p><p class="s24" style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(2) Grounding electrode conductor</p><p class="s24" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(3) Grounded service-entrance conductor</p><p class="s24" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">{4) Nonflexible grounded service raceway</p><p class="s24" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">(5) Any grounded service enclosure</p><p class="s1556" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception: If a single rod, pipe, or plate grounding electrode has·a resistance to earth of 25 ohms or less, the supplemental electrode shall not be required.</p><p class="s403" style="padding-top: 5pt;padding-left: 42pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(3) Supplemental Electrode. <span class="s24">If multiple rod, pipe, or plate electrodes arc installed to meet the requirements of this section, they shall not be le.ss than 1800 mm apart.</span></p><p class="s407" style="padding-top: 4pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">FPN: The paralleling efficiency of rods is increased by spacing them twice the length oflhe longest rod.</p><p class="s629" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;line-height: 80%;text-align: justify;">(8) <span class="s403">Electrode Spacing. </span><span class="s24">Where more than one of the electrodes of the type specified in 2.50.3.3(A)(5) or (A)</span></p><p class="s24" style="padding-top: 1pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(7) are used, each electrode of one grounding system (including that used for strike termination devices) shall not be less than 1800 mm from any other electrode of another grounding system. Two or more grounding electrodes that are bonded together shall be considered a single grounding electrode system.</p><p class="s403" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(C) Bonding Jumper. <span class="s24">The bonding jumper(s) used to connect the grounding electrodes together to forni the grounding electrode system shall be installed in accordance with 2.50.3.l5(A), (B), and (E), shall be sized </span>in <span class="s24">accordance with 2.50.3.17, and shall be connected in the manner specified in 2.50.3.21.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(D) Metal Underground Water Pipe. <span class="s24">If used as a grounding electrode, metal underground water pipe shall meet the requirements of 2.50.3.4(D)(l) and (D) (2).</span></p><p class="s24" style="padding-top: 5pt;padding-left: 44pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(1) <b>Continuity. </b>Continuity of the grounding path or the bonding connection to interior piping shall not rely on water meters or filtering devices and similar equipment.</p><p class="s403" style="padding-top: 6pt;padding-left: 45pt;text-indent: -18pt;text-align: justify;">(2) Supplemental Electrode Required. <span class="s24">A metal underground water pipe shall be supplemented by an additional electrocie of a type specified in 2.50.3.3(A)(2)through(A)(8). If thesupplemental electrode is of the rod, pipe, or plate type, it shall comply with 2.50.3.4(A). The,..supplemental electrode shall be bonded to one of the following:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(1) Grounding electrode conductor</p><p class="s24" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(2) Grounded service-entrance conductor</p><p class="s24" style="padding-top: 7pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(3) Nonflexible grounded service raceway</p><p class="s24" style="padding-top: 7pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(4) Any grounded service enclosure</p><p class="s1556" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: The supplemental electrode shall be permitted tobe bonded totheinterior metal water piping at any convenient point as specified in 2.50.3.19(C)(l), Exception.</p><p class="s24" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(E) Supplemental Electrode Bonding Connection Size. </b>Where the supplemental electrode is <span class="s1393">a </span>rod, pipe, or plate electrode, that portion of the bonding jumper that is the sole connection to the supplemental grounding electrode shall not be required to be larger than 14 mm<span class="s666">2 </span>copper wire or 22 mm<span class="s1052">2 </span>aluminum wire.</p><p class="s403" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(F) Ground Ring. <span class="s24">The ground ring shall be installed less than 750 mm below the surface of the earth.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(G) Rod and Pipe Electrodes. <span class="s24">The electrode shall be installed such that at least 2400 mm of length is in contact with the soil. It shall be driven to a depth of not less than 2400 mm except that, where rock bottom is encountered, the electrode shall be driven at an oblique angle not to exceed 45 degrees from the vertical or, where rock bottom is encountered at an angle up to 45 degrees, the electrode shall be permitted to be buried in a trench that is at least 750 mm deep. The upper end of the electrode shall be flush with or below ground level unless the aboveground end and the grounding electrode conductor attachment are protected against physical damage as specified ih 2.50.l. l 0.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(H) Plate Electrode. <span class="s24">Plate electrodes shall be installed not less than 750 mm below the surface of the earth.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">2.50.3.5 Auxiliary Grounding Electrodes. <span class="s24">One or more grounding electrodes shall be permitted to be connected to the equipment grounding conductors specified in 2.50.6.9 and shall not be required to comply with the electrode bonding requirements of</span></p><p class="s24" style="padding-left: 18pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.50.3.l or 2.50.3.4(C) or the resistance requirements of 2.50.3.4(A)(2) Exception, but the earth shall not be used as an effective ground-fault current path as specified in 2.50.1.4(A)(5)and 2.50.l.4{B)(4).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 19pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.50.3.9 Common Grounding Electrode. <span class="s24">Where an ac system is connected to a grounding electrode in or at a building or structure, the same electrode shall be used to ground conductor enclosures and equipment in or on that building or structure. Where separate services, feeders, or branch circuits supply a building and are required to be connected to a grounding electrode(s), the same grounding electrode(s) shall be used.</span></p><p class="s24" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Two or more grounding electrodes that are bonded together shall be considered as a single grounding electrode system in this sense.</p><p class="s440" style="padding-top: 2pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">2.50.3.11  Use  of Strike Termination  Devices. <span class="s441">Conductors and driven pipes, rods, or plate electrodes used for grounding strike termination devices shall not be used in lieu of the grounding electrodes required by</span></p><p class="s441" style="padding-left: 28pt;text-indent: 0pt;text-align: justify;">2.50.3.l for grounding wiring systems and equipment. This provision shall not prohibit the required bonding together of grounding electrodes of different systems.</p><p class="s557" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN No. I: See 2.50.5.17 for the bonding requirement of the lightning protection system components to the building or structure grounding electrode system.</p><p class="s557" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN No. 2: Bonding together of all scpru-ate grounding electrodes will limit voltage differences between them and between tlmir associated wiringsystems.</p><p class="s440" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">2.50.3.13 Grounding Electrode Conductor Material. <span class="s441">The grounding electrode conductor shall be of copper, aluminnm, copper-clad aluminum, or the items as permitted in 2.50.3.19(C). The material selected shall be resistant to any corrosive condition existing at the installation or shall be protected against corrosion. Conductors of the wire type shall be solid or stranded, insulated, cove�ed, or bare.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">2.50.3.15   Grounding   Electrode  Conductor Installation. <span class="s441">Grounding electrode conductors at the service, at each building or structure where supplied by afeeder(�) or branch circuit(s), or at aseparately derived system shaH be installed as specified in 2.50.3.15(A) through </span><span class="s768">(F).</span></p><p class="s440" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(A) Aluminum  or Copper-Clad Aluminum Conductors. <span class="s441">Bare aluminum or copper-clad aluminum grounding electrode conductors shall not be used where in direct contact with masonry or the earth or where subject to corrosive conditions. Where used outside, aluminum or copper-clad aluminum grounding electrode conductors shall not be terminated within 450 mm of the earth.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(B) Securing and Protection Against Physical Damage. <span class="s441">Where exposed, a grounding electrode conductor or its enclosure shall be securely fastened to the surface on which it is carried. Grounding electrode conductors shall he permitted to be installed on or through framing members.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(1) <b>Not Exposed to Physical Damage. </b>A 14 mm<span class="s1557">2</span>or larger copper or aluminum grounding electrode conductor not exposed to physical damage shall be permitted to be run along the surface of the building construction without metal covering or protection.</p><p class="s441" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(2) <b>Exposed </b>to <b>Physical Damage. </b>A 14 mm<span class="s1557">2</span> or larger copper or aluminum grounding electrode conductor exposed to physical damage shall be protected in rigid metal conduit (RMC),</p><p class="s441" style="padding-top: 1pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">intennediate metal conduit (IMC), rigid polyvinyl chloride conduit (PVC), reinforced thermosetting resin conduit Type XW (RTRC-XW), electrical metallic tubing (EMT), or cable armor.</p><p class="s441" style="padding-top: 6pt;padding-left: 52pt;text-indent: -16pt;text-align: justify;">(3) <b>Smaller Than 14 mm</b><span class="s1558">2</span><span class="s1559">• </span>Grounding electrode conductors smaller than 6AWG shall be protected in RMC, IMC, PVC, RTRC-XW, EMT, or cable</p><p class="s441" style="padding-left: 53pt;text-indent: 0pt;text-align: left;">armor.</p><p class="s441" style="padding-top: 6pt;padding-left: 53pt;text-indent: -16pt;text-align: justify;">(4) <b>In Contact with the Earth. </b>Grounding electrode conductors and grounding electrode bonding jumpers in contact with the earth shall not be required tocomply w<span style=" color: #595959;">i</span>th300.5, but shall be <span style=" color: #343434;">buried </span>or otherwise protected if subject to physical damage.</p><p class="s134" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(C) <span class="s868">Continuous. </span><span class="s441">Except as provided in 2.50.2.11(A)</span></p><p class="s441" style="padding-left: 28pt;text-indent: 0pt;text-align: justify;">(5) and (A)(6), 2.50.2.ll(B)(l), and 2.50.3.19(C),</p><p class="s441" style="padding-left: 28pt;text-indent: 0pt;text-align: justify;">grounding electrode conductor(s) shall be <span style=" color: #343434;">installed </span>in one continuous length without <span class="s768">a </span>splice <span class="s768">or </span>joint. If necessary, splices or connections shall be made as permitted in (1) through (4):</p><p class="s441" style="padding-top: 6pt;padding-left: 54pt;text-indent: -16pt;text-align: justify;">(l) Splicing of the wire-type grounding electrode conductor shall be permitted only by irreversible compression-type connectors listed as grounding and bonding equipment or by the exotheimic welding process.</p><p class="s441" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(2) Sections of busbars shall be permitted to be connected together to form a grounding electrode conductor.</p><p class="s441" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(3) Bolted, riveted, or welded connections of structural metal frames of buiklings or structures.</p><p class="s441" style="padding-top: 6pt;padding-left: 55pt;text-indent: -16pt;line-height: 108%;text-align: justify;">(4) Threaded, welded, brazed, <span style=" color: #343434;">soldered </span>or bolted- flange connections of metal water piping.</p><p class="s440" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(D)  Building  or Structure  with  Multiple Disconnecting Means in Separate Enclosures. <span class="s138">If </span><span class="s1389">a building or structure is supplied by a service feeder with two or more disconnecting means in separate enclosures, the grounding electrode connections shall be made in accordance with 2.50.3.15(D)(l),(D)(2), or (D)(3).</span></p><p class="s440" style="padding-top: 5pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(1) Common Grounding Electrode Conductor and Taps. <span class="s441">A common grounding electrode conductor and grounding electrode conductor taps shall be installed. The common grounding electrode conductor shall be sized in accordance with 2.50.3.17, basedonthe sum of the cross-sectional areaoftbelargestungroundedconductor(s)ofeach set of conductors that supplies the disconnecting means. If theservice-entranceconductors connect directly  to the overhead  service conductors,</span></p><p class="s696" style="padding-top: 2pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">service drop, underground service conductors, or service lateral, the common grounding electrode conductor shall be sized in accordance with Table 2.50.3.17, note 1.</p><p class="s696" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">A grounding electrode conductor tap shall extend to the inside of each disconnecting means enclosure. The grounding electrode conductor taps shall be sized in accordance with 2.50.3.17 for the largest service­ entrance or·feeder conductor serving the individual enclosure. The tap conductors shall be connected to the common grounding electrode conductor by one of the following methods in such a manner that the common grounding electrode conductor remains without a splice or joint:</p><p class="s696" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(1) Exothermic welding.</p><p class="s696" style="padding-top: 7pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;">(2) Connectors listed as grounding and handing equipment.</p><p class="s696" style="padding-top: 6pt;padding-left: 49pt;text-indent: -16pt;text-align: justify;">(3) Connections to an aluminum or copper busbar not less than 6 mm thick <span class="s877">x </span><i>50 </i>mm wide and of sufficient lengthtoaccommodate thenumber of terminations necessary for the installation. The busbar shall be securely fastened and shall be installed in an accessible location. Connections shall be made by a listed connector or by the exothermic  welding process.  If aluminum busbars are used, the installation shall comply with 2.50.3.1S(A).</p><p class="s698" style="padding-top: 6pt;padding-left: 40pt;text-indent: -16pt;text-align: justify;">(2)Individual Grounding Electrode Conductors. <span class="s1560">A </span><span class="s696">grounding electrodeconductor shall be connected between the grounding electrode system and one or more of the following, as applicable:</span></p><p class="s1560" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: left;">(1) <span class="s696">Grounded conductor in each  service equipment disconnecting means encloswe</span></p><p class="s1560" style="padding-top: 6pt;padding-left: 55pt;text-indent: -18pt;line-height: 108%;text-align: left;">12) <span class="s696">Eqwpment grounding conductor installed with the feeder</span></p><p class="s696" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(3) Supply-side bondingjumper</p><p class="s696" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Eacb grounding electrode conductor shall be sized in accordance with 2.50.3.17 based on the service­ entrance or feeder conductor(s) supplying the individual disconnecting means.</p><p class="s698" style="padding-top: 6pt;padding-left: 39pt;text-indent: -17pt;text-align: justify;">(3) Common Location. <span class="s696">A grounding electrode conductor shall be connected in a.•wireway or other accessible enclosure on the supply side of the disconnecting means to one or more of the following, as applicable:</span></p><p class="s1560" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(1) <span class="s696">Grounded service conductor(s)</span></p><p class="s696" style="padding-top: 7pt;padding-left: 48pt;text-indent: -16pt;text-align: justify;">(2) Equipment grounding conductor installed witb the feeder</p><p class="s1561" style="padding-top: 1pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(3) <span class="s696">Supply-side bonding jumper</span></p><p class="s696" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">The connection shall be made with exothermic welding or a connector listed as grounding and bonding equipment. The grounding electrode conductor shall be sized in accordance with 250.66 basedontheservice-entranceor feeder conductor(s) at the common location where the connection is made.</p><p class="s238" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(E) <span class="s698">Raceways and Enclosures for Grounding Electrode Conductors.</span></p><p class="s696" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;text-align: justify;"><b>(1) General. </b>Ferrous metal raceways and enclosures for grounding electrode conductors shall be electrically continuous from the point of attachment to cabinets or equipment <span style=" color: #2F2F2F;">to </span>the grounding electrode and shall be securely fastened to the ground clamp or fitting. Ferrous meta.I raceways and enclosures shall be bonded at each end of the raceway or enclosure to the grounding electrode or grounding electrode conductor to create an electrically parallel path. Nonferrous metal raceways and enclosures shall not be required to be electrically continuous.</p><p class="s698" style="padding-top: 6pt;padding-left: 50pt;text-indent: -18pt;text-align: justify;">(2) Methods. <span class="s696">Bonding shall be in compliance with 2.50.5.3(8) and ensured by one of the methods in 2.50.5.3(8)(2) through (B.)(4).</span></p><p class="s696" style="padding-top: 6pt;padding-left: 50pt;text-indent: -18pt;text-align: justify;"><span class="s1562">(3) Size. </span>The bonding <span style=" color: #2F2F2F;">jumper </span>for a grounding electrode conductor raceway or cable armor shall be the same size as, or larger than, the enclosed grounding electrode <span style=" color: #2F2F2F;">conductor.</span></p><p class="s696" style="padding-top: 6pt;padding-left: 49pt;text-indent: -18pt;text-align: justify;"><b>(3) Wiring Methods. </b>If a raceway is used as protection for <span class="s1563">a </span>grounding electrode conductor, theinstallation shall complywith therequirements of the appropriate raceway article.</p><p class="s698" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(F) Installation <span class="s878">to </span>Electrode(s). <span class="s696">Grounding electrode conductor(s) and bonding jumpers interconnecting grounding electrodes shall be installed in accordance with </span>(l), <span class="s696">(2), or (3). The grounding electrode conductor shall be sized for the largest grounding electrode conductor required among all the electrodes connected to it.</span></p><p class="s696" style="padding-top: 8pt;padding-left: 49pt;text-indent: -18pt;text-align: justify;">(1) The grounding electrode conductor shall be pennitted to be run to any convenient grounding electrode available in the grounding electrode system where the other electrode(s), if any, is connected by bonding jumpers that are installed <span class="s1564">in </span>accordance with 2.50.3.4(C).</p><p class="s696" style="padding-top: 7pt;padding-left: 49pt;text-indent: -18pt;text-align: justify;">(2) Grounding electrode conductor(s) shall be pennitted to be run to one or more grounding electrode(s) individuaUy.</p><p class="s121" style="padding-top: 2pt;padding-left: 54pt;text-indent: -16pt;text-align: justify;">(3) Bonding jumper(s) from grounding elcctrode(s) shall be permitted to beconnected toan aluminum or copper busbar not less than 6 mm thick <span class="s421">x </span>50 mm wide and of sufficient length to accommodate the number of terminations necessary for the installation. The busbar shall be securely fastened and shall be installed in an accessible location. Connections shall be made by a listed connector or by the exothermic welding process. The grounding electrode conductor shall be permitted to be run to the busbar. Where aluminum busbars are used, the installation shall comply with 2.50.3.15(A).</p><p class="s120" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">2.50.3.17 Size of Alternating-Current Grounding Electrode Conductor. <span class="s121">The size of the grounding electrode conductor at the service, at each building or structure where supplied by a feeder(s) or branch circuit(s), or at a separately derived system of a r,,rounded or ungrounded ac system shall not be less than given in Table 2.50.3.17, except as pennitted in</span></p><p class="s121" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.50.3.l 7(A) through (C).</p><p class="s121" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(A)Connections toa Rod, Pipe, orPlate Electrode(s). </b><span class="s423">If </span>the grounding electrode conductor or bonding jumper connected to a single or multiple rod, pipe, or plate electrode(s), or any combination thereof, as described in 2.50.3!3(A)(5) or (A)(7), does not extend on to other types of electrodes that require a larger size of conductor, the grounding electrode conductor shall not be required to be forger than 14 mm<span class="s1523">2</span> copper wire or 22 mm<span class="s1411">2 </span>aluminum wire.</p><p class="s121" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(B) Connections to Concrete-Encased Electrodes. </b>If the grounding electrode conductor or bonding jumper connected to a single or multiple concrete-encased electrode(s) as permitted in 2.50.3.3(A)(3), does not extend on to other types of electrodes that require a larger size of conductor, the grounding electrode conductor shall not be required to be larger than 22 mm<span class="s1523">2</span> copper wire.</p><p class="s121" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(C) <b>Connections </b>to <b>Ground Rings. </b>If the grounding electrode conductor or bonding jumper connected to a ground ring as permitted in 2.50.3.3(A)(4), docs not extend on to other types of electrodes that require a larger size of conductor, the grounding electrode conductor shall not be required to be larger than the conductor used for the ground ring.</p><p class="s120" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.50.3.19 Grounding Electrode Conductor and Bonding Jumper Connection  to  Grounding Electrodes. <span class="s121">The connection of a grounding electrode conductor at the service, at each building or structure where supplied by a feeder(s) or branch circuit(s), or at a separately derived system and associated bonding jumper(s) shall be made as specified 2.50.3.19(A) through (C).</span></p><p class="s121" style="padding-top: 1pt;padding-left: 28pt;text-indent: -11pt;text-align: justify;">• <b>(A) Accessibility. </b>All mechanical elements used to terminat� a grounding electrode conductor or bonding jumper toa grounding electrode shall be <span style=" color: #343434;">accessible.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">Exception No. 1: An encased <span style=" color: #343434;">or </span>buried connection to <span class="s123">a </span>concrete-encased, driven, or buried grounding electrode shall not be required to be accessihle.</p><p class="s394" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">Exception No.2: Exothermic orirreversible compression connections used at terminations, together with <span style=" color: #343434;">the </span>mechanical means used to attach such <span style=" color: #484848;">terminations </span>to fireproofed structural metal whether <span style=" color: #343434;">or </span>not <span style=" color: #343434;">the </span>mechanical means is reversible, shall not be required to be accessible.</p><p class="s120" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Effective Grounding Path. <span class="s121">The connection of a</span></p><p class="s121" style="padding-left: 30pt;text-indent: -7pt;text-align: justify;"><span style=" color: #000;">• </span>grounding electrode conductor or bonding jumper to a grounding electrode shall be made in a manner <span style=" color: #484848;">that </span>will ensure an effective grounding path. Where necessary to ensure the grounding path for a metiil piping system used as agrounding electrode, bonding shall he provided around insulated joints and around any equipment likely to be disconnected for repairs or replacement. Bonding jumpers shall be of sufficient length to permit removal of such equipment while retaining the integrity of the grounding path.</p><p class="s120" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(C) Grounding Electrode Conductor Connections. <span class="s121">Grounding electrode conductors and bonding jumpers shall be pcnnitted to be connected at the following locations and used to extend the connection to an clectrode(s):</span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:96pt"><td style="width:126pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s690" style="padding-top: 3pt;padding-left: 11pt;padding-right: 7pt;text-indent: -2pt;text-align: center;">Size of Largest Ungrounded Service- Entrance Conductor or Equivalent Area for Parallel Conductors•</p><p class="s1565" style="padding-top: 6pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">mm<span class="s1566">2</span></p></td><td style="width:112pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s690" style="padding-left: 1pt;text-indent: 0pt;line-height: 14pt;text-align: center;">Size of Grounding Electrode Conductor <span class="s1565">mm</span><span class="s1566">2</span></p></td></tr><tr style="height:65pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s690" style="padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Copper</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 11pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s690" style="padding-left: 7pt;padding-right: 1pt;text-indent: -1pt;line-height: 13pt;text-align: justify;">Aluminum or Copper-Clad Aluminum</p></td><td style="width:42pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1406" style="padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Copper</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s690" style="padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;line-height: 92%;text-align: justify;">Aluminum or Copper-Clad Aluminumb</p></td></tr><tr style="height:15pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: left;">30 or smaller</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">50 or smaller</p></td><td style="width:42pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">14</p></td></tr><tr style="height:15pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">38 or 50</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">60 or 80</p></td><td style="width:42pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1567" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">22</p></td></tr><tr style="height:15pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: left;">60 or 80</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">100 or 125</p></td><td style="width:42pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1567" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">30</p></td></tr><tr style="height:27pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Over 80</p><p class="s1406" style="padding-left: 10pt;text-indent: 0pt;line-height: 11pt;text-align: left;">through 175</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Over 125</p><p class="s1567" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">through <span style=" color: #1F1F1F;">250</span></p></td><td style="width:42pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">50</p></td></tr><tr style="height:27pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Over 175</p><p class="s1406" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">through 325</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Over 250</p><p class="s1406" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">through 400</p></td><td style="width:42pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1568" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">80</p></td></tr><tr style="height:26pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Over 325</p><p class="s1406" style="padding-left: 10pt;text-indent: 0pt;line-height: 11pt;text-align: left;">through 500</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Over 400</p><p class="s1406" style="padding-left: 10pt;text-indent: 0pt;line-height: 11pt;text-align: left;">through 850</p></td><td style="width:42pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1569" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:15pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Over 500</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Over 850</p></td><td style="width:42pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">80</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1406" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">125</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s120" style="padding-top: 5pt;padding-left: 83pt;text-indent: -51pt;text-align: justify;">Table 2.50.3.17 Grounding Electrode Conductor for Altern11ting-Current Systems</p><p class="s696" style="padding-top: 3pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;">(1) Interior metal water piping located not more than 1500 mm from the point of entrance to the building shall be permitted to extend the connection to an electrode(s). Interior metal piping located more than 1500 mm from the point of entrance to the building shall not be used as a conductor to interconnect electrodes of the grounding electrode system.</p><p class="s697" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Exception: In industrial, commercial, and institutional buildings orstructures, if conditions of maintenance and supervision ensure that only qualified persons service the installation, interior metal water piping located more than I500 mm from the point of entrance to the building shall be permitted as a bonding conductor to interconnect electrodes that are part of the grounding electrode system, or asa grounding electrode conductor, if the entire length, other than short sections passing perpendicularly through walls, floors, or ceilings, of the interior metal water pipe that is being used for the conductor is exposed.</p><p class="s696" style="padding-top: 6pt;padding-left: 34pt;text-indent: -18pt;text-align: justify;">(2) The metal structural frame of a building shall be permitted tobeused as aconductor tointerconnect electrodes that are part of the grounding electrode system, or as a grounding electrode conductor. <i>Hold-down bolts securing the structural steel column that are connected to a concrete-encased electrode that complies with 2.50.3.3(A)(3)and is located in the support footing or foundation shall be permitted toconnect the metal structuralframe of a building or structure to the concrete encased grounding electrode. The hold-down bolts shall be connected to the concrete-encased electrode by welding, exothermic welding, the usual steel tie wires, or other approved means.</i></p><p class="s696" style="padding-top: 6pt;padding-left: 36pt;text-indent: -18pt;text-align: justify;">(3) A rebar-type concrete-encased electrode installed in accordance with 2.50.3.3(A)(3) with an additional rebar sectionextended fromitslocation within the concrete to an accessible location that is not subject to corrosion shall be pennitted for connection of grounding electrode .conductors and bonding jumpers. The rebar extension shall not be exposed to contact with the earth without corrosion protection.</p><p class="s698" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">2.50.3.21 Methods of Grounding and Bonding</p><p class="s698" style="padding-top: 3pt;padding-left: 9pt;text-indent: 0pt;line-height: 72%;text-align: justify;">Conduct<span class="s1570">.</span>or Connection to Electrodes. <span class="s696">Th</span><span class="s1571">,,_</span><span class="s696">e grounding or· bonding conductor shall be connected to the</span></p><p class="s696" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">grounding electrode by exothennic welding, listed lugs, listed pressure connectors, listed clamps, or .other listed means. Connections depending on solder shall not be used. Ground clamps shall be listed for the materials of the grounding electrode and the grounding electrode conductor and, where used on pipe, rod, or</p><p class="s696" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">other buried electrodes, shall also be listed for direct soil burial or concrete encasement. Not more than one conductor shall be connected to the grounding electrode by a single clamp or fitting unless the clamp or fitting is listed for multiple conductors. One of the following methods shall be used:</p><p class="s696" style="padding-top: 5pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;">(1) A pipe fitting, pipe plug, or other approved device screwed into a pipe or pipe fitting</p><p class="s696" style="padding-top: 6pt;padding-left: 34pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(2) A listed bolted clamp of cast bronze or brass, or plain or malleable iron</p><p class="s696" style="padding-top: 5pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;">(3) For indoor communications purposes only, a listed sheet metal strap-type groundclamphaving a rigid metal base that seats on the electrode and having a strap of such material and dimensions that it is not likely to stretch during or after installation</p><p class="s696" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(4) An equally substantial approved means</p><p class="s698" style="padding-top: 7pt;padding-left: 101pt;text-indent: -78pt;text-align: justify;">2.50.4 Enclosure, Raceway, and Service Cable Connections</p><p class="s698" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">2.50.4.1 Service Raceways and Enclosures. <span class="s696">Metal enclosures and raceways for service conductors and equipment shall be connected to the grounded system conductor if the electrical system is grounded or to the grounding electrode conductor .for electrical systems that are not grounded.</span></p><p class="s697" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">Exception: Metal components that are installed in a run of underground nonmetallic raceway(s) and are isolated from possible contact by a minimum cover of 450 mm to all parts of the metal components shall not be required to be connected to the grounded system conductor, supply side bonding jumper, or grounding electrode conductor.</p><p class="s698" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;">2.50.4.5 Underground Service Cable or Raceway.</p><p class="s698" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) Underground Service Cable. <span class="s696">The sheath or armor of a continuous underground metal-sheathed or armored service cable system that is connected to the grounded system conductor on the supply side shall not be required to be connected to the grounded system conductor at the building or structure. The sheath or armor shall be pennitted to be insulated from the interior metal raceway or piping.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(B) Underground Service Raceway Containing Cable. <span class="s696">An underground metal service raceway that contains a metal-sheathed or armored cable connected to the grounded system conductor shall not be required to be connected to the grounded system conductor at the building or structure. The sheath or annor shall be permitted to be insulated from the interior metal raceway or ptpmg.</span></p><p class="s120" style="padding-top: 2pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">2.50.4.7 Other Conductor Enclosures and Raceways. <span class="s121">Except as permitted by 2.50.6.3(1), metal enclosures and raceways for other than service conductors shall be connected to the equipment grounding conductor.</span></p><p class="s1358" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 1: Metal enclosures and raceways for conductors added to existing installations of open wire, knoband-tube wiring, and nonmetallic-sheathed cable shall not be required to be connected to the equipment grounding conductor where these enclosures or wiring methods comply with (1) through (4) as follows:</p><p class="s1358" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(1) Do not provide an equipment ground</p><p class="s1358" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(2) Are in rons of&#39;less than 7500 mm</p><p class="s1358" style="padding-top: 7pt;padding-left: 55pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(3) Are free from probable contact with ground, grounded metal, metal lath, or other conductive material</p><p class="s1358" style="padding-top: 2pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">(4) Are guarded against contact by persons</p><p class="s1358" style="padding-top: 4pt;padding-left: 29pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 2: Short sections of metal enclosures or raceways used fo provide support or protection of cable assemblies from physical damage shall not be required to be connected to the equipment grounding conductor. Exception No. 3: Metal components shall not be required to be connected to the equipment grounding conductor <span class="s434">m </span>supply-side bonding jumper where either of the following conditions exist:</p><p class="s1358" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(1) The metal components are installed in a ron of nonmetallic raceway(1,) and isolated from possible contact by a minimum cover of 450 mm to any part of the metal components.</p><p class="s1358" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) The metal components are part of an installation of nonmetallic raceway(s) and are isolated from possible contact to any part of the metal components by being encased in not less than 50 mm of concrete.</p><p class="s120" style="padding-top: 5pt;padding-left: 115pt;text-indent: 0pt;text-align: justify;">2.50.5 Bonding</p><p class="s120" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 107%;text-align: justify;">2.50.5.1 General. <span class="s121">Bonding shall be provided where necessary to ensure electrical continuity and the capacity to conduct safely any fault current likely to be imposed.</span></p><p class="s120" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">2.50.5.3 Services.</p><p class="s120" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Bonding <span class="s424">of </span>Equipment forServices. <span class="s121">The normally non-current-carryingmetal partsofequipment indicated in 2.50.5.3(A)(l) and </span>(A)(2) <span class="s121">shall be bonded together.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(1) <span class="s425">All </span>raceways, cable trays, cablcbus framework, auxiliary gutters, or service cable annor or sheath that enclose, contain, or support service conductors, except as pennitted in 2.50.4.1</p><p class="s121" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(2) All enclosures containing service conductors,</p><p class="s121" style="padding-top: 1pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">including meter fittings, boxes, or the like, interposed in the service raceway or annor</p><p class="s121" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>(B) Method of Bonding at the Service. </b>Bonding jumpers meeting the requirements of this article shall be used around impaired connections, <span style=" color: #363636;">such as </span>reducing washers or oversized, concentric, or eccentric knockouts. Standard lockouts or bushings shall not he the only means for the bonding required by this section but shall be pcnnitted to be installed <span style=" color: #606060;">t</span>o make a mechanical connection of the raceway(s).</p><p class="s121" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">Electrical continuity at service equipment, service raceways, and service conductor <span style=" color: #363636;">enclosures shall </span>be ensured by one of the following methods:</p><p class="s121" style="padding-top: 6pt;padding-left: 55pt;text-indent: -18pt;text-align: justify;">(1) Bonding equipment to the grounded se<span style=" color: #4D4D4D;">rv</span>ice conductor in a manner provided in 2.50.1.8</p><p class="s121" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(2) Connections  utilizing  threaded  couplings or threaded hubs on enclosures if made up <b>wrenchtight</b></p><p class="s121" style="padding-top: 6pt;padding-left: 56pt;text-indent: -18pt;text-align: justify;">(3) Threadless couplings and connectors if made <span style=" color: #363636;">up </span>tight for metal raceways and metal-clad cables</p><p class="s121" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(4) Other listed devices, such as bonding-type locknuts, bushings, or bushings with bonding Jumpers</p><p class="s120" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">2.50.5.5 Bonding for Communication Systems. <span class="s121">Communications system bonding terminations shall be connected in accordance </span>with <span class="s121">(A) or (B).</span></p><p class="s120" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(A)TheIntersystem Bonding Termination Device. <span class="s121">An intersystem bonding termination (IBT)for connecting intersystem bonding conductors shall be provided external to enclosures at the service equipment or metering equipment enclosure and at the disconnecting means for any additional buildings or structures. If an IBT is used, it shall comply with the following:</span></p><p class="s121" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(1) Be accessible for connection and inspection.</p><p class="s121" style="padding-top: 7pt;padding-left: 57pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(2) Consist of a set of tenninals with the capacity for connection of not less than three intersystem bonding conductors.</p><p class="s121" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(3) Not interfere with opening the enclosure for a service, building or strncturc disconnecting means, or metering equipment.</p><p class="s121" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(4) At the service equipment, be securely mounted and electrically connected to <span style=" color: #363636;">an </span>enclosure for the service equipment, to the meter enclosure, or to an exposed nonflexible metallic service raceway, or be mounted at one of these enclosures and be connected to the enclosure or to the grounding electrode conductor with a minimum 14 mm<span class="s1523">2</span> copper conductor</p><p class="s123" style="padding-top: 7pt;text-indent: 0pt;text-align: right;">ll5</p><p class="s441" style="padding-top: 1pt;padding-left: 42pt;text-indent: -17pt;text-align: justify;">(5) At the disconnecting means for a building or structure, be securely mounted and electrically connected to the metallic enclosure for the building or structure disconnecting means, or be mounted at the disconnecting means and be connected to the metallic enclosure or to the grounding electrode conductor with a minimum 14 mm<span class="s1557">2</span> copper conductor.</p><p class="s441" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(6) The terininals shall be listed as grounding and</p><p class="s441" style="padding-left: 36pt;text-indent: 0pt;text-align: justify;">• bonding equipment.</p><p class="s655" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Exception: In existing buildings or structures where any of the intersystem bonding and grounding electrode conductors required by 770.J00(B)(2), 8.0.4.1(8)(2), 8.10.2.ll(F)(2), 8.20.4.1(8)(2), and 8.30.4.l(B)(2)</p><p class="s655" style="padding-left: 14pt;text-indent: 0pt;text-align: justify;">exist, installation of the intersystem bondingtermination is not required. An accessible means external to enclosures for connecting inter::,ystem bonding and grounding electrode conductors shall be permitted at the service equipment and at the disconnecting means for any additional buildings or structures by at least one of the.following means:</p><p class="s655" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(I) Exposed nonflexible metallic raceways</p><p class="s655" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(2) An exposed grounding electrode conductor</p><p class="s655" style="padding-top: 7pt;padding-left: 40pt;text-indent: -17pt;text-align: justify;">(3) Approved means jar the external connection of a copper or other corrosion-resistant bonding or grounding electrode conductor to the grounded raceway or equipment</p><p class="s159" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">FPN No. 1: A 14 mm<span class="s1572">2</span> copper conductor with one end bonded to the grounded nonflexiblc metallic raceway orequipment andwith 150 mm or more of the other end made accessible on the outside wall is an example of the approved means covered in 2.50.5.5, Exception item (3).</p><p class="s159" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">FPN Nu. 2: See 7.70.4.l, 8.0.4.1, 8.10.2.11, 8.20.4.1, and</p><p class="s159" style="padding-left: 22pt;text-indent: 0pt;text-align: justify;">8.30.4,1 for intersystem bonding and grounding requirements for conductive optical fiber cables, communications circuits, radio and television equipment, CATV circuits and networlc-powered broadbaud communicationssystems, respectively.</p><p class="s440" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">(B) Other Means. <span class="s441">Connections to an aluminum or copper busbar not less than 6 mm thick </span><span class="s777">x </span><i>50 </i>mm <span class="s441">wide and of sufficient length to accommodate at least three terminations for communicatio9 systems in addition to other connections. The busbar shall be securely fastened and shall be installed inan accessible location. Connections shall be made by a listed connector. If aluminum bushars are used, the installatioo shall also comply with 2.50.3.15(A).</span></p><p class="s655" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">Exception to (A) and (B): Means for conn£;cting intersystem bonding conductors are not required where communications systems are not likely to be used</p><p class="s159" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">FPN: The use of an lBT can reduce electrical noise on communication systems.</p><p class="s440" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">2.50.5.7 Bonding Other Enclosures.</p><p class="s441" style="padding-top: 7pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(A) <b>General. </b>Metal raceways, cable trays, cable armor, cable sheath, enclosures, frames, fittings, and other metal non-current-carrying parts that are to serve as equipment grounding conductors, with or without the use of supplementary equipment grounding conductors, shall be bonded where necessary to ensure electrical continuity and the capacity to conduct safely any fault current likely to be hnposed on them. Any nonconductive paint, enamel, orsimilar coating shall be removed at threads, contact points, and contact surfaces or be connected by means of fittings designed so as to make such removal unnecessary.</p><p class="s441" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;"><b>(B) Isolated Grounding Circuits. </b>Where installed for the reduction of electrical noise (electromagnetic interference) on the grounding circuit, an equipment enclosure supplied by <span class="s1159">a </span>branch circuit shall be permitted to be isolated from a raceway containing circuits supplying only that equipment by one or more listed nonmetallic raceway fittings located at the point of attachment of the raceway to the equipment enclosure. The metal raceway shall comply with provisions of this article and shall be supplemented by an internal insulat.ed equipment grounding conductor installed in accordance with 2.50.7.17(D) to ground the equipment enclosure.</p><p class="s159" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">FPN: Use of an isolated equipment grounding conductor dues not relieve the requirement for grounding.the raceway system.</p><p class="s441" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;"><b>2.50.5.8 Bonding for Over 250 Volts. </b>For circuits of over 250 volts to ground, the electrical <span style=" color: #414141;">continuity </span>of metal raceways and cables with metal sheaths that contain any conductor other than service conductors shall beensured by oneor moreofthe methods specified for services in 2.50.5<span class="s1300">.3(8), </span>except for (B)(l).</p><p class="s655" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">Exception: Where oversized, concentric, or eccentric knoclwuts are not encountered, or where a box or enclosure with concentric or eccentric knockouts is listed to provide a reliable bonding connection, the following methods shall be permitted:</p><p class="s655" style="padding-top: 7pt;padding-left: 38pt;text-indent: -19pt;text-align: justify;">(]) Threadless couplings and connectors for cables with metal sheaths</p><p class="s655" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(2) Two locknuts, on rigid metal conduit or</p><p class="s441" style="padding-left: 38pt;text-indent: -6pt;text-align: justify;">• <i>intermediate metal conduit, one inside and one outside of boxes and cabinets</i></p><p class="s655" style="padding-top: 6pt;padding-left: 37pt;text-indent: -19pt;text-align: justify;">(3) Fittings with shoulders that seat firmlyagainst the box or cabinet, such as electrical metallic tubing connectors, flexible metal conduit connectors, and cable connectors, with one locknut on the inside of boxes and cabinets</p><p class="s655" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(4) Listed.fittings</p><p class="s486" style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.50.5.9 Bonding Loosely Jointed Metal Raceways. <span class="s18">Expansion fittings and telescoping sections or metal raceways shall be made electrically continuous by equipment bonding jumpers or other means.</span></p><p class="s486" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">2.50.5.11 Bonding in Hazardous (Classified) Locations. <span class="s18">Regardless of the voltage of the electrical system, the electrical continuity of non-current• carrying metal parts of equipment, raceways, and other enclosures in any hazardous (classified) location, as defined in 5.0.1.5, 5.5.1.5, and 5.6.1.5, shall be ensured by any of the bonding methods specified in 2.50.5.3(B)</span></p><p class="s18" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">(2) through (B)(4). One or more of these bonding methods shall be used whether or not equipment grounding conductors of the wire type are installed.</p><p class="s52" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: See 5.1.2.21, 5.2.2.21, 5.3.2.21, 5.5.1.25, <span class="s1455">or </span>5.6.1.25 <span class="s1455">for</span></p><p class="s52" style="padding-left: 40pt;text-indent: 0pt;text-align: justify;">specific bonding requirements.</p><p class="s1266" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.50.5.13  <span class="s486">Grounded  Conductor,  Bonding Conductors, and Jumpers.</span></p><p class="s486" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Material,, <span class="s18">Bonding jumpers shall be of copper, aluminum, copper-clad aluminum, or other corrosion­ resistant material. A bonding jumper shall be a wire, bus, screw, or similar suitable conductor.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Attachment. <span class="s18">Bonding jumpers shall be attached in the manner specified by the applicable provisions of</span></p><p class="s18" style="padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;">2.50.1.8 for circuits and equipment andby 2.50.3.21 for grounding electrodes.</p><p class="s486" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C) Size <span class="s18">- </span>Supply-Side Bonding Jumper.</p><p class="s18" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;"><b>(1) Siie for Supply Conductors in a Single Raceway or Cable. </b>The supply-side bonding jumper shall not be smaller than specified <span class="s804">rn </span>Table 2.50.5.13(C)(1).</p><p class="s486" style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;text-align: justify;">(2) Size for Parallel Conductor Installations in Two or More Raceways or Cables. <span class="s18">Where the ungrounded supply conductors are paralleled in two or more raceways or cables, and an individual supply-side bonding jumper is used for bonding these raceways or cables, the size of the supply-side bonding jumper for each raceway or cable shall be selected from Table 2.50.5.13(C)</span></p><p class="s18" style="padding-left: 62pt;text-indent: 0pt;text-align: justify;">(l) based on the size of the ungrounded supply conductors in each raceway or cable. A single supply-side bonding jumper installed for bonding two or more raceways or cables shall be sized in accordance with 2.50.5.13(C)(l).</p><p class="s52" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">FPN No. I: The term <i>supply conductors </i>includes ungrounded conductors that do nothaveovercurrcnt protection on theirsupply side and terminate at service equipment or thefirst disconnecting means of a separately derived system.</p><p class="s52" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">FPN No. 2: See Table l0.1.1.8, for the cross-sectional area of conductors 0.75 mm<span class="s1573">1 </span>(l.0 mm dia.) through 100 mm<span class="s1574">2</span><span class="s1575">•</span></p><p class="s18" style="padding-left: 37pt;text-indent: 0pt;text-align: center;">Table 2.50.5.13(C)(l) Grounded Conductor, Main Bonding Jumper, System Bonding Jumper, and Supply-Side Bonding Jumper for Alternating­</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:81pt"><td style="width:126pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1228" style="padding-top: 3pt;padding-left: 7pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">Size <span class="s1576">of </span>Lar2est Ungrounded Conductor or Equivalent Area for Parallel Conductors&quot;</p><p class="s1228" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">mm<span class="s1577">2</span></p></td><td style="width:113pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1228" style="padding-left: 14pt;padding-right: 14pt;text-indent: 0pt;line-height: 15pt;text-align: center;">Size of Grounding Conductor or Bonding Jumper* mm<span class="s1578">1</span></p></td></tr><tr style="height:64pt"><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1228" style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Copper</p></td><td style="width:67pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1228" style="padding-left: 6pt;padding-right: 1pt;text-indent: -1pt;line-height: 13pt;text-align: justify;">Aluminum or Copper-Clad Aluminum</p></td><td style="width:43pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1228" style="padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Copper</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1228" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Aluminum <span class="s1576">or</span></p><p class="s1228" style="padding-left: 8pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Copper-Clad</p><p class="s1228" style="padding-left: 11pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Aluminum&quot;</p></td></tr><tr style="height:15pt"><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: left;">30 <span class="s1579">or </span>smaller</p></td><td style="width:67pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">50 or smaller</p></td><td style="width:43pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">8.0(3.2)</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1<span style=" color: #676767;">4</span></p></td></tr><tr style="height:15pt"><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: left;">38 or 50</p></td><td style="width:67pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">60 or 80</p></td><td style="width:43pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">14</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1580" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">22</p></td></tr><tr style="height:15pt"><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: left;">60 or 80</p></td><td style="width:67pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">100orl25</p></td><td style="width:43pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1080" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">22</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1581" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">30</p></td></tr><tr style="height:27pt"><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1581" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Over <span class="s1582">80</span></p><p class="s1085" style="padding-left: 10pt;text-indent: 0pt;line-height: 10pt;text-align: left;">through 175</p></td><td style="width:67pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Over 125</p><p class="s1085" style="padding-left: 9pt;text-indent: 0pt;line-height: 11pt;text-align: left;">through 250</p></td><td style="width:43pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">50</p></td></tr><tr style="height:27pt"><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Over 175</p><p class="s1085" style="padding-left: 10pt;text-indent: 0pt;line-height: 11pt;text-align: left;">through 325</p></td><td style="width:67pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 9pt;text-indent: -3pt;line-height: 12pt;text-align: left;">Over250 through 400</p></td><td style="width:43pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1581" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">80</p></td></tr><tr style="height:27pt"><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 10pt;text-indent: -3pt;line-height: 12pt;text-align: left;">Over325 through 500</p></td><td style="width:67pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 10pt;text-indent: -4pt;line-height: 12pt;text-align: left;">Over400 through850</p></td><td style="width:43pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:70pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:15pt"><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Over 500</p></td><td style="width:67pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Over 850</p></td><td style="width:113pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1085" style="padding-top: 1pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">See <span style=" color: #383838;">Notes </span>l aud 2.</p></td></tr><tr style="height:8pt"><td style="width:239pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt" colspan="4"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s18" style="padding-left: 37pt;text-indent: 0pt;line-height: 14pt;text-align: center;">Current Systems</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1082" style="padding-left: 30pt;text-indent: 0pt;line-height: 9pt;text-align: left;">ifote:</p><p class="s1082" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">l.lf the ungrounded rnpply conductors are <span style=" color: #383838;">larger </span>than 500 mm<span class="s1583">2</span>copper or 850 mm&#39; aluminum, the grounded conductor or bonding jumper ,hall have an area not less than I<span style=" color: #383838;">2 </span>112 percent of lb.e area of the largest wigrounded supply Gonductor or e4uivalent area for parallel <span style=" color: #383838;">supply </span>conductors. The grounded conductor orbondingjumper shall notbe <span style=" color: #383838;">required </span>to<span style=" color: #505050;">b</span>e larger than the largest ungrounded conductor or set of ungrounded conduc<span style=" color: #505050;">t</span>ors.</p><p class="s1082" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">2<span style=" color: #505050;">. </span>If the ungrounded supply conductors are <span style=" color: #676767;">l</span>arger than 500 mm<span class="s1586">1</span> copper or 850 mm&#39; aluminum and if the u11grouuded <span style=" color: #383838;">supp</span><span style=" color: #777;">l</span>y conductor.i and the bonding jumper ate of different materials (copper, aluminum, or copper-clad aluminum), the mlnimum sizeof tb.e grounded <span style=" color: #383838;">conductor </span>or bonding jumper shall be based on tb.e assumed use of ungrounded supply conductors of the same material as the grounded conductor orbonding jumper and willhave<span style=" color: #505050;">a</span>n ampacity equivalent to that of <span style=" color: #383838;">the</span>installed ungrounded supplyconductors.</p><p class="s1082" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">3. If multiple sets of service-entrance conductors arc used as perm<span style=" color: #505050;">i</span><span style=" color: #383838;">tted </span>in 2.30.4.<span style=" color: #505050;">I</span>, Exception No. 2, or if multiple sets of ungrowidcd su<span style=" color: #505050;">p</span>ply conductors are installed for a separRtcly derived system, the equivalent size of the largest ungrounded supply conductor(s) shall be determined <span class="s1588">by </span>the largest sum of tb.e areas of the corresponding conductors of <span style=" color: #383838;">eaGh</span>set.</p><p class="s1082" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">4. If there arc no <span style=" color: #383838;">service-entrance </span>conductors, the <span style=" color: #383838;">supply </span>conductor size shall be determined by the equivalent size o<span style=" color: #505050;">f </span>the largest service-entrance C.lllductor required <span class="s1589">for </span>lb.e loadto be served.</p><p class="s1082" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">*Fur the prnposes of applying lhis <span style=" color: #383838;">table </span>aud i<span style=" color: #676767;">t</span>s notes, <span style=" color: #383838;">the </span>term bonding jumper rcfcr.i to main bonding jumpers, system bonding jumpers, and snpply-side bonding jumpers.</p><p class="s486" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(D) Size <span class="s18">- </span>Equipment Bonding Jumper on Load Side of an Overcurrent Device. <span class="s18">The equipment bonding jumper on the load side of an overcurrent device(s) shall be sized in accordance with 2.50.6.13.</span></p><p class="s52" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN:SecTable10.L1.8,<span class="s1455">for</span>thecross-sectionalarea<span style=" color: #383838;">of</span>conductors</p><p class="s52" style="padding-top: 1pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">0.75 mm<span class="s1590">2 </span>through 100 mm<span class="s1574">2</span><span class="s1591">.</span></p><p class="s18" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">A single common continuous equipment bonding jumper shall be pennitted to connect two or more raceways or cables if the bonding jumper is sized in accordance with 2.50.6.13 for the largest overcurrent device supplying circuits therein.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="682" height="1" alt="image" src="Image_108.png"/></span></p><p class="s407" style="padding-top: 3pt;padding-left: 161pt;text-indent: 0pt;text-align: left;">ARTICLE 2.50- GROUNDING AND BONDING</p><p class="s403" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(E) Installation. <span class="s24">Bonding jumpers or conductors and equipment bonding jumpers shall be permitted to be installed inside or outside of a raceway or an enclosure.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 38pt;text-indent: -16pt;text-align: justify;">(1) Inside a Raceway or an Enclosure. <span class="s24">If installed inside a raceway, equipment bonding jumpers and bonding jumpers or conductors shall comply with the requirements of 2.50.6.10 and 2.50.7.19.</span></p><p class="s24" style="padding-top: 7pt;padding-left: 38pt;text-indent: -16pt;text-align: justify;"><b>(2) Outside a Raceway oran Enclosure. </b>If installed on the outside, the length of the bonding jumper <span class="s405">or </span>conductor or equipment bonding jumper shall not exceed ls800 mm and shall be routed with the raceway or enclosure.</p><p class="s404" style="padding-top: 7pt;padding-left: 10pt;text-indent: 0pt;text-align: justify;">Exception: An equipment bonding jumper or supply­ side bonding jumper longer than I800 mm shall be permitted at outside pole locations for the purpose of bonding or grounding isolated sections of metal raceways or elbows· installed in exposed risers of metal conduit or other metal raceway, and for bonding grounding electrodes, and shall not be required to be routed with a raceway or enclosure.</p><p class="s403" style="padding-top: 7pt;padding-left: 36pt;text-indent: -17pt;text-align: justify;">(3) Protection. <span class="s24">Bonding jumpers or conductors and equipment bonding jumpers shall be installed in accordance with 2.50.3.15(A) and (B).</span></p><p class="s403" style="padding-top: 7pt;padding-left: 10pt;text-indent: 0pt;line-height: 94%;text-align: justify;">2.50.5.15 Bonding of Piping Systems and Exposed Structural Metal.</p><p class="s403" style="padding-top: 8pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">(A) Metal Water Piping. <span class="s24">The metal water piping system shall be bonded as required in </span>(A)(l<span class="s24">), (A)(2), or (A)(3) of this section.</span></p><p class="s403" style="padding-top: 8pt;padding-left: 35pt;text-indent: -17pt;text-align: justify;">(1) General. <span class="s24">Metal water piping system(s) installed in or attached to a building or structure shall be bonded to any of the following:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(1) Service equipment enclosure</p><p class="s24" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(2) Grounded conductor at the service</p><p class="s24" style="padding-top: 8pt;padding-left: 48pt;text-indent: -17pt;line-height: 94%;text-align: justify;">(3) Grounding electrode conductor if of sufficient size</p><p class="s24" style="padding-top: 9pt;padding-left: 47pt;text-indent: -16pt;text-align: justify;">(4) One or more grounding electrodes used, if the grounding electrode conductor or bonding jumper to the grounding electrode is of sufficient size    &quot;</p><p class="s24" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">The bonding jumper(s) shall be installed in accordance with 2.50.3.15(A), 2.50.3.15(B), and 2.50.3.l5(E). The</p><p class="s24" style="padding-left: 6pt;text-indent: 0pt;text-align: justify;">points of attachment of the bonding jum�r(s) shall be accessible. The bonding jumper(s) shall be sized in accordance with Table 2.50.5.13(C){l) except.a_s permitted in 2.50.5.l5(A)(2) and 2.50.5.15(A)(3).•</p><p class="s403" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;">(2) Buildings <span class="s411">of </span>Multiple Occupancy. <span class="s24">In buildings of multiple occupancy where the metal water</span></p><p class="s24" style="padding-top: 4pt;padding-left: 36pt;text-indent: 1pt;text-align: justify;">piping system(s) installed in or attached to a building or structure for the individual occupancies is metallically isolated from all other occupancies by use of nonmetallic water piping, the metal water piping system(s) for each occupancy shall be permitted to be bonded to the equipment grounding terminal of the switchgear, switchboard, or panelboard enclosure (other than service equipment) snpplying that occupancy. The bonding jumper shall be sized in accordance with Table 2.50.5.13(0).</p><p class="s403" style="padding-top: 7pt;padding-left: 36pt;text-indent: -17pt;text-align: justify;">(3) Multiple Buildings or Structures Supplied by a Feeder(s) or Branch Circuit(s). <span class="s24">The metal water piping system(s) installed in or attached to a building or structure shall be bonded to any of the following:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 45pt;text-indent: -18pt;text-align: justify;">(I) Building or structure disconnecting means enclosure where located at the building or structure</p><p class="s24" style="padding-top: 7pt;padding-left: 45pt;text-indent: -17pt;text-align: justify;">(2) Equipment grounding conductor run with the supply conductors</p><p class="s1412" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">(3) <span class="s628">One or more grounding electrodes used</span></p><p class="s24" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">The bonding jumper(s)shall besized in accordance with Table 2.50.5.13(C)(l), based on the size of the feeder or branch-circuit conductors that.supply the building or structure. The bonding jumper shall not be required to be larger than the largest ungrounded feeder or branch­ circuit conductor supplying the building or structure.</p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(B) Other Metal Piping. <span class="s24">If installed in, or attached to, a building or structure, a metal piping system(s), including gas piping, that is likely to become energized shall be bonded toany of the following:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 35pt;text-indent: -18pt;line-height: 94%;text-align: left;">(1) Equipment grounding conductor for the circuit that is likely to energize the piping system</p><p class="s26" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">(2) <span class="s24">Service equipment enclosure</span></p><p class="s24" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">(3) Grounded conductor at the service</p><p class="s24" style="padding-top: 7pt;padding-left: 35pt;text-indent: -17pt;line-height: 91%;text-align: left;">(4) Grounding electrode conductor, if of sufficient size</p><p class="s24" style="padding-top: 7pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;">(5) One or more grounding electrodes used, if the grounding electrode conductor or bonding jumper to the grounding electrode is of sufficient size</p><p class="s24" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">The bonding conductor(s) or jumper(s) shall be sized in accordance with Table 2.50.6.13, and equipment grounding conductors shall be sized in accordance with</p><p class="s24" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Table 2.50.6.13 using the rating of the circuit that is likely to energize the piping system(s). The points of attachment of the bondingjumper(s)shall be accessible.</p><p class="s407" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">FPN No. I: Bonding all piping and metal air ducts within the premises will provide additional safety.</p><p class="s389" style="padding-top: 2pt;padding-left: 44pt;text-indent: 0pt;line-height: 94%;text-align: justify;">FPN No. 2: Additional information for ga8 piping systems can be found in Section 7.13 ofNFPA 54- 2015, <i>National Fuel Ga:; Code.</i></p><p class="s120" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(C) Structural Metal. <span class="s121">Exposed structural metal that is interconnecte&lt;l to form a metal building frame and is not intentionally grounded or bonded and is likely to become energized shall be bonded to any of the following:</span></p><p class="s121" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">( l) Service equipment enclosure</p><p class="s121" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(2) Grounded conductor at the service</p><p class="s121" style="padding-top: 7pt;padding-left: 62pt;text-indent: -20pt;line-height: 94%;text-align: justify;">(3) Disconnecting means for buildings or structures supplied by a feeder or branch circuit</p><p class="s121" style="padding-top: 7pt;padding-left: 62pt;text-indent: -20pt;line-height: 91%;text-align: justify;">(0) Grounding electrode conductor, if of sufficient size</p><p class="s121" style="padding-top: 7pt;padding-left: 62pt;text-indent: -20pt;line-height: 93%;text-align: justify;">(4) One or more grounding electrodes used, if the grounding electrode conductor or bonding jumper to the grounding electrode is of sufficient size</p><p class="s121" style="padding-top: 3pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">The bonding conductor(s) or jumper(s) shall be sized in accordance&#39;with Table 2.50.5.13(C)(l) and installed in accordance with 2.50.3.15(A), 2.50.3.l5(B), and</p><p class="s121" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">2.50.3.l5(E). The points of attachment of the bonding jumper(s) shall be accessible unless installed in complianoe with 2.50.3.19(A) Exception No. 2.</p><p class="s120" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(D) Separately Derived Systems. <span class="s121">Metal water piping systems and structural metal that is interconnected to fonn a building frame shall be bonded to separately derived systems in accordance with 2.50.5.l5(D)(l) through 2.50.5.15 (0)(3).</span></p><p class="s120" style="padding-top: 7pt;padding-left: 58pt;text-indent: -16pt;text-align: justify;">(1) Metal Water Piping System(s). <span class="s121">The grounded conductor of eachseparately derived system shall be bonded to the nearest available point of the metal water piping system(s) in thearea served by each separately derived system. This connection shall be made at the same point on the separately derived system where the grounding electrode conductor is connected. Each bonding jumper shall be sized in accordance with Table 2.50.5.13 based on the largest ungrounded conductor of the separately derived system.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Exception No. 1: A separate bonding jumper to the metal water piping system shall not be required if the metal water piping system <span class="s392">is </span>used as the grounding electrode for the separately derived system and the water piping system is in the area served.</p><p class="s394" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Exception No. 2: A separate water piping bonding jumper shall not be required where the metal frame of a building or structure is used as the grounding electrode for a separately derived system and is bonded to the metal water piping in the area served by the separately derived system.</p><p class="s121" style="padding-top: 2pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;"><b>(2) Structural Metal. </b>Where exposed <span style=" color: #343434;">structural </span>metal that is interconnected to fonn the building frame exists in the area served by the separately derived system, <span style=" color: #343434;">it </span>shall be bonded to the grounded conductor of each separately derived system. This connection shall be made at the same point on <span style=" color: #343434;">the </span>separately der<span style=" color: #565656;">i</span>ved system where <span style=" color: #343434;">the </span>grounding electrode conductor <span style=" color: #565656;">i</span>s connected. Each bonding <span class="s395">j</span>urnper shall be sized in accordance with Table</p><p class="s121" style="padding-left: 59pt;text-indent: 0pt;text-align: justify;">2.50.5.13 based on the largest ungrounded conductor of the separately derived system.</p><p class="s394" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Exception Nu. 1: A separate handing jumper to the building structural metal shall not be required where the meta/frame of a building or <span style=" color: #343434;">structure </span>is used as <span style=" color: #343434;">the </span>grounding electrode for the separately derived system.</p><p class="s394" style="padding-top: 6pt;padding-left: 32pt;text-indent: 1pt;text-align: justify;">Exception No. 2: A separate bonding jumper to the building structural metal shall not be required where the water piping of a building or structure is used as the grounding electrode for a separately derived system and is bonded to the building structural metal in <span style=" color: #343434;">the </span>area served by the separately derived system.</p><p class="s121" style="padding-top: 6pt;padding-left: 57pt;text-indent: -16pt;text-align: justify;">(3) <b>Common Grounding Electrode Conductor, </b>If a common grounding electrode conductor is installed for multiple separately derived systems as permitted by 2.50.2.ll(A){6), and exposed structural metal that is interconnected to form the building frame or interior metal piping exists in the area served by the separately derived system, the metal piping and the structural metal member shall be bonded to the common grounding electrode conductor in the area served by the separately derived system.</p><p class="s394" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Exception: A separate bonding jumper from each derived system to metal water piping and to structural metal members shall not be required where the metal water piping and the structural metal members in the area served by the separately derived system are bonded to the common grounding electrode conductor.</p><p class="s120" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.50.5.17 Lightning Protection Systems. <span class="s121">The lightning protection system ground tenninals shall be bonded to the building or structure grounding electrode system.</span></p><p class="s389" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN No. I: See 2.50.3.11 for <span class="s1592">use </span>of strike termination devices. For further information, see NFPA 780- 2014, <i>Standard for the Installation of Lightning Protection Sys/ems, </i>which contains detailed information on grounding, bonding, and sideflash distance <span class="s1592">from </span>lightning protection systems.</p><p class="s389" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN No. 2: Metal <span class="s1592">raceways, enclosures, frnmes, </span>and other <span class="s1592">non­ </span>current-carrying metal parts of electrical equipment installed on<span style=" color: #343434;">a </span>building cquippe&lt;l <span class="s1514">with </span>a lightning protection system may <span style=" color: #343434;">require </span>bonding or spacing <span class="s1592">from </span>the lightning protection conductors in accordance <span class="s1592">with </span>NFPA 780-2014, <i>Standard for the Installation of Lightning Protection Systems.</i></p><p class="s590" style="padding-top: 2pt;padding-left: 73pt;text-indent: -50pt;text-align: justify;">2.50.6 <span style=" color: #383838;">Equipment </span>Grounding and Equipment Grounding <span style=" color: #383838;">Conductors</span></p><p class="s416" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s590">2.50.6.l Equipment </span><b>Fastened </b><span class="s590">in Place </span><b>(Fixed) </b><span class="s590">or </span><b>Connected </b><span class="s590">by Permanent Wiring Methods. </span><span style=" color: #232323;">Exp</span><span style=" color: #595959;">os</span>ed, <span style=" color: #232323;">nonnally </span><span style=" color: #494949;">non-current-carrying </span>metal <span style=" color: #232323;">part</span><span style=" color: #595959;">s </span><span style=" color: #494949;">of fixed </span>equipment <span style=" color: #595959;">supplied </span>by <span style=" color: #494949;">or </span>enclosing conductors <span style=" color: #595959;">or </span>componentc; <span style=" color: #494949;">that </span>arclikely to become <span style=" color: #595959;">energized shall </span>be connected to an equipment grounding <span style=" color: #494949;">conductor </span><span style=" color: #232323;">under </span><span style=" color: #595959;">any </span>of the following conditions:</p><p class="s436" style="padding-top: 6pt;padding-left: 34pt;text-indent: -18pt;text-align: justify;">(1) <span style=" color: #383838;">Where </span><span style=" color: #232323;">with.in </span>2500 mm <span style=" color: #383838;">vertically </span>or <span style=" color: #383838;">1500 mm horizontally </span>of ground or <span style=" color: #383838;">grounded metal objects </span>and <span style=" color: #595959;">subject </span><span style=" color: #232323;">to </span>contact <span style=" color: #383838;">by persons</span></p><p class="s416" style="padding-top: 5pt;padding-left: 34pt;text-indent: -18pt;text-align: justify;"><span style=" color: #595959;">(2) </span>Where located in <span class="s1593">a </span><span style=" color: #232323;">wet </span><span style=" color: #494949;">or </span>damp <span style=" color: #232323;">location </span><span style=" color: #494949;">and </span>not isolated</p><p class="s436" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><span style=" color: #595959;">(3) </span><span style=" color: #232323;">Where </span>in <span style=" color: #383838;">electrical </span>contact <span style=" color: #383838;">with metal</span></p><p class="s1251" style="padding-top: 7pt;padding-left: 34pt;text-indent: -18pt;text-align: justify;"><span class="s1594">(4) </span>Where in <span class="s304">a </span><span style=" color: #494949;">hazardous </span>(classified) location <span style=" color: #494949;">as </span>covered <span style=" color: #595959;">by </span>Articles <span style=" color: #232323;">5.0 </span><span style=" color: #494949;">through 5.17</span></p><p class="s1251" style="padding-top: 7pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;"><span class="s1594">(5) </span><span style=" color: #494949;">Where </span><span style=" color: #232323;">supplied </span>by a wiring method that provides <span style=" color: #232323;">an </span><span style=" color: #494949;">equipment </span>grounding <span style=" color: #595959;">conductor, </span>except as permitted <span style=" color: #232323;">by </span><span style=" color: #494949;">2.50.4.7 Exception </span>No. <span style=" color: #494949;">2 </span>for short <span style=" color: #595959;">sections </span><span style=" color: #494949;">of </span>metal enclosures</p><p class="s416" style="padding-top: 6pt;padding-left: 33pt;text-indent: -18pt;text-align: justify;">(6) Where <span style=" color: #494949;">equipment operates </span><span style=" color: #232323;">with </span><span style=" color: #494949;">any </span>terminal at over 150 voJts <span style=" color: #595959;">to </span>ground</p><p class="s795" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span style=" color: #232323;">Ex</span><span style=" color: #595959;">cep</span>ti<span style=" color: #595959;">on No. </span>1: The metal <span style=" color: #494949;">frame of electrically </span>heated appliances that have the frame <span style=" color: #595959;">permanently </span><span style=" color: #494949;">and effectively </span>insulated.from ground shall not be required <span style=" color: #494949;">to be grounded.</span></p><p class="s795" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span style=" color: #494949;">Exception No. </span>2: <span style=" color: #232323;">Distribution </span><span style=" color: #494949;">apparatus, </span><span style=" color: #595959;">such </span>as transfonner and capacitor <span style=" color: #595959;">cases, </span>mounted <span style=" color: #494949;">on </span><span style=" color: #232323;">wooden </span>poles at <span style=" color: #232323;">a </span>height exceeding <span style=" color: #595959;">2500 </span>mm <span style=" color: #494949;">above </span><span style=" color: #595959;">ground </span><span style=" color: #494949;">or </span>grade <span style=" color: #494949;">level shall </span><span style=" color: #232323;">not </span>be <span style=" color: #494949;">required </span>to <span style=" color: #232323;">be </span><span style=" color: #494949;">grounded</span></p><p class="s795" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span style=" color: #494949;">Exception </span>No. <span style=" color: #494949;">3: </span>Listed equipment protected <span style=" color: #494949;">by </span>a system <span style=" color: #595959;">of </span><span style=" color: #494949;">double </span>insulation<span style=" color: #707070;">, </span>or its <span style=" color: #494949;">equivalent, </span>shall <span style=" color: #232323;">not </span><span style=" color: #494949;">be required to </span>be connected to the <span style=" color: #494949;">equipment </span>grounding conductor. Where such a <span style=" color: #595959;">system </span>is employed, the <span style=" color: #494949;">equipment </span>shall be distinctively marked</p><p class="s416" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s590">2.50.6.3 </span><b>Specific </b><span class="s590">Equipment Fastened </span><span class="s304">in </span><span class="s590">Place </span><b>(Fixed) or </b><span class="s590">Connected </span><span style=" color: #232323;">by,. </span><b>Permanent </b><span class="s590">Wiring Methods. </span><span style=" color: #494949;">Except as </span>permitted <span style=" color: #232323;">in </span>2.50.6.3(F) and <span style=" color: #494949;">(I), </span>exposed, no_rmally non- current-carrying metal <span style=" color: #232323;">parts </span>of <span style=" color: #494949;">equipment </span><span style=" color: #232323;">described in </span>2.50.6.3{A) <span style=" color: #232323;">through </span><span style=" color: #494949;">(K), </span>and normally <span style=" color: #494949;">non-current-carrying </span>m�tal parts of equipment and enclosures described in 2.50.6.3(L) and (M), shall <span style=" color: #494949;">be </span>connected to an <span style=" color: #595959;">equipment </span><span style=" color: #494949;">grounding </span>conductor, <span style=" color: #232323;">r</span><span style=" color: #595959;">eg</span>ardle<span style=" color: #595959;">ss </span><span style=" color: #494949;">of voltage.      </span><span style=" color: #808080;">•</span></p><p class="s436" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s790">(A) Switchgear </span><span class="s590">and Switchboard Frames and </span><span class="s790">Structures. </span><span style=" color: #232323;">Switchgear </span>or <span style=" color: #383838;">switchboard frames and </span><span style=" color: #595959;">structures </span>supporting <span style=" color: #383838;">switching </span>equipment, except</p><p class="s416" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">frames of 2-wire <span style=" color: #494949;">de switchgear or </span><span style=" color: #595959;">switchboards </span>where effectively insulated from ground.</p><p class="s416" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(B) </b><span class="s590">Pipe Organs. </span>Generator <span style=" color: #494949;">and </span>motor frames <span style=" color: #494949;">in </span>an electrically operated pipe organ, unless <span style=" color: #494949;">effectively insulated </span>from <span style=" color: #595959;">ground </span>and the motor <span style=" color: #494949;">driving </span>it.</p><p class="s416" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s590">(C) </span><b>Motor Frames. </b><span style=" color: #494949;">Motor </span>frames, <span style=" color: #595959;">as </span>provided by <span style=" color: #595959;">4.30.13.2.</span></p><p class="s416" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(D) Enclosures </b><span class="s590">for Motor Controllers. </span>Enclosures <span style=" color: #494949;">for </span>motor <span style=" color: #595959;">controllers </span><span style=" color: #232323;">unless </span>attached to unground<span style=" color: #707070;">e</span><span style=" color: #494949;">d </span><span style=" color: #232323;">portable </span><span style=" color: #494949;">equipment.</span></p><p class="s790" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(E) Elevators and Cranes. <span class="s21">Electrical </span><span class="s416">equipment </span><span class="s436">for elevators and cranes.</span></p><p class="s416" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(F) Garages, </b><span class="s590">Theaters, and Motion Picture Studios. </span><span style=" color: #232323;">Electrical </span><span style=" color: #494949;">equipment </span>in <span style=" color: #494949;">commercial </span>garage<span style=" color: #707070;">s, </span><span style=" color: #232323;">theaters, </span>andmotion picture <span style=" color: #595959;">studios, </span>except pendant lampholders <span style=" color: #595959;">supplied </span>by <span style=" color: #494949;">circuits </span>not <span style=" color: #494949;">over 150 volts </span>to ground.</p><p class="s416" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(G) Electric </b><span class="s590">Signs. </span><span style=" color: #494949;">Electric </span>signs, <span style=" color: #494949;">outline </span>lighting<span style=" color: #808080;">, </span>and associated <span style=" color: #494949;">equipment </span><span style=" color: #232323;">as </span>provided in 6.0.1.7.</p><p class="s590" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(H} <span style=" color: #383838;">Motion </span>Picture <span style=" color: #383838;">Projection Equipment. </span><span class="s584">Motion </span><span class="s416">picture </span><span class="s436">projection </span><span class="s416">equipment.</span></p><p class="s416" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s303">(I) </span><span class="s590">Remote-Control, </span><b>Signaling, </b><span class="s590">and Fire </span><b>Alarm Circuits. </b><span style=" color: #494949;">Equipment </span><span style=" color: #232323;">supplied </span><span style=" color: #494949;">by </span><span style=" color: #595959;">Class </span>1 <span style=" color: #494949;">circuits </span><span style=" color: #595959;">shall </span>be <span style=" color: #595959;">grounded </span><span style=" color: #232323;">unle</span><span style=" color: #595959;">ss </span><span style=" color: #494949;">opera</span><span style=" color: #A5A5A5;">.</span>ting <span style=" color: #232323;">at </span>less <span style=" color: #494949;">than </span>50 volts. Equipment <span style=" color: #595959;">supplied </span>by Class 1.power-limited circuits, <span style=" color: #232323;">by </span><span style=" color: #494949;">Class </span>2 <span style=" color: #494949;">and </span>Class <span style=" color: #595959;">3 </span>remote�control <span style=" color: #494949;">and </span><span style=" color: #595959;">signaling ci</span><span style=" color: #232323;">r</span><span style=" color: #494949;">c</span><span style=" color: #232323;">uit</span><span style=" color: #494949;">s, and </span>by fire alarm <span style=" color: #232323;">cir</span><span style=" color: #595959;">cu</span>its shall be <span style=" color: #232323;">grounded </span>where system grounding <span style=" color: #595959;">is </span><span style=" color: #494949;">required </span><span style=" color: #232323;">by </span>Part 2.50.2 or <span style=" color: #232323;">Part </span><span style=" color: #494949;">2.50.8.</span></p><p class="s584" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(<b>J) </b><span class="s790">Luminaires. </span>Luminaires <span style=" color: #595959;">as </span><span style=" color: #383838;">providedin </span><span style=" color: #494949;">Part </span><span style=" color: #383838;">4.10.5.</span></p><p class="s416" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(K) Skid-Mounted Equipment. </b>Permanently mounted <span style=" color: #494949;">electrical </span><span style=" color: #595959;">equipment </span><span style=" color: #232323;">and </span><span style=" color: #595959;">skidsshall </span>be connected to the <span style=" color: #494949;">equipment </span>grounding <span style=" color: #494949;">conductor sized </span>as <span style=" color: #232323;">required </span>by <span style=" color: #494949;">2.50.6.13.</span></p><p class="s590" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(L) <span style=" color: #383838;">Motor-Operated </span>Water <span style=" color: #383838;">Pumps. </span><span class="s416">Motor-operated water pwnps, </span><span class="s436">including </span><span class="s584">the </span><span class="s416">submersible type.</span></p><p class="s1251" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s303">(M) </span>Metal <span style=" color: #232323;">WeU </span>Casings. Where a <span style=" color: #494949;">submersible </span><span style=" color: #232323;">pump is </span><span style=" color: #494949;">used </span>in <span style=" color: #494949;">a metal well </span>casing, <span style=" color: #232323;">the </span><span style=" color: #494949;">well </span>casing shall be <span style=" color: #232323;">conn</span><span style=" color: #595959;">ected </span><span style=" color: #494949;">to </span>the pump <span style=" color: #494949;">circuit </span><span style=" color: #232323;">equipment </span>grounding <span style=" color: #494949;">conductor.</span></p><p class="s416" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s590">2.50</span><span class="s1596">.</span><span class="s590">.6.5 </span><b>Equipment Connected </b><span class="s590">by </span><b>Cord </b><span class="s590">and Plug. </span><span style=" color: #494949;">Under </span><span style=" color: #232323;">any </span>of the <span style=" color: #494949;">conditions </span>described in 2.50.6.15{1) <span style=" color: #232323;">through </span>(4), <span style=" color: #494949;">exposed, </span>nonnally <span style=" color: #232323;">non-curr</span><span style=" color: #595959;">e</span><span style=" color: #232323;">nt-carrying </span>metal <span style=" color: #232323;">parts</span>of cord-and-plug-connected <span style=" color: #494949;">equipment </span>shall be connected <span style=" color: #494949;">to </span><span style=" color: #232323;">the </span>equipment <span style=" color: #595959;">grounding </span><span style=" color: #232323;">conductor.</span></p><p class="s994" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span style=" color: #595959;">Exception: </span><span style=" color: #232323;">Listed </span>tools, <span style=" color: #383838;">listed appliances, and listed </span>equipment <span style=" color: #595959;">covered </span><span style=" color: #232323;">in </span><span style=" color: #383838;">2.50.6.15(2) through </span>(4) <span style=" color: #595959;">shall </span><span style=" color: #232323;">not </span>be <span style=" color: #383838;">required to </span>be <span style=" color: #595959;">connected </span><span style=" color: #383838;">to </span>an equipment</p><p style="text-indent: 0pt;text-align: left;"><span><img width="682" height="1" alt="image" src="Image_109.png"/></span></p><p class="s394" style="padding-top: 4pt;padding-left: 36pt;text-indent: 0pt;text-align: left;">grounding conductor where protected by a system of double insulation or its equivalent. Double insulated  <span class="s121">• </span>equipment shall be distinctively marked.</p><p class="s121" style="padding-top: 5pt;padding-left: 62pt;text-indent: -17pt;text-align: left;">(I) <span class="s423">In </span>hazardous (classified) locations (sec Articles 5.0 through 5.17)</p><p class="s121" style="padding-top: 6pt;padding-left: 45pt;text-indent: 0pt;text-align: left;">(2) Where operated at over 150 volts to ground</p><p class="s394" style="padding-top: 7pt;padding-left: 36pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 1: Motors, where guarded, shall not be required to be connected to an equipment grounding conductor.</p><p class="s394" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">Exception No. 2: Metal frames of electrically heated appliances shall not be required to be connected to an equipment grounding conductor, in which case the</p><p class="s394" style="padding-left: 37pt;text-indent: -3pt;line-height: 108%;text-align: justify;">.frames shall be permanently and effectively insulated from ground.</p><p class="s121" style="padding-top: 5pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(3) In residential occupancies:</p><p class="s121" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">a. Refrigerators, freezers, and air conditioners</p><p class="s121" style="padding-top: 7pt;padding-left: 72pt;text-indent: -16pt;text-align: justify;">b. Clothes-washing, clothes-drying, dish-washing mac,hines; ranges; kitchen waste disposers; information  technology  equipment;  sump pumps and electrical aquarium equipment</p><p class="s121" style="padding-top: 6pt;padding-left: 72pt;text-indent: -17pt;line-height: 106%;text-align: justify;">c. Hand-held motor-operatedtools, stationary and fixed motor-operated tools, and light industrial motor-operated tools</p><p class="s121" style="padding-top: 6pt;padding-left: 72pt;text-indent: -17pt;text-align: justify;">d. Motor-operated appliances of the following types: hedge clippers, lawn mowers, and wet scrubbers</p><p class="s121" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">e. Portable handlarnps</p><p class="s121" style="padding-top: 6pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(4) In other than residential occupancies:</p><p class="s121" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">a. Refrigerators, freezers, and air conditioners</p><p class="s121" style="padding-top: 7pt;padding-left: 72pt;text-indent: -17pt;text-align: justify;">b. Clothes-washing, clothes-drying, dish-washing machines; information technology equipment; sump pumps and electrical aquarium equipment</p><p class="s121" style="padding-top: 6pt;padding-left: 72pt;text-indent: -17pt;line-height: 106%;text-align: justify;">c. Hand-held motor-operatedtools, stationary and fixed motor-operatedtools, and light industrial motor-operated tools</p><p class="s121" style="padding-top: 6pt;padding-left: 72pt;text-indent: -17pt;line-height: 108%;text-align: justify;">d. Motor-operated appliances of the following types: hedge clippers, lawn mowers, and wet scrubbers</p><p class="s121" style="padding-top: 5pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">e. Portable handlamps</p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="109" alt="image" src="Image_110.png"/></span></p><p class="s121" style="padding-top: 7pt;padding-left: 73pt;text-indent: -17pt;line-height: 106%;text-align: justify;">f. Cord-and-plug-connected appliances used in damp or wet locations or by persons standing on the ground or on <b>metal </b>floors or working inside of metal tanks or boilers</p><p class="s121" style="padding-top: 5pt;padding-left: 73pt;text-indent: -17pt;line-height: 108%;text-align: justify;">g. Tools likely to be used in wet or conductive locations</p><p class="s394" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">Exception: Tools and portable hand/amps likely to be usedin wet orconductive locations shall not be required lo he connected to an equipment grounding conductor where supplied through an isolating transformer with an ungrounded secondary of not over 50 volts<span style=" color: #565656;">.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">2.50.6.7 Nonelectrical Equipment. <span class="s121">The metal parts of the following nonelectrical equipment described in this section shall be connected to the equipment grounding conductor:</span></p><p class="s121" style="padding-top: 6pt;padding-left: 44pt;text-indent: -17pt;line-height: 108%;text-align: left;">(1) Frames and tracks of electrically operated <span style=" color: #383838;">cranes </span>and hoists</p><p class="s121" style="padding-top: 5pt;padding-left: 44pt;text-indent: -18pt;text-align: left;">(2) Frames of nonelectrically driven elevator cars to which electrical conductors are attached</p><p class="s121" style="padding-top: 6pt;padding-left: 45pt;text-indent: -18pt;text-align: left;">(3) Hand-operated metal shifting ropes or cables of clectril: elevators</p><p class="s382" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">FPN: Where extensive metal in or on buildings or structures may <span class="s694">become cncrgi:Led and is subject to personal contact, adequate </span>bonding and grounding will provide additional safely.</p><p class="s120" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">2.50.6.9 Types of Equipment Grounding Conductors. <span class="s121">The equipment grounding conductor run with or enclosing the circuit conductors shall be one or more or a combination of the following:</span></p><p class="s121" style="padding-top: 6pt;padding-left: 45pt;text-indent: -18pt;text-align: justify;">(1) A copper, aluminum, or copper-clad aluminum conductor. This conductor shall be solid or stranded; insulated, covered, or bare; and in the form of a wire or a busbar of any shape.</p><p class="s121" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(2) Rigid metal condui<span style=" color: #565656;">t.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(3) Intennediate metal conduit.</p><p class="s121" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(4) Electrical metallic tubing.</p><p class="s121" style="padding-top: 6pt;padding-left: 46pt;text-indent: -18pt;text-align: justify;">(5) Listed flexible metal conduit meeting all the following conditions:</p><p class="s121" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">a. The conduit is terminated in listed fittings.</p><p class="s121" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">b. The circuit conductors contained in the conduit are protected by overcurrent devices rated at 20 amperes or less.</p><p class="s121" style="padding-top: 6pt;padding-left: 56pt;text-indent: -18pt;text-align: justify;">c. The size of the conduit does not exceed metric designator 35 (trade size 1V4).</p><p class="s121" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">d. The combined length of flexible metal conduit and flexible metallic tubing and liquidtight flexible metal conduit in the same ground-fault current path does not exceed 1800 mm.</p><p class="s121" style="padding-top: 6pt;padding-left: 56pt;text-indent: -18pt;text-align: justify;">e. If used to connect equipment where flexib<span style=" color: #565656;">i</span>lity is necessary to minimize the transmission of vibration from equipment or to provide flexibility  for  equipment  that  requires movement after installation, an equipment grounding conductor shall he installed.</p><p class="s24" style="padding-top: 4pt;padding-left: 32pt;text-indent: -18pt;text-align: justify;">(6) Listed liquidtight flexible metal conduit meeting all the following conditions:</p><p class="s24" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">a. The conduit is terminated in listed fittings.</p><p class="s24" style="padding-top: 6pt;padding-left: 41pt;text-indent: -17pt;text-align: justify;">b. For metric designators 12 through 16 (trade sizes <span class="s1598">½s </span>through 1/2), the circuit conductors contained in the conduit are protected by overcurrent devices rated at 20 amperes or less.</p><p class="s24" style="padding-top: 6pt;padding-left: 41pt;text-indent: -17pt;text-align: justify;">c.  For metric designators 21 through 35 (trade sizes 3/4 through 11/4), the circuit conductors contained in the conduit are protected by overcurrent devices rated not more than 60 amperes and there is no flexible metal conduit, flexible metallic tubing, or liquidtight flexible metal conduit in trade sizes metric designators 12 through 16 (trade sizes<span class="s1599">3</span>/8 through 1;2) in the ground-fault current path.</p><p class="s26" style="padding-top: 6pt;padding-left: 40pt;text-indent: -18pt;text-align: justify;">&lt;l. <span class="s24">The combined length of flexible metal conduit and flexible metallic tubing and liquidtight flexible metal conduit in the same ground-fault current path does not exceed 1.8 m(6 ft).</span></p><p class="s24" style="padding-top: 6pt;padding-left: 40pt;text-indent: -17pt;text-align: justify;">e. If used to connect equipment where flexibility is necessary to minimize the transmission of vibration from equipment or to provide flexibility for equipment  that  requires movement after installation, an equipm�nt grounding conductor shall be installed.</p><p class="s24" style="padding-top: 6pt;padding-left: 31pt;text-indent: -17pt;text-align: justify;">(7) Flexible metallic tubing where the tubing is terminated in listed fittings and meeting the following conditions:</p><p class="s24" style="padding-top: 7pt;padding-left: 40pt;text-indent: -17pt;text-align: justify;">a. The circuit conductors contained in the tubing are protected by overcurrent devices rated at 20 amperes or less.</p><p class="s24" style="padding-top: 7pt;padding-left: 40pt;text-indent: -16pt;text-align: justify;">b. The combined length of flexible metal conduit and flexible metallic tubing and liquidtight flexible metal conduit in the same ground-fault current path does not exceed 1 800 mm.</p><p class="s24" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(8) Armor of Type AC cable as provided in 3.20.3.9.</p><p class="s24" style="padding-top: 7pt;padding-left: 31pt;text-indent: -17pt;text-align: justify;">(9) The copper sheath of mineral-insulated, metal­ sheathed cable Type ML &quot;</p><p class="s24" style="padding-top: 7pt;padding-left: 40pt;text-indent: -26pt;text-align: justify;">( l0)Type MC cablethat provides an e.ffective growid­ fault current path in accordance with one or more of the following:     _,..</p><p class="s24" style="padding-top: 8pt;padding-left: 44pt;text-indent: -21pt;text-align: justify;">a.  It contains an insulated or uninsulated equipment growiding conductor in compliance with 2.50.6.9(1)</p><p class="s24" style="padding-top: 7pt;padding-left: 40pt;text-indent: -17pt;text-align: justify;">b. The combined metallic sheath and uninsulated equipment grounding/bonding conductor of</p><p class="s24" style="padding-top: 4pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">interlocked metal tape-type MC cable that is listed and identified as an equipment grounding conductor</p><p class="s24" style="padding-top: 6pt;padding-left: 48pt;text-indent: -17pt;text-align: justify;">c. The metallic sheath or the combined metallic sheath and equipment grounding conductors of the smooth or corrugated tube-type MC cable that is listed and identified as an equipment grounding conductor</p><p class="s24" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;line-height: 153%;text-align: justify;">(11)Cable trays as permittedin3.92.2.1and3.92.2.51. (12)Cablebus frameworkaspermitted in3.70.2.5l( l).</p><p class="s26" style="padding-left: 48pt;text-indent: -26pt;text-align: left;">( 13) <span class="s24">Other listcd electrically continuous metal raceways and listed auxiliary gutters.</span></p><p class="s24" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">(14) Surface metal raceways listed for grounding.</p><p class="s407" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">FPN: For a definition of <i>Effective Ground-Fault Current Path,</i></p><p class="s407" style="padding-left: 22pt;text-indent: 0pt;text-align: left;">see Article 1.1.</p><p class="s24" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;"><b>2.50.6.10 Identification of Equipment Grounding Conductors. </b>Unless required elsewhere in this <i>Code, </i>equipment grounding conductors shall be permitted to be bare, covered, or insulated. Individually covered or insulated equipment grounding conductors shall have a continuous outer finish that is either green <span style=" color: #313131;">or </span>green with one or more yellow stripes except as permitted in this section. Conductors with insulation or individual covering that is green, green wjth one or more yellow stripes, or otherwise identified as pennitted by this section shall not be used for ungrounded or grounded circuit conductors.</p><p class="s404" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">ExceptionNo. l: Power-limited Class2 orClass3 cables, power-limited fire alarm cables, or communications cables containing only circuits operating at less than 50 volts where connected to <span style=" color: #313131;">equipment </span>not required to be grounded in accordance with 2.50.6.3(!) shall be permitted to use a conductor with green insulation or green with one or more yellow stripes for other than equipment grounding purposes.</p><p class="s404" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">Exception No. 2: Flexible cords having an integral iruulation and jacket without an equipment grounding conductor shall be permittedtohave a continuous outer finish that is green.</p><p class="s407" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">FPN: An example of a flexible corrl with integral-type insulation is Type SPT-2, 2 conductor.</p><p class="s404" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No.3: Conductors with greeninsulation shall bepermitted tobe used asungrounded signalconductors where installed between the output terminations of traffic signal control and traffic signal indicating heads. Signaling circuits installed in accordance with this exception shall include an equipment grounding conductor in accordance with 2.50.6.9. Wire-type equipment grounding conductors shall be bare or have</p><p class="s404" style="padding-top: 2pt;padding-left: 24pt;text-indent: 0pt;line-height: 108%;text-align: justify;">insulation or covering that is green with one or more yellow stripes.</p><p class="s403" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(A) Conductors 22 mm<span class="s1403">2 </span>and Larger. <span class="s24">Equipment grounding conductors 22mm</span><span class="s1052">2 </span><span class="s24">and larger shall comply with 2.50.6.lO(A)(l) and (A)(2).</span></p><p class="s24" style="padding-top: 6pt;padding-left: 51pt;text-indent: -18pt;text-align: justify;">(1) An insulated or covered conductor 22 mm<span class="s1056">2</span> and larger shall be permitted, at the time of installation, to be pennanently identified as an equipment grounding conductor at each end and at every point where the conductor is accessible.</p><p class="s404" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception: Conductors 22 mm<span class="s1600">2 </span>and larger shall not be required to be marked in conduit bodies that contain no splices or unused hubs.</p><p class="s24" style="padding-top: 6pt;padding-left: 51pt;text-indent: -18pt;text-align: justify;">(2) Identification shall encircle the conductor and shall be accomplished by one of the following:</p><p class="s24" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;text-align: left;">a. Stripping the insulation or covering from the entire exposed length</p><p class="s24" style="padding-top: 6pt;padding-left: 61pt;text-indent: -18pt;line-height: 108%;text-align: left;">b. Coloring the insulation or covering green at the termination</p><p class="s24" style="padding-top: 5pt;padding-left: 61pt;text-indent: -18pt;text-align: left;">c. Marking the insulation or covering with green taJ)C or green adhesive labels at the termination</p><p class="s168" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(B) <span class="s627">Multiconductor Cable. </span><span class="s24">Where the conditions of maintenance and supervision ensure that only qualified persons service the installation, one or more insulated conductors in a multiconductor cable, at the time of installation, shall be pennitted to be permanently identified as equipment grounding conductors at each end and at every point where the conductors are accessible by one of the following means:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(1) Stripping the insulation from the entire exposed length</p><p class="s24" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(2) Coloring the exposed insulation green</p><p class="s24" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(3) Marking the exposed insulation with green tape or green adhesive labels. Identification shall encircle the conductor.</p><p class="s403" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Flexible Cord. <span class="s24">Equipment grounding conductor in flexible cords shall be insulated and shall have a continuous outer finish that is either green or green with one or more yellow stripes.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.50.6.11  Equipment  Grounding  Conductor Installation. <span class="s24">An equipment grounding conductor shall be installed in accordance with 2.50.6.ll(A), (B), and (C).</span></p><p class="s24" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><b>(A) Raceway, Cable Trays, Cable Armor, Cablebus, or Cable Sheaths. </b>Where it consists of a raceway, cable tray, cable annor, cablebus framework, or cable sheath or where it is a wire within a <span class="s1601">raceway </span>or cable,</p><p class="s24" style="padding-top: 1pt;padding-left: 28pt;text-indent: -13pt;text-align: justify;">•  it shall be installed in accordance with the applicable provisions in this <i>Code </i>using fittings for joints and terminations approved for use with the type raceway or cable used. All connections, joints, and fittings shall be made tight using suitable tools.</p><p class="s407" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">rPN: See the UL guide <span style=" color: #363636;">information </span>on FHil �ystems for equipment grounding conductors installed in a raceway <span style=" color: #4D4D4D;">t</span>hat are part of an electrical circuit pro<span style=" color: #4D4D4D;">t</span>ective system or a <span style=" color: #363636;">fire-raled </span>cable listed to mamiain circuit integrity.</p><p class="s403" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(B)  Aluminum  and  Copper-Clad  Aluminum Conductors. <span class="s24">Equipment grounding conductors of bare or insulated aluminum or copper-clad aluminum shall be permitted. Bare conductors shall not come in direct contact with masonry or the earth or where subject to corrosive conditions. Aluminum or copper-clad aluminum conductors shall not be terminated within 450 mm of the earth.</span></p><p class="s24" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><span class="s1601">(C) </span><b>Equipment Grounding Conductors Smaller Than 14mm</b><span class="s1603">2</span><span class="s1604">• </span>Wherenot routed with circuit conductors as permitted in 2.50.7.l(C) and 2.50.7.S(B) Exception No. 2, equipment grounding conductors smaller than 14 mm<span class="s1057">2 </span>shall be protected from physical damage by an identified raceway orcablearmor unless installed within hollow spaces of the <b>framing </b>members of buildings or structures and where not subject to physical damage.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">2,50.6.12 Use of Equipment Grounding Conductors. <span class="s24">An equipment grounding conductor shall not be used as a grounding electrode conductor.</span></p><p class="s404" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Exception: Awire-type equipment grounding conductor installed in compliance with 2.50.J.6(A) and the applicable  requirement� for both  the equipment grounding conductor and the grounding electrode conductor in Parts 2.50.2, 2.50.3, and 2.50.6 shall be permitted to serve as both an equipment grounding conductor and a grounding electrode conductor.</p><p class="s403" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">2.50.6.13 Size of Equipment Grounding Conductors.</p><p class="s24" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) <b>General. </b>Copper, aluminum, or copper-clad aluminum equipment grounding conductors of the wire type shall not be smaller than shown in Table 2.50.6.13, but in no case shall they be required to be larger than the circuit conductors supplying the equipment. Where a cable tray, a raceway, or a cable armor or sheath is used as the equipment grounding conductor, <span class="s789">as </span>provided in 2.50.6.9 and 2.50.7.5(A), it shall comply with 2.50.l.4(A)(S) or (B)(4).</p><p class="s24" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Equipment grounding conductors shall be permitted to be sectioned within a multiconductor cable, provided</p><p class="s24" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">the combined cross-sectional area complies <span style=" color: #363636;">with </span>Table 2.50.6.13.</p><p class="s403" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(B) Increased in Size. <span class="s24">Where ungrounded conductors are increased in size from the minimum size that has sufficient ampacity for the intended installation, wire­ type equipment grounding conductors, where installed, shall be increased in size proportionately according to the cross-sectional area of the ungrounded conductors.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(C) Multiple Circuits. <span class="s24">Where a single equipment grounding conductor is run with multiple circuits in the same raceway; cable, or cable tray, it shall be sized for the largest overcurrent deyjce protecting conductors in the raceway, cable, or cable tray. Equipment grounding conductors installed in cable trays shall meet the minimum requirements of 3.92.2.l(B)(l )(c).</span></p><p class="s403" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(D) Motor Circuits. <span class="s24">Equipment grounding conductors for motor circuits shall be sized in accordance with (D)</span></p><p class="s24" style="padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">(1) or (D)(2).</p><p class="s403" style="padding-top: 7pt;padding-left: 32pt;text-indent: -17pt;text-align: justify;">(1) General. <span class="s24">The equipment grounding conductor size shall not be smaller than determined by 2.50.6.13(A) based on the rating of the branch­ circuit short-circuit and ground-fault protective device.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 32pt;text-indent: -16pt;text-align: justify;">(2) Instantaneous-Trip Circuit Breaker and Motor Short-Circuit Protector. <span class="s24">Where the overcurrent device is an instantaneous-trip circuit breaker or a motor short-circuit protector, the equipment grounding conductor shall be sized not smaller than Uiat given by 2.50.6.13(A)  using the maximum permitt�d rating of a dual element time-delay fuse selected for branch-circuit short­ circuit and ground-fault protection in accordance with 4.30.4.2(C)(l ), Exception No. 1.</span></p><p class="s24" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>(E) Flexible Cord and Fixture Wire. </b>The equipment grounding conductor in a flexible cord with the largest circuit conductor 5.5 mm<span class="s1605">2 </span>(2.6 mm dia.) or smaller, and the equipment grounding conductor used with fixture wires of any size in accordance with 2.40.1.5, shall not be smaller than 0.75 mm<span class="s1605">2 </span>(1.0 mm dia.) copper and shall not be smaller than the circuit conductors. The equipment grounding conductor in a flexible cord with a circuit conductor larger than 5.5 mm<span class="s1052">2 </span>(2.6 mm dia.) shall be sized in accordance with,Table 2.50.6.13.</p><p class="s1412" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">(F) <span class="s403">Conductors in Parallel </span><span class="s24">For circuits of parallel conductors as permitted in 310.lO(H), the equipment grounding conductor shall be installed rn,,..accordance with (I) or (2).</span></p><p class="s403" style="padding-top: 8pt;padding-left: 31pt;text-indent: -17pt;text-align: justify;">(1) Conductor  Installations  in  Race���s, Auxiliary Gutters, or Cable Trays.</p><p class="s404" style="padding-top: 7pt;padding-left: 40pt;text-indent: -17pt;text-align: left;">(a) Single Raceway or Cable Tray. <span class="s24">If conductors are installed in parallel in the same raceway</span></p><p class="s24" style="padding-top: 2pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">or cable <span class="s1606">tray, </span>a single wire-type conductor shall be permitted as the equipment grounding conductor. The wire-type equipment grounding conductor shall be sized in accordance with 2.50.6.13, based on the overcurrent protective device for the feeder or branch circuit. Wire­ type equipment grounding conductors installed in cable trays shall meet the minimum requirements of 3.92.2.l(B)(l)(c). Metal raceways or auxiliary gutters in accordance with 2.50.6.9 or cable trays complying with 3.92.2.51(B) shall be permitted as the equipment grounding conductor.</p><p class="s403" style="padding-top: 12pt;padding-left: 14pt;text-indent: 0pt;text-align: center;">Table 2.50.6.13 Minimum Size Equipment Grounding Conductors for Grounding Raceway and Equipment</p><table style="border-collapse:collapse;margin-left:5.35269pt" cellspacing="0"><tr style="height:38pt"><td style="width:120pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s1607" style="padding-top: 6pt;padding-left: 9pt;padding-right: 5pt;text-indent: 0pt;line-height: 120%;text-align: center;">Rating or Setting of Automatic Overcurrent</p><p class="s1607" style="padding-top: 6pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Device in Circuit Ahead</p><p class="s1607" style="padding-top: 9pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;line-height: 120%;text-align: center;">of Equipment, Conduit, etc., Not Exceeding</p><p class="s1607" style="padding-top: 6pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">(Amperes)</p></td><td style="width:121pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1607" style="padding-left: 17pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Size mm<span class="s1608">2</span><span class="s169"> </span>(mm dia.)</p></td></tr><tr style="height:73pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s785" style="padding-right: 8pt;text-indent: 0pt;line-height: 13pt;text-align: right;">Copper</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1607" style="padding-top: 3pt;padding-left: 6pt;text-indent: 12pt;line-height: 115%;text-align: left;">Copper Aluminum or</p><p class="s1607" style="padding-left: 10pt;padding-right: 6pt;text-indent: -1pt;line-height: 21pt;text-align: left;">Copper-Clad Aluminum•</p></td></tr><tr style="height:17pt"><td style="width:120pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">15</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 1pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">2.0(1.6)</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">3.5(2.0)</p></td></tr><tr style="height:19pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">20</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">3.5(2.0)</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">5.5(2.6)</p></td></tr><tr style="height:16pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1609" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">30</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 6pt;text-indent: 0pt;line-height: 11pt;text-align: right;">5.5(2.6)</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">8.0(3.2)</p></td></tr><tr style="height:18pt"><td style="width:120pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">40</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 2pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">5.5(2.6)</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td></tr><tr style="height:19pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1610" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">5.5(2.6)</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td></tr><tr style="height:16pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 50pt;text-indent: 0pt;text-align: right;">100</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">8.0(3.2)</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">14</p></td></tr><tr style="height:17pt"><td style="width:120pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 1pt;padding-right: 49pt;text-indent: 0pt;text-align: right;">200</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">22</p></td></tr><tr style="height:19pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 49pt;text-indent: 0pt;text-align: right;">300</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">30</p></td></tr><tr style="height:16pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 49pt;text-indent: 0pt;text-align: right;">400</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">30</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">38</p></td></tr><tr style="height:18pt"><td style="width:120pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 1pt;padding-right: 49pt;text-indent: 0pt;text-align: right;">500</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">50</p></td></tr><tr style="height:19pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 49pt;text-indent: 0pt;text-align: right;">600</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">60</p></td></tr><tr style="height:16pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 49pt;text-indent: 0pt;text-align: right;">800</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">50</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1610" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">80</p></td></tr><tr style="height:18pt"><td style="width:120pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 2pt;padding-right: 48pt;text-indent: 0pt;text-align: right;">• 1000</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:19pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 48pt;text-indent: 0pt;text-align: right;">1200</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">125</p></td></tr><tr style="height:16pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 48pt;text-indent: 0pt;text-align: right;">1600</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">175</p></td></tr><tr style="height:17pt"><td style="width:120pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 1pt;padding-right: 48pt;text-indent: 0pt;text-align: right;">2000</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">125</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">200</p></td></tr><tr style="height:19pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 48pt;text-indent: 0pt;text-align: right;">2500</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">175</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">325</p></td></tr><tr style="height:16pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 48pt;text-indent: 0pt;text-align: right;">3000</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">200</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">325</p></td></tr><tr style="height:18pt"><td style="width:120pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 1pt;padding-right: 48pt;text-indent: 0pt;text-align: right;">4000</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">250</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">375</p></td></tr><tr style="height:18pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 48pt;text-indent: 0pt;text-align: right;">5000</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">375</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">600</p></td></tr><tr style="height:16pt"><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-right: 48pt;text-indent: 0pt;text-align: right;">6000</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">400</p></td><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">600</p></td></tr></table><p class="s409" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 108%;text-align: left;">Note: Where necessary to comply with 2.S0.l.4(A)(5) or <span style=" color: #2F2F2F;">(B)(4), </span>the equipment grounding conductor shall be sized larger than given in this table.</p><p class="s409" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">*See installation restrictions in 2.50.6.11.</p><p class="s441" style="padding-top: 2pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;"><span class="s1612">(b) Multiple Raceways. </span>If conductors are installed in parallel in multiple raceways, wire-type equipment grounding conductors, where used, shall be installed in parallel in each raceway. The equipment grounding conductor installed in each raceway shall be sized in compliance with 2.50.6.13 based on the overcurrent protective device for the feeder or branch circuit. Metal raceways or auxiliary gutters in accordance with 2.S0.6.9 or cable trays complying with 3.92.2.5 l(B) shall be permitted <span class="s1388">m, </span>the equipment grounding conductor.</p><p class="s440" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(2) Multiconductor Cables.</p><p class="s441" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(a) If multiconductor cables are installed in parallel, the equipment grounding conductor(s) in each cable shall be connected in parallel.</p><p class="s441" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(b) If multiconductorcables are installed in parallel in the same raceway, auxiliary gutter, or cable tray, a •single equipment grounding conductor that is sized in accordance with 2.50.6.13 shall be permitted in combination with the equipment  grounding  conductors  provided within the multiconductor cables and shall all b�connected together.</p><p class="s441" style="padding-top: 5pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(c) Equipment grounding conductors installed in cable trays shall meet the minimum requirements of 3.92.2.l(B)(l)(c). Cable trays complying with 3.92.2.51(B), metal raceways in accordance with 2.50.6.9, or auxiliary gutters shall be permitted as the equipment grounding conductor.</p><p class="s441" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(d) Except as provided in 2.50.6.l3(F)(2)</p><p class="s441" style="padding-left: 57pt;text-indent: 0pt;text-align: justify;">(b) for raceway or cable tray installations, the equipment grounding conductor in each multiconductor cable shall be sized in accordance with 2.50.6.13 based on the overcurrent protective device for the feeder or branch circuit.</p><p class="s440" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(G) Feeder Taps. <span class="s441">Equipment grounding conductors run with feeder taps shall not be smaller than shown in Table 2.S0.6.13 based on the rating of the overcu.rrent device ahead of the feeder but shall not be required to be larger than the tap conductors.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">2.50.6.15  Equipment  Grounding  Conductor Continuity.</p><p class="s441" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;"><b>(A) Separable Connections. </b>Separable connections such as those provided in drawout equipment or attachment plugs and mating connectors and receptacles shall provide <span class="s1613">for </span>first-make, last-break of the equipment</p><p class="s772" style="padding-top: 2pt;padding-left: 29pt;text-indent: -11pt;text-align: justify;"># <span class="s441">grounding conductor. First-make, last-break shall not be required where interlocked equipment, plugs, receplacles, and connectors preclude energization without grounding continuity.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(B) Switches. No </b>automatic cutout or switch shall be placed in the equipment grounding conduc<span style=" color: #595959;">t</span>or of <span style=" color: #333;">a </span>premises wiring system unless the opening o<span style=" color: #595959;">f </span>the cutout or switch disconnects all sources of energy.</p><p class="s440" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.50.6.17 Identification of Wiring Device Terminals. <span class="s441">The terminal for the connection of the equipment grounding conductor shall be identified by one of the following:</span></p><p class="s441" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(1) <span class="s768">A </span>green, not readily removable terminal screw with a hexagonal head.</p><p class="s441" style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(2) A green, hexagonal, not readily removable terminal nut.</p><p class="s441" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(3) A green pressure wire connector. If the termiruil for the equipment grounding conductor is not visible, the conductor entrance hole shall <span style=" color: #333;">be </span>marked with the word <i>green </i>or <i>ground, </i>the letters G or <span class="s477">GR, </span>a grounding symbol, or otherwise identified by a distinctive green color. If the terminal for the equipment grounding conductor is readily removable, the area adjacent to the terminal shall be similarly marked.</p><p class="s159" style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">FPN: Sec FPN Figure <span style=" color: #333;">2.50.6.17.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 35pt;text-indent: 0pt;text-align: center;">FPN Figure 2.50.6.17 One Example of a Symbol Used to Identify the Grounding Termination Point for an Equipment Grounding Conductor.</p><p class="s440" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: left;">2.50.7 Methods of Equipment Grounding</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s441" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>2.50.7.1  Equipment  Grounding  Conductor Connections.  </b>Equipment  grounding  conductor connections at the source of separately derived systems shall be made in accordance <span class="s559">with </span>2.S0.2.ll(A)(l). Equipment grounding conductor connections at service equipment shall be made as indicated in <span style=" color: #333;">2.50.7.l(A) </span>or (B). For replacement of non- grounding-type receptacles with grounding-type receptacles and for branch-circuit extensions only in existing installations that do not have an equipment grounding conductor in the branch circuit, connections shall be permitted as indicated in 2.50.7.l(C).</p><p class="s440" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) For Grounded Systems. <span class="s441">The connection shall be made by bonding the equipment grounding conductor to the grounded service conductor and the grounding electrode conductor.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="686" height="1" alt="image" src="Image_111.png"/></span></p><p class="s698" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(B) For Ungrounded Systems. <span class="s696">The connection shall be made by bonding the equipment grounding conductor to the grounding electrode conductor.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(C)  Nongrounding  Receptacle  Replacement  or Branch Circuit Extensions. <span class="s696">The equipment grounding conductor of a grounding-type receptacle or a branch­ circuit extension shall be permitted to be connected to any of the fol�owing:</span></p><p class="s238" style="padding-top: 5pt;padding-left: 34pt;text-indent: -18pt;text-align: justify;">(l)  <span class="s1614">Any accessible point on the grounding electrode system as described in 2.50.3.l</span></p><p class="s696" style="padding-top: 6pt;padding-left: 34pt;text-indent: -18pt;text-align: justify;">(2) Any accessible point on the grounding electrode conductor</p><p class="s238" style="padding-top: 6pt;padding-left: 34pt;text-indent: -18pt;text-align: justify;">(3) <span class="s1614">The equipment grounding terminal bar within the enclosure where the branch circuit for the receptacle or branch circuit originates</span></p><p class="s696" style="padding-top: 6pt;padding-left: 34pt;text-indent: -18pt;text-align: justify;">(4) An equipment grounding conductor that is part of an other branch circuit that originates from the enclosure where the branch circuit for the receptacle or branch circuit originates</p><p class="s696" style="padding-top: 6pt;padding-left: 34pt;text-indent: -18pt;text-align: justify;">(5) For grounded systems, the grounded service conductor within the service equipment enclosure</p><p class="s238" style="padding-top: 6pt;padding-left: 35pt;text-indent: -18pt;text-align: justify;">(6) <span class="s1614">For ungrounded systems, the grounding terminal bar within the service equipment enclosure</span></p><p class="s1615" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;line-height: 106%;text-align: left;">FPN: See 4.6.L4(D) for the use of a ground-fault circuit­ interrupting type of receptacle.</p><p class="s698" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.50.7.3 Short Sections of Raceway. <span class="s696">Isolated sections of metal raceway or cable armor, where required to be grounded, shall beconnected toan equipment grounding conductor in accordance with 2.50.7.5.</span></p><p class="s696" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: left;"><b>2.50.7.5 Equipment Fastened in Place or Connected </b>by <b>Permanent Wiring Methods (Fixed) </b>- <b>Grounding. </b>Unless grounded by connection to the grounded circuit conductor as permitted by 2.50.2.13, 2.50.7.11, and 2.50.7.13, non--currentcarrying metal parts of equipment, raceways, and other enclosures, <span class="s1616">if </span>grounded, shall be connected to an equipment grounding conductor by one of the methods specified in 2.50.7.5(A) or (B).</p><p class="s237" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) <span class="s883">Equipment Grounding Conductor Types. </span><span class="s696">By connecting to any of the equipment grounding conductors pennitted by 2.50.6.9.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(B) With Circuit Conductors. <span class="s696">By co�ecting to an equipment grounding conductor contained within the same raceway, cable, or otherwise run with the circuit conductors.</span></p><p class="s697" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Exception No. I: As provided in 2.50.7.J(C), the equipment grounding conductor shall be permitted to be run separately from the circuit conductors.</p><p class="s697" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception No. 2: For de circuits, the equipment grounding conductor shall be permitted to be run separately from the circuit conductors.</p><p class="s1615" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN No. I: <span class="s1617">See </span>2.50.5.13 and 2.50.8.9 for equipment <span style=" color: #2F2F2F;">bonding </span>jumper requirements.</p><p class="s1615" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">FPN No. 2: See 4.0.1.10 for use of cords for fixed equipment.</p><p class="s698" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.50.7.7 Equipment Considered Grounded. <span class="s696">Under the conditions specified in 2.50.7.7(A) and (B), the normally non-current-carrying metal parts of the equipment shall be considered grounded.</span></p><p class="s696" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>(A) Equipment Secured to Grounded Metal Supports. </b>Electrical equipment secured to and in electrical contact with a metal rack or structure provided forits support and connected toancquipment grounding conductor by one of the means indicated in <span style=" color: #2F2F2F;">2.50.7.5. </span>The structural metal frame of a building shall not be used as the required equipment grounding conductor for ac equipment.</p><p class="s1618" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(B) <span class="s883">Metal Car Frames. </span><span class="s696">Metal car frames supported by metal hoisting cables attached to or running over metal sheaves or drums of elevator machines that are connected to an equipment grounding conductor by one of the methods indicated in 2.50.7.5.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.50.7.9  Cord-and-Plug-Connected  Equipment. <span class="s696">Non- current-carrying metal pans of cord-and-plug­ connected equipment, if grounded, shall be connected to an equipment grounding conductor by one of the methods in 2.50.7.9(A) or </span><span class="s1563">(B).</span></p><p class="s698" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(A) By Means of an Equipment Grounding Conductor. <span class="s696">By means of an equipment grounding conductor run with the power supply conductors in a cable assembly or flexible cord properly terminated in a grounding-type attachment plug with one fixed grounding contact.</span></p><p class="s697" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Exception: Thegrounding contacting poleofgrounding­ type plug-in ground-fault circuit interrupters shall be permitted to be of the movable, self-restoring type on circuits operating at not over 150 volts between any two conductors or over 150 volts between any conductor and ground.</p><p class="s698" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(B) By Means of a Separate Flexible Wire or Strap. <span class="s696">By means of a separate flexible wire or strap, insulated or bare, connected to an equipment grounding conductor, and protected as well as practicable against physical damage, where part of equipment.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.50.7.11 Frames of Ranges and Clothes Dryers. <span class="s696">Frames of electric ranges, wall-mounted ovens, counter-mounted cooking units, clothes dryers, and outlet or junction boxes that are part of the circuit for</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="683" height="1" alt="image" src="Image_112.png"/></span></p><p class="s1619" style="text-indent: 0pt;line-height: 34pt;text-align: left;">-</p><p style="text-indent: 0pt;text-align: left;"/><p class="s123" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: center;">ARTICLE 2.50 - GROUNDING AND BONDING</p><p class="s121" style="padding-top: 4pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">these appliances shall be connected to the equipment grounding conductor in the manner specified by</p><p class="s121" style="padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.50.7.5 or 2.50.7.9.</p><p class="s394" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">Exception: For existing branch-circuit installations only where an equipment grounding conductor is not present in the outlet or junction box, the frames o.f electric ranges, wall-mounted ovens, counter-mounted cooking units, clothes dryers, and outlet or junction boxes that are part of the circuit for these appliances shall be permitted to be connected to the grounded circuit conductor if all the following conditions are met.</p><p class="s394" style="padding-top: 6pt;padding-left: 53pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(1) The supply circuit is 115/230-vult, single-phase, 3-wire; or 208Y/120-volt derived from a 3-phase, 4-wire, wye connected system.</p><p class="s394" style="padding-top: 6pt;padding-left: 53pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(2) The grounded conductor is not smaller than 5.5 mm<span class="s906">2 </span>(2.6 mm dia.) copper or 8.0 mm<span class="s1620">2</span> (3.2 mm dia.) aluminum.</p><p class="s394" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(3) The groynded conductor is insulated, or the grounded conductor <span class="s123">is </span>uninsulated and part of a Type SE service-entrance cable and the branch circuit originates at the service equipment.</p><p class="s394" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(4) Grounding contacts of receptacles furnished as. part of the equipment are bonded to the equipment.</p><p class="s120" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">2.50.7.13 Use of Grounded Circuit Conductor <span class="s121">for</span></p><p class="s120" style="padding-top: 1pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">Grounding Equipment.</p><p class="s120" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(A) Supply-Side Equipment. A <span class="s121">grounded circuit conductor shall be permitted to ground non-&lt;:urrent­ carrying metal parts of equipment, raceways, and other enclosures at any of the following locations:</span></p><p class="s121" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(1) On the supply side or within the enclosure of the ac service-disconnectingmeans</p><p class="s121" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(2) On the supply side or within the enclosure of the main disconnecting means for separate buildings as provided in 2.50.2.<span class="s1621">B(B)</span></p><p class="s121" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(3) On the supply side or within the enclosure of the main disconnecting means or overcurrent devices of a separately derived system where permitted by 2.50.2.11(A)(l)</p><p class="s120" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(B) Load-Side Equipment. <span class="s121">Except as permitted in 2.50.2.1l(A)(l) and 2.50.2.B(B)Exception, agrounded circuit conductor shall not be used for grounding non­ currentcarrying metal parts of equipment on the load side of the service disconnecting means or on the load side ofaseparately derived systemdisconnecting means </span>or <span class="s121">the overcurrent devices for a separately derived system not having a main disconnecting means.</span></p><p class="s394" style="padding-top: 3pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">Exception No. 1: The frames of ranges, wall-mounted ovens, counter-mounted cooking units, <span style=" color: #343434;">and </span>clothes dryers under the conditions permitted for existing installations by 2.50.<span class="s123">7.</span>11 shall be permitted <span style=" color: #343434;">to </span>be connected to the grounded circuit conductor.</p><p class="s394" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">Exception No. 2: It shall be permissible to ground meter enclosures by connection to the grounded circuit conductor on the load side of the service disconnect where all of the following c:unditiuns apply:</p><p class="s394" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(1) No service groundjault protection is installed.</p><p class="s394" style="padding-top: 7pt;padding-left: 54pt;text-indent: -18pt;text-align: justify;">(2) All meter enclosures are located immediately adjacent to the service disconnecting means.</p><p class="s394" style="padding-top: 6pt;padding-left: 55pt;text-indent: -18pt;text-align: justify;">(3) The size of the grounded circuit conductor <span class="s578">is </span>not smaller than the size specified in Table 2.50.6.13 for equipment grounding conductors.</p><p class="s394" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 3: Direct-current systems shall be permitted to be grounded on the load <span style=" color: #343434;">side </span>of the disconnecting means or overcurrent device in accordance with <span style=" color: #343434;">2.50.8.5.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 4: Electrode-type boilers operating at over 1000 volts shall be grounded as required in 4.90.5.J(E)(l) and 4.90.5.5.</p><p class="s121" style="padding-top: 3pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><b>2.50.7.15 Multiple Circuit Connections. </b>Where equipment is grounded and is supplied by <span style=" color: #343434;">separate </span>connection <span class="s912">to </span>more than one circuit or ground�d</p><p class="s121" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">premises wiring system, an equipment grounding conductor termination shall be provided for each such connection as specified in 2.50.7.5 and 2.50.7.9.</p><p class="s121" style="padding-top: 4pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">2.50.7.17  <b>Connecting  Receptacle  Grounding Terminal to Box. </b>An equipment bonding jumper <b>shall </b>be used to connect the grounding terminal of a</p><p class="s121" style="padding-left: 30pt;text-indent: 0pt;line-height: 106%;text-align: justify;">grounding-type receptacle to a grounded box unless grounded asin2.50.7.17(A)through(D). Theequipment bonding jumper shall be sized in <span style=" color: #343434;">accordance </span>with Table</p><p class="s121" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.50.6.13 based on the rating of the overcurrent device protecting the circuit conductors.</p><p class="s120" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(A) Surface-Mounted Box. <span class="s121">Where the box is mounted on the surface, direct metal-to-metal contact between the device yoke and the box or a contact yoke or device that complies with 2.50.7.17(B) shall be permitted to ground the receptacle to the box. At least one of the insulating washers shall be removed from receptacles that do not have a contact yoke or device that complies with 2.50.7.17(B) to ensure direct metal-to-metal contact. This provision shallnotapply tocover-mounted receptacles unless the box and cover combination are listed as providing satisfactory ground continuity between the box and the receptacle. A listed exposed work cover shall be permitted to be the grounding and bonding means when (1) the device is attached to the</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_113.png"/></span></p><p class="s407" style="padding-top: 3pt;padding-left: 156pt;text-indent: 0pt;text-align: left;">ARTICLE 2.50 - GROUND-ING AND BONDING</p><p class="s24" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">cover with at least two fasteners that are pennanent (such as a rivet) or have athread locking orscrew or nut locking means and (2) when the cover mounting holes are located on a flat non-raised portion of the cover.</p><p class="s168" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(B) <span class="s627">Contact Devices or Yokes. </span><span class="s24">Contact devices or yokes designed and listed as self-grounding shall be permitted in conjunction with the supporting screws to establish equipment bonding between the device yoke and flush-type&quot;boxes.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Floor Boxes. <span class="s24">Floor boxes designed for and listed as providing satisfactory ground continuity between the box and the device shall be pennitted.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(D) Isolated Ground Receptacles. <span class="s24">Where installed for the reduction of electrical noise (electromagnetic interference) on the grounding circuit, a receptacle in which the grounding terminal is purposely insulated from the receptacle mounting means shall be permitted. The receptacle grounding terminal shall be connected to an insulated equipment grounding conductor run with the circuit conductors. This equipment grounding conductor shall be permitted to pass through one or more panelboards without a connection to the panelboard grounding terminal bar as permitted in</span></p><p class="s24" style="padding-left: 6pt;text-indent: 0pt;text-align: justify;">4.8.3. ll, Exception, so as to tenninate within the same building or structure directly at an equipment grounding conductor tenninal of the applicable derived system or service. Where installed in accordance with the provisions of this section, this equipment grounding conductor shall also be pennitted to pass through boxes, wireways, or other enclosures without being connected to such enclosures.</p><p class="s407" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">FPN: Use of <span class="s1622">wt </span>isolated equipment grounding conductor does not relieve the requirement for grounding the raceway system and outlet box.</p><p class="s403" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">2.50.7.19 Continuity and Attachment <span class="s24">of </span>Equipment Grounding Conductors to Boxes. <span class="s24">If circuit conductors are spliced within a box, or tenninated on equipment within or supported by a box, all equipment grounding conductor(s) associated with any of those circuit conductors shall be connected within the box or to the boxwith devices suitable for the yse in accordance with</span></p><p class="s24" style="padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.50.1.8 and 2.50.7.19(A) through (E).</p><p class="s1188" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception:  The  equipment  grounding  conductor permitted in 2.50.7.17(D) shall not be required to be connected to the other equipment groundingconductors or <span class="s1623">to </span>the <span class="s1623">box.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(A) Connections. <span class="s24">Connections and splices shatr be made in accordance with 1.10.1.14(B) except that insulation shall not be required.</span></p><p class="s403" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(B) Grounding Continuity. <span class="s24">The arrangement of grounding connections shall be such that the disconnection or the removal of a receptacle, luminaire, or other device fed from the box does not interfere with or interrupt the grounding continuity.</span></p><p class="s164" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(C) <span class="s403">Metal Boxes. </span><span class="s24">A connection shall be made between the one or more equipment grounding conductors and a metal box by means of a grounding screw that shall be used for no other pUipose, equipment listed for grounding, or a listed grounding device.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(D) Nonmetallic Boxes. <span class="s24">One or more equipment grounding conductors brought into a nonmetallic outlet box shall be arranged such that a connection can be made to any fitting or device in that box requiring grounding.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(E) Solder. <span class="s24">Connections depending solely on solder shall not be used.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">2.50.8 Direct-CurrentSystems</p><p class="s24" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>2.50.8.1 General. </b>Direct-current systems shall comply with Part 2.50.8 and other sections of Article <span style=" color: #313131;">2.50 </span>not specifically intended for ac systems.</p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.50.8.3 Direct-Current Circuits and Systems to Be Grounded. <span class="s24">Direct-current circuits and systems shall be grounded as provided for in 2.59.8.3(A) and (B).</span></p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(A) Two-Wire, Direct-Current Systems. <span class="s24">A 2-wirc, de system supplying premises wiring and operating at greater than 60 volts but not greater than 300 volts shall be grounded.</span></p><p class="s1188" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 1: A system equipped with a ground detector and supplying only industrial equipment in limited areas shall not be required to be grounded where installed adjacent to or integral with <span style=" color: #313131;">the </span>source ofsupply.</p><p class="s1188" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 2: A rectifier-derived de system supplied from an ac system complying with 2.50.2.1 shall not be required <span class="s1623">to </span>be grounded.</p><p class="s1188" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 3: Direct-current <span class="s1623">fire </span>alarm circuits havinga maximum current of <span class="s1623">0.030 </span>ampere <span class="s1623">as </span>specified in Part <span class="s1623">7.60.3, </span>shall not be required <span class="s1625">to </span>be grounded.</p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(B)Three-Wire, Direct-CurrentSystems. <span class="s24">The neutral conductor of all 3-wire, de systems supplying premises wiring shall be grounded.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.50.8.5 Point of Connection for Direct-Current Systems.</p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(A) Off-Premises Source. <span class="s24">Direct-current systems to be grounded and supplied from an off-premises source shall have the grounding connection made at one or</span></p><p class="s441" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">more supply stations. A grounding connection shall not be made at individual services or at any point on the premises wmng.</p><p class="s440" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(B) On-Premises Source. <span class="s441">Where the de system source is located on the premises, a groundingconnection shall be made at one of the following:</span></p><p class="s441" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(1) The source</p><p class="s441" style="padding-top: 7pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;">(2) The first system disconnection means or overcurrent device</p><p class="s441" style="padding-top: 6pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;">(3) By other means that accomplish equivalent system protection and that utilize equipment listed and identified for the use</p><p class="s441" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;"><b>2.50.8.7 Size of the Direct-Current Grounding Electrode Conductor. </b>The size of the grounding electrode conductor for a de system shall be as specified in 2.50.8.7(A) and (B), except as permitted by 2.50.8.7{C) through (E). The grounding electrode conductor for ,·a de system shall meet the sizing requirements in this section but shall not be required to be larger than 80 <span class="s1158">mm</span><span class="s664">2 </span>copper or 125 mm<span class="s664">2 </span>aluminum.</p><p class="s441" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;"><b>(A) Not Smaller Than the Neutral Conductor. </b>Where the de system consists of a 3-wire balancer set or <span class="s1158">a </span>balancer winding with overcurrent protection as provided in 4.45.1.12(0), the grounding electrode conductor shall notbesmaller than theneutral conductor and not smaller than 8.0 mm<span class="s664">2 </span>(3.2 mm dia.) copper or 14 mm<span class="s664">2 </span>aluminum.</p><p class="s441" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;"><b>(B) Not Smaller Than the Largest Conductor. </b>Where the de system is other than as in 2.50.8.7(A), the grounding electrode conductor shall not be smaller than the largest conductor supplied by the system, <b>and </b>not smaller than 8.0 mm<span class="s870">2 </span>(3.2 mm dia.) copper or 14 mm<span class="s870">2 </span>aluminum.</p><p class="s441" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;"><span class="s134">(C) </span><b>Connected to Rod, Pipe, or Plate Electrodes. </b>Where connected to rod, pipe, or plate electrodes as in 2.50.3.3(A)(5) or (A)(7), that portion of the grounding electrode conductor that is the sole connection to the grounding electrode shall not be required to be larger than 14 mm<span class="s664">2 </span>copper wire or 22 mm<span class="s664">2 </span>aluminum wire.</p><p class="s441" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(D) Connected to a Concrete-Encased Electrode. </b>Where connected to a concrete-encased electrode as in 2.50.3.3(A)(3), that portion of the grounding electrode conductor that is the sole connection to the grounding electrode shall not be required to be larger than 22 mm<span class="s664">2 </span>copper wire.</p><p class="s440" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(E) Connected to a Ground Ring. <span class="s441">Where connected to a ground ring as in 2.50.3.3(A)(4), that portion of the grounding electrode conductor that is the sole connection to the grounding electrode shall not be</span></p><p class="s1260" style="padding-top: 2pt;padding-left: 31pt;text-indent: -12pt;text-align: left;">* <span class="s441">required to be larger than the conductor used for the ground ring.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">2.50.8.8 Direct-CurrentGround-Fault Detection.</p><p class="s440" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Ungrounded Systems. <span class="s441">Ground-fault detection systems shalI be required for ungrounded systems.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Grounded Systems. <span class="s441">Ground-fault detection shall be pcnnittcd for grounded systems.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>(C) Marking. </b>Direct-current systems shall be legibly marked to indicate the grounding type at the de source or the first disconnecting means of the system. The marking shall be of sufficient durability to withstand <span style=" color: #464646;">the </span>environment involved.</p><p class="s557" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: center;">FPN: <span class="s1626">N/!PA 701&#39;.-2015 </span>identifies four de grounding types indeta<span style=" color: #646464;">i</span>l.</p><p class="s441" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>2.50.8.9 Direct-Current System Bonding Jumper. </b>For direct-current systems that are to be grounded, an unspliced bonding jumper shall be used to connect the equipment grounding conductor(s) to the grounded conductor at the source orthefirst system disconnecting means where the system is grounded. The size of the bonding jumper shall not be smaller than the <span style=" color: #343434;">system </span>grounding electrode conductor specified in 2.50.8.7 and shall comply with the provisions of 2.50.2.9(A), (B), and (C).</p><p class="s440" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.50.8.10 Ungrounded Direct-Current Separately Derived Systems. <span class="s441">Except as otherwise pennitted in</span></p><p class="s441" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.50.2.15 for portable and vehicle-mounted generators, an ungrounded de separately derived system supplied from a stand-alone power source (such as an engine-­ generatorset)shall haveagroundingelectrodeconductor connected toan electrode that complies with <span style=" color: #343434;">Part </span>2.50.3 to provide for grounding of metal enclosures, raceways, cables, and exposed non-current-carrying metal parts of equipment. The grounding electrode conductor connection shall be to the metal enclosure at any point on the separately derived system from the source to the first system disconnecting means or ovcrcurrent device, or it shall be made at the source of a separately derived system that has no disconnecting means or overcmrent devices.</p><p class="s441" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">The size of the grounding electrode conductor shall be in accordance with 2.50.8.7.</p><p class="s440" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: justify;">2.50.9 Instruments, Meters, and Relays</p><p class="s441" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>2.50.9.1 Instrument Transformer Circuits. </b>Secondary circuits of current and potential instrument transfonners shall be grounded where the primary windings are connected to circuits of 300 volts or more to ground and, where installed on or <span style=" color: #343434;">in </span>switchgear and <span style=" color: #343434;">on </span>switchboards, shall begrounded irrespective of v�ltage.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="683" height="1" alt="image" src="Image_114.png"/></span></p><p class="s420" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">ARTICLE 2.50<span style=" color: #626262;">-</span>GROUNDING AND OONDING</p><p class="s795" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Exception <span style=" color: #4F4F4F;">No. </span>1: <span style=" color: #4F4F4F;">Circuits </span>where the primary winding<span style=" color: #626262;">s </span><span style=" color: #4F4F4F;">are </span>connected <span style=" color: #4F4F4F;">to circuits </span>of 1000 volts or <span style=" color: #4F4F4F;">less </span>with no live <span style=" color: #4F4F4F;">parts or wiring </span><span style=" color: #626262;">e</span>xpos<span style=" color: #626262;">e</span>d <span style=" color: #4F4F4F;">or </span>accessibl<span style=" color: #626262;">e </span>to oth<span style=" color: #626262;">er </span>than <span style=" color: #4F4F4F;">qualified </span>persons<span style=" color: #626262;">.</span></p><p class="s795" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exc<span style=" color: #626262;">epti</span>on <span style=" color: #4F4F4F;">No. </span>2: <span style=" color: #4F4F4F;">Curre</span><span style=" color: #212121;">nt </span>transformer secondaries <span style=" color: #626262;">co</span>nnect<span style=" color: #626262;">e</span>d<span style=" color: #4F4F4F;">in</span><span style=" color: #212121;">a </span><span style=" color: #4F4F4F;">three-phase </span>deltaconfiguration <span style=" color: #4F4F4F;">sh</span><span style=" color: #212121;">all </span><span style=" color: #4F4F4F;">not be </span>required <span class="s1627">LO </span><span style=" color: #626262;">be </span>grounded.</p><p class="s416" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>2.50.9.3 Instrument Transformer Cases. </b><span style=" color: #4F4F4F;">Cases or frames of </span>instrument <span style=" color: #626262;">tr</span>ansfonners <span style=" color: #4F4F4F;">shall be connected </span>to the<span style=" color: #626262;">e</span>quipm<span style=" color: #626262;">en</span>t grounding <span style=" color: #626262;">co</span>nductor where acce<span style=" color: #626262;">ss</span><span style=" color: #212121;">ibl</span><span style=" color: #4F4F4F;">e </span>to <span style=" color: #4F4F4F;">other </span>than qualified persons.</p><p class="s795" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">Ex<span style=" color: #626262;">cep</span>tion<span style=" color: #626262;">:Ca</span>ses <span style=" color: #626262;">or </span><span style=" color: #4F4F4F;">frames of c</span><span style=" color: #212121;">urr</span><span style=" color: #4F4F4F;">enttran.�formers</span><span style=" color: #212121;">, </span>th<span style=" color: #626262;">e </span>primaries <span style=" color: #4F4F4F;">of which</span><span style=" color: #212121;">ar</span><span style=" color: #4F4F4F;">e </span>n<span style=" color: #626262;">o</span>t over 150 volts <span style=" color: #4F4F4F;">toground and that are </span>used <span style=" color: #626262;">e</span>xclu<span style=" color: #626262;">si</span>vely to <span style=" color: #626262;">s</span>upply current <span style=" color: #4F4F4F;">to </span>met<span style=" color: #626262;">e</span>rs.</p><p class="s416" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>2.50.9.5 </b><span class="s927">Ca</span><span class="s486">ses </span><b>of </b><span class="s486">Instruments, </span><b>Meters, </b><span class="s486">and Relays Operating </span><b>at 1000 Volts </b><span class="s486">or </span><b>Less. </b>Instruments<span style=" color: #626262;">, </span>meters<span style=" color: #858585;">, </span><span style=" color: #4F4F4F;">and </span>relay<span style=" color: #626262;">s </span><span style=" color: #4F4F4F;">operat</span><span style=" color: #212121;">ing </span>with windings or working parts <span style=" color: #4F4F4F;">at J</span>000 volt<span style=" color: #626262;">s </span><span style=" color: #4F4F4F;">or </span>less <span style=" color: #4F4F4F;">shall </span>be <span style=" color: #4F4F4F;">conn</span><span style=" color: #212121;">ecte</span><span style=" color: #4F4F4F;">d to </span>the <span style=" color: #4F4F4F;">equipment </span>grounding conductor as <span style=" color: #4F4F4F;">speci</span><span style=" color: #212121;">fied </span>in 2.50<span style=" color: #626262;">.</span>9.S(A), <span class="s1628">(</span><span class="s680">B)</span><span class="s1629">, </span><span style=" color: #4F4F4F;">or </span><span style=" color: #626262;">(C)</span>.</p><p class="s416" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s927">(</span><span class="s486">A) </span><b>Not on Switchgear or</b><span class="s927">S</span><span class="s486">witchboards. </span>Instruments<span style=" color: #626262;">, </span>meters, <span style=" color: #4F4F4F;">and </span>relays not located on switchgear <span style=" color: #4F4F4F;">or switchboar</span><span style=" color: #212121;">ds </span><span style=" color: #4F4F4F;">operating </span>with windings <span style=" color: #4F4F4F;">or </span>working part<span style=" color: #626262;">s </span><span style=" color: #4F4F4F;">at </span>300 volts <span style=" color: #4F4F4F;">or </span>more <span style=" color: #4F4F4F;">to </span><span style=" color: #626262;">g</span>round<span style=" color: #626262;">, </span><span style=" color: #4F4F4F;">and </span>acc<span style=" color: #626262;">ess</span>ible <span style=" color: #4F4F4F;">to other </span>than qualified pe<span style=" color: #626262;">rs</span>ons<span style=" color: #626262;">, </span><span style=" color: #4F4F4F;">shal</span><span style=" color: #212121;">l </span>have <span style=" color: #4F4F4F;">the </span>case<span style=" color: #626262;">s a</span>nd <span style=" color: #4F4F4F;">other exposed </span>metal parts <span style=" color: #4F4F4F;">conn</span><span style=" color: #212121;">ected </span>to the equipment grounding condu<span style=" color: #626262;">c</span>tor.</p><p class="s416" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(B) On Switchgear or Dead-Front Switchboards. </b>Instruments, meters, and <span style=" color: #4F4F4F;">relays (whether </span>operated fr<span style=" color: #626262;">o</span>m <span style=" color: #4F4F4F;">current </span>and potential <span style=" color: #4F4F4F;">transforme</span><span style=" color: #212121;">rs</span>or <span style=" color: #4F4F4F;">connected </span>directly in the <span style=" color: #4F4F4F;">circuit) </span>on <span style=" color: #626262;">s</span>witchgear or switchboards having no liv<span style=" color: #626262;">e </span>parts on the front <span style=" color: #4F4F4F;">of </span>the panels shall have the ca<span style=" color: #626262;">s</span>es <span style=" color: #4F4F4F;">connected </span>to the equipment grounding conductor<span style=" color: #626262;">.</span></p><p class="s416" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s23">(C) </span><span class="s486">On </span><b>Live-Front Switchboards. </b>Instruments, meters, and relays (whether operated <span style=" color: #4F4F4F;">from </span>current and potential transformers <span style=" color: #4F4F4F;">o</span><span style=" color: #212121;">r </span>connected directly in the circuit) <span style=" color: #4F4F4F;">on switchboards </span>having <span style=" color: #4F4F4F;">ex</span><span style=" color: #212121;">posed </span>live parts on th<span style=" color: #626262;">e </span><span style=" color: #4F4F4F;">fro</span><span style=" color: #212121;">nt </span>o<span style=" color: #626262;">_</span>f <span style=" color: #212121;">pan</span><span style=" color: #4F4F4F;">els shall </span>not have their case<span style=" color: #626262;">s </span>connected to the <span style=" color: #4F4F4F;">equipment </span>grounding conductor. Mats <span style=" color: #4F4F4F;">of </span>insulating rubber <span style=" color: #4F4F4F;">or </span>other suitable floor insulation shaJI be provided for <span style=" color: #4F4F4F;">the operato</span><span style=" color: #212121;">r </span>where the voltage to ground exceeds 150.</p><p class="s486" style="padding-top: 8pt;padding-left: 8pt;text-indent: 0pt;line-height: 79%;text-align: justify;">2.50.9.7 <span style=" color: #383838;">Cases </span>of <span style=" color: #383838;">Instruments, Meters, and</span>Relays<span style=" color: #626262;">- </span><span style=" color: #383838;">Operating at</span>1000<span style=" color: #383838;">Volts and Over. </span><span class="s416">Where</span><span class="s1631">&quot;</span><span class="s416">in</span><span class="s1631">&#39;</span><span class="s452">s</span><span class="s416">truments,</span></p><p class="s695" style="padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span style=" color: #383838;">meter</span><span style=" color: #626262;">s, </span><span style=" color: #383838;">and relays have </span>curre<span style=" color: #212121;">nt-carryin</span>g <span style=" color: #383838;">parts of 1000 v</span><span style=" color: #626262;">olts </span><span style=" color: #383838;">and </span>over <span style=" color: #383838;">to ground, they shall be </span><span style=" color: #212121;">i</span>so<span style=" color: #212121;">lated</span><span style=" color: #626262;">··&quot;by </span>e<span style=" color: #212121;">l</span>evation <span style=" color: #383838;">or protected by suitable barriers, grounded metal, or insulating </span>covers <span style=" color: #383838;">or guards. Their </span>cases <span style=" color: #383838;">shall not be</span>connected <span style=" color: #383838;">to theequipment grounding conductor.</span></p><p class="s795" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Ex<span style=" color: #626262;">cep</span>tion: <span style=" color: #4F4F4F;">Ca</span><span style=" color: #212121;">se</span><span style=" color: #4F4F4F;">s of </span>el<span style=" color: #626262;">ectro</span>static ground detector<span style=" color: #626262;">s </span>where <span style=" color: #212121;">th</span><span style=" color: #626262;">e </span>internal ground se<span style=" color: #626262;">g</span>ments <span style=" color: #4F4F4F;">of the instrument </span>are <span style=" color: #4F4F4F;">connected </span>toth<span style=" color: #626262;">e in</span>strum<span style=" color: #626262;">e</span>nt ca<span style=" color: #626262;">se</span>and <span style=" color: #4F4F4F;">grounded </span>and the <span style=" color: #4F4F4F;">ground </span>detector is <span style=" color: #626262;">isol</span>ated <span style=" color: #626262;">by </span>elevat<span style=" color: #626262;">io</span>n.</p><p class="s416" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>2.50.9.9  </b><span class="s486">Instrument  </span><span class="s927">Eq</span><span class="s486">uipment  </span><b>Grounding Conductor. </b>The equipm<span style=" color: #626262;">e</span>nt gr<span style=" color: #626262;">ou</span>nding <span style=" color: #4F4F4F;">conductor </span>for <span style=" color: #4F4F4F;">secondary c</span><span style=" color: #212121;">i</span><span style=" color: #4F4F4F;">rcuits </span><span style=" color: #626262;">of </span>instrum<span style=" color: #626262;">e</span>nt trnnsfonn<span style=" color: #626262;">ers </span>and <span style=" color: #4F4F4F;">for </span>instrument <span style=" color: #4F4F4F;">cases shall </span><span style=" color: #626262;">no</span>t be small<span style=" color: #626262;">e</span>r th<span style=" color: #626262;">an </span><span style=" color: #4F4F4F;">3.5 </span>mm<span class="s1632">2 </span><span style=" color: #626262;">(</span>2.0 mm dia.) <span style=" color: #626262;">co</span>pper <span style=" color: #626262;">or </span><span style=" color: #4F4F4F;">5.5 </span>mm<span class="s1633">2 </span><span style=" color: #4F4F4F;">(2.6 </span>mm dia.) <span style=" color: #4F4F4F;">alum</span><span style=" color: #212121;">in</span><span style=" color: #4F4F4F;">um. </span>Case<span style=" color: #626262;">s of </span>instrument <span style=" color: #626262;">trans</span>formers<span style=" color: #626262;">, </span>instruments, <span style=" color: #4F4F4F;">meters, </span>and relay<span style=" color: #626262;">s </span>that <span style=" color: #626262;">are </span>mounted directly on <span style=" color: #4F4F4F;">grounded </span>metal <span style=" color: #4F4F4F;">surfaces of </span>enclosure<span style=" color: #626262;">s </span><span style=" color: #4F4F4F;">or grounded </span>metal of <span style=" color: #626262;">sw</span>itchgear <span style=" color: #4F4F4F;">or </span>switchboard panel<span style=" color: #626262;">s s</span>hall <span style=" color: #4F4F4F;">be </span>considered to be<span style=" color: #4F4F4F;">grounded, </span>and no <span style=" color: #626262;">a</span>dditional equipment grounding <span style=" color: #626262;">co</span>nduct<span style=" color: #626262;">or </span>shall <span style=" color: #4F4F4F;">be </span>required.</p><p class="s486" style="padding-top: 6pt;padding-left: 103pt;text-indent: -93pt;line-height: 106%;text-align: justify;">2.50.10 <span style=" color: #383838;">Grounding of Systems and Circuits of over </span>1000 <span style=" color: #383838;">Volts</span></p><p class="s416" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s486">2.50.l </span><b>0.1 General. </b>Wh<span style=" color: #626262;">e</span><span style=" color: #212121;">re </span>sy<span style=" color: #626262;">ste</span>ms <span style=" color: #4F4F4F;">over </span>1000 volts <span style=" color: #4F4F4F;">are </span>grounded<span style=" color: #626262;">, </span>they <span style=" color: #626262;">s</span>hall <span style=" color: #4F4F4F;">comply with </span>all <span style=" color: #4F4F4F;">applicable </span>provi<span style=" color: #626262;">s</span>ions <span style=" color: #4F4F4F;">of </span>the preceding sections of <span style=" color: #4F4F4F;">this </span>article <span style=" color: #4F4F4F;">and with </span>2.50.l0.3 through 2.50.10.15, <span style=" color: #4F4F4F;">which </span><span style=" color: #626262;">s</span>upplement <span style=" color: #4F4F4F;">and modify the </span>preceding <span style=" color: #4F4F4F;">sections.</span></p><p class="s416" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s486">2.50.10.3 Derived </span><b>Neutral Systems</b><span class="s1634">. </span><b>A</b>syst<span style=" color: #626262;">em </span><span style=" color: #4F4F4F;">neutral </span>point <span style=" color: #212121;">d</span><span style=" color: #4F4F4F;">erived </span>from <span style=" color: #4F4F4F;">a </span>grounding transfonner shall be permitted t<span style=" color: #626262;">o </span>be used for <span style=" color: #4F4F4F;">groundi�g systems over </span>1 kV.</p><p class="s416" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>2.50.10.5 Solidly Grounded Neutral </b><span class="s486">Syst</span><span class="s927">e</span><span class="s486">ms. </span>Solidly grounded <span style=" color: #4F4F4F;">neutral systems shall </span>be permitted to <span style=" color: #4F4F4F;">be</span>either <span style=" color: #626262;">s</span>ingle <span style=" color: #4F4F4F;">point </span>grounded <span style=" color: #626262;">or </span>multigrounded ne<span style=" color: #626262;">utra</span>l.</p><p class="s790" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(A) Neutral Conductor.</p><p class="s695" style="padding-top: 7pt;padding-left: 35pt;text-indent: -18pt;text-align: justify;"><span class="s790">(1) </span><span class="s486">Insulation </span><span class="s790">Level. </span>The <span style=" color: #383838;">nummum </span>insulation <span style=" color: #212121;">l</span>evel for neutral cond<span style=" color: #212121;">ucto</span>rs <span style=" color: #383838;">of solidly grounded systems shall be 600 </span>volts.</p><p class="s795" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. ]<span style=" color: #626262;">: </span><span style=" color: #4F4F4F;">Bare copper </span><span style=" color: #626262;">co</span>ndu<span style=" color: #626262;">cto</span>rs shall <span style=" color: #4F4F4F;">be </span>p<span style=" color: #626262;">e</span>rmitted <span style=" color: #4F4F4F;">to </span>be used <span style=" color: #4F4F4F;">for </span>the neutra<span style=" color: #626262;">l co</span>nd1(.<span style=" color: #626262;">c</span>t<span style=" color: #626262;">o</span>r <span style=" color: #4F4F4F;">of </span>the <span style=" color: #4F4F4F;">following:</span></p><p class="s1016" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;"><span style=" color: #4F4F4F;">(1) </span><span style=" color: #383838;">Se7&#39;Vice-entran</span>ce co<span style=" color: #212121;">ndu</span>c<span style=" color: #383838;">tors</span></p><p class="s795" style="padding-top: 7pt;padding-left: 36pt;text-indent: -18pt;text-align: justify;"><span style=" color: #4F4F4F;">(2) </span>Servi<span style=" color: #626262;">ce </span>laterals or underground  <span style=" color: #4F4F4F;">service conductors</span></p><p class="s808" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">(3) Direct-buried portions of feeders</p><p class="s808" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;line-height: 108%;text-align: left;">Exception <span style=" color: #383838;">No. </span>2: <span style=" color: #383838;">Bare </span>conductors <span style=" color: #626262;">s</span><span style=" color: #383838;">hall </span>be <span style=" color: #383838;">permitted· for </span><span style=" color: #212121;">t</span>he <span style=" color: #383838;">neutral </span>co<span style=" color: #212121;">nd</span>uctor <span style=" color: #383838;">of </span>overhead <span style=" color: #383838;">portions </span>installed outdoors.</p><p class="s795" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;"><span style=" color: #4F4F4F;">Exception </span>No. 3: Th<span style=" color: #626262;">e </span><span style=" color: #4F4F4F;">grounded neutral </span><span style=" color: #626262;">c</span>onductor <span style=" color: #4F4F4F;">shall </span>b<span style=" color: #626262;">e </span><span style=" color: #4F4F4F;">permitted </span><span style=" color: #212121;">to </span><span style=" color: #4F4F4F;">be a </span>bar<span style=" color: #626262;">e </span>conductor if isolat<span style=" color: #626262;">e</span>d from <span style=" color: #4F4F4F;">phase conductors </span>and protected from phy<span style=" color: #626262;">s</span>ical damage.</p><p class="s463" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;"><span style=" color: #4F4F4F;">FPN: See</span>2.25.<span style=" color: #212121;">1.4 </span>for <span style=" color: #4F4F4F;">conductor covering where within 3000 mm of any </span><span style=" color: #383838;">building </span><span style=" color: #4F4F4F;">or other </span>struc<span style=" color: #383838;">tur</span>e.</p><p class="s120" style="padding-top: 1pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(2) Ampacity. <span class="s121">The neutral conductor shall be of sufficient ampacity for the load imposed on the conductor but not less than 331/.3 percent of the ampacity of the phase conductors.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">Exception: In industrial and commercial premises under engineering supervision, <span class="s910">it </span>shall be permissible to size the ampacity of the neutral conductor to not less than 20 percent of the ampacity of the phase conductor.</p><p class="s120" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(B) Single-Point Grounded Neutral System. <span class="s121">Where a single-point grounded neutral system is used, the following shall apply:</span></p><p class="s121" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(1) A single-point grounded neutral system shall be pennitted to be supplied from (a) or <span class="s395">(b):</span></p><p class="s121" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">a. Aseparately derived system</p><p class="s121" style="padding-top: 7pt;padding-left: 63pt;text-indent: -16pt;text-align: justify;">b. A multigrounded neutral system with an equipment grounding conductor connected to the multigroundcd neutral conductor at the source .&#39;&quot;f the single-point grounded neutral system</p><p class="s121" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(2) A grounding electrode shall be provided for the system.</p><p class="s121" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(3) A grounding electrode conductor shall connect the grounding electrode to the system neutral conductor.</p><p class="s121" style="padding-top: 6pt;padding-left: 54pt;text-indent: -16pt;text-align: justify;">(4) A bonding jumper shall connect the equipment grounding conductor to the grounding electrode conductor.</p><p class="s121" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(5) An equipment grounding conductor shall be provided to each building, structure, and equipment enclosure.</p><p class="s121" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(6) A neutral conductor shall only be required where phase-to-neutralloads are supplied.</p><p class="s121" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(7) The neutral conductor, where provided, shall be insulated and isolated from earth except at one location.</p><p class="s121" style="padding-top: 7pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(8) An equipment grounding conductor shall be run with the phase conductors and shall comply with (a), (b), and (c):</p><p class="s121" style="padding-top: 6pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">a. Shall not carry continuous load</p><p class="s121" style="padding-top: 7pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">b. May be bare or insulated</p><p class="s121" style="padding-top: 7pt;padding-left: 62pt;text-indent: -17pt;text-align: justify;">c. Shall have sufficient ampacity for fault current duty</p><p class="s120" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(C) Multigrounded Neutral Systems. <span class="s121">Where a multi­ grounded neutral system is used, the following shall apply:</span></p><p class="s123" style="padding-top: 2pt;padding-left: 59pt;text-indent: -44pt;text-align: justify;">-   (1)<span class="s124">The neutral conductor ofasolidly grounded neutral system shall be pennitted to be grounded at more than one point. Grounding shall be pennitted at one or more of the following locations:</span></p><p class="s121" style="padding-top: 7pt;padding-left: 68pt;text-indent: -17pt;text-align: left;">a. Transfonners supp<span style=" color: #595959;">l</span>ying co111.luctors to a builuing or other structure</p><p class="s121" style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;text-align: left;">h. Underground circuits where <span style=" color: #494949;">t</span>he neutral conductor is exposed</p><p class="s121" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">c. Overhead circuits installed outdoors</p><p class="s121" style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(2) The multigroundcd neutral conduc<span style=" color: #494949;">t</span>or shall be grounded at each transfonner and at other auditional locations by connection to a <span style=" color: #343434;">grounding </span>electrode.</p><p class="s121" style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;"><span style=" color: #343434;">(3) </span>At least one grounding electrode shall be installed and connected to <span style=" color: #494949;">t</span>he multigroundcd neutral conductor eveiy <span class="s395">400 </span>m.</p><p class="s121" style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(4) The maximum distance between any two adjacent electrodes shall not be more than 400 m.</p><p class="s124" style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;"><span class="s123">(5) </span>In a multigrounded shielded cable system, <span style=" color: #343434;">the </span>shielding shall be grounded at each cable joint that is exposed to personnel contact.</p><p class="s120" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.50.10.7 Grounding Service-Supplied Alternating­ Current Systems.</p><p class="s121" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(A) Systems with a Grounded Conductor at the Service Point. </b>Where an nc system is grounded at any point and is provided with a grounded conductor at <span style=" color: #343434;">the </span>service point, a grounded conductor(s) shall be installed and routed with the ungrounded conductors to each service disconnecting means and <span style=" color: #343434;">shall </span>be connected to each disconnecting means grounded conductor(s) tenninal or bus. A main bonding jumper shall connect the grounded conductor(s)toeach <span style=" color: #343434;">service </span>disconnecting means enclosure. The grounded conductor(s) <span style=" color: #343434;">shall </span>be installed in accordance with 2.50.I0.7(A)(l) through (A)(4). The size of  the solidly grounded  circuit conductor(s) shall be the larger of that detennined by</p><p class="s121" style="padding-left: 32pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">2.50.l0.5 or 2.50.10.?(A)(1) or (A)(2).</p><p class="s394" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Exception: Where two or more service disconnecting means are located in a single assembly listed for use as service equipment, <span class="s1636">it </span>shall be permitted to connect the grounded conductor(s) to the assembly <span style=" color: #343434;">common </span>grounded conductor(s) terminal <span style=" color: #343434;">or </span>bus. The assembly shall include a main bonding jumper for connecting the grounded conductor(s) to the assembly enclosure.</p><p class="s121" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 106%;text-align: justify;"><b>(1) Sizing for a Single Raceway or Overhead Conductor. </b>The grounded conductor shall not <span class="s1433">be </span>smaller than the required grounding electrode conductor specified in Table 2.50.5.13(C)(l-) but</p><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_115.png"/></span></p><p class="s409" style="padding-top: 3pt;padding-left: 163pt;text-indent: 0pt;text-align: left;">ARTICLE 2.50 - GROUNDING AND BONDING</p><p class="s24" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">shall not be required to be larger than the largest ungrounded service-entrance conductor(s).</p><p class="s403" style="padding-top: 6pt;padding-left: 40pt;text-indent: -18pt;text-align: justify;">(2) Parallel Conductors inTwo or More Raceways or Overhead Conductors. <span class="s24">If the ungrounded service-entrance conductors  are installed  in parallel in two or more raceways or as overhead parallel conductors, the grounded conductors shall also be installed in parallel. The size of the grounded conductor in each raceway or overhead</span></p><p class="s24" style="padding-left: 40pt;text-indent: -4pt;text-align: justify;">• shall be based on the total cross-sectional area of the parallel un-grounded conductors in the raceway oroverhead, as indicated in 2.50.10.7(A) (1), but not smaller than 50 mm<span class="s667">2</span><span class="s1637">.</span></p><p class="s1310" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;line-height: 112%;text-align: left;">FPN: <span class="s1054">See 3.10.2.l(H) for grounded conductors connected in parallel.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 40pt;text-indent: -18pt;text-align: justify;">(3) Delta-Connected Service. <span class="s24">The grounded conductor of a 3-phase, 3-wire delta service</span></p><p class="s24" style="padding-top: 1pt;padding-left: 40pt;text-indent: 0pt;line-height: 87%;text-align: justify;">shall have an ampacity not less than that of the ungrounded conductors.</p><p class="s403" style="padding-top: 5pt;padding-left: 41pt;text-indent: -18pt;text-align: justify;">(4) Impedance Grounded Neutral Systems. <span class="s24">Impedance grounded neutral systems shall be installed in accordance with 2.50.10.8.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(B) Systems Without a Grounded Conductor at the Service Point. <span class="s24">Where an ac system is grounded at any point and is not provided with a grounded conductor at the service point, a supply-side bonding jumper shall be installed and routed with the ungrounded conductors to each service disconnecting means and shall be connected to each disconnecting means equipment grounding conductor terminal or bus. The supply-side bonding jumper shall be installed in accordance with 2.50.10.7(B)( l) through (B)(3).</span></p><p class="s1556" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Exception: Where two or more service disconnecting means are located in a single assembly listed for use as service equipment, <span class="s1638">it </span>shall be pennitted to connect the supply-side bonding jumper to the assembly common equipment grounding terminal or bus.</p><p class="s403" style="padding-top: 6pt;padding-left: 41pt;text-indent: -18pt;text-align: justify;">(1) Sizing for a Single Raceway or Overhead Conductor. <span class="s24">The supply-side bonding jumper shall not be smaller than the required grounding electrode  conductor  �pecified  in  Table 2.50.5.13(C)(l) but shall not be required to be larger than the largest ungrounded service· entrance conductor(s).</span></p><p class="s403" style="padding-left: 23pt;text-indent: 0pt;line-height: 21pt;text-align: left;">(2) Parallel Conductors inTwo orMo<span class="s1639">&quot;</span>re Raceways</p><p class="s403" style="padding-left: 41pt;text-indent: 0pt;text-align: justify;">or Overhead Conductors. <span class="s24">If the ungrounded service-entrance conductors are installed • in parallel in two or more raceways or overhead conductors, the supply-side bonding jumper shall also beinstalled inparallel. Thesizeof thesupply-</span></p><p class="s24" style="padding-top: 3pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">side bonding jumper in each raceway or overhead shall be based on the total cross-sectional area of theparallel ungrounded conductors intheraceway or overhead, as indicated in 2.50.l0.7(A)(1), but not smaller than 50 mm<span class="s1640">2</span><span class="s1641">.</span></p><p class="s403" style="padding-top: 4pt;padding-left: 40pt;text-indent: -18pt;text-align: justify;">(3) Impedance  Grounded  Neutral Systems. <span class="s24">Impedance grounded neutral systems shall be installed in accordance with 2.50.10.8.</span></p><p class="s24" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;"><b>2.50.10.8 Impedance Grounded Neutral Systems. </b>Impedance grounded neutral systems in which a grounding impedance, usually a resistor, limits the ground-fault current shall be permitted where all of <span style=" color: #2F2F2F;">the </span>following conditions are met</p><p class="s24" style="padding-top: 6pt;padding-left: 40pt;text-indent: -17pt;text-align: justify;">(1) The conditions of maintenance and supervision ensure that only qualified persons service the installation.</p><p class="s24" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(2) Ground detectors are installed on <span style=" color: #2F2F2F;">the </span>sys<span style=" color: #484848;">t</span>em.</p><p class="s24" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(3) Line-to-neutral loads are not served.</p><p class="s24" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">Impedance grounded neutral systems sha<span style=" color: #484848;">-</span>ll comply with the provisions of 2.50.l 0.8(A) through (D).</p><p class="s403" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">(A) Location. <span class="s24">The grounding impedance shall comply with both of the following:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">(1) The neutral conductor shall be identified.</p><p class="s24" style="padding-top: 6pt;padding-left: 43pt;text-indent: -22pt;text-align: left;">(2) The neutral conductor shall be insulated for the maximum neutral voltage.</p><p class="s1054" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">FPN: The maximum neutral voltage iu a three-phase wye system is 57.7 perceut <span class="s1642">or</span>the phase-to-phase voltage.</p><p class="s403" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(B) Identified and Insulated. <span class="s24">The neutral conductor of an impedance grounded neutral system shall be identified, as well as fully insulated with the same insulation as the phase conductors.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(C) System Neutral Conductor Connection. <span class="s427">The </span><span class="s24">system neutral conductor shall not be connected to ground, except through the neutral grounding impedance.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(D) Equipment Grounding Conductors. <span class="s24">Equipment grounding conductors shall be permitted to be bare and shall be electrically connected to the ground bus and grounding electrode conductor.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">2.50.10.9 Grounding of Systems Supplying Portable or Mobile Equipment. <span class="s24">Systems supplying portable or mobile equipmeut over 1000 volts, other than substations installed on atemporary basis, shall comply with 2.50.10.9(A) through (F).</span></p><p class="s403" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(A) Portable or Mobile Equipment. <span class="s24">Portable or mobile equipment over 1000 volts shall be supplied from a system having its neutral conductor grounded</span></p><p class="s381" style="padding-top: 3pt;padding-left: 54pt;text-indent: 0pt;text-align: center;">ARTICLE <span class="s389">2.50 - </span>GROUNDING AND BONDING</p><p class="s121" style="padding-top: 4pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">through animpedance. Where adelta-connectedsystem over I000 volts is used to supply portable or mobile equipment, a system neutral point and associated neutral conductor shall be derived.</p><p class="s120" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Exposed Non-Current-Carrying Metal Parts. <span class="s121">Exposed non-current-carryingmetal parts of portableor mobile equipment shall be connected by an equipment grounding conductor to the point at which the system neutral impedance is grounded.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(C) Ground-Fault Current. <span class="s121">The voltage developed between the portable or mobile equipment frame and ground by the flow of maximum ground-fault current shall not exceed 100 volts.</span></p><p class="s121" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(D) Ground-Fault Detection and Relaying. </b>Ground­ fault detection and relaying shall be provided to automatically de-energize any component of a system over 1000 volts that has developed a ground fault. The continuity of the equipment grounding conductor shall be continuously monitored so <span class="s415">as </span>to automatically de­ energize the circuit of the system over 1000 volts to the portable or mobile equipment upon loss of continuity of the equipment grounding conductor.</p><p class="s121" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(E) <b>Isolation. </b>The grounding electrode to which the portable ormobile equipment system neutral impedance is connected shall be isolated from and separated in the ground by at least 6000 mm from any other system or equipment grounding electrode, and there shall be no direct connection between the grounding electrodes, such as buried pipe and fence, and so forth.</p><p class="s120" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(F) Trailing Cable and Couplers. <span class="s121">Trailing cable and couplers of systems over 1000 volts for interconnection of portable or mobile equipment shall meet the requirements of Part 4.0.3 for cables and 4.90.4.5 for couplers.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.50.10.11 Grounding of Equipment.</p><p class="s120" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) Equipment Grounding. All <span class="s121">non-current-carrying metal partsoffixed, portable, and mobile equipment and associated fences, housings, enclosures, and supporting structures shall be grounded.</span></p><p class="s1514" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s394">Exception: Where isolated fromground andlocatedsuch </span><span class="s1643">that any person in contact with </span><span class="s579">ground </span>cannot contact <span class="s1515">such metal parts when the equipment is energized, the metal parts shall not be required </span>to <span class="s1515">be grounded.</span></p><p class="s389" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN: See2.50.6.1,Exception No.2,forpole-mounted distribution apparatus.</p><p class="s120" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Grounding Electrode Conductor. <span class="s121">If a grounding electrode  conductor connects  non-current-carrying metal parts toground, thegrowidingelectrode conductor shall be sized in accordance withTable 2.50.3.17, based</span></p><p class="s121" style="padding-top: 1pt;padding-left: 28pt;text-indent: -11pt;text-align: justify;"><span class="s1644">* </span>on the size of the largest ungrounded service, feeder, or branch-circuit conductors supplying the equipment. The grounding electrode conductor shall not be smaller than 14 mm<span class="s1390">2 </span>copper or 22 mm<span class="s1390">2 </span>aluminum.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="681" height="1" alt="image" src="Image_116.png"/></span></p><p class="s120" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(C) Equipment Grounding Conductor. <span class="s121">Equipment grounding conductors shall comply with 2.50.10.ll(C)</span></p><p class="s121" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">(1) through (C)(3).</p><p class="s121" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;"><b>(1) General. </b>Equipment grounding conducto<span style=" color: #5D5D5D;">r</span>s that are not an integra<span style=" color: #5D5D5D;">l </span>part of a cable assembly shall not be smaller than 14 mm<span class="s1411">2 </span>copper or 22 mm<span class="s1411">2 </span>aluminum.</p><p class="s121" style="padding-top: 5pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;"><b>(2) Shielded Cables. </b>The metallic <span style=" color: #424242;">insulation </span>shield encircling thecurrent carrying conductors shall be permitted to be used as an equipment grounding conductor, ifit is rated for clearing time o<span style=" color: #5D5D5D;">f</span>ground fault current protective device operation without damaging the metallic shield. The metallic tape insulation shield and drain wire insulation shield shall not be used as an equipment grounding conductor for solidly grounded systems.</p><p class="s120" style="padding-top: 6pt;padding-left: 56pt;text-indent: -18pt;text-align: justify;">(3) Sizing. <span class="s121">Equipment grounding conductors shall be sized in accordance with Table 2.50.6.13 based on the current rating of the fuse or the overcurrent setting of the protective relay.</span></p><p class="s389" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">FPN: The ovcrcurrcnt rating for a circuit breaker is <span class="s1645">tl1c </span>combination of the current <span style=" color: #424242;">transformer </span>ratio and the cunent <span class="s1645">pickup selling of the protective relay.</span></p><p class="s120" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.50.10.12 Grounding System atAlternating-Currcnt Substations. <span class="s121">For ac substations, the grounding system shall be in accordance with Part 2.50.3.</span></p><p class="s389" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: For further infonnation onoutdoor ac substation grounding, seeANSI/lEEE 80-2000, <i>IEEE Guide for Safetyin AC Substation </i><span class="s1646">Grounding.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.50.10.15 Grounding and Bonding of Fences and Other Metal Structures. <span class="s121">Metallic fences enclosing, andother metal structures in orsurrounding, asubstation with exposed electrical conductors and equipment shall be grounded and bonded to limit step, touch, and transfer voltages.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(A) Metal Fences. </b>Where metal fences are located within 5000 mm of the exposed electrical conductors or equipment, the fence shall be bonded to the grounding electrode system with wire-type bonding jumpers <span class="s1647">as </span>follows:</p><p class="s121" style="padding-top: 5pt;padding-left: 57pt;text-indent: -18pt;text-align: justify;">(1) Bonding jumpers shall be installed at each fence corner and at maximum 50 m intervals along the fence.</p><p class="s121" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(2) Where bare overhead conductors cross the fence, bonding jumpers shall be <span style=" color: #424242;">installed </span>on each side of the crossing.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_117.png"/></span></p><p class="s135" style="padding-top: 3pt;padding-left: 136pt;text-indent: 0pt;text-align: left;">ARTICLE 2.80 - SURGE ARRESTERS, <span class="s867">OVER </span>I<span class="s137">000 </span>VOLTS</p><p class="s441" style="padding-top: 3pt;padding-left: 36pt;text-indent: -17pt;text-align: justify;">(3) Gates shall be bonded to the gate support post, and each gate support post shall be bonded to the grounding electrode system.</p><p class="s441" style="padding-top: 6pt;padding-left: 35pt;text-indent: -16pt;text-align: justify;">(4) Any gate or other opening in the fence shall be bonded across the opening by a buried bonding Jumper.</p><p class="s441" style="padding-top: 7pt;padding-left: 36pt;text-indent: -17pt;text-align: justify;">(5) The grounding grid or grounding electrode systems.sha!l be extended to cover the swing of</p><p class="s441" style="padding-left: 33pt;text-indent: 0pt;line-height: 13pt;text-align: left;">.all gates.</p><p class="s441" style="padding-top: 7pt;padding-left: 36pt;text-indent: -17pt;text-align: justify;">(6) The barbed wire strands above the fence shall be bonded to the grounding electrode system.</p><p class="s441" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">Alternate designs performed under engineering supervision shall be permitted for grounding or bonding of metal fences.</p><p class="s478" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">FPN <span class="s557">No. I: A noncondncting fence or section may provide isolalion for transfer of voltage to other areas.</span></p><p class="s557" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">FPN No. 2: See IEEE 80-2013, IEEE Guide for Safety In <span class="s1301">AC </span>Substation Grounding, for design and installation of fence gronnding.</p><p class="s440" style="padding-top: 8pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(B) Metal Structures. <span class="s441">All exposed conductive metal structures, including guy wires within 2500 mm vertically or 5000 mm horizontally of exposed conductors or equipment and subject to contact by persons, shall be bonded to the grounding electrode systems in the area.</span></p><p class="s440" style="padding-top: 7pt;padding-left: 98pt;text-indent: -82pt;text-align: left;">ARTICLE 2.80 <span class="s441">- </span>SURGE ARRESTERS, OVER 1000 VOLTS</p><p class="s440" style="padding-top: 6pt;padding-left: 95pt;text-indent: 0pt;text-align: left;">2.80.1 General</p><p class="s440" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.80.1.1 Scope. <span class="s441">Thisarticlecovers general requirements, installation requirements, and connection requirements for surge arresters installed on premises wiring systems over 1000 volts.</span></p><p class="s440" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.80.1.3 Number Required. <span class="s441">Where used at a point on a circuit, a surge arrester shall be connected to each ungrounded conductor. A single installation of such surge arresters shall be permitted to protect a number of interconnected circuits, provided that no circuit is exposed to surges while disconnected from the surge arresters.         &quot;</span></p><p class="s440" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.80.1.4 Surge Arrester Selection. <span class="s441">The surge arresters shall comply with 2.80.l.4(A) and (B).</span></p><p class="s441" style="padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>(A) Rating. </b>The rating of a surge arrester <span class="s1648">shall </span>be equal to or greater than the maximum continuous operating voltage available at the point of application.</p><p class="s440" style="padding-top: 7pt;padding-left: 33pt;text-indent: -17pt;text-align: justify;">(1) Solidly Grounded Systems. <span class="s441">The maximum continuous operating voltage shall be the phase­ to-ground voltage of the system.</span></p><p class="s440" style="padding-top: 5pt;padding-left: 35pt;text-indent: -17pt;text-align: justify;">(2) Impedance or Ungrounded System. <span class="s441">The maximum continuous operating voltage shall be</span></p><p class="s441" style="padding-left: 32pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">·the phase-to-phase voltage of the system.</p><p class="s440" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">(B) Silicon Carbide Types. <span class="s441">The rating of a silicon carbide-type surge arrester shall be not less than 125 percent of the rating specified in 2.80.l.4(A).</span></p><p class="s557" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">FPN <span class="s781">No. </span>I: For further informa<span style=" color: #525252;">t</span>ion on surge arresters, see IEEE C62.11-2012, <i>Standard for Metal-Oxide Surge Arresters for Alternating-Current Power Circuits {&gt; I k</i><span class="s1650">VJ; </span>and IEEE C62.22-</p><p class="s557" style="padding-left: 18pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2009, <i>Guide fur the Application of Metal-Oxide Surge Arresters for Allernating-Current Sys/ems.</i></p><p class="s557" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN No. 2:The selection of a properly rated metal oxide arrester is based on considerations of maximum continuous operating voltage and the magnitude and duration of ovcrvoltages at the arrester location as affected <span style=" color: #3F3F3F;">by </span>phase-to-ground faults, system grounding techniques, switching surges, and other causes. Sec the manufacturer&#39;s application rult:s for selection of the specific arrester to be used at a particular locat<span style=" color: #626262;">i</span>on.</p><p class="s440" style="padding-top: 7pt;padding-left: 86pt;text-indent: 0pt;text-align: justify;">2.80.2 Installation</p><p class="s440" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">2.80.2.1 Location. <span class="s441">Surge arresters shall be pennitted to be located indoors or outdoors. Surge arresters shall be made inaccessible to unqualified persons, unless listed for installation in accessible locations.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.80.2.2 Uses Not Permitted. <span class="s441">A surge arrester shall not be installed where the rating of the surge arrester is less than the maximum continuous phase-to-ground voltage at the power frequency available at the point of application.</span></p><p class="s440" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.80.2.4 Routing of Surge Arrester Grounding Conductors. <span class="s441">The conductor used to connect the surge arrester to line, bus, or equipment and to a grounding conductor connection point as provided </span>in <span class="s441">2.80.3.1 shall not be any longer than necessary and shall avoid unnecessary bends.</span></p><p class="s440" style="padding-top: 7pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">2.80.3 Connecting Surge Arresters</p><p class="s440" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.80.3.1 Connection. <span class="s441">The arrester shall be connected to one of the following:</span></p><p class="s441" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">( l) Grounded service conductor</p><p class="s441" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">(2) Grounding electrode conductor</p><p class="s441" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">(3) Grounding electrode for the service</p><p class="s441" style="padding-top: 7pt;padding-left: 33pt;text-indent: -16pt;text-align: justify;">(4) Equipment grounding terminal in the service equipment</p><p class="s441" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>2.80.3.3 Surge-Arrester Conductors. </b>The conductor between the surge arrester and the line and the surge arrester and the grounding connection shall not be smaller than 14 mm<span class="s1557">2</span> copper or aluminum.</p><p class="s440" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.80.3.4 Interconnections. <span class="s441">The surge arrester protecting a transformer that supplies a secondary distribution system shall be interconnected as specified in 2.80.3.4(A), or (B).</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="679" height="1" alt="image" src="Image_118.png"/></span></p><p class="s660" style="padding-top: 3pt;padding-left: 54pt;text-indent: 0pt;text-align: center;">ARTICLE 2.85 - SURGE-PROTECTIVE DEVICES (SPDS), 1000 VOLTS OR LESS</p><p class="s440" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(A) Metal Interconnections. <span class="s441">A metal interconnection shall be made to the secondary grounded circuit conductor or the secondary circuit grounding electrode conductor, if, in addition to the direct grounding connection at the surge arrester, the following occurs:</span></p><p class="s441" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;"><b>(1) Additional  Grounding  Connection.  </b>The grounded conductor of the secondary has elsewherea grounding connection toa continuous metal underground water piping system. In urban water-pipe areas where there are at least four water-pipe connections on the neutral conductor and not fewer than <span class="s1300">four </span>such connections <span class="s1300">in </span>each mile of neutral conductor, the metallic interconnection shall be permitted to be made to the secondary neutral conductor with omission of the direct grounding connection at the surge arrester.</p><p class="s441" style="padding-top: 7pt;padding-left: 53pt;text-indent: -17pt;text-align: justify;"><b>(2) Multigrounded Neutral System Connection. </b>The groun�ed conductor of the secondary system isa part<span class="s1651">of </span>amultigrounded neutralsystem orstatic wire of which the primary neutral conductor or static wire hasatleast four grounding connections in each mile of line in addition to a grounding connection at each service.</p><p class="s441" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>(B) Through Spark Gap or Device. </b>Where the surge arrester grounding electrode conductor is not connected <span class="s1300">as </span>in 2.80.3.4(A), or where the secondary is not grounded as in 2.80.3.4(A) but is otherwise grounded <span class="s1300">as in </span>250.52, an interconnection shall be made through a spark <span class="s768">gap or </span>listed device as required by 2.80.J.4(B)</p><p class="s441" style="padding-left: 27pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">(1) or (B)(2).</p><p class="s440" style="padding-top: 7pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(1) Ungrounded or Unigrounded Primacy System. <span class="s441">For ungrounded or unigrounded primary systems, the spark gap or listed device shall have a 60-Hz breakdown voltage of at least twice the primary circuit voltage but not necessarily more than I0 kV, and there shall be at least one other ground on the grounded conductor of the secondary that is not less than 6000 mm distant from the surge­ arrester grounding electrode.</span></p><p class="s441" style="padding-top: 7pt;padding-left: 53pt;text-indent: -17pt;text-align: justify;"><b>(2) Multigrounded Neutral Primary System. </b>For multi-grounded neutral primary systems, the spark gap or listed device shall have a 60-Hz breakdown of not more than 3 kV, and there shall be at least one other ground on the grounded c(&#39;mductor of <span class="s1652">the </span>secondary that is not less than 6000 mm distant from the surge-arrester grounding electrode.</p><p class="s440" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">2.80.3.5  Grounding  Electrode  Conductor Connections and Enclosures. <span class="s441">Except as indicated in thisarticle,surge-arrestergrounding electrode conductor</span></p><p class="s441" style="padding-top: 7pt;padding-left: 32pt;text-indent: -16pt;text-align: justify;">•  connections shall be made as specified in Parts <span class="s1300">2.S0J </span>and 2.50.10. Grounding electrode conductors installed in metal enclosures shall comply with 2.50.3.15(E).</p><p class="s440" style="padding-top: 6pt;padding-left: 52pt;text-indent: 1pt;text-align: left;">ARTICLE 2.85 <span class="s441">- </span>SURGE-PROTECTIVE DEVICES (SPDS), 1000 VOLTS OR LESS</p><p class="s440" style="padding-top: 6pt;padding-left: 117pt;text-indent: 0pt;text-align: left;">2.85.1 General</p><p class="s440" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.85.1.1 Scope. <span class="s441">Thisarticlecoversgeneral requirements, installation requirements, and connection requirements for surge-protective devices (SPDs) permanently installed on premises wiring systems of 1000 volts or less.</span></p><p class="s159" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: Surge <span style=" color: #343434;">arresters </span>l 001) volts or less are also known as Type I SPDs.</p><p class="s440" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.85.1.3 Uses Not Permitted. <span class="s138">An </span><span class="s1389">SPD device shall not be installed in the following:</span></p><p class="s441" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(1) Circuits over 1000 volts</p><p class="s441" style="padding-top: 7pt;padding-left: 57pt;text-indent: -16pt;text-align: justify;">(2) On ungrounded systems, impedance grounded systems, or corner grounded de<span style=" color: #646464;">l</span>ta systems unless listed specifically <span class="s1300">for </span>use on these systems</p><p class="s441" style="padding-top: 6pt;padding-left: 58pt;text-indent: -16pt;text-align: justify;">(3) Where the rating of the SPD is less than the maximum continuous phase-to-ground voltage at the power frequency available at the point of application</p><p class="s441" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>2.85.1.4 Number Required. </b>Where used at <span style=" color: #343434;">a </span>point on a circuit, the <b>SPD </b>shall be connected to each ungrounded conductor.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.85.1.6 Listing. <span class="s441">An SPD shall be a listed device.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.85.1.7 Short�Circuit Current Rating. <span class="s441">The SPD shall be marked with a short-circuit current rating and shall not be installed at a point on the system where the available fault current is in excess of that rating. This marking requirement shall not apply to receptacles.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 110pt;text-indent: 0pt;text-align: justify;">2.85.2 lnstallation</p><p class="s440" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.85.2.<span class="s1613">t </span>Location. <span class="s441">SPDsshall be permitted to belocated indoors or outdoors and shall be made inaccessible to unqualified persons, unless listed for installation in accessible locations.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.85.2.2 Routing of Connections. <span class="s441">The conductors used to connect the </span>SPD <span class="s441">to the line or bus and to ground shall not be any longer than necessary and shall avoid unnecessary bends.</span></p><p class="s441" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>2.85.2.3 Type 4 and Other Component Type SPDs. </b>Type 4 component assemblies and other component type SPDs shall only be <span style=" color: #343434;">installed </span>by the equipment manufacturer.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_119.png"/></span></p><p class="s164" style="padding-top: 3pt;padding-left: 97pt;text-indent: 0pt;text-align: left;">ARTICLE 2.85 - SURGE-PROTECTIVE DEVICES (SPDS), 1000 VOLTS OR LESS</p><p class="s403" style="padding-top: 6pt;padding-left: 76pt;text-indent: 0pt;text-align: left;">2.85.3 Connecting SPDs</p><p class="s24" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">2.85.3.1 Connection. Where an SPD device is installed, it shall comply with 2.85.3.3 through 2.85.3.8.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s24" style="padding-left: 12pt;text-indent: 0pt;line-height: 108%;text-align: justify;">2.85.3.3Type 1 SPDs. Type I SPDs shall be installed in accordance with 285.23(A) and (B).</p><p class="s24" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>(A) Installation. </b>Type <span class="s1393">I </span>SPDs shall be installed as follows:</p><p class="s24" style="padding-top: 5pt;padding-left: 39pt;text-indent: -17pt;text-align: justify;">(l)&#39;Type 1 SPDs shall be pennitted to be connected to the supply side of the service disconnect as permitted in 2.30.6.13(4), or</p><p class="s24" style="padding-top: 6pt;padding-left: 39pt;text-indent: -16pt;text-align: justify;">(2) Type I SPDs shall be permitted to be connected as specified in 2.85.3.4.</p><p class="s403" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(B) At the Service. <span class="s24">When installed at services, Type 1 SPDs shall be connected to one of the following:</span></p><p class="s668" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(1) <span class="s669">Grounded service conductor</span></p><p class="s24" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(2) Grounding electrode conductor</p><p class="s24" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(3) Grounding electrode for the service</p><p class="s24" style="padding-top: 6pt;padding-left: 39pt;text-indent: -16pt;line-height: 108%;text-align: justify;">(1) Equipment grounding tenninal in the service equipment</p><p class="s24" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;"><b>2.85.3.4 Type 2SPDs. </b>Type <span class="s405">2</span>SPDs shall be installed in accordance with 2.85.3.4(A) through (C).</p><p class="s24" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(A) Service-Supplied Building or Structure. </b>Type <span class="s405">2 </span>SPDs shall be connected anywhere on the load side of <span class="s405">a </span>service disconnect overcurrent device required in 230.91, unless installed in accordance with 2.30.6.13(8).</p><p class="s403" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(B) Feeder-Supplied Building or Structure. <span class="s24">Type 2 SPDs shall be connected at the building or structure anywhere on theload side of thefirst overcurrent device at the building or structure.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Separately Derived System. <span class="s24">The SPD shall be connected on the load side of the first overcurrent device in aseparately derived system.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">2.85.3.5 Type <span class="s24">3 </span>SPDs. <span class="s24">Type 3 SPDs shall be pennitted</span></p><p class="s404" style="padding-left: 14pt;text-indent: 0pt;line-height: 15pt;text-align: justify;">to <span class="s24">be installed on the load side of branch-circuit overcurrent protection up to the equipment served. If</span></p><p class="s24" style="padding-left: 14pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">included in the numufacturer&#39;s<span class="s1653">&quot;</span>instructions, the Type</p><p class="s24" style="padding-left: 15pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3 SPD connection shall be a minimum 10 000 mm of conductor distance from the service or separately derived system disconnect.     -�</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s24" style="padding-left: 15pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>2.85.3.6 Conductor Size. </b>Line and grounding conductors shall not be smaller than 2.0 mm<span class="s667">2 </span>(1.6-&#39;mm dia.) copper or 3.5 mm<span class="s1056">2</span> (2.0 mm dia.) aluminum.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">2.85.3.<span class="s24">7 </span>Connection Between Conductors.. <span class="s24">An SPD shall be permitted to be connected between</span></p><p class="s24" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">any two conductors -  ungrounded conductor(s), grounded conductor, equipment grounding conductor, or grounding electrode conductor. The grounded conductor and the equipment grounding conductor shall be interconnected only by the normal operation of the SPD during a surge.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 12pt;text-indent: 0pt;text-align: justify;">2.85.3.8  Grounding  Electrode  Conductor Connections and Enclosures. <span class="s24">Except as indicated in this article, SPD grounding connections shall be made as specified in Part 2.50.3. Grounding electrode conductors installed in metal enclosures shall comply with 2.50.3.1S(E).</span></p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 103pt;text-indent: -71pt;text-align: left;">ARTICLE 2.90 <span class="s24">- </span>PROTECTION AGAINST LIGHTNING</p><p class="s403" style="padding-top: 6pt;padding-left: 89pt;text-indent: 0pt;text-align: justify;">2.90.1 Introduction</p><p class="s403" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">2.90.1.1 Scope. <span class="s24">This article covers lightning protection requirements for ordinary  buildings, miscellaneous structures and special occupancies, heavy-duty stacks, and structures containing flammable liquids and gases. It does not however cover requirements for explosives manufacturing buildings and magazines or electric generating, transmission, and distribution systems. lt also does not include new types of air terminals and conductors which are now widely used. Their use shall be decided upon by the licensed electrical prnctitioner.</span></p><p class="s403" style="padding-top: 3pt;padding-left: 15pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.90.1.2 Purpose. <span class="s24">The purpose of this article is the practical safeguarding of persons and property from hazards arising from exposure to lightning.</span></p><p class="s403" style="padding-top: 2pt;padding-left: 15pt;text-indent: 0pt;line-height: 106%;text-align: justify;">2.90.1.3 Listed, Labeled or Approved Components. <span class="s24">Where fittings, devices or other components required by this Code are available as Listed or Labeled, such components shall be used.</span></p><p class="s403" style="padding-top: 5pt;padding-left: 69pt;text-indent: 0pt;text-align: justify;">2.90.2 Terms and Definitions</p><p class="s403" style="padding-top: 1pt;padding-left: 16pt;text-indent: 0pt;line-height: 107%;text-align: justify;">2.90.2.1 General Terms. <span class="s24">General terms commonly used in describing lightning protection methods and devices are defined or redefined to confonn to recent trends.</span></p><p class="s24" style="padding-top: 2pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><b>Lightning Protection System. </b>This tenn refers to system as described and detailed in this <i>Code. </i>A lightning protection system is a complete system of air terminals, conductors, groundterminals, interconnecting conductors, arresters, and other connectors or fittings required to complete the system.</p><p class="s24" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><b>Rods and Points. </b>For purposes of this <i>Code, rods </i>and <i>points </i>are simply generic terms for component parts. The correct term for the uppermost portion of a lightning protection system is <i>air terminal, </i><span style=" color: #2F2F2F;">which </span>is composed of a point and a base as described in the following definitions.</p><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s486" style="padding-left: 26pt;text-indent: 0pt;text-align: left;">2.90.2.2 Definitions.</p><p class="s52" style="padding-top: 3pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">ARTICLE 2.90� PROTECTION AGAINST LIGHTNING</p><p style="text-indent: 0pt;text-align: left;"><span><img width="684" height="1" alt="image" src="Image_120.png"/></span></p><p class="s18" style="padding-top: 3pt;padding-left: 168pt;text-indent: -8pt;line-height: 13pt;text-align: left;">• <b>Cable. </b>A conductor forme&lt;l of a number of wires tranded together. <i><b>[See Figure </b></i><span class="s1655">2.90.2.l(C).]</span></p><p class="s486" style="padding-left: 26pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">Air Terminal. <span class="s18">A device capable to drawing lightning</span></p><p class="s18" style="padding-top: 1pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">discharge to it in preference to vulnerable parts of the protected area. It may consist of a pointed, solid, or tubular rod or one with special design and material provided with a mounting base having a proper conductor connection. <i><b>[See Figure </b></i><span class="s1655">2.90.2.l(A).J</span></p><p class="s486" style="padding-top: 3pt;padding-left: 27pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Bonding. <span class="s18">Connection between a conductive orinductive metal object and an element of a lightning protection system to accomplish electrical continuity between the </span><span class="s681">two. </span><i>[SeeFigure </i><span class="s1655">2.90.2.l(B).j</span></p><p class="s486" style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Chimney. <span class="s18">Small concrete, masonry or metal vent protruding through the roof or attached to the side of a building used typically in heating or venting, subject to protection under Class I requirements. </span><i>[See Figure </i><span class="s1655">2.90.2.2(D).J</span></p><p class="s486" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Class <span class="s18">I </span>Materials. <span class="s18">All conductors, fittings, and fixture necessary to protect ordinary buildings and structures not exceeding 23 min height. </span><span class="s1656">[See Figure 2.90.2.2(E).J</span></p><p class="s486" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Class <span class="s18">II </span>Materials. <span class="s18">All conductors, fittings and fixture necessary to protect ordinary buildings and structure exceeding 23 m in height; or one which has a structural steel frame, of any height, whose steel framing may be</span></p><p class="s18" style="padding-left: 32pt;text-indent: -6pt;line-height: 94%;text-align: justify;">• substituted for lightning down conductors; or heavy­ duty stacks. <i><b>[See Figure </b></i><span class="s1655">2.90.2.2(E).j</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="314" height="82" alt="image" src="Image_121.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1069" style="text-indent: 0pt;text-align: right;">MainConductor</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1069" style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;text-align: center;">Cable</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="163" height="326" alt="image" src="Image_122.png"/></span></p><p class="s800" style="text-indent: 0pt;line-height: 19pt;text-align: left;">Point</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1657" style="text-indent: 0pt;line-height: 19pt;text-align: left;">Base</p><p style="text-indent: 0pt;text-align: left;"/><p class="s800" style="padding-left: 106pt;text-indent: 0pt;text-align: left;">AirTerminal</p><p class="s486" style="padding-left: 107pt;text-indent: 0pt;text-align: left;">Figure 2.90.2.2(A)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="127" height="273" alt="image" src="Image_123.gif"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="156" height="245" alt="image" src="Image_124.gif"/></span></p><p class="s1658" style="text-indent: 0pt;text-align: right;">Chimney</p><p class="s1086" style="padding-top: 4pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">Secondary Conductor</p><p class="s486" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">Figure 2.90.2.2(C)</p><p style="text-indent: 0pt;text-align: left;"><span><img width="61" height="130" alt="image" src="Image_125.gif"/></span></p><p class="s1658" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">Heavy DutyStack</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="191" height="335" alt="image" src="Image_126.gif"/></span></p><p class="s1658" style="padding-left: 117pt;text-indent: 0pt;text-align: left;">Bonding</p><p class="s486" style="padding-top: 14pt;padding-left: 111pt;text-indent: 0pt;text-align: left;">Figure 2.90.2.2(B)</p><p class="s486" style="padding-top: 4pt;padding-left: 155pt;text-indent: 0pt;text-align: left;">Figure 2.90.2.2(0)</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s486" style="padding-left: 78pt;text-indent: 0pt;text-align: justify;">Conductors. <span class="s18">The portion of a lightning protection system designed to carry the lightning discharge between air terminals and ground. (a) Main conductors interconnect air terminals and serve as downleads to ground. (b) Secondary conductors are used to accomplish various bonding and other connections as specified in this article.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_127.png"/></span></p><p class="s389" style="padding-top: 3pt;padding-left: 142pt;text-indent: 0pt;text-align: left;">ARTICLE 2.90 - PROTECTION AGAINST LIGHTNING</p><p class="s120" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Copper-Clad Steel. <span class="s121">Steel with a coating of copper to bonded it.</span></p><p class="s120" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Counterpoise (ground). <span class="s121">A conductor encircling a building and interconnecting all ground tenninals. </span><span class="s429">[See Figure 2.90.1.2(F).J</span></p><p class="s120" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Fastener. <span class="s121">An attachment to secure the conductor to the structure.</span></p><p class="s120" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Flame Protection. <span class="s121">Self-closing gage hatches, vapor seals, pressure-vacuum breather valves, flame arresters, or other reasonably effective means to minimize the possibility of flame entering the vapor space of a tank.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Flammable Air-Vapor Mixtures. <span class="s121">When flammable vapors are mixed with air in certain proportions, the mixture will burnrapidly when ignited. The combustion range for ordinary petroleum products, such as gasoline, is from about 1.5 to 7.5 percent of vapor by volume, the remainder being air.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Flammable Vapors. <span class="s121">The vapors given from a flammable liquid at or above its flash point.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Flash Point. <span class="s121">Flash point of a liquid shall mean the minimum temperature at which it gives off vapor in sufficient concentration to form an ignitable mixture with air near the surface of the liquid within the vessel asspecified by appropriate test procedure andapparatus.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Gastight. <span class="s121">Structures so constrncted that gas or air can neither enter nor leave the structure except through vents or piping provided for the purpose.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="183" height="124" alt="image" src="Image_128.png"/></span></p><p class="s1659" style="padding-top: 8pt;padding-left: 85pt;text-indent: 0pt;line-height: 38pt;text-align: left;">T    <span class="s1660">Heavy </span><span class="s1661">DutyStack</span></p><p class="s121" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><b>Ground Terminal. </b>That portion of a lightning protection system extending into the earth, such as a ground rod, ground plate or the conductor itself, serving <span class="s415">lo </span>bring the lightning protection system into electrical contact with the earth. <span class="s429">{See figure 2.90.2.2.(G).J</span></p><p class="s121" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><b>High-Rise Building. </b>For purpose of <span style=" color: #363636;">lighting </span>protection, a building over 23 m in height.</p><p class="s120" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Metal Body <span class="s1433">or</span>Conductance. <span class="s121">Metal objects ator above the cave or flat roof level that are subject to a direct lighting stroke.</span></p><p class="s120" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Metal Body of Inductance. <span class="s121">Metal objects located within 2000 mm of a conductor subject to buildup of potential.</span></p><p class="s121" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>Metal-Clad Building. </b>A building with either sides or roof made of or covered with <span style=" color: #363636;">sheet </span>metal.</p><p class="s120" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Metal-Framed Building. <span class="s578">A </span><span class="s124">building with electrically continuous framing of sufficient size and conductivity to be utilized as part of the lightning protection system.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Sideflash. <span class="s121">A spark occurring between nearby metallic objects or from such objects to the lightning protection system or to ground. </span><span class="s429">[See Figure 2.90.2.l(H).J</span></p><p class="s121" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>Spark Gap. </b>As used in this <span class="s873">Code, </span>the tenn spark gap means any short air space between two conductors electrically insulated from or remotely electrically connected to each other.</p><p class="s121" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><b>Stack, Heavy-Duty. </b>A smoke or vent stack is classified as heavy-duly if the cross-sectional area of the flue is greater than 0.32 m<span class="s1523">2</span> and the height is greater than 23 m.</p><p class="toc">&nbsp;</p><div class="toc"><a class="toc0" href="part2.htm">T</a></div><p class="nav">&nbsp;&nbsp;</p><p class="nav">&nbsp;</p><p class="nav"><a href="../Philippine-Electrical-Code-2017-Edition.html">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part2.htm">Next &gt;</a></p><p class="nav">&nbsp;&nbsp;</p></body></html>
