<!DOCTYPE  html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8"/><title>,I---·----------�-----·  --··-</title><link href="navigation.css" rel="stylesheet" type="text/css"/><link href="document.css" rel="stylesheet" type="text/css"/></head><body><p class="top_nav"><a href="part10.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part12.htm">Next &gt;</a></p><p class="s4605" style="padding-top: 1pt;padding-left: 219pt;text-indent: 0pt;text-align: left;">,<span class="s4606">I</span>---·----------�-----·  --··-</p><p class="s4607" style="text-indent: 0pt;line-height: 35pt;text-align: left;">I    <span class="s4608">speed-se�g</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s2352" style="padding-left: 220pt;text-indent: 0pt;text-align: left;">}            Position <span class="s4609">Md                  </span><span class="s4610">j</span><span class="s4611">1</span></p><p class="s2119" style="padding-top: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;"><span class="s4612">l</span><span class="s4613">•·-;:�·�:;:;·7          </span><u>de.iais</u>       <span class="s4615">j- </span><u>;o�o��;;-:</u> ]</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2170" style="padding-left: 109pt;text-indent: 0pt;line-height: 7pt;text-align: left;">I <span class="s4616">&#39;</span>,--------,I<span class="s4616">I </span><span><img width="38" height="1" alt="image" src="Image_476.png"/></span>I<span class="s4616">I</span></p><p class="s4617" style="padding-left: 90pt;text-indent: 0pt;line-height: 22pt;text-align: left;">!     <span class="s4618">1</span><span class="s4619">t</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4620" style="text-indent: 0pt;text-align: center;">1<span class="s4621">1</span><span class="s4622">t</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="10" height="5" alt="image" src="Image_477.png"/></span></p><p class="s2352" style="text-indent: 0pt;line-height: 27pt;text-align: left;">-<i>r </i>- - -  &quot;&quot;   <span class="s4624">I  •</span>Car assignment <span class="s4625">I   I           &#39;</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s4626" style="padding-left: 107pt;text-indent: 0pt;line-height: 14pt;text-align: left;">I <span class="s4627">car</span><span class="s4628">operaUon  </span><span class="s4629">I • </span><span class="s4630">Position</span></p><p class="s4620" style="padding-left: 107pt;text-indent: 0pt;line-height: 14pt;text-align: left;">1 <span class="s4631">Power c:onwrl8r  </span><span class="s584">•,</span></p><div class="textbox" style="border:1.4pt solid #000000;display:block;min-height:56.0pt;width:34.4pt;"><p class="s2351" style="padding-top: 5pt;padding-left: 4pt;text-indent: 1pt;line-height: 91%;text-align: left;">MOl/lng member</p><p class="s2351" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">• Motor</p><p class="s2176" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">• Hydro</p><p class="s2109" style="padding-left: 9pt;text-indent: 0pt;line-height: 7pt;text-align: left;">pil,&#39;!on</p></div><p style="text-indent: 0pt;text-align: left;"/><p class="s4634" style="text-indent: 0pt;line-height: 21pt;text-align: left;"><span class="s4632">l</span><u>�n._</u>j .                                 <span class="s4635">I</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s2174" style="padding-left: 14pt;text-indent: 0pt;line-height: 10pt;text-align: center;">control    &#39;    <span class="s4636">s  ...-----.    </span>Dletatlon   <span class="s4637">Dlotatlon &#39; -</span><span class="s4636">  • ac </span><span class="s2352">motor   </span>I</p><p class="s2352" style="padding-left: 417pt;text-indent: 0pt;line-height: 7pt;text-align: left;">control    I &#39;</p><p class="s4639" style="padding-left: 50pt;text-indent: 0pt;line-height: 6pt;text-align: left;"><span class="s2352">1 </span><span class="s4638">Door      </span><span class="s112">nno......</span>ng d-•lce        Dictation     • Pattern    <u>Emergency</u>         I M  hi</p><p class="s2119" style="padding-left: 50pt;text-indent: 0pt;line-height: 3pt;text-align: left;">I         &quot;&#39;&quot;&quot;&#39;...,  &quot;&#39;   <u>,&nbsp; RuJVstop </u>:   OOfltro/      generalor         • <span class="s4641">de </span><span class="s4642">mot</span><span class="s4643">OJ   </span><span class="s2173">,</span><span><img width="3" height="1" alt="image" src="Image_478.png"/></span><u>ac&nbsp; ne</u></p><p class="s2352" style="padding-top: 5pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">1,_o_pe_r<u>at</u>ro</p><p class="s2352" style="padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: left;">,1Clos&amp;,•  Interface          • -  control -   • Brake control   atop  <span class="s4645">j  </span>oonlnll     &#39;</p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="1" alt="image" src="Image_479.png"/></span></p><p class="s584" style="text-indent: 0pt;line-height: 13pt;text-align: left;">I<span><img width="2" height="1" alt="image" src="Image_480.png"/></span>&quot;&#39;&quot;&quot;&#39;    •</p><p style="text-indent: 0pt;text-align: left;"/><p class="s2352" style="padding-left: 38pt;text-indent: 0pt;line-height: 6pt;text-align: left;">• Flxtu(e lnterfl!ce   <u>0irec1lon</u>            Motor 11eld    Status &#39;          <span class="s2119">I  power</span></p><p class="s2352" style="padding-left: 38pt;text-indent: 0pt;line-height: 5pt;text-align: left;">• Load <span class="s2119">weighing  </span><span class="s4646">Auto/m  </span><span class="s4647">1 </span>• <span class="s2174">Oltaction     </span>conlrol <span class="s4648">&nbsp;&nbsp;&nbsp;&nbsp; </span><span class="s4649"> </span><span class="s4648">&nbsp;&nbsp;&nbsp; </span><span class="s4649">,_--1 • </span>Hydra&amp;dlc</p><p class="s4654" style="text-indent: 0pt;line-height: 27pt;text-align: left;"><span class="s2352">I  Cu   I   </span><span class="s4650">I   </span><span class="s4651">f</span><span class="s4652">   </span><span class="s4653">•   </span>! �<u> &nbsp; </u>,    <span class="s4656">f</span><span><img width="5" height="1" alt="image" src="Image_481.png"/></span><span class="s4657">I    </span><span class="s4658">f    </span><span class="s4659">1•</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s2352" style="text-indent: 0pt;line-height: 29pt;text-align: left;">I  <span class="s4660">and  </span><span class="s2119">( -  , -         </span><span class="s4661">I   &#39;            </span><span class="s4662">I</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s2174" style="padding-left: 49pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><span class="s4663">1</span>- ----<span class="s4663">1  </span><span class="s4664">I </span><span class="s4665">dispatch       </span><span class="s4666">anua</span><span class="s4665">  </span>•Auto/manual   • <span class="s4636">load </span>weighing     I   <span class="s4608">IIIIIWtoorlCra</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="5" height="1" alt="image" src="Image_482.png"/></span></p><p class="s2352" style="text-indent: 0pt;line-height: 13pt;text-align: left;">I <span class="s2119">&quot;&quot;&quot;&quot;&quot;ling</span>I <span><img width="10" height="1" alt="image" src="Image_483.png"/></span><span class="s119">  </span><span class="s4667">I </span><span class="s102">-+-+--- &#39; </span><span class="s2119">Car                         </span>I</p><p style="text-indent: 0pt;text-align: left;"/><p class="s584" style="padding-left: 45pt;text-indent: 0pt;line-height: 24pt;text-align: left;">t  group ,   -----   <span class="s4635">I      ---&#39;----.   </span>1    <span><img width="5" height="1" alt="image" src="Image_484.png"/></span>..<u> &nbsp;&nbsp; </u>.., <span class="s4669">I</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="10" height="1" alt="image" src="Image_485.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="3" height="1" alt="image" src="Image_486.png"/></span></p><p class="s4672" style="padding-left: 50pt;text-indent: 0pt;line-height: 12pt;text-align: left;"><span class="s4670">L-=-�---_</span><span class="s112">J   </span><span class="s4671">I   </span>!<u> ;_</u>   }<span class="s4674">t��</span><span class="s4675">l     </span><span class="s4676">::::=   </span><span class="s103">:</span></p><p class="s4677" style="text-indent: 0pt;line-height: 24pt;text-align: left;">!</p><p style="text-indent: 0pt;text-align: left;"/><p class="s111" style="text-indent: 0pt;line-height: 11pt;text-align: right;">Star1er</p><p class="s2352" style="text-indent: 0pt;line-height: 2pt;text-align: center;"><span class="s2119">!    </span>I<span><img width="3" height="1" alt="image" src="Image_487.png"/></span>I  <span><img width="3" height="1" alt="image" src="Image_488.png"/></span>I   <i>:     </i><span class="s585">I           </span><span class="s4678">devt;;es</span><span class="s4679">.        </span><span class="s106">:  </span><span class="s590">:=line</span></p><p class="s2119" style="padding-left: 49pt;text-indent: 0pt;line-height: 8pt;text-align: left;">1<span><img width="44" height="0" alt="image" src="Image_489.png"/></span><span class="s4664">r   ,  </span>G�p <span class="s4646">operatkln </span><span class="s4635">I   I       .</span><span class="s4632"> &nbsp;&nbsp;&nbsp;&nbsp; </span><span class="s4635"> _,         ,</span></p><p class="s2194" style="text-indent: 0pt;line-height: 12pt;text-align: left;">I  <span class="s2352">and  </span><span class="s4680">r           •    ,</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s2194" style="padding-left: 50pt;text-indent: 0pt;line-height: 21pt;text-align: left;"><span class="s2352">t  </span><span class="s4681">C.ar  </span>I   <span class="s104">l   </span><span class="s4682">QOOtrot                               </span>1</p><p class="s2194" style="text-indent: 0pt;line-height: 4pt;text-align: right;">1</p><p class="s4683" style="padding-left: 10pt;text-indent: 0pt;line-height: 17pt;text-align: left;">•Wye,oel!a   <span class="s104">I</span></p><p class="s2174" style="padding-left: 50pt;text-indent: 0pt;line-height: 2pt;text-align: left;">1 <span class="s4636">g�up �.   • </span>Hall <span class="s2352">call</span></p><p class="s4684" style="padding-left: 35pt;text-indent: 0pt;line-height: 2pt;text-align: left;">,    ,                <span class="s109">L          ,</span></p><p class="s2352" style="text-indent: 0pt;line-height: 13pt;text-align: left;">I signal I  <span class="s585">I  </span>assignment</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4684" style="text-indent: 0pt;line-height: 17pt;text-align: left;">1</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4684" style="text-indent: 0pt;line-height: 17pt;text-align: left;">1</p><p style="text-indent: 0pt;text-align: left;"/><p class="s2352" style="text-indent: 0pt;line-height: 9pt;text-align: left;">-        •</p><p style="text-indent: 0pt;text-align: left;"/><p class="s2352" style="padding-left: 49pt;text-indent: 0pt;line-height: 11pt;text-align: left;">I fixtures I     • Operating device <span class="s4685">1      </span><span class="s2171">•                              </span><span class="s4686">t </span><span class="s4687">f  f  </span><span class="s4688">I</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="103" height="1" alt="image" src="Image_490.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="320" height="3" alt="image" src="Image_491.png"/></span></p><p class="s2174" style="padding-left: 50pt;text-indent: 0pt;line-height: 43pt;text-align: left;">L----&#39;  <span class="s4689">L.���J  </span><span class="s2352">L       </span><span class="s4690">H_·--·-·---����e�l</span></p><p class="s584" style="padding-top: 9pt;text-indent: 0pt;text-align: center;">FPN Figure 6.20.1.2, No. 2 Control System.</p><p style="padding-top: 4pt;padding-left: 79pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(4) Other electrical equipment installed in the hoistway or on the car</p><p style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Guards. Live parts of the electrical equipment are suitably guarded, isolated, or insulated to reduce the likelihood of inadve11ent contact with live parts operating voltages greater than 30 volts ac rms, 42 volts ac peak, or 60 volts de, and the equipment can be examined, adjusted, serviced, or maintained while energized without removal of this protection.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Examination,Adjusting, and Servicing. Electrical equipment is not required to be examined, adjusted, serviced, or maintained while energized.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Low Voltage. Uninsulated parts are al a voltage not greater than 30 volts nns, 42 volts peak, or 60 volts de.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 132pt;text-indent: 0pt;text-align: left;">6.20.2 Conductors</p><p style="padding-top: 8pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.20.2.1 Insulation of Conductors. The insulation of conductors shall comply with 6.20.2. l(a) through <span class="s1808">(&lt;l).</span></p><p class="s1796" style="padding-top: 5pt;padding-left: 63pt;text-indent: 0pt;line-height: 115%;text-align: justify;">FPN: One method of determining that the insulation of conductors is flame retardant is by testing the conductors or cables to the VW-1 (Vertical-Wire) Flame Test in ANSI/UL 1581- 2011, <i>Reference Standard for Electrical Wires, Cables, and Flo:ihle Cords.</i></p><p class="s658" style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) <span class="s4144">Hoistway Door Interlock Wiring. The conductors to the hoistway door interlocks from the hoistway riser shall be one ofthc following:</span></p><p style="padding-top: 5pt;padding-left: 82pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(1) Flame retardant and suitable for a temperature of not less than 200°C. Conductors shall be Type SF or equivalent.</p><p style="padding-top: 5pt;padding-left: 82pt;text-indent: -18pt;line-height: 114%;text-align: justify;">(2) Physically protected using an approved method, such that the conductor assembly  is flame retardant and suitable for a temperature of not less than 200°C.</p><p style="padding-top: 5pt;padding-left: 55pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Traveling Cables. Traveling cables used as flexible connections between the elevator or dumbwaiter car or counterweight and the raceway shall be of the types of elevator cable listed in Table 4.0.1.4 or other approved types.</p><p style="padding-top: 5pt;padding-left: 56pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(C) Other Wiring. All conductors in raceways shall have flame-retardant insulation.</p><p style="padding-top: 5pt;padding-left: 56pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Conductors shall be Type MTW, TF, TFF, TFN, TFFN, THHN, THW, THWN, TW, XHHW, huistway cable, or any other conductor with insulation designated as flame retardant. Shielded conductors shall be permitted if such conductors are insulated for the maximum nominal circuit voltage applied to any conductor within the cable or raceway system.</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Insulation. All conductors shall have an insulation voltage rating equal to at least the maximum nominal</p><p style="padding-top: 2pt;padding-left: 26pt;text-indent: 0pt;line-height: 112%;text-align: justify;">circuit voltage applied to any conductor within the enclosure, cable, or raceway. Insulations and outer coverings that arc marked for limited smoke and arc so listed shall be permitted.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 27pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.20.2.2 Minimum Size of Conductors. The minimum size of conductors, other lhan conductors that form an integral part of control equipment, shall be in accordance with 6.20.2.2(A) and (B).</p><p style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(A) Traveling Cables.</p><p style="padding-top: 8pt;padding-left: 54pt;text-indent: -17pt;line-height: 110%;text-align: justify;"><span class="s1808">(1) </span>Lighting Circuits. For lighting circuits, 2.0 mm<span class="s4490">2</span> copper, 0.50 mm<span class="s4490">2</span> copper or larger conductors shall be permitted in parallel, provided the ampacity is equivalent to at least that of2.0 <span class="s4137">mrn</span><span class="s4691">2 </span>copper.</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(2) Other Circuits. For other circuits, 0.50 mm<span class="s4490">2</span> copper.</p><p class="s4144" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 118%;text-align: justify;"><span class="s658">(B) </span>Other Wiring. 0.25 mm<span class="s4692">2</span> copper. Smaller size listed conductors shall be permitted.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.20.2.3 Feeder and Branch-Circuit Conductors. Conductors shall have an ampacity in accordance with 6.20.2.3(A) through (D). With generator field control, the conductor ampacity shall be based on the nameplate current rating of the driving motor of the motor­ generator set that supplies power to the elevator motor.</p><p class="s1796" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN No. 1: The heating of conductors depends on root-mean­ square current values, which, with generator field control, are reflected by the nameplate current rating of the motor-generator driving motor rather than by the rating of the elevator motor, which represents actual but short-time and intermittent full-load cunent va!ues.</p><p class="s1796" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN No. 2: See FPN, Figure 6.20.2.3, No. 2.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Conductors Supplying Single Motor. Conductors supplying <span class="s4115">a </span>single motor shall have an ampacity not less than the percentage of motor nameplate current determined from 4.30.2.2(A) and (E).</p><p class="s1796" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: justify;">PPN: Some elevator motor currents, or those motor currmts of similar function, exceed the motor nameplate v�lue. Heating of the motor an&lt;l conductors is dependent on the root-mean square (rms) current value and the length of operation time. Because this motor application is inherently intermittent duty, conductors are sized for duty cycle service as shown in Table 4.30.2.2(E).</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Conductors Supplying a Single Motor Controller. Conductors supplying a single motor controller shall have an ampacity not less than the motor controller nameplate current rating, plus all other connected loads. Motor controller nameplate current ratings shall be permitted to be derived based on therms value of the motor current using an intermittent duty cycle and other control system loads, if present.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_492.png"/></span></p><p class="s704" style="padding-top: 3pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(C) Conductors  Supplying a Single Power Transformer. <span class="s706">Conductors supplying a single power transformer shall have an ampacity not less than the nameplate current rating of the power transformer plus all other connected loads</span><span class="s921">.</span></p><p class="s714" style="padding-top: 5pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">FPN No. l<span style=" color: #606060;">: </span>The nameplate <span style=" color: #3B3B3B;">current </span>rating of <span style=" color: #3B3B3B;">a </span>power transformer supplying a motor <span style=" color: #3B3B3B;">controller reflects </span>the nameplate current rating oftht: motor <span style=" color: #3B3B3B;">controller at </span>line voltage (transfonner primary)<span style=" color: #606060;">.</span></p><p class="s714" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">fPN No. <span style=" color: #3B3B3B;">2: </span>See Append<span style=" color: #505050;">i</span>x D, <span style=" color: #3B3B3B;">Example </span>No<span style=" color: #606060;">. </span>Dl7.</p><p class="s706" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;"><b>(D) Conductors Supplying More Than One Motor, Motor Controller, or Power Transformer. </b>Conductors supplying more than one motor, motor controller, or power transfonner shall have <span class="s4192">an </span>ampacity not less than the sum of the nameplate current ratings of the equipment plus all other connected loads. The ampere ratings of motors to be used in the summation shall be determined from Table 4.30.2.2(E), 4.30.2.4 <span style=" color: #3B3B3B;">and </span>4.30.2.4, Exception No. 1.</p><p class="s714" style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">FPN: See Appendix. D, Example 017<span style=" color: #606060;">.</span></p><p class="s704" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">6.20.2.4 Feeder Demand Factor. <span class="s706">Feeder conductors of less ampacity than required by 6.20.2.3 shall be permitted, subject to the requirements of Table 6.20.2.4.</span></p><p class="s706" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;"><b>6.20.2.5 Motor Controller Rating. </b>The motor controller rating shall comply with 4.30.7.3<span style=" color: #606060;">. </span>The rating shall be permitted to be less than the nominal rating</p><p style="text-indent: 0pt;text-align: left;"><span><img width="301" height="171" alt="image" src="Image_493.png"/></span></p><p class="s4330" style="text-indent: 0pt;line-height: 6pt;text-align: left;">_<span class="s4693">C0lllhl0n ll,oo.,-</span><span style=" color: #242424;">.</span>_ <span style=" color: #505050;">_</span></p><p class="s1487" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Feede.rdcmand flldor</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1477" style="text-indent: 0pt;text-align: left;">Moh&gt;r rnder1bor1-d,.. 1t and grwn6.fallll pNJlection</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1477" style="text-indent: 0pt;line-height: 7pt;text-align: left;">6.Z0.7.l(C)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1475" style="text-indent: 0pt;line-height: 7pt;text-align: left;">D�gm..,,,</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1479" style="text-indent: 0pt;line-height: 8pt;text-align: left;">6.20.6.l</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1477" style="text-indent: 0pt;line-height: 6pt;text-align: left;">llfulor brandl-cinult</p><p class="s4695" style="text-indent: 0pt;line-height: 8pt;text-align: left;">,hart�lllkl</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1479" style="padding-top: 10pt;padding-left: 32pt;text-indent: 0pt;text-align: center;">To.upply</p><table style="border-collapse:collapse;margin-left:51.9236pt" cellspacing="0"><tr style="height:10pt"><td style="width:105pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4696" style="padding-left: 6pt;text-indent: 0pt;line-height: 5pt;text-align: left;">gniunll-f•ull:prorection</p></td><td style="width:120pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4697" style="padding-right: 1pt;text-indent: 0pt;line-height: 5pt;text-align: right;">6.20.7.l(P}</p></td></tr><tr style="height:36pt"><td style="width:105pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4698" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Bnocl,.d,uit oondw:lurt</p></td><td style="width:120pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4697" style="padding-right: 5pt;text-indent: 0pt;text-align: right;">6.20.l.3</p></td></tr><tr style="height:11pt"><td style="width:105pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:120pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><span><img width="301" height="210" alt="image" src="Image_494.png"/></span></p><p class="s1477" style="text-indent: 0pt;line-height: 9pt;text-align: left;">Ell.Offlal <span class="s1760">tnn&#39;1anne.r</span></p><p class="s4699" style="text-indent: 0pt;line-height: 7pt;text-align: left;">(•pllonoi)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1478" style="text-indent: 0pt;line-height: 7pt;text-align: left;">Anitle4.5U</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1479" style="text-indent: 0pt;line-height: 8pt;text-align: left;"><u>Malllr (DlltroU,r</u>. _</p><p class="s1479" style="padding-top: 2pt;text-indent: 0pt;text-align: left;">MomrllOllfflllcitNlls</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1479" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">_ _ <u>6.20.2.l, </u><u><i>6.l0-25</i></u></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1487" style="padding-left: 23pt;text-indent: 0pt;text-align: left;">6.20.7.1 A</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1487" style="padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Owt1oad <span class="s4702">pn&gt;lldloll</span></p><p class="s1487" style="padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: left;">rar111111ors</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1487" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">6.20.7.!(B)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4703" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">Momr<span class="s4704">condll11QB</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s4695" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">6.20.l.J</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4705" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">n,,nru,1<span class="s4706">pmltdlon</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1487" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">llfo!or</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4699" style="padding-left: 1pt;text-indent: 0pt;line-height: 110%;text-align: left;"><span class="s1487">Ankle 4..10, Part4..111.l Article</span><span class="s1475">◄</span>..JQ<span class="s4707">\&#39;</span>,<span class="s4707">art4.:l(Ll</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s704" style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">Figure 6.20.2.3 FPN Single-Line Diagram, No. 2.</p><p class="s706" style="padding-top: 3pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">of the elevator motor, when the controller inherently limits the available power to the motor and is marked as power limited.</p><p class="s714" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;"><span style=" color: #3B3B3B;">Fl&#39;N: </span>For <span style=" color: #3B3B3B;">controller </span>markings, <span style=" color: #3B3B3B;">sec </span>4<span style=" color: #606060;">.</span>30.1.8.</p><p class="s704" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.20.2.6 Short-Circuit Current Rating.</p><p class="s706" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(A) Marking. </b>Where an elevator <span style=" color: #3B3B3B;">control </span>panel is installed, it shall be marked with its short-circuit current rating, based on one of the following:</p><p class="s706" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(1) Short-circuit current rating of a listed assembly</p><p class="s706" style="padding-top: 7pt;padding-left: 59pt;text-indent: -18pt;text-align: left;">(2) Short-circuit current rating established utilizing an approved method</p><p class="s714" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN<span style=" color: #606060;">: </span>UL 508A-2013, Supplement SB, is <span style=" color: #3B3B3B;">an </span>example <span style=" color: #3B3B3B;">of </span>an approved <span style=" color: #3B3B3B;">method.</span></p><p class="s706" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(B) Installation. </b>The elevator <span style=" color: #3B3B3B;">control </span>panel <span style=" color: #3B3B3B;">shall </span>not be installed where the available short-circuit <span style=" color: #3B3B3B;">current </span>exceeds its short-circuit current rating, as marked in accordance with 6.20.2.6(A)<span style=" color: #606060;">.</span></p><p class="s704" style="padding-top: 4pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Table 6.20.2.4 Feeder Demand Factors for Elevators</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:32.2632pt" cellspacing="0"><tr style="height:28pt"><td style="width:154pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s4195" style="padding-left: 62pt;padding-right: 6pt;text-indent: -53pt;line-height: 13pt;text-align: left;">Number of Elevators on a Single Feeder</p></td><td style="width:86pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4195" style="padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Demand Factor*</p></td></tr><tr style="height:20pt"><td style="width:154pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:86pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4197" style="padding-top: 3pt;padding-left: 6pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">1.00</p></td></tr><tr style="height:19pt"><td style="width:154pt;border-left-style:solid;border-left-width:1pt"><p class="s4198" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2</p></td><td style="width:86pt;border-right-style:solid;border-right-width:1pt"><p class="s4197" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">0.95</p></td></tr><tr style="height:18pt"><td style="width:154pt;border-left-style:solid;border-left-width:1pt"><p class="s4198" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">3</p></td><td style="width:86pt;border-right-style:solid;border-right-width:1pt"><p class="s4197" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">0.90</p></td></tr><tr style="height:19pt"><td style="width:154pt;border-left-style:solid;border-left-width:1pt"><p class="s4708" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:86pt;border-right-style:solid;border-right-width:1pt"><p class="s4197" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">0.85</p></td></tr><tr style="height:18pt"><td style="width:154pt;border-left-style:solid;border-left-width:1pt"><p class="s3052" style="padding-top: 2pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:86pt;border-right-style:solid;border-right-width:1pt"><p class="s4197" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">0.82</p></td></tr><tr style="height:19pt"><td style="width:154pt;border-left-style:solid;border-left-width:1pt"><p class="s4197" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:86pt;border-right-style:solid;border-right-width:1pt"><p class="s4197" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">0.79</p></td></tr><tr style="height:19pt"><td style="width:154pt;border-left-style:solid;border-left-width:1pt"><p class="s4198" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:86pt;border-right-style:solid;border-right-width:1pt"><p class="s4197" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">0.77</p></td></tr><tr style="height:19pt"><td style="width:154pt;border-left-style:solid;border-left-width:1pt"><p class="s3022" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:86pt;border-right-style:solid;border-right-width:1pt"><p class="s4197" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">0.75</p></td></tr><tr style="height:17pt"><td style="width:154pt;border-left-style:solid;border-left-width:1pt"><p class="s4198" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">9</p></td><td style="width:86pt;border-right-style:solid;border-right-width:1pt"><p class="s4197" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">0.73</p></td></tr><tr style="height:15pt"><td style="width:154pt;border-left-style:solid;border-left-width:1pt"><p class="s4197" style="padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">10 <span class="s4709">or more</span></p></td><td style="width:86pt;border-right-style:solid;border-right-width:1pt"><p class="s4197" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">0.72</p></td></tr></table><p class="s658" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;"><span><img width="93" height="28" alt="image" src="Image_495.jpg"/></span> <span class="s4710">ese on </span><span><img width="187" height="14" alt="image" src="Image_496.jpg"/></span></p><p class="s704" style="padding-top: 4pt;padding-left: 122pt;text-indent: 0pt;text-align: left;">6.20.3 Wiring</p><p class="s704" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.20.3.1 Wiring Methods. <span class="s706">Conductors and optical fibers located in hoistways, in escalator and moving walk wellways, in platform lifts, stairway chairlift runways, machinery spaces, control spaces, in or on cars, in machine rooms and control rooms, not including the traveling cables connecting the car or counterweight and hoistway wiring, shall be instalJed in rigid metal conduit, intermediate metal conduit, electrical metallic tubing, rigid nonmetallic conduit, or wireways, or shall be Type </span>MC, MI, <span class="s706">or AC cable W1less otherwise pennitted in 6.20.3. l(A) through (C).</span></p><p class="s3356" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Cords and cables of listed cord- and plug connected equipment shall not be required to be <span style=" color: #3B3B3B;">installed </span>in a raceway.</p><p class="s1793" style="padding-top: 2pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">(A) Elevators.                         (c) Flexible cords and cables that are components of</p><p class="s1793" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;text-align: justify;">(1) Hoistways and Pits.</p><p style="padding-top: 8pt;padding-left: 98pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) sFlexible cords and cables, or conductors grouped together and taped or corded,</p><p style="padding-left: 98pt;text-indent: 0pt;line-height: 112%;text-align: justify;">;;hall be permitted to be installed wilhout a raceway. They shall be located to be protected from physical damage and shall be of a flame-retardant type and shall be part of the following:</p><p style="padding-top: 6pt;padding-left: 89pt;text-indent: 0pt;text-align: justify;">a. Listed equipment</p><p style="padding-top: 8pt;padding-left: 89pt;text-indent: 0pt;text-align: justify;">b. A driving machine, or</p><p style="padding-top: 8pt;padding-left: 89pt;text-indent: 0pt;text-align: left;">c. A driving machine brake</p><p class="s4112" style="padding-top: 8pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception to 6.20.3.l(A)(l)(c}(I), (2), and (3): The conduit length shall not be required to be limited between risers and limit switches, interlocks, operating buttons, and similar devices.</p><p style="padding-top: 6pt;padding-left: 111pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(a) A sump pump or oil recovery pump located in the pit shall be permitted to be <span class="s4115">cord connected. The cord shall be a hard </span>usage oil-resistant type, of a length not to exceed 1800 mm, and shall be located to be protected from physical damage.</p><p class="s4127" style="padding-top: 5pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">(2) Cars,</p><p style="padding-top: 8pt;padding-left: 89pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(a) Flexible metal conduit, liquidtight flexible metal  conduit,  or  liquidtight  flexible nonmetallic conduit of l 0 mm raceway size or larger, not exceeding 1 800 mm in length, shall be permitted on cars where so located as to be free from oil and if securely fastened in place.</p><p class="s4112" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: 10 mm raceway size or larger liquidtight flexible nonmetallic conduit, as defined by 3.56.1.2(2), shall be permitted in lengths in excess of 1800 mm.</p><p style="padding-top: 6pt;padding-left: 89pt;text-indent: -16pt;line-height: 113%;text-align: justify;">(b) Hard•Service cords and junior hard•service cords that conform to the requirements of Article 4.0 (Table 4.0. l <span class="s4115">.4) </span>shall be permitted a� flexible connections between the fixed wiring on the car and devices on the car doors or gates. Hard·service cords only shall be permitted as flexible connections for the top•Of•car operating device or the car•top work light. Devices or luminaires shall be grounded by means of an equipment grounding conductor run with the circuit conductors. Cables with smaller conductors and other types and thicknesses of insulation and jackets shall be permitted as flexible connections between the fixed wiring on the car and devices on the car doors or gates, if listed for this use.</p><p style="padding-top: 1pt;padding-left: 66pt;text-indent: 0pt;line-height: 112%;text-align: justify;">listed equipment and used in circuits operating at 30 volts 1ms or less or42 volts de or less shall be permitted in lengths not to exceed I 800 m, provided the cords and cables arc supported and protected from physical damage and are of a jacketed and flame-retardant type.</p><p style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(d) The following  wiring methods shall be permitted on the car assembly in lengths not to exceed 1800 mm:</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">( J) Flexible metal conduit</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">(2) Liquidtight flexible metal conduit</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">(3) Liquidtight flexible nonmetallic conduit</p><p style="padding-top: 8pt;padding-left: 75pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(4) Flexible cords and cables, or conductors grouped  together and taped or corded, shall be permitted to be installed without a raceway. They shall be located to be protected from physical damage and shall be of a ftame•retardant type and shall be part of the following:</p><p style="padding-top: 6pt;padding-left: 67pt;text-indent: 0pt;text-align: justify;">a. Listed equipment</p><p style="padding-top: 8pt;padding-left: 68pt;text-indent: 0pt;text-align: justify;">b. A driving machine, or</p><p style="padding-top: 8pt;padding-left: 67pt;text-indent: 0pt;text-align: left;">c. A driving machine brake</p><p style="padding-top: 8pt;padding-left: 59pt;text-indent: -17pt;line-height: 110%;text-align: left;">(3) Within Machine Rooms, Control Rooms, and Machinery Spaces and Control Spaces.</p><p style="padding-top: 7pt;padding-left: 70pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(a) Flexible metal conduit, liquidtight flexible metal  conduit,  or  liquidtight  flexible nonmetallic conduit of <span class="s4114">IO </span>mm raceway size or larger, not exceeding 1800 mm in length, shall be permitted between control panels and machine motors, machine brakes, motor• generator sefs, disconnecting means, and pumping unit motors and valves.</p><p class="s4112" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: 10 mm raceway size or larger liquidtight flexible nonmetallic conduit, as defined in 3.56.1.2(2), shall be permitted to be installed in lengths in excess ofl800mm.</p><p style="padding-top: 6pt;padding-left: 71pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(b) Where motor.generators, machine motors, or pumping unit motors and valves are located adjacent to or underneath control equipment and are provided with extra•length terminal leads not exceeding I 800 m <span class="s4114">in </span>length, such leads shall be permitted to be extended to connect directly to controller terminal studs without  regard  to  the  canying•capacity requirements  of Articles 4.30  and  4.45. Auxiliary gutters shall bepermitted in machine and  control  rooms  between  controllers,</p><p class="s689" style="padding-top: 2pt;padding-left: 69pt;text-indent: 0pt;text-align: justify;">starters, and similar apparatus.</p><p class="s689" style="padding-top: 6pt;padding-left: 65pt;text-indent: -17pt;text-align: justify;">(c) Flexible cords and cables that are components of listed equipment and used in circuits operating at <span class="s4247">30 </span>volts nns or less or 42 volts de or less shall be permitted, provided the cords and cables are supported and protected from physical damage and are of a jacketed and :flame-retardant type.</p><p class="s689" style="padding-top: 6pt;padding-left: 65pt;text-indent: -17pt;text-align: justify;">(d) On existing or listed equipment, conductors shall also be pennitted to be grouped together and taped or corded without being installed in a raceway. Such cable groups shall be supported at intervals not over 900 mm and located so as to be protected from physical damage.</p><p class="s689" style="padding-top: 7pt;padding-left: 64pt;text-indent: -17pt;text-align: justify;">(e) Flexible cords and cables in lengths not to exceed 1 800 mm that are of a flame-retardant type and located to be protected from physical damage shall be pennitted in these rooms and spaces without being installed in a raceway. They shall be part of the following:</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">(1) Listed equipment</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">(2) A driving machine, or</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">(3) Adriving machine brake</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: -18pt;text-align: justify;">(4) Counterweight. The following wiring methods shall be permitted on the counterweight assembly in lengths not to exceed 1 800 mm:</p><p class="s689" style="padding-top: 6pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(a) Flexible metal conduit</p><p class="s689" style="padding-top: 6pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(b) Liquidtight flexible metal conduit</p><p class="s689" style="padding-top: 7pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(c) Liquidtight flexible nonmetallic conduit</p><p class="s689" style="padding-top: 6pt;padding-left: 63pt;text-indent: -17pt;text-align: justify;">(d) Flexible cords and cables, or conductors grouped together and taped or corded, shall be permitted to be installed without a raceway. They shall be located to be protected from physical damage, shall be of a flame-retardant type, and shall be part of the following:</p><p class="s689" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(1) Listed equipment</p><p class="s689" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(2) A driving machine, or</p><p class="s689" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: left;">(3) A driving machine brake</p><p class="s1342" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">(B) Escalators.</p><p class="s3244" style="padding-top: 7pt;padding-left: 53pt;text-indent: -17pt;text-align: justify;">(1) <span class="s4114">Wiring Methods. Flexible metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit shall be permitted in escalator and moving walk wellways. Flexible metal conduit or liquidtight flexible conduit of 10 mm raceway size shall be permitted in lengths not in excess of 1800 mm.</span></p><p class="s4112" style="padding-top: 4pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: JO mm raceway size or larger liquidtight flexible nonmetallic conduit, as defined in 3.56.1.2(2), shall he permitted to he installed in lengths in excess of 1800mm.</p><p class="s689" style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(2) Class 2 Circuit Cables. Cables used in Class 2 power-limited circuits shall be permitted to be installed within escalators and moving walkways, provided the cables are supported and protected from physical damage and are of a jacketed and</p><p class="s689" style="padding-left: 56pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">:flame-retardant type.</p><p class="s689" style="padding-top: 7pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(3) Flexible Cords. Hard-service cords that conform to the requirements of Article 4.0 (Table 4.0.1.4) shall be permitted <span class="s4135">as </span>flexible connections on escalators and moving walk control panels and disconnecting means where the entire control panel and disconnecting means are arranged for removal from machine spaces as pennitted in <span class="s4120">6.20.1.5.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(C) Platform Lifts and Stairway Chairlift Raceways.</p><p class="s689" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(1) Wiring Methods. Flexible metal conduit or liquidtight flexible metal conduit shall be permitted in platform lifts and stairway chairlift runways and machinery spaces. Flexible metal conduit or liquidtight flexible conduit of 10 mm raceway size shall be permitted in lengths not in excess of 1 800 mm.</p><p class="s4112" style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception: IO mm raceway size or larger liquidtight flexible nonmetallic conduit, as defined in 3.56.1.2(2), shall be permitted to be installed in lengths in excess of 1800 mm.</p><p class="s689" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(2) Class 2 Circuit Cables. Cables used in Class 2 power-limited circuits shall be permitted to be installed within platform lifts and stairway chairlift runways and machinery spaces, provided the cables are supported and protected from physical damage and are of a jacketed and flame­ retardant type.</p><p class="s689" style="padding-top: 7pt;padding-left: 55pt;text-indent: -16pt;text-align: justify;">(3) Flexible Cords and Cables. Flexible cords and cables that are components of listed equipment and used in circuits operating at 30 volts rrns or less or 42 volts de or less shall be permitted in lengths not to exceed 1 800 mm, provided the cords and cables are supported and protected from physical damage and are of a jacketed and flame-retardant type.</p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">6.20.3.2  Branch  Circuits  for  Car  Lighting, Receptacle(s),  Ventilation,  Heating,  and  Air­ Conditioning.</p><p class="s689" style="padding-top: 8pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">{A) Car Light Source. A separate branch circuit shall</p><p style="padding-top: 4pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">supply the car lights, receptacle(s), auxiliary lighting power source, and ventilation on each elevator car. The overcurrent device protecting the branch circuit shall be located in the elevator machine room or control room/ machinery space or conlrol space.</p><p class="s1793" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">Required lighting shall not be connected to the load side</p><p style="padding-top: 1pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">of a ground-fault circuit interrupter.</p><p style="padding-top: 8pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Air-Conditioning and Heating Source. A separate branch circuit shall supply the air-conditioning and heating units on each elevator car. The overcurrent device protecting the branch circuit shall be located in the elevator machine room or control room/machinery space or control space.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.20.3.3 Branch Circuits for Machine Room or Control Room/Machinery Space or Control Space Lighting and Receptacle(s).</p><p style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Separate Branch Circuits. The branch circuit(s) supplying the lighting for machine rooms, control rooms, machinery spaces, or control spaces shall be separate from the branch circuit(s) supplying the receptacle(s) in those places. These circuits shall supply no other loads.</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Required lighting shall not be connected to the load side of a ground-fault circuit interrupter.</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Lighting Switch. The machine room or control room/machinery space or control space lighting switch shall be located at the point of entry.</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Duplex Receptacle, At least one 125-volt or 250- volt, single-phase, 15- or 20-ampere duplex receptacle shall be provided in each machine room or control room and machinery space or control space.</p><p class="s1796" style="padding-top: 5pt;padding-left: 60pt;text-indent: 0pt;line-height: 115%;text-align: left;">FPN: See ASME Al7.l-2010/CSA B44-10, <i>Safety Code for Elevators and Escalators, </i>for illumination levels.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.20.3.4 Branch Circuit for Hoistway Pit Lighting and Receptacles.</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Separate Branch Circuits. Separate branch circuits shall supply the hoistway pit lighting and receptacles.</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Required lighting shall not be connected to the load side of a ground-fault circuit interrupter.</p><p style="padding-top: 5pt;padding-left: 51pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Lighting Switch. The lighting switch shall be so located as to be readily accessible from the pit access door.</p><p style="padding-top: 5pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Duplex Receptacle. At least one 125-volt or 250- volt, single-phase, 15- or 20-ampere duplex receptacle shall be provided in the hoistway pit.</p><p class="s1796" style="padding-top: 5pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">FPNNo. I; SecASMEAl<i>7.l-2013/CSAB44-13,Safety Code for</i></p><p class="s1805" style="padding-top: 4pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">Elevators and Escalators, <span class="s1796">for illumination levels.</span></p><p class="s1796" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;line-height: 115%;text-align: left;">FPN No. 2: Sec 6.20.9.5 for ground-fault circuit-interruptl:r requirements.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.20.3.5 Branch Circuits for Other Utilitation Equipment.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Additional Branch Circuits. Additional branch circuit(s)  shall  supply  utilization  equipment  not identified in 6.20.3.2, 6.20.3.3, and 6.20.3.4. Other utilization  equipment  shall  be restricted  to  that equipment identified in 6.20.1.1.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Ovcrcurrent Devices. The overcurrent devices protecting the branch circuit(s) shall he located in the elevator machinery room or control room/machinery space or control space.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 76pt;text-indent: 0pt;text-align: left;">6.20.4 Installation of Conductors</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.20.4.1 Metal Wireways and Nonmetallic Wirew11ys. The sum of the cross-sectional area of the individual conductors in a wireway shall not be more than 50 percent of the interior cross-sectional area of the w1reway.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Vertical runs of wireways shall be securely supported at intervals not exceeding 4 500 mm and shall have not more than one joint between supports. Adjoining wireway sections shall be securely fastened together to provide a rigid joint.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.20.4.2  Number of  Conductors  in  Raceways. The sum of the cross-sectional area of the individual conductors in raceways shall not exceed 40 percent of the interior cross-sectional area of the raceway, except as permitted in 6.20.4.l for wireways.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.20.4.3 Supports. Supports for cables or raceways in a hoistway or in an escalator or moving walk wellway or platfonn lift and stairway chairlift runway shall be securely fastened to the guide rail; escalator or moving walk truss; or to the hoistway, wellway, or runway construction.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.20.4.4 Auxiliary Gutters. Auxiliary gutters shall not be subject to the restrictions of 3.66.2.3(2) covering length or of3.66.2.13 covering number of conductors.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.20.4.5 Different Systems in  One Raceway or Traveling Cable. Optical fiber cables and conductors for operating devices, operation and motion control, power, signaling, fire alann, lighting, heating, and air-conditioning circuits of 1000 volts or less shall be permitted to be run in the same traveling cable or</p><p class="s689" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;">raceway system if all conductors are insulated for the maximum voltage applied to any conductor within the cables or raceway system and if all live parts of the <span class="s4120">equipment are insulated from ground for this maximum </span>voltage. Such a traveling cable or raceway shall also be pennitted to include shielded conductors and/or one or more coaxial cables if such conductors arc insulated <span class="s4120">for the maximum voltage applied to any conductor within the cable or raceway system. Conductors shall be pennitted to be covered with suitable shielding for telephone, audio, video, or higher frequency </span>communications circuits.</p><p class="s689" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.20.4.6 Wiring in Hoistways, Machine Rooms, Control Rooms, Machinery Spaces, and Control Spaces.</p><p class="s3244" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) <span class="s4114">Uses Permitted. Only such electrical wiring, raceways, and cables used directly in connection with the elevator or dumbwaiter, including wiring for signals, for communication with the car, for lighting, heating, air conditioning, and ventilating the elevator car, for fire detecting systems, for pit sump pumps, and for heating, lighting, and ventilating the hoistway, shall bi:: permitted inside the hoist-way, machine rooms, control rooms, machinery spaces, and control spaces.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Lightning Protection. Bonding of elevator rails (car and/or counterweight) to a lightning protection system down conductor(s) shall be permitted. The lightning protection system down conductor(s) shall not he located within the hoistway. Elevator rails or other hoistway equipment shall not be used as down conductor for lightning protection systems.</p><p class="s658" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: See 2.50.5.17 for bonding requirements. For further information, sec NFPA 780-2014, <i>Standard for the Installation of Lightning Protection Sys/ems.</i></p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Main Feeders. Main feeders for supplying power to elevators and dumbwaiters shall be installed outside the hoistway unless as follows:</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(1) Feeders for elevators shall be permitted within an existing hoistway if no conductors are spliced within the hoistway.</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(2) Feeders shall be permitted inside the hoistway for elevators with driving machine motors located in the hoistway or on the car or counterweight.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.20.4.7Electrical Equipment in Garages and Similar Occupancies. Electrical equipment and wiring used for elevators, dumbwaiters, escalators, moving walks, and platform lifts and stairway chairlifts in garages shall comply with the requirements of Article 5.11.</p><p class="s658" style="padding-left: 42pt;text-indent: 0pt;line-height: 10pt;text-align: justify;">FPN: Garages used for parking or storage and where no repair</p><p class="s658" style="padding-left: 42pt;text-indent: 0pt;text-align: justify;">work is done in accordance with 5.11:1.3(A) are not classified.</p><p class="s689" style="padding-top: 2pt;padding-left: 97pt;text-indent: 0pt;text-align: justify;">6.20.5 Traveling Cables</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.20.5.l Suspension or Traveling Cables. Traveling cables shall be suspended at the cc1r and hoistways&#39; ends, or counterweight end where applicable, so as to reduce the strain on the individual copper conductors to a minimum.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Traveling cables shall be supported by one of the following means:</p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(1) By their steel supporting member(s)</p><p class="s689" style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(2) By looping the cables around supports for unsupported lengths less than 30 <span class="s4373">m</span></p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(3) By suspending from the supports by a means that automatically tightens around the cable when tension is increased for unsupported lengths up to 60 m</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Unsupported length for the hoistway suspension means shall be that length of cable measured from the point of suspension in the hoistway to the bottom of the loop, with the elevator car located at the bottom landing. Unsupported length for the car suspension means shall be that length of cable measured from the point of suspension on the car to the bottom of the loop, with the elevator car located at the top landing.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.20.5.2 Hazardous (Classified) Locations. In hazardous (classified) locations, traveling cables shall beof atypeapproved for hazardous (classified) locations and shall comply <span class="s4120">with </span>5.l.2.I(B)(2)(7), 5.2.2.l(B)(2) (6), 53.2.1<span class="s1783">(ll)(3)(</span>6), 5.5.l.l(C)(2), and 5.6.1.15(A)(6).</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.20.5.3 Location of and Protection for Cables. Traveling cable supports shall be located so as to reduce to a minimum the possibility of damage due to the cables coming in contact with the hoistway construction or equipment in the hoistway. Where necessary, suitable guards shall be provided to protect the cables against damage.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">6.20.5.4 Installation of Traveling Cables. Traveling cables that are suitably supported and protected from physical damage shall be permitted to be run without the use of a raceway in either or both of the following:</p><p class="s689" style="padding-top: 6pt;padding-left: 34pt;text-indent: 8pt;text-align: justify;">(a) When used inside the hoistway, on the elevator car, hoistway wall, counterweight, or controllers and machinery that are located inside the hoistway, provided the cables are in the original sheath.</p><p class="s689" style="padding-top: 6pt;padding-left: 34pt;text-indent: 8pt;text-align: justify;">(b)From inside the hoistway, to elevator controller enclosures and to elevator car and machine room, control room, machinery space, and control space connections that are located outside the hoistway for a distance not exceeding 1800 mm in length as measured from the</p><p class="s1793" style="padding-top: 4pt;padding-left: 48pt;text-indent: 0pt;line-height: 107%;text-align: justify;">first point of support on the elevator car or hoistway wall, or counterweight where applicable, provided the conductors are grouped together and tcJped or corded, or in the original sheath. These traveling cables shall be pennitted to be continued to this equipment.</p><p class="s4127" style="padding-top: 7pt;padding-left: 75pt;text-indent: 0pt;text-align: left;">6.20.6 Disconnecting Means and Control</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4127" style="padding-left: 48pt;text-indent: 0pt;line-height: 109%;text-align: justify;">6.20.6.1 Disconnecting Means. <span class="s1793">A single means for disconnecting all ungrounded marn power supply conductors for each elevator, dumbwaiter, escalator, moving walk, platform lift, or stairway chairlift shall he provided and be designed so that no pole can be operated independently. Where multiple drivmg machines are connected to a single elevator, escalator, moving walk, or pumping unit, there shall he one disconnecting means to disconnect the motor(s) and control valve operating magnets.</span></p><p class="s1793" style="padding-top: 5pt;padding-left: 49pt;text-indent: 0pt;line-height: 109%;text-align: justify;">The disconnecting means for the main power supply conductors shall not disconnect the branch circuit required in 6.20.3.2, 6.20.3.3, and 6.20.3.4.</p><p class="s4108" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(A) Type. <span class="s1793">The disconnecting means shall be an enclosed externally operable fused motor circuit switch or circuit breaker that is lockable open in accordance with 1.10.1.25. The disconnecting means shall he a listed device.</span></p><p class="s1796" style="padding-left: 49pt;text-indent: 0pt;line-height: 112%;text-align: left;">FPN; For additional information, see ASME Al7.l-2013/CSA D44-13. <span class="s4126">Sa}Cty Code/Or Elevators and Escala!ors.</span></p><p class="s4112" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. I: Where an individual branch circuit supplies a platform lift, the disconnecting means <span class="s4155">required by 6.20.6.1(C)(4) shall be permitted to comply </span>with 4.30.9.9(C). This disconnecting means shall be listed and shall be lockable open in accordance with <span class="s4155">1.10.1.25.</span></p><p class="s4112" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: Where an individual branch circuit supplies a stairway chairlift, the stainvay chairlifi shall be permitted to be cord-and-plug-connected, provided <span class="s4155">it </span>complies with 4.22.2.7(A) and the cord does not exceed 1800 mm in length.</p><p class="s4127" style="padding-top: 5pt;padding-left: 49pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(B) Operation. <span class="s1793">No provision shall be made to open or close this disconnecting means from any other part of the premises. If sprinklers are installed in hoistways, machine rooms, control rooms, machinery spaces, or control spaces, the disconnecting means shall be permitted to automatically open the power supply to the affected elevator(s) prior to the application of water. No provision shall be made to automatically close this disconnecting means. Power shall only be restored by manual means.</span></p><p class="s1796" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;line-height: 115%;text-align: left;">FPN: To reduce hazards associated with water on live elevator electrical equipment.</p><p class="s1793" style="padding-top: 3pt;padding-left: 30pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) <b>Location. </b>The disconnecting means shall be located where it is readily acccssihlc to qualified persons.</p><p class="s4127" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(1) On.Elev11tors Without Generator }&#39;ield Control. <span class="s1793">On elevators without generator field control, the disconnecting mecJns shall be located within sight of the motor controller. Where the motor controller is located in the elevator hoistwc:1y, the disconnecting means required by 6.20.6.l(A) shall locstcd outside the hoistway and accessible to qualified persons only. An additional fused or non-fused, enclosed, externally operable motor-­ circuit switch that is lockable open in accordance with l. l 0.1.25 to disconnect all ungrounded main power-supply conductors shall be located within sight of the motor controller. The additional switch shall be a listed device and shall comply with 6.20.10.l(C).</span></p><p class="s1793" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Driving machines or motion and operation controllers not within sight of the disconnecting means shall be provided with a manually operated switch installed in the control circuit to prevent starting. The manually operated switch(es) shall be installed adjacent to this equipment.</p><p class="s1793" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Where the driving machine of an electric elevi:ltor or the hydraulic machine of a hydraulic elevator is located in a remote machine room or remote machinery space, a single means for disconnecting all ungrounded main power-supply conductors shall be provided and be lockable open in accordance with 1.10.1.25.</p><p class="s4127" style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(2) On Elevators with Generator Field Control. <span class="s1793">On elevators with generator field control, the disconnecting means shall be located within sight of the motor controller for the driving motor of the motor-generator set. Driving machines, motor-generator sets, or motion and operation controllers not within sight of the disconnecting means shall be provided with a manually operated switch installed in the control circuit to prevent starting. The manually operated switch(es) shall be installed adjacent to this equipment.</span></p><p class="s1793" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Where the driving machine or the motor-generator set is located <b>in </b>a remote machine room or remote machinery space, a single means for disconnecting all ungrounded main power-supply conductors shall be provided and be lockable open in accordance with 1.10.1.25.</p><p class="s4127" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(3) On Escalators and Moving Walks. <span class="s1793">On escalators and moving walks, the disconnecting means shall be installed in the space where the controller is</span></p><p class="s4118" style="padding-top: 3pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">ARTICLE 6.20- ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, PLATFORM LIFTS, AND STAIRWAY CHAIRLIFTS</p><p class="s689" style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">located.</p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(4) On Platform Lifts and Stairway Chairlifts, On platform lifts and stairway chairlifts, the disconnecting means shall be located within sight of the motor controller.</p><p class="s689" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(D) Identification and Signs.</p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(1) More than One Driving Machine. Where there is more than one driving machine in a machine room, the disconnecting means shall be numbered to correspond to the identifying number of the driving machine that they control.</p><p class="s689" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 106%;text-align: justify;">The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device.</p><p class="s689" style="padding-top: 5pt;padding-left: 53pt;text-indent: -18pt;text-align: justify;">(2) Available  Short-Circuit  Current  Field Marking. Where an elevator control panel is used, it shall be legibly marked in the field with the maximum available short-circuit current at its line terminals. The field marking(s) shall include the date the short-circuit current calculation was performed and be of sufficient durability to withstand the environment involved.</p><p class="s689" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">When modifications to the electrical installation occur that affect the maximum available short-circuit current at the elevator control panel, the maximum available short-circuit current shall be verified or recalculated as necessary to ensure the elevator control panel&#39;s short-circuit current rating is sufficient for the maximum available short-circuit current at the line terminals of the equipment. The required field marking(s) shall be adjusted to reflect the new level of maximum available short-circuit current.</p><p class="s689" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(E) Surge Protection. Where any of the disconnecting means in 6.20.6.1 has been designated as supplying an emergency system load, surge protection shall be provided.</p><p class="s689" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">6.20,6.2 Power from More Than One Source.</p><p class="s689" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(A) Single-Car and Multicar Installations. On single­ car and multicar installations, equipment receiving electrical power from more than one source shall be provided with a disconnecting means for each source of electrical power. The disconnecting means shall be within sight of the equipment served.</p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(B) Warning Sign for Multiple Disconnecting Means. Where multiple disconnecting means are used and parts of the controllers remain energized from a source other than the one disconnected, a warning sign shall be mounted on or next to the disconnecting means. The sign shall be clearly legible and shall read as follows:</p><p class="s1342" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">WARNING</p><p class="s1342" style="padding-top: 6pt;text-indent: 0pt;text-align: center;">PARTS OF THE CONTROLLER ARE NOT <span class="s4373">DE-</span></p><p class="s1342" style="text-indent: 0pt;text-align: center;">ENERGIZED BY THIS SWITCH.</p><p class="s689" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">The warning sign(s) or label(s) shall comply with</p><p class="s689" style="padding-left: 25pt;text-indent: 0pt;text-align: justify;">1.10.1.21 <span class="s4127">(B).</span></p><p style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4114">Interconnection Multicar Controllers. Where interconnections between controllers are necessary for the operation of the system on multicar installations that remain energized from a source other than the one disconnected, a warning sign in accordance with 6.20.6.2(B) shall be mounted on or next to the disconnecting means.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">6.20.6.3 Car Light, Rcceptacle(s), and Ventilation Disconnecting Means. Elevators shall have a single means for disconnecting all ungrounded car light, receptacle(s), and ventilation power-supply conductors for that elevator car.</p><p class="s689" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">The disconnecting means shall bean enclosed, externally operable, fused motor-circuit switch or circuit breaker that is lockable open in accordance with 1.10.1.25 and shall be located in the machine room or control room for that elevator car. Where there is no machine room or control room, the disconnecting means shall be located in a machinery space or control space outside the hoistway that is readily accessible to only qualified persons.</p><p class="s689" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">Disconnecting means shall be numbered to correspond to the identifying number of the elevator car whose light source they control.</p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device.</p><p class="s4121" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">Exception: Where a separate branch circuit supplies car lighting, a receptacle(s), and a ventilation motor not exceeding 2 hp, the disconnecting means required by</p><p class="s4121" style="padding-left: 28pt;text-indent: 0pt;text-align: justify;">6.20.6.3 shall be permitted to comply with 4.30.9.9(C). This disconnecting means shall be listed and shall be lockable open in accordance with 1.10.1.25.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">6.20.6.4 Heating and Air-Conditioning Disconnecting Means. Elevators shall have a single means for disconnecting all ungrounded car heating and air­ conditioning power-supply conductors for that elevator car.</p><p class="s689" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">The disconnecting means shall bean enclosed, externally operable, fused motor-circuit switch or circuit breaker that is lockable open in accordance with 1.10.1.25 and shall be located in the machine room or control room for that elevator car. Where there is no machine room</p><p class="s4229" style="padding-top: 3pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">ARTICLE 6.20- ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, PLATFORM LlFTS, AND STAIRWAY CHAIRLIFTS</p><p style="padding-top: 5pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">or control room, the disconnecting means shall be      (2) Duty Rating on Escalator Motors. Duty on located in <span class="s3244">a </span>machinery space or control space outside        escalator and moving walk driving machine the hoistway that is readily accessible to only qualified        motors shall be rated as continuous. Such motors persons.                               shall be protected against overload in accordance</p><p style="padding-top: 5pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Where there is equipment for more than one elevator car in the machine room, the disconnecting means shall be numbered to correspond to the identifying number of the elevator car whose heating and air-conditioning source they control.</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.20.6.5 Utilization EquipmentDisconncctingMeans. Each branch circuit for other utilization equipment shall have a single means for disconnecting all ungrounded conductors. The disconnecting means shall be lockable open in accordance with 1.10.1.25.</p><p style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Where there is more than one branch circuit for other utilization equipment, the disconnecting means shall be numhercd to correspond to the identifying number of the equipment served. The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 100pt;text-indent: 0pt;text-align: left;">6.20.7 Overcurrent Protection</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.20,7.l  Overcurrent  Protection.  Overcurrent protection shall  be provided  in accordance with 6.20.7.l(A) through (D)</p><p style="padding-top: 7pt;padding-left: 49pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Operating Devices and Control and Signaling Circuits. Operating devices and control and signaling circuits shall be protected against overcurrent in accordance with the requirements of 7.25.2.3 and 7.25.2.5.</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Class 2 power-limited circuits shall be protected against overcurrent in accordance with the requirements from Notes of Tables 10.1.1.ll(A) and 10.1.1.ll(B).</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Overload Protection for Motors. Motor and branch-circuit overload protection shall conform to Part 4.30.3, and (B)(l) through (B)(4).</p><p style="padding-top: 6pt;padding-left: 74pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(1) Duty Rating on Elevator, Dumbwaiter, and Motor-Generator Sets Driving Motors. Duty on elevator and dumbwaiter driving machine motors and driving motors of motor-generators used with generator field control shall be rated as intermittent. Such motors shall be permitted to be protected against overload in accordance with 4.30.3.3.</p><p style="padding-left: 60pt;text-indent: 0pt;text-align: left;">with4.30.3.2.</p><p style="padding-top: 8pt;padding-left: 60pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(3) Overload Protection. Escalator ,md moving walk driving machine motors and driving motors of motor-generator sets shall be protected agarnst running overload as provided in Table 4.30.3.7.</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(4) Duty Rating and Overload Protection on Platform Lift and Stairway Chairlift Motors. Duty on platform liH and stairway chairlift.driving machine motors shall be rated as intermittent. Such motors shall be permitted to be protected against overload in accordance with 4.30.3.3.</p><p class="s4117" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">FPN: For further information, sec 4.30.3,14 for orderly shutdown.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Motor Feeder Short-Circuit and Ground-Fault Protection. Motor feeder short-circuit and ground-fault protection shall be as required in Part 4.30.5.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D)  Motor  Branch-Circuit  Short-Circuit  and Ground-Fault Protection. Motor branch-circuit short­ circuit and ground-fault protection shall be as required in Part 4.30.4.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.20.7.2 Selective Coordination. Where more than one driving machine disconnecting means is supplied by a single feeder, the overcurrent protective devices in each disconnecting means shall be selectively coordinated with any other supply side overcurrent protective devices.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Selective coordination shall be selected by a licensed professional electrical engineer or other qualified person engaged primarily in the design, installation, or maintenance of electrical systems. The selection shall be documented and made available to those authorized to design, install, inspect, maintain, and operate the system.</p><p style="padding-top: 6pt;padding-left: 88pt;text-indent: -54pt;line-height: 113%;text-align: justify;">6.20.8 Machine Rooms, Control Rooms, Machinery Spaces, and Control Spaces</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.20.8.1 Guarding Equipment. Elevator, dumbwaiter, escalator, and moving walk driving machines; motor­ generator sets; motor controllers; and disconnecting means shall be installed in a room or space set aside for that purpose unless otherwise pennitted <span class="s4114">in </span>6.20.8.l(A) or (B). The room or space shall be secured against unauthorized access.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Motor Controllers. Motor controllers shall be permitted outside the spaces herein specified, provided they are in enclosures with doors or removable panels</p><p style="text-indent: 0pt;text-align: left;"><span><img width="694" height="1" alt="image" src="Image_497.png"/></span></p><p class="s658" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">ARTICLE 6.20 - ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, PLATFORM LIFTS</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">that are capable of being locked in the closed position and the disconnecting means is located adjacent to or is an integral part of the motor controller. Motor controller enclosures for escalator or moving walks shall be pennitted in the balustrade on the side located away from the moving steps or moving tread-way. Jf the disconnecting means is an integral part of the motor controller, it shall be operable without opening the enclosure.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B)  Driving  Machines.  Elevators  with  driving machines located on the car, on the counterweight, or in the hoistway, and driving machines for dumbwaiters, platform lifts, and stairway lifts, shall be permitted outside the spaces herein specified.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 112pt;text-indent: 0pt;text-align: left;">6.20.9 Grounding</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.20.9.1 Metal Raceways Attached to Cars. Metal raceways, Type MC cable, Type MI cable, or Type AC cable attached to elevator cars shall be bonded to metal parts of the car that are bonded to the equipment grounding conductor.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.20.�.2 Electric Elevators. For electric elevators, the frames of all motors, elevator machines, controllers, and the metal enclosures for all electrical equipment in or on the car or in the hoistway shall be bonded in accordance with Parts 2.50.5 and 2.50.7.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.20.9.3 Nonelectric Elevators. For elevators other than electric having any electrical conductors attached to the car, the metal frame of the car, where normally accessible to persons, shall be bonded in accordance with Parts 2.50.5 and 2.50.7.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.20.9.4 Escalators, Moving Walks, Platform Lifts, and Stairway Chairlifts. Escalators, moving walks, platform lifts, and stairway chairlifts shall comply with Article 2.50.</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><b>6,20,9,5    </b>Ground-Fault    Circuit-Interrupter Protection for Personnel. Each 125-volt or 250- volt,  single-phase,  15-  and  20-ampere  receptacle installed in pits, <span class="s4114">in </span>hoistways, on the cars of elevators and dumbwaiters associated with wind turbine tower elevators, on the platforms or in the runways and machinery spaces  of  platform  lifts  and  stairway chairlifts, and in escalator and moving walk wellways shall be of the ground-fault circuit-interrupter type.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">All 125-volt or 250-volt,  single-phase,  15- and 20-ampere receptacles installed in machine rooms, control spaces, and control rooms shall have ground­ fault circuit-interrupter protection for personnel.</p><p style="padding-top: 4pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">A single receptacle supplying a permanently installed sump pump shall not require ground-fault circuit­ interrupter protection.</p><p style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">6.20.10 Emergency and Standby Power Systems</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.20.10.1 Emergency and Standby Power Systems. An elevator(s) shall be permitted to be powered by an emergency or standby power system.</p><p class="s658" style="padding-top: 4pt;padding-left: 31pt;text-indent: 0pt;line-height: 84%;text-align: justify;">FPN: <span class="s4144">See </span>ASME A17.l-2013/CSA 844-13, <span class="s4121">Safety Code for Elevators and Escalators, </span>2.27.2, for additional information.</p><p class="s4144" style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s658">(A) </span>Regenerative Power. For elevator systems that regenerate power back into the power source that is unable to absorb the regenerative power under overhauling elevator load conditions, a means <span class="s4711">shall </span>be provided to absorb this power.</p><p class="s658" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(B) <span class="s4144">Other Building Loads. Other building loads, such as power and lighting, shall be permitted as the energy absorption means required in 6.20.10.l(A), provided that such loads are automatically connected to the emergency or standby power system operating the elevators and </span>are <span class="s4144">large enough to absorb the elevator regenerative power.</span></p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Disconnecting Means. The disconnecting means required by 6.20.6.1 shall disconnect the elevator from both the emergency <span class="s4133">or </span>standby power system and the normal power system.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Where <span class="s4133">an </span>additional power source is connected to the load side of the disconnecting means, which allows automatic movement of the car to pennit evacuation of passengers, the disconnecting means required in</p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.20.6.1 shall be provided with an auxiliary contact that is positively opened mechanically, and the opening shall not be solely dependent on springs. This contact shall cause the additional power source to be disconnected from its load when the disconnecting means is in the open position.</p><p class="s658" style="padding-top: 8pt;padding-left: 99pt;text-indent: -43pt;line-height: 126%;text-align: left;">ARTICLE 6,25-ELECTRIC VEHICLE CHARGING SYSTEM</p><p style="padding-top: 5pt;padding-left: 119pt;text-indent: 0pt;text-align: left;">6.25.1 General</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.25.1.1 Scope. This article covers the electrical conductors and equipment external to an electric vehicle that connect <span class="s4114">an </span>electric vehicle to a supply of electricity by conductive, inductive, <span class="s4133">or </span>wireless power transfer (contactless inductive charging) means, and the installation of equipment and devices related to electric vehicle charging.</p><p class="s658" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;line-height: 85%;text-align: justify;">FPN No. I: For industrial trucks, <span class="s4144">see </span>NFPA 505-2013, <span class="s4121">Fire Safety Standard for Powered Industrial Tmcks Including Type Designations, Areas of Use, Conversions, Maintenance, and Operation.</span></p><p class="s658" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN No. 2: UL 2594-2013, <span class="s4121">Standard for Efectrir Vehicle Supply</span></p><p class="s4251" style="padding-top: 7pt;padding-left: 60pt;text-indent: 0pt;line-height: 120%;text-align: justify;">Equipment, is a safety standard for conductive electric vehicle supply equipment. UL 2202-2009, S!andardfor Electric Vehicle Charging System Equipment, is a safety Standard for conduclive electric vehicle charging equipment</p><p style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">6.25.1.2 Definitions.</p><p style="padding-top: 8pt;padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Cable Management System. An apparatus designed to control and organize the output cable to the electric vehicle or to the primary pad.</p><p style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Charger Power Converter. The device used to convert energy from the power grid to a high-frequency output for wireless power transfer.</p><p style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Electric Vehicle. An automotive-type vehicle for on-road use, such &lt;1s passenger automobiles, buses, trucks, vans, neighborhood electric vehicles, electric motorcycles, and the like, primarily powered by an electric motor that draws current from a rechargeable storage battery, fuel cell, photovoltaic array, or other source of electric current. Plug-in hybrid electric vehicles (PHEV) are considered eleclric vehicles. For the purpose of this article, off-road, self-propelled electric vehicles, such as industrial trucks, hoists, lifts, transports, golf carts, airline ground support equipment, tractors, boats, and the like, are not included.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Electric Vehicle Connector. A device that, when electrically coupled (conductive or inductive) to an electric vehicle inlet, establishes an electrical connection to the electric vehicle for the purpose of power transfer and information exchange. This device is part of the electric vehicle coupler.</p><p class="s658" style="padding-top: 4pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">FPN: For further information, see 6.25.3.9 for interactive systems.</p><p style="padding-top: 8pt;padding-left: 55pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Electric Vehicle Coupler. A mating electric vehicle inlet and electric vehicle connector set.</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Electric Vehicle Inlet. The device on the electric vehicle into which the electric vehicle connector is electrically coupled (conductive or inductive) for power transfer and information exchange. This device is part of the electric vehicle coupler. For tbe purposes of this <span class="s4121">Code, </span>the electric vehicle inlet is considered to be part of the electric vehicle and not part of the electric vehicle supply equipment.</p><p class="s658" style="padding-top: 4pt;padding-left: 65pt;text-indent: 0pt;text-align: justify;">FPN: For further information, see 6.25.3.9 for interactive systems.</p><p style="padding-top: 8pt;padding-left: 55pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Electric Vehicle Storage Battery. Abattery, comprised of one or more rechargeable electrochemical cells, that has no provision for the release of excessive gas pressure during normal charging and operation, or for the addition of water or electrolyte for external measurements of electrolyte-specific gravity.</p><p style="padding-top: 7pt;padding-left: 56pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Electric Vehicle Supply Equipment. The conductors, including the ungrounded, grounded, and equipment</p><p style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">grounding  conductors,  and  the  electric  vehicle connectors, attachment plugs, and all other fittings, devices, poweroutlets, or apparatus installed specifically for the purpose of transferring energy between the premises wiring and the electric vehicle.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="692" height="1" alt="image" src="Image_498.png"/></span></p><p class="s658" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;line-height: 112%;text-align: left;">FPN No. 1. For further information, sec 6.25.3.9 for mtern.ctive sy�tems.</p><p class="s658" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">fPN No. 2: Within this article, the terms <span class="s4251">electric vehicle supply equipment </span>and <span class="s4251">electric vehicle charF;ing :.ystem equipment are</span></p><p class="s4251" style="padding-top: 2pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">considered to he equivalent.</p><p style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Fastened in Place. Mounting means of an EVSR in  which  the  fastening  means  arc  specifically designed to permit periodic removal for relocation, interchangeability, maintenance, or repair without the use of a tool.</p><p style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Fixed in Place. Mounting means of an EVSE attached to a wall or surface with fasteners that require a tool to be removed.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Output Cable to the Electric Vehicle. An assembly consisting of a length of flexible EV cable and an electric vehicle connector (supplying power to the electric vehicle).</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Output Cable to the Primary Pad. Amulti-conductor, shielded cable assembly consisting of conductors to carry the high-frequency energy and any status signals between the charger power converter and the primary <span class="s3244">pad.</span></p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Personnel Protection System. A system of personnel protection devices and constructional features that when used together provide protection against electric shock of personnel.</p><p class="s4127" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Plug-In Hybrid Electric Vehicle (PHEV). <span class="p">A type of electric vehicle intended for on-road use with the ability to store and use off-vehicle electrical energy in the rechargeable energy storage system, and having a second source of motive power.</span></p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Portable (as applied to EVSE). A device intended for indoor or outdoor use that can be carried from charging location to charging location and is designed to be transported in the vehicle when not in use.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Power-Supply  Cord. An assembly consisting  of an attachment plug and length of flexible cord that connects the electric vehicle supply equipment (EVSE) to a receptacle.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Primary Pad, A device external to the EV that provides power via the contactless coupling and may include the charger power converter.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">Rechargeable Energy Storage System. Any power</p><p style="padding-top: 3pt;padding-left: 27pt;text-indent: 0pt;line-height: 118%;text-align: justify;">source that has the capability to be charged and discharged.</p><p class="s1796" style="padding-top: 4pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">FPN: Batteries, capacitors, and electromechanical flywheels arc</p><p class="s658" style="padding-left: 35pt;text-indent: 0pt;text-align: left;">examples of rechargeable energy storage systems.</p><p style="padding-top: 8pt;padding-left: 27pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Wireless Power Transfer (WPT). The transfer of electrical energy from a power source to an electrical load via electric and magnetic fields or waves by a contactless inductive means between a primary and a secondary device.</p><p style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Wireless  Power  Transfer  Equipment  (WPTE). Equipment consisting of a charger power converter and a primary pad. The two devices are either separate units or contained within one enclosure.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.25.1.4 Voltages. Unless other voltages are specified, the nominal ac system voltages of 115, 115/230, 208Y/120, 230, 400Y/230, 460Y/265, 460, 660Y/380,</p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 115%;text-align: justify;">660, and 1000 volts and de system voltages of up tol000 volts shall be used to supply equipment covered by this article.</p><p class="s4108" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">6.25.1.5 Listed. <span class="p">EVSE or WPTE shall be listed.</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 77pt;text-indent: 0pt;text-align: left;">6.25.2 Equipment Construction</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.25.2.1 Electric Vehicle Coupler. The electric vehicle coupler shall comply with 6.25.2. l(A) through (D).</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Construction and Installation. The electric vehicle coupler shall be constructed and installed so as to guard against inadvertent contact by persons with parts made live from the electric vehicle supply equipment or the electric vehicle battery.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Unintentional Disconnection. The electric vehicle coupler shall be provided with a positive means to prevent unintentional disconnection.</p><p style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;line-height: 126%;text-align: left;">(C) <b>Grounding Pole, </b>The electric vehicle coupler shall be provided with a grounding pole, unless provided as part of a listed isolated electric vehicle supply equipment system.</p><p style="padding-top: 4pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Grounding Pole Requirements. If a grounding pole is provided, the electric vehicle coupler shall be so designed that the grounding pole connection is the first to make and the last to break contact.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: left;">6.25.2.6 Markings. The equipment shall comply with 6.25.2.6(A) through (C).</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 118%;text-align: left;">(A) General. All equipment shall be marked by the manufacturer as follows:</p><p style="padding-top: 5pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">FOR USE WITH ELECTRIC VEHICLES</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Ventilation Not Required. Where marking 1s</p><p style="padding-top: 2pt;padding-left: 27pt;text-indent: 0pt;line-height: 113%;text-align: justify;">required by 6.25.3.13(A), the equipment shall be clearly marked by the manufacturer as follows:</p><p style="padding-top: 6pt;padding-left: 69pt;text-indent: 0pt;text-align: left;">VENTILATION NOT REQUIRED</p><p style="padding-top: 8pt;padding-left: 27pt;text-indent: 0pt;line-height: 118%;text-align: justify;">The marking shall be located so as to be clearly visible after installation.</p><p style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Ventilation Required. Where marking is required hy 6.25.3.13(B), the equipment shall be clearly marked by the manufacturer, &quot;Ventilation Required.&quot; The marking shall be located so as to be clearly visible after installation.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.25.2.7 Means of Coupling. The means of coupling to the electric vehicle shall be conductive, inductive, or wireless power transfer. Attachment plugs, electric vehicle connectors, and electric vehicle inlets shall he listed or labeled for the purpose.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 28pt;text-indent: 0pt;text-align: justify;">6.25.2.8 Cords and Cables.</p><p style="padding-top: 8pt;padding-left: 28pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Power-Supply Cord. The  cable  for  cord­ connected equipment shall comply with all of the following:</p><p style="padding-top: 5pt;padding-left: 55pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(I) Be any of the types specified in 6.25.2.8(8)(1) or hard service cord, junior hard service cord, or portable power cable types in accordance with Table  4.0.1.4. Hard·service cord, junior hard service cord, or portable power cable types shall  be  listed,  as applicable,  for exposure to oil and damp and wet locations.</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Have  an  ampacity  as  specified in  Table 4.0.1.S(A)(l) or, for 8.0 mm<span class="s4490">2</span> and larger, in the 60°C columns of Table 4.0.l.5(A)(2).</p><p style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(3) Have an overall length as specified in 6.25.2.8(A)</p><p style="padding-top: 1pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(3)a orb as follows:</p><p style="padding-top: 8pt;padding-left: 65pt;text-indent: -17pt;line-height: 114%;text-align: justify;">a. When the interrupting device of the personnel protection system specified in 6.25.2.13 is located within the enclosure of the supply equipment or charging system, the power­ supply  cord shall be not more than 300 mm long,</p><p style="padding-top: 5pt;padding-left: 66pt;text-indent: -16pt;line-height: 114%;text-align: justify;">b. When the interrupting device of the personnel protection system specified in 6.25.2.13 is located at the attachment plug, or within the first 300 mm of the power-supply cord, the overall cord length shall be a minimum of 1 800 mm and shall be not greater than 4 600mm.</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Output Cable to the Electric Vehicle. The output cable to the electric  vehicle  shall be Type  EV, EVJ, EVE, EVJE, EVT, or EVJT flexible cable as</p><p style="padding-top: 4pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">specified in Table 4.0. l .4.</p><p class="s1796" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: Listed electric vehicle supply equipment may incorporate output cables having ampacities greater than 60°C based on Ifie permissible temperature limits for the components and the cable.</p><p style="padding-top: 2pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">volts de.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 40pt;text-indent: 0pt;text-align: left;">6.25.3 Installation</p><p style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Overall Cord and Cable Length. The overall usable length shall not exceed 7500 mm unless equipped with <span class="s4133">a </span>cable management system that is part of the listed electric vehicle supply equipment.</p><p style="padding-top: 5pt;padding-left: 70pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) Not Fastened in Place.  Where the  electril&#39;. vehicle supply equipment or charging system is  not fastened  in  place, the cord-exposed usable length shall be measured from the face of the attachment plug to the  face of the electric vehicle connector.</p><p style="padding-top: 5pt;padding-left: 71pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) Fastened in Place. Where the electric vehicle supply equipment or charging system is fastened in place, the usable length of the output cable shall be measured from the cable exit of the electric vehicle supply equipment or charging system to the face of the electric vehicle connector.</p><p style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.25.2.9 Interlock. Electric vehicle supply equipment shall be provided with an interlock that de-energizes the electric vehicle connector whenever the electrical connector is uncoupled from the electric vehicle. An interlock shall not be required for portable cord-and­ plug-conncctcd  electric vehicle supply  equipment intended for connection to receptacle outlets rated at 125 volts or 250 volts, single phase, 15 and 20 amperes. An interlock shall not be required for de supplies less than 60 volts de.</p><p style="padding-top: 6pt;padding-left: 45pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.25.2.10 Automatic De-Energization of Cable. The electric vehicle supply equipment or the cable-connector combination of the equipment shall be provided with an automatic means to de-energize the cable conductors and electric vehicle connector upon exposure to strain that could result in either cable rupture or separation of the cable from the electric connector and exposure of live parts. Automatic means to de-energize the cable conductors and electric vehicle connector shall not be required for portable electric vehicle supply equipment constructed in accordance with 6.25.3.5(A).</p><p style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.25.2.13 Personnel Protection System.The equipment shall have a listed system of protection against electric shock of personnel. Where cord-and plug-connected equipment is used, the interrupting device of a listed personnel protection system shall be provided and shall be an integral part of the attachment plug or shall be located in the power-supply cord not more than 300 mm from the attachment plug. A personnel protection system shall not be required for supplies less than 60</p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.25.3.l Electric Vehicle Branch Circuit. Each outlet instal!ed for the purpose of charging electric vehicles shall be supplied by an individual branch circuit. Each circuit shall have no other outlets.</p><p style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.25.3.2  Overcurrent  Protection.  Overcurrent protection for feeders and branch circuits supplying equipment shall he sized for continuous duty and shall have a rating of not less than 125 percent of the maximum load of the equipment. Where noncontinuous loads are supplied from the same feeder, the ovcrcurrent device shall have a rating of not less than the sum of the noncontinuous loads plus 125 percent of the continuous loads.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.25.3.3 Rating. The equipment shall have sufficient ratingtosupply the loadserved. Electric vehicle charging loads shall be considered to be continuous loads for the purposes of this article. Where an automatic load management system is used, the maximum equipment load on a service and feeder shall be the maximum load pennitted by the automatic load management system.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.25.3.4 Disconnecting Means. For equipment rated more than 60 amperes or more than 300 volts to ground, the disconnecting means shall be provided and installed in a readily accessible location. The disconnecting means shall be lockable open in accordance With 1.I0.L25.</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 115%;text-align: justify;">6.25.3.5 Equipment Connection. Equipment shall be connected to the premises wiring system in accordance with one of the following:</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Portable Equipment. Portable equipment shall be connected to the premises wiring systems by one of the following methods:</p><p style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) A nonlocking, 2-pole, 3-wire grounding-type receptacle outlet rated at 125 volt or 250 volt, single phase, 15 or20 amperes</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(2) A nonlocking, 2-pole, 3-wire grounding-type receptacle outlet rated 60 volt de maximum, 15 or 20 amperes</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">The length of the power supply cord, if provided, between the receptacle outlet and the equipment shall be <span class="s4114">in </span>accordance with 6.25.2.8(A)(3).</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Stationary  Equipment. Stationary equipment intended to be fastened in place in such a way as to pennit ready removal for interchange, facilitation of maintenance or repair, or repositioning shall be</p><p class="s689" style="padding-top: 2pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">connected to the premises wiring system by one of the following methods:</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(I) A nonlocking, 2-pole, 3-wire grounding-type receptacle outlet rated 125 volt or 250 volt, single phase, up to 50 amperes</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(2) A nonlocking, 3-pole, 4-wire grounding-type receptacle outlet rated 250 volt, three phase, up to 50 amperes</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(3) Any of the receptacle outlets in 6.25.3.S(A)(l) or (2)</p><p class="s689" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">The length of the power supply cord, if provided, between the receptacle outlet and the equipment shall be in accordance with 6.25.2.8(A)(3).</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C) Fixed Equipment. All other equipment shall be permanently wired and fixed in place to the supporting surface.</p><p class="s689" style="padding-top: 13pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.25.3.7 Loss of Primary Source. Means shall be provided such that, upon loss of voltage from the utility or other electrical system(s), energy cannot be back fed through the electric vehicle and the supply equipment to the premises wiring system unless permitted by 6.25.3.9.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.25.3.8 Multiple Feeder or Branch Circuits. Where equipment is identified for the application, more than one feeder or branch circuit shall be permitted to supply equipment.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.25.3.9 Interactive Systems. Electric vehicle supply equipment that is part of an interactive system that serves as an optional standby system, an electric power production source, or  bidirectional power feed shall be listed, evaluated for use with the specific electric vehicles, and marked as suitable for that purpose. When used as an optional standby system, the requirements of Article 7.2 shall apply, and when used asap. electric power production source, the requirements of Article</p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.5 shall apply.</p><p class="s658" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: For further information on supply equipment, see ANSI/ UL 1741, <i>Standard for Inverters, Converters, Controllers and Interconnection System Equipment for Use with Distributed Energy Resources, </i>and ANSI/UL 9741, <i>Bidirectional Electric Vehicle (EV) Charging System Equipment; </i>for vehicle interactive systems, see SAE 13072, <i>Standard for Interconnection Requirements for Onboard, Utility-Interactive Inverter Systems,</i></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.25.3.11 Location. The electric vehicle supply equipment shall be located for direct electrical coupling of the EV connector (conductive or inductive) to the electric vehicle. Unless specifically listed and marked for the location, the coupling means of the electric</p><p class="s689" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">vehicle supply equipment shall be stored or located at a height of not less than 450 mm above the floor level for indoor locations or 600 mm above the grade level for outdoor locations. This requirement does not apply to portable electric vehicle supply equipment constructed in accordance with 6.25.3.S(A).</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.25.3.13 Ventilation. The ventilation requirement for charging an electric vehicle in an indoor enclosed space shall be determined by 6.25.3. IJ(A) or (B).</p><p class="s3244" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) <span class="s4114">Ventilation Not Required. Where electric vehicle storage batteries me used or where the equipment is listed for charging electric vehicles indoors without ventilation and marked in accordance with 6.25.2.6(8), mechanical ventilation shall not be required.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Ventilation Required. Where the equipment is listed for charging electric vehicles that require ventilation for indoor charging, and is marked in accordance with 6.25.2.6(C), mechanical ventilation, such as a fan, shall be provided. The ventilation shall include both supply and exhaust equipment and shall be permanently installed and located to intake from, and vent directly to, the outdoors. Positive-pressure ventilation systems shall be permitted only in vehicle charging buildings or areas that have been specifically designed and approved for that application. Mechanical ventilation requirements shall be determined·by one of the methods specified in 6.25.3.l(B)(l) through (B)(4).</p><p class="s689" style="padding-top: 5pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;">(1) Table Values. For supply voltages and currents specified in Table 6.25.3. IJ(B)(l), the minimum ventilation requirements shall be as specified in Table 6.25.3.IJ(B)(l) for each of the total number of electric vehicles that can be charged at one time.</p><p class="s689" style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(2) Other Values. For supply voltages and currents other than specified in Table 6.25.3.IJ(B)(l) the minimum ventilation requirements shall be calculated by means of the following general formulas, as applicable:</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(3)Engineered Systems.For anequipment ventilation system designed by a person qualified to perform such calculations as an integral part of a building&#39;s total ventilation system, the minimum ventilation requirements shall be permitted to be determined in accordance with calculations specified in the engineering study.</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(4) Supply Circuits. The supply circuit to the mechanical ventilation equipment shall be electrically interlocked with the equipment and shall remain energized during the entire electric</p><p style="padding-top: 2pt;padding-left: 79pt;text-indent: 0pt;line-height: 112%;text-align: justify;">vehicle charging cycle. Equipment shall be marked in accordance with 6.25.2.6. Equipment receptacles rated at 125 volts or 250 volts, single phase, 15 and 20 amperes shall be marked in accordance with 6.25.2.6 and shall be switched,</p><p class="s4712" style="padding-left: 70pt;text-indent: 0pt;text-align: left;"><span class="p">(1) Three-phase ac: Ventilation</span>smg<span class="p">,</span>e-phase ac <span class="s4713">llr </span>de</p><p style="padding-top: 4pt;padding-left: 70pt;text-indent: 0pt;text-align: justify;">in cubic meters per minute (m.l/min) -</p><p class="s4161" style="padding-top: 9pt;padding-left: 163pt;text-indent: -19pt;line-height: 148%;text-align: left;"><u>(volts) (amperes)</u> 1718</p><p style="padding-left: 70pt;text-indent: 0pt;line-height: 76%;text-align: left;">(2) Three-phase ac: Ventilation,<span class="s4712">_,-p</span>,<span class="s4712">iase</span></p><p style="padding-top: 5pt;padding-left: 70pt;text-indent: 0pt;text-align: justify;">in cubic meters per minute (m<span class="s4169">3</span>/min) =</p><p class="s4161" style="padding-top: 5pt;padding-left: 163pt;text-indent: -29pt;line-height: 112%;text-align: justify;"><u>1.</u><span class="s4714">732(ml </span><u>ts)(am </u><span class="s4715">pe</span><u>res)</u> 1718</p><p style="padding-top: 3pt;padding-left: 79pt;text-indent: 0pt;line-height: 112%;text-align: justify;">and the mechanical ventilation system shall be electrically interlocked through the switch supply power to the receptacle. Electric vehicle supply equipment supplied from less than 50 volts deshall be marked in accordance with 6.25.2.6(C) and shall be switched, and the mechanical ventilation system shall be electrically interlocked through the switch supply power to the electric vehicle supply equipment.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 73pt;text-indent: 0pt;text-align: left;">6.25.4 Wireless Power Transfer Equipment</p><p style="padding-top: 8pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.25.4.1 Grounding. The primary pad base plate shall be ofa non-ferrous metal and shall be grounded unless the listed WPTE employs a double-insulation system. The base plate shall be sized to match the size of the prima1y pad enclosure.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">6.25.4.2 Construction.</p><p style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Type. The charger power converter, where integral to the primary pad, shall comply with 6.25.4.2(C). The <span class="s4184">charger power converter, if </span>not <span class="s4184">integral to the primary pad, shall be provided with a </span>minimum <span class="s4184">Type </span>3R <span class="s4184">enclosure </span>rating.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Installation. If the charger power converter is not integral to the primary pad, it shall be mounted at a height of not less than 450 mm above the floor level for indoor locations or 600 mm above grade level for outdoor locations. The charger power converter shall be mounted in one of the folloffing forms:</p><p style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">( I ) Pedestal</p><p style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(2) Wall or pole</p><p style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(3) Building or structure</p><p style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(4) Raised concrete pad</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Primary Pad. The primary pad shall be installed on the surface, embedded in the surface of the floor with its top flush with the surface, or embedded in the surface of the floor with its top below the surface. This includes primary pad constructions with the charger power converter located in the primary pad enclosure.</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(I) If the primary pad is located in an area requiring snow removal, it shall not be located on or above the surface.</p><p class="s4148" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Exception: Where installed on private property where snow removal is done manually, the primary pad shall be permitted to be located on or above the surface.</p><p style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) The enclosure shall be provided with a suitable enclosure rating minimum Type 3. If the primary pad is located in an area subject to severe climatic</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:14pt"><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" rowspan="3"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4204" style="padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Branch-Circuit Ampere Rating</p></td><td style="width:434pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="8"><p class="s4204" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Branch-Circuit Voltage</p></td></tr><tr style="height:14pt"><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4204" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">DC&gt;50V</p></td><td style="width:149pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4204" style="padding-top: 3pt;padding-left: 54pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Single Phase</p></td><td style="width:228pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="4"><p class="s4204" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">3 Phase</p></td></tr><tr style="height:29pt"><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4204" style="padding-left: 7pt;text-indent: 0pt;text-align: center;">115 V</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4204" style="padding-left: 12pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">208V</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 9pt;text-indent: 2pt;line-height: 106%;text-align: left;">230 V or 115/230 V</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 2pt;padding-left: 12pt;text-indent: 2pt;line-height: 12pt;text-align: left;">208 V or 115/230 V</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4204" style="padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">230V</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 8pt;text-indent: 6pt;line-height: 106%;text-align: left;">23UV or 460Y/265 V</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 8pt;text-indent: 7pt;line-height: 106%;text-align: left;">600V or 600Y/347 V</p></td></tr><tr style="height:11pt"><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">15</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: center;">0.5</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: center;">1.1</p></td><td style="width:45pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-left: 12pt;padding-right: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">1.8</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-left: 22pt;text-indent: 0pt;line-height: 9pt;text-align: left;">2.1</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4716" style="padding-left: 10pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">-</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4716" style="padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">-</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4716" style="padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">-</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4716" style="padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">-</p></td></tr><tr style="height:15pt"><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">20</p></td><td style="width:57pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">0.6</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: center;">1.4</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 13pt;padding-right: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">2.4</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;line-height: 10pt;text-align: left;">2.8</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 3pt;padding-left: 10pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">4.2</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">4.8</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">9.7</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">12</p></td></tr><tr style="height:15pt"><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4717" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">JO</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">0.9</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">2.1</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 12pt;padding-right: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">3.6</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 22pt;text-indent: 0pt;line-height: 9pt;text-align: left;">4.2</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 10pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">6.3</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">7.2</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">15</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: center;">18</p></td></tr><tr style="height:15pt"><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">40</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">1.2</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">2.8</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 12pt;padding-right: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">4.8</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;line-height: 9pt;text-align: left;">5.6</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">8.4</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">9.7</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4205" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">19</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4205" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">24</p></td></tr><tr style="height:16pt"><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">50</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">1.5</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">3.5</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 5pt;padding-left: 12pt;padding-right: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">6.1</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;line-height: 9pt;text-align: left;">7.0</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4205" style="padding-top: 4pt;padding-left: 11pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">JO</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">12</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4205" style="padding-top: 4pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">24</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4717" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">JO</p></td></tr><tr style="height:14pt"><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">60</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">1.8</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">4.2</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 12pt;padding-right: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">7.3</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;line-height: 9pt;text-align: left;">8.4</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 10pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">13</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: center;">15</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">29</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">36</p></td></tr><tr style="height:14pt"><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">100</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">2.9</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">7.0</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 12pt;padding-right: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">12</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 3pt;padding-left: 24pt;text-indent: 0pt;line-height: 9pt;text-align: left;">14</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">21</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: center;">24</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">48</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">60</p></td></tr><tr style="height:15pt"><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">150</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4716" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4718" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4716" style="padding-top: 1pt;padding-left: 13pt;padding-right: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4719" style="padding-left: 27pt;text-indent: 0pt;line-height: 13pt;text-align: left;">-</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">31</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: center;">36</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">71</p></td><td style="width:57pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">91</p></td></tr><tr style="height:15pt"><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">200</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4716" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4716" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4716" style="padding-top: 1pt;padding-left: 13pt;padding-right: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4716" style="padding-top: 1pt;padding-left: 27pt;text-indent: 0pt;line-height: 13pt;text-align: left;">-</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">42</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: center;">48</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">97</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 5pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">120</p></td></tr><tr style="height:15pt"><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">250</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4716" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4716" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4716" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4716" style="padding-top: 1pt;padding-left: 27pt;text-indent: 0pt;line-height: 13pt;text-align: left;">-</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">52</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: center;">60</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">120</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 5pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">150</p></td></tr><tr style="height:15pt"><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4717" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">JOO</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4716" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4718" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4716" style="padding-left: 8pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4716" style="padding-left: 27pt;text-indent: 0pt;line-height: 13pt;text-align: left;">-</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 2pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">63</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: center;">71</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4205" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">145</p></td><td style="width:57pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">180</p></td></tr><tr style="height:15pt"><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">150</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4719" style="padding-left: 7pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4718" style="padding-left: 7pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4719" style="padding-left: 8pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4716" style="padding-left: 27pt;text-indent: 0pt;line-height: 13pt;text-align: left;">-</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">73</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: center;">85</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">170</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">2JO</p></td></tr><tr style="height:15pt"><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">400</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4719" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4718" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4719" style="padding-left: 8pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s4716" style="padding-left: 27pt;text-indent: 0pt;line-height: 13pt;text-align: left;">-</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">84</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: center;">97</p></td><td style="width:56pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4204" style="padding-top: 4pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">195</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">240</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p style="padding-top: 8pt;padding-left: 152pt;text-indent: -86pt;line-height: 110%;text-align: left;">Table 6.25.3.B(B)(l) Minimum Ventilation Required in Cubic Meters per Minute (m<span class="s4490">3</span>/min) for Each of the Total Number of Electric Vehicles That Can Be Charged at One Time</p><p style="padding-top: 2pt;padding-left: 58pt;text-indent: 0pt;line-height: 106%;text-align: justify;">conditions (e.g., flooding), it shall be suitably <span class="s4114">rated for those conditions or be provided with a suitably rated enclosure.</span></p><p class="s4114" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="p">(D) Protection of the Output Cable. The output cable </span>to the primary pad shall be secured in place over its entire length for the purpose of restricting its movement and to prevent strain at the connection points. If installed in conditions where drive-over could occur, the cable shall be provided <span class="s4115">with </span>supplemental protection. Where <span class="p">the charger power converter is a part of the primary pad assembly, the power supply cord to the primary pad </span>shall also be protected.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(E) Other Wiring Systems. Other wiring systems and <span class="s4114">fittings �pecifically listed for use on the WPTE shall be permitted.</span></p><p class="s1342" style="padding-top: 5pt;padding-left: 105pt;text-indent: -52pt;line-height: 108%;text-align: left;">ARTICLE 6.26-ELECTRIFIED TRUCK PARKING SPACES</p><p class="s689" style="padding-top: 5pt;padding-left: 118pt;text-indent: 0pt;text-align: justify;">6.26.1 General</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.26.1.1 Scope. The provisions of this article cover the electrical conductors and equipment external to the truck or transport refrigerated unit that connect trucks or transport refrigerated units to a supply of electricity, and the installation of equipment and devices related to electrical installations within an electrified truck parking space.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.26.1.2 Definitions.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Cable Management System (Electrified Truck Parking Spaces). An apparatus designed to control and organize unused lengths of cable or cord at electrified truck parking spaces.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Cord Connector. A device that, by inserting it into a truck flanged surface inlet, establishes an electrical connection to the truck for the purpose of providing power for the onboard electric loads and may provide a means for information exchange. This device is part of the truck coupler.</p><p class="s689" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Disconnecting Means, Parking Space. The necessary equipment usually consisting of a circuit breaker or switch and fuses, and their accessories, located near the point of entnmce of supply conductors in an electrified truck parking space and intended to constitute the means of cutoff for the supply to that truck.</p><p class="s689" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Electrified Truck Parking Space.Atruckparking space that has been provided with an electrical system that allows truck operators <span class="s1783">to </span>connect their vehicles while stopped and to use off-board power sources in order to operate on-board systems such as air conditioning, heating, and appliances, without any engine idling.</p><p class="s1796" style="padding-top: 3pt;padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: An electrified truck parking space also includes dedicated parking areas for heavy-duty trucks at travel plazas, warehouses, shipper and consignee yards, depot facilities, and border crossings. It docs not include areas such as the shoulders of highway ramps and access roads, camping and recreational vehicle sites, residential an&lt;l commercial parking areas used for automotive parking or other areas where ac power is provided solely for the purpose of connecting automotive an&lt;l other light electrical loads, such <span class="s4228">as </span>engine block heaters, and at private residences.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Electrified Truck Parking Space Wiring Systems. All of the electrical wiring, equipment, and appurtenances related to electrical installations within an electrified truck parking space, including the electrified parking space supply equipment.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Overhead Gantry. A structure consisting of horizontal framework, supported by vertical columns spanning above electrified truck parking spaces, that supports equipment, appliances, raceway, and other necessary components for the purpose of supplying electrical, HVAC, internet, communications, and other services to the spaces.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Separable Power Supply Cable Assembly. A flexible cord or cable, including ungrounded, grounded, and equipment grounding conductors, provided with a cord connector, an attachment plug, and all other fittings, grommets, or devices installed for the purpose of delivering energy from the sour(::e of electrical supply to the truck or TRU flanged surface inlet.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Transport Refrigerated Unit (TRU). A trailer or container, with integrated cooling or heating, or both, <span class="s4720">used </span>for the purpose of maintaining the desired environment of temperature-sensitive goods or products.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Truck. A motor vehicle designed for the transportation of goods, services, and equipment.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Truck Coupler. A truck flanged surface inlet and mating cord connector.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Truck Flanged Surface Inlet. The device(s) on the truck into which the connector(s) is inserted to provide electric energy and other services. This device is part of the truck coupler.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.26.1.3 Other Articles. Wherever the requirements of other articles of this <i>Code </i>and Article 6.26 differ, the requirements of Article 6.26 shall apply. Unless electrified truck parking space wiring systems are supported or arranged insuch a manner that they cannot be used in or above locations classified in 5.11.1.3 or <span class="s4120">5.14.1.3, or both, they shall comply with 6.26.1.J(A) </span>and (B) in addition to the requirements of this article.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Vehicle Repair and Storage Facilities. Electrified truck parking space electrical wiring systems located at facilities for the repair or storage of self-propelled</p><p class="s689" style="padding-top: 2pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">vehicles that use volatile flammable liquids orflammable gases for <span class="s1783">fuel </span>or power shall comply with Article 5.11.</p><p class="s689" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(B) Motor Fuel Dispensing Stations. Electrified truck parking spc1ce clcctrictil wiring systems located at or serving motor <span class="s1783">fuel </span>dispensing stations shall comply with Article 5.14.</p><p class="s658" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;text-align: justify;">FPN: For additional infonnation, see NFPA 88A-2015, <span class="s1805">Stund1.1rri for Parking Structures, </span>Hnd NFPA 30A-2015, <span class="s1805">Code for Motor Fuel Dl�pensing Facilities and Repair Garages.</span></p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">6.26.1.4 General Requirements.</p><p class="s689" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(A) Not Covered. The provisions of this article shall not apply to that portion of other equipment in residential, commercial, or industrial facilities that requires electric power used to load and unload cargo, opernte conveyors, and for other equipment used on the site or truck.</p><p class="s689" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(B) Distribution System Voltages. Unless other voltages are specified, the nominal ac system voltages of 115, 115/230, 208Y/120, 230, 400Y/230, or</p><p class="s689" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">460Y/265 shall be used to supply equipment covered by this article.</p><p class="s689" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(C) Connection to Wiring System. The provisions of this article shall apply to the electrified truck parking space supply equipment intended for connection to a wiring system as defined in 6.26.1.4(8).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 137pt;text-indent: -76pt;text-align: left;">6.26.2 Electrified Truck Parking Space Electrical Wiring Systems</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">6.26.2.1 Branch Circuits. Electrified truck parking space single-phase branch circuits shall be derived from <span class="s4247">a </span>208Y/120-volt, 400Y/230-vol&quot; 3-phase, 4-wire system or a 230-volt, single-phase, 2-wire system.</p><p class="s4112" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: A 115-volt distribution system shall be permitted to supply existing electrified truck parking spaces.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 54pt;text-indent: 0pt;text-align: justify;">6.26.2.2 Feeder and Service Load Calculations.</p><p class="s689" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(A) Parking Space Load. The calculated load of a feeder or service shall be not less than the sum of the loads on the branch circuits. Electrical service and feeders shall be calculated on the basis of not less than 11 kVA per electrified truck parking space.</p><p class="s689" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(B) Demand Factors. Electrified truck parking space electrical wiring system demand factors shall be a minimum of 70% permitted for calculating load for service and feeders. No demand factor shall be allowed for any other load, except as provided in this article.</p><p class="s689" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(C) Two or More Electrified Truck Parking Spaces. Where the electrified truck parking space wiring system</p><p class="s689" style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">is in a loc;ition that serves two or more electrified truck parking spaces, the equipment for each space shall comply with 6.26.2.2(A), and the calculated load shall be calculated on the basis of each parking space.</p><p class="s689" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(D) Conductor Rating. Truck space branch-circuit supplied loads shall be considered to be continuous.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 125pt;text-indent: -82pt;text-align: left;">6.26.3 Electrified Truck Parking Space Supply Equipment</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.26.3.1 Wiring Methods and Materials.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Electrified Truck Parking Space Supply Equipment Type. The electrified truck parking space supply equipment shall be provided in one of the followmg forms:</p><p class="s689" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(1) Pedestal</p><p style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">{2) <span class="s4114">Overhead gantry</span></p><p class="s4373" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">{3) <span class="s689">Raised concrete pad</span></p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Mounting Height. Post, pedestal, and raised concrete pad types of electrified truck parking space supply equipment shall be not less than 600 mm aboveground or above the point identified as the prevailing highest water level mark or an equivalent benchmark based on seasonal or storm-driven flooding from historical records.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Access to Working Space. All electrified truck parking space supply equipment shall be accessible by an unobstructed entrance or passageway not less than 600 mm wide and not less than 2000 mm high.</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(D) Disconnecting Means. A disconnecting switch or circuit breaker shall be provided to disconnect one or more electrified truck parking space supply equipment sites from a remote location. The disconnecting means shall be provided and installed in a readily accessible location and shall be lockable open in accordance with 1.10.1.25.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;">6.26.3.2 Overhead Gantry or Cable Management System.</p><p class="s689" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Cable Management. Electrified truck parking space equipment provided from either overhead gantry or cable management systems shall utilize a permanently attached power supply cable in electrified truck parking space supply equipment. Other cable types and assemblies listed as being suitable for the purpose, including optional hybrid communications, signal, and composite optical fiber cables, shall be permitted.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Strain Relief. Means to prevent strain from being transmitted to the wiring terminals shall be provided.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="694" height="1" alt="image" src="Image_499.png"/></span></p><p style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Permanently attached power supply cable(s) shall be provided with a means to de-energize the cable conductors and power si:rvice delivery device upon exposure to strain that could result in either cable damage or separation from the power service delivery device and exposure of live parts.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.26.3.3 Electrified Truck Parking Space Supply Equipment Connection Means.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) General. Each truck shall be supplied from electrified  truck parking space supply equipment through suitable extra-hard service cables or cords. Each connection to the equipment shall be by a single separable power supply cable assembly.</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(B) Receptacle. All receptacles shall be listed and of the grounding type. Every truck parking space with electrical supply shall be equipped with (8)(1) and (8) (2).</p><p style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) A maximum of three receptacles, each 2-pole, 3-wire grounding type and rated 20 amperes, 125 volts and/or 250 volts, and two of the three connected to two separate branch circuits.</p><p class="s1805" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;"><span class="s658">FPN: For the nonlocking-type and grounding-type 20-ampere receptacle configuration, see ANSI/NEMA WD6-2012, </span><span class="s4126">Wiring </span>Devices <span class="s1796">- </span>Dimensional Specifications, <span class="s658">Figure 5-20.</span></p><p style="padding-top: 7pt;padding-left: 59pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) One single receptacle, 3-pole, 4-wire grounding type, single phase rated either 30 amperes 208Y/l20 vol� or 125/250 volts. The 125/250- volt receptacle shall be permitted to be used on a 208Y/120-volt, single-phase circuit.</p><p class="s658" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: For various configurations of JO-ampere pin and sleeve receptacles, see ANSI/UL! 686, <span class="s4126">Standard for Pin and Sleeve </span><span class="s1805">Configurations, </span>Figure C2.9 or Part CJ.</p><p class="s4148" style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 119%;text-align: justify;">Exception: Where electrified truck parking space supply equipment provides the heating, air-conditioning, and comfort-cooling function without requiring a direct electrical connection at the truck, only two receptacles identified in 6.26.3.3(B)(J) shall be required.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Disconnecting  Means, Parking Space. The electrified  truck parking space  supply equipment shall be provided with a switch or circuit breaker for disconnecting the power supply to the electrified truck parking space. Adisconnecting means shall be provided and installed in a readily accessible location and shall be lockable open in accordance with 1.10.1.25.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Ground-Fault Circuit-Interrupter Protection for Personnel. The electrified truck parking space equipment shall be designed and constructed such that all receptacle outlets in 6.26.3.3 are provided with ground-fault circuit-interrupterprotection for personnel.</p><p style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.26.3.4 Separable Power-Supply Cable Assembly. A separable power-supply cable assembly, consisting of a power-supply cord, a cord connector, and an attachment plug intended f0r connection with a truck flanged surface inlet, shall be ofa listed type. The power-supply cable assembly or assemblies shall be identified and be one of the types and ratings specified in 6.26.3.4(A) and</p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B). Cords with adapters and pigtail ends, extension cords, and similar items shall not be used.</p><p class="s4108" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Rating(s).</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(I) <b>Twenty-Ampere   Power-Supply   Cable </b>Assembly. Equipment with a 20-ampere, 125- volt or 250-volt receptacle, in accordance with 6.26.3.3(8)(1), shall use a listed 20-ampere power-supply cable assembly.</p><p class="s4148" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 119%;text-align: justify;">Exception: It shall be permitted to use a listed separable power-supply cable assembly, either hard service or extra-hard service and rated 15 amperes, 125 volts or 250 volts, for connection to an engine block heater for legacy vehicles.</p><p style="padding-top: 5pt;padding-left: 58pt;text-indent: -16pt;line-height: 109%;text-align: justify;"><b>(2) Thirty-AmperePowcr-SupplyCableAssembly. </b>Equipment with a 30-ampere, 208Y/120-volt or 125/250- volt receptacle, in accordance with 6.26.3.3(8)(2), shall <span class="s4135">use </span><span class="s4139">a </span>listed 30-ampere main</p><p style="padding-left: 59pt;text-indent: 0pt;text-align: justify;">power-supply cable assembly.</p><p class="s4108" style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Power-Supply Cord.</p><p class="s658" style="padding-top: 8pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) <span class="s4144">Conductors. The cord shall be a listed type with three or four conductors, for single-phase connection, one conductor of which shall be identified in accordance with 4.0.2.4.</span></p><p class="s4148" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 119%;text-align: justify;">Exception: <span class="s4155">It </span>shall be permitted to use a separate listed three-conductor separable power-supply cable assembly, one conductor of which shall be identified in accordance with 4.0.2.4 and rated 15 amperes, 125 volts or 250 volts }Or connection to an engine block heater for existing vehicles.</p><p style="padding-top: 5pt;padding-left: 59pt;text-indent: -16pt;line-height: 113%;text-align: justify;">(2) Cord. Extra-hard usage flexible cords and cables rated not less than 90°C, 600 volts; listed for both wet locations and sunlight resistance; and having an outer jacket rated to be resistant to temperature extremes, oil, gasoline, ozone, abrasion, acids, and chemicals shall be pennitted where flexibility is necessary between the electrified truck parking space supply equipment, the panel board and flanged surface inlet(s) on the truck.</p><p class="s4148" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 120%;text-align: justify;">Exception: Cords JOr the separable power supply cable assembly for 15- and 20-ampere connections shall be permitted to be a hard service type.</p><p style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(3) Cord Overall Length. The exposed cord length</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4721" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">&#39;<span class="s4722">...</span></p><p style="padding-top: 2pt;padding-left: 39pt;text-indent: 0pt;line-height: 112%;text-align: justify;">shall be measured from lhe face of the attachment plug lo the point of entrance to the truck or the face of the flanged surface inlet or to the point where the cord enters the truck. The overall length of the cable shall not exceed 7 500 mm unless eqmpped with a cable management system that is listed as suitable for the purpose.</p><p style="padding-top: 6pt;padding-left: 39pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(4) Attachment Plug. The attachment plug(s) shall be listed, by itself or as part of <span class="s4723">El </span>cord set, for the purpose and shall be molded to or installed on the flexible cord so that il i::; secured tightly to the cord at the point where the cord enters the attachment plug. If a right-angle cap is used, the configuration shall be oriented so that the grounding member is farthest from the cord. Where a flexible cord is provided, the attachment plug shall comply with 2.511.7.9(A).</p><p class="s4112" style="padding-top: 6pt;padding-left: 49pt;text-indent: -18pt;line-height: 112%;text-align: justify;">a. Connection to a 20-Ampere Receptacle. <span class="p">A separable power-supply cable assembly for connection to a truck flanged surface inlet, rated at 20 amperes, shall have a nonlockingtype attachment plug that shall be 2-pole, 3-wire grounding type rated 20 amperes, 125 volts or 250 volts and intended for use with the 20-amperc, 125-volt or 250-volt receptacle.</span></p><p class="s4112" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: A separable power-supply cable assembly, rated 15 amperes, provided JOr the connection of an engine block heater, only, shall have an attachment plug that shall be 2-pole, 3-wire grounding type rated 15 amperes, 125 volts or 250 volts.</p><p class="s4117" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: For nonloeking- and growiding-type 15- or 20-ampcrc plug and receptacle configurations, see ANSI/NEMA WD6-2002, <span class="s1805">Standard for Dimensions of Attachment Plugs and Receptacles, </span>Figure 5-15 or figure 5-20.</p><p class="s4112" style="padding-top: 7pt;padding-left: 49pt;text-indent: -18pt;line-height: 112%;text-align: justify;">b.  Connection to a 30-Ampere Receptacle. <span class="p">A separable power-supply cable assembly for connection to a truck flanged surface inlet, rated at 30 amperes, shall have an attachment plug that shall be 3-pole, 4-wire grounding type rated 30-amperes, 208Y/120 volts or 125/250 volts, and intended for use with the receptacle in accordance with 6.26.3.3(B)(2). The 125/250- volt attachment plug shall be pennitted to be used on a 208Y/120-volt, single-phase circuit.</span></p><p class="s4117" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: For various configurations of 30-ampere pin and sleeve plugs, see ANSI/UL 1686-2012, <span class="s1805">Standard for Pin and Sfee-ve Configuratioll�, </span>Figure C2.l0 or Part C3.</p><p style="padding-top: 7pt;padding-left: 41pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(5) Cord Connector. The cord connector for a separable power-supply cable assembly, as specified in 6.26.3.4(A)(l), shall be a 2-pole, 3-wire grounding type rated 20 amperes, 125</p><p style="padding-top: 2pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: justify;">volts or 250 volts. The cord connector for a separable  power-supply  cable assembly, as specified in 6.26.3.4(A)(2), shall be a 3-pole, 4-wire  grounding  type  rated  30 amperes, 208Y/120 volts or 125/2511 volts. The 125/250- volt cord connector shall be permitted to be used on a 208Y/120-volt, single-phase circuit.</p><p class="s4112" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: The cord connector JOr a separable power supply cable assembly, rated 15 amperes, provided for the connection of an engine block heater for existing vehicles, shall have an attachment plug that shall be 2-pole, 3-wire grounding type rated 15 amperes, <span class="s4724">J</span>25 volts or 250 volts.</p><p class="s4117" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: For various configurations of 30-ampcre cord connectors, see ANSUUL 1686-2012, <span class="s1805">Standard for Pin and Sleeve Configurations, </span>Figure C2.9 or Part CJ.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 13pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.26.3.5 Loss of Primary Power. Means shall be provided such that, upon loss of voltage from the utility or other electric supply system(s), energy cannot be back-fed through the truck and the truck supply equipment to the electrified truck parking space wiring system unless permitted by 6.26.3.6.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 13pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.26.3.6 Interactive Systems. Electrified truck parking space supply equipment and other parts of a system, either on-board or off-board the vehicle, that are identified for and intended to be interconnected to a vehicle and also serve as an optional standby system or an electric power production source or provide for bi­ directional power feed shall be listed as suitable for that purpose. When used as an optional standby system, the requirements of Article 7.2 shall apply, and when used as an electric power production source, the requirements of Article 7.5 shall apply.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">6,26.4 Transport Refrigerated Units (TRUs)</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 14pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.26.4.1 Transport Refrigerated Units. Electrified truck parking spaces intended to supply transport re:fu_gerated units (TRUs) shall include an individual branch circuit and receptacle for operation of the refrigeration/heating units. The receptacle associated with the TRUs shall be provided in addition to the receptacles required in 6.26.3.3(B).</p><p style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Branch Circuits. TRU spaces shall be supplied from 208-volt, 3-phase or 400Y/230-volt, 3�phase or 408-volt, 3-phase branch circuits and with an equipment grounding conductor.</p><p class="s4127" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Electrified Truck Parking Space Supply <span class="p">Equipment. The electrified truck parking space supply equipment, or portion thereof, providing electric power</span></p><p style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: left;">for the operation of TRUs shall be inderendcnt of the loads in Part 6.26.3.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.26.4.2 Disconnecting Means and Receptacles.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Disconnecting Means. Disconnecting means shall be provided to isolate each refrigerated unit from its supply connection. A disconnecting means shall be rrovided and installed in a readily accessible location and shall be lockable open in accordance with 1.10.1.25.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Location. The disconnecting means shall be retidily accessible, located not more than 750 mm from the receptacle it controls, and located in the supply circuit ahead of the receptacle. Circuit breakers or switches located in rower outlets complying with this section shall be permitted as the disconnecting means.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Receptacles. All receptacles shall be listed and of the grounding type. Every electrified truck parking space intended to provide an electric&lt;1l supply for transport refrigerated units shall be equipped with one or both of the following:</p><p class="s4373" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(1) <span class="p">A JO-ampere, 400Y/230-volt or 460Y/265, 3-phasc, 3-pole, 4-wire receptacle</span></p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) A 60-ampere, 208-volt, 3-phase, 3-pole, 4-wire receptacle</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(3) A 20-ampere, 1000-volt, 3-phase, 3-pole, 4-wire receptacle, pin and sleeve type</p><p class="s4117" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: Complete details of the 30-ampcre pin and sleeve receptacle configuration for refrigerated containers (transport refrigerated units) can be found in ANSI/UL 1686-2012, <i>Standard for Pin and Sleeve Configurations, </i>Figure C2.11. For various configurations of 60-ampcre pin and sleeve receplacles, see ANSI/UL1686.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.26.4.3 Separable Power Supply Cable Assembly. A separable power supply cable assembly, consisting of a cord with an attachment plug and cord connector, shall be one of the types and ratings specified in 6.26.4.J(A), (B), and (C). Cords with adapters and pigtail ends, extension cords, and similar items shall not be used.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Rating(s). The power supply cable assembly shall be listed and be rated in ,;1.ccordance with one of the following:</p><p style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(1) 30 ampere, 460-volt or 400Y/230-volt, 3-phase</p><p style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(2) 60 ampere, 208-volt,,3-phase</p><p style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(3) A20-ampere, 1000-volt, 3-phase</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Cord Assemblies. Th� cord shall be a listed type with four conductors, for 3-pha..�e connection, one of which shall be identified in accordance with 4.0.2.4 for use as the equipment grounding conductor. Extra­ hard usage cables rated not less than 90°C, 600 volts,</p><p style="padding-top: 3pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">listed for both wet locations and sunlight resistance, and having an outer jacket rated to be resistant to temperature extremes, oil, gasoline, ozone, abrnsion, acids, and chemicals, shall be pennitted where flexibility is necessary between the electrified truck parking space supply equipment and the inlet(s) on the TRU.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Attachment Plug(s) and Cord Connector(s). Where a flexible cord is provided with an attachment rlug and cord connector, they shall comrly with 2.50.7.9(A).  The  attachment  plug(s)  and  cord connector(s) shall be listed, by itself or as part of the power-supply cable assembly, for the purpose and shall be molded to or installed on the flexible cord so that it is secured tightly to the cord at the point where the cord enters the attachment plug or cord connector. <span class="s4114">Jf </span>a right­ angle cap is used, the configuration shall be oriented so that the grounding member is farthest from the cord. An attachment plug and cord connector for the connection of a truck or trailer shall be raled in accordance with one of the following:</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) JO-ampere, 460-volt or 400Y/2311-volt, 3-phase, 3-pole, 4-wire and intended for use with a JO-ampere, 460-volt or 400Y/230-volt, 3-phase, 3-polc, 4-wire receptacles and inlets, respectively, or</p><p style="padding-top: 7pt;padding-left: 59pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) 60-amperc, 208-volt, 3-phase, 3-pole, 4-wire and intended for use with a 60-ampere, 208-volt, 3-phasc, 3-pole, 4-wire receptacles and inlets, respectively.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(3) 20-mnpere, 1000-volt, 3-phase, 3-pole, 4-wire and intended for use with a 20-ampere, 1000-volt, 3-phase, 3-pole, 4-wirc receptacles and inlets, respectively</p><p class="s4117" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: Complctc&lt;lctails of the 30-ampere pin am]sleeve attachment ping and cord connector configurations for refrigerated containers (transport refrigerated units) can be fonnd in ANSI/UL 1686- 2012, <i>Standard/or Pin and Sleeve Configurations, </i>Figures C2.12 and C2.11. For various configurations of 60-arnpere pin and sleeve attachment plugs and cord connectors, see ANSI/UL I686.</p><p class="s1342" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: left;">ARTICLE <span class="p">6.30 - </span>ELECTRIC WELDERS</p><p style="padding-top: 8pt;padding-left: 117pt;text-indent: 0pt;text-align: left;">6.30.1 General</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.30.1.1 Scope. This article covers apparatus for electric arc welding, resistance welding, plasma cutting, and other similar welding and cutting process equipment that is connected to an electrical supply system.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.30.1.6 Listing. All welding and cutting power equipment under the scope of this article shall be listed.</p><p style="padding-top: 6pt;padding-left: 107pt;text-indent: 0pt;text-align: left;">6.30.2 Arc Welders</p><p style="padding-top: 4pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.30.2.1 Ampacity of Supply Conductors. The ampacity of conductors for arc welders shall be in accordance with 6.30.2.2(A) and (B).</p><p class="s4115" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="p">(A) Individual Welders. The arnpacity of the surrly </span>conductors shall he not less than the l<span class="s4725">1</span>crr value on the rating plate. Alternatively, <span class="p">if </span>the l<span class="s4726">1</span>c1r is not given, the</p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 10pt;text-align: justify;">ampacity of the supply conductors shall not be less than</p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 108%;text-align: justify;">the cunent value determined <span class="s4114">by </span>multiplying the rated primary current in amperes <span class="s4115">given </span>on the welder rating plate <span class="s4114">by </span>the factor shown in Table 6.30.2.l(A) based on the duty cycle of the welder.</p><p style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Group of Welders. Minimum conductor ampacity shall be based on the individual currents determined in</p><p style="padding-left: 51pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">6.30.2. l(A) <span class="s4114">as </span>the sum of 100 percent of the two largest</p><p style="padding-top: 1pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">welders, plus 85 percent of the third largest welder, plus 70 percent of the fourth largest welder, plus 60 percent of all remaining welders.</p><p class="s4148" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 120%;text-align: justify;">Exception: Percentage values lower than those given in 6.30.2.1(B) shall be permitted in cases where the work is such that a high-operating duty cycle for individual welders is impossible.</p><p class="s1796" style="padding-top: 4pt;padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: Duty cycle considers wdder loading based on the nse to be made of each welder and the number of welders snpplied by the conductors that will be in use at the same time. The load value used for each welder considers both the magnitude ancl the duration oflhe load while the welder is in use.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: left;">6.30.2.2  Overcurrcnt  Protection.  OvercurrenC protection for arc welders shall be as provided in 6.30.2.2(A) and (B). Where the values as determined by this section do not correspond to the standard ampere ratings provided in 2.40.1.6 or where the rating or setting specified results in unnecessary opening of the overcurrent device, the next higher standard rating or setting shall be rennittcd.</p><p style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">(A) For Welders. Each welder shall have overcurrent</p><p class="s4148" style="padding-top: 1pt;padding-left: 53pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span class="p">protection rated or set at not more than 200 percent of </span>I,<span class="s4727">,max</span><span class="s4728">. </span><span class="s4168">Alternatively, if the </span>I,<span class="s4727">,max </span><span class="s4168">is not given, the</span></p><p style="padding-left: 54pt;text-indent: 0pt;line-height: 10pt;text-align: justify;">overcurrent protection shall be rated or set at not more</p><p style="padding-top: 1pt;padding-left: 54pt;text-indent: 0pt;line-height: 122%;text-align: justify;">than 200 percent of the rated primary current of the welder.</p><p style="padding-top: 4pt;padding-left: 54pt;text-indent: 0pt;line-height: 109%;text-align: justify;">An overcurrent device shall not be required for a welder that has supply conductors protected by an overcurrent device rated or set at not more than 200 percent of/,<span class="s4729">,mo </span>or at the rated primary current of the welder.</p><p class="s1793" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">If <span class="s4125">the supply conductors for a welder are protected by an ovcrcurrent device rated or set at not more than</span></p><p style="padding-top: 1pt;padding-left: 55pt;text-indent: 0pt;line-height: 86%;text-align: left;">200 percent of <span class="s1808">J</span><span class="s4727">1</span><span class="s4166">max </span><span class="s4168">or at the rated primary current of the welder, a separate overcurrent device shall not be</span></p><p style="padding-top: 2pt;padding-left: 54pt;text-indent: 0pt;text-align: left;">required.</p><p style="padding-top: 2pt;padding-left: 24pt;text-indent: 0pt;line-height: 110%;text-align: center;">Table 6.30.2.l(A) Duty Cycle Multiplication Factors for Arc Welders</p><table style="border-collapse:collapse;margin-left:27.2134pt" cellspacing="0"><tr style="height:14pt"><td style="width:49pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt"><p class="s4279" style="padding-top: 6pt;text-indent: 0pt;line-height: 5pt;text-align: center;">Duty</p></td><td style="width:146pt;border-top-style:solid;border-top-width:1pt"><p class="s4279" style="padding-top: 2pt;padding-left: 43pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Multiplier for Arc Welders</p></td><td style="width:42pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:49pt;border-left-style:solid;border-left-width:1pt"><p class="s4279" style="padding-top: 4pt;text-indent: 0pt;text-align: center;">Cycle</p></td><td style="width:98pt"><p class="s4279" style="padding-top: 3pt;padding-left: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">Nunmotor Generalor</p></td><td style="width:90pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 3pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Motor Generator</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:1pt"><p class="s4204" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:98pt"><p class="s4717" style="padding-top: 1pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">LO</p></td><td style="width:90pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1.0</p></td></tr><tr style="height:15pt"><td style="width:49pt;border-left-style:solid;border-left-width:1pt"><p class="s4730" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">l)()</p></td><td style="width:98pt"><p class="s4279" style="padding-top: 1pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">U.95</p></td><td style="width:90pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.96</p></td></tr><tr style="height:17pt"><td style="width:49pt;border-left-style:solid;border-left-width:1pt"><p class="s4279" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:98pt"><p class="s4279" style="padding-top: 2pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.89</p></td><td style="width:90pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.91</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:1pt"><p class="s4204" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">70</p></td><td style="width:98pt"><p class="s4279" style="padding-top: 1pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.84</p></td><td style="width:90pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.86</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:1pt"><p class="s4204" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:98pt"><p class="s4279" style="padding-top: 2pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.78</p></td><td style="width:90pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.81</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:1pt"><p class="s4279" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:98pt"><p class="s4279" style="padding-top: 2pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.71</p></td><td style="width:90pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 1pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.75</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:1pt"><p class="s4279" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">40</p></td><td style="width:98pt"><p class="s4279" style="padding-top: 2pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.63</p></td><td style="width:90pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 1pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.69</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:1pt"><p class="s4204" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">JO</p></td><td style="width:98pt"><p class="s4279" style="padding-top: 2pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.55</p></td><td style="width:90pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 1pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.62</p></td></tr><tr style="height:14pt"><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4279" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">20 or less</p></td><td style="width:98pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4279" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">0.45</p></td><td style="width:90pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 1pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.55</p></td></tr></table><p style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) For Conductors. Conductors that SU[Jply one or more welders shall be protected by an overcurrent device rated or set al not more than 200 rercent of the conductor ampacity.</p><p class="s1796" style="padding-top: 4pt;padding-left: 36pt;text-indent: 0pt;line-height: 9pt;text-align: left;">FPN: / <span class="s4731">...,_ </span>is I.be maximum value of the rated supply current at</p><p class="s4732" style="padding-left: 60pt;text-indent: 0pt;line-height: 4pt;text-align: left;">1</p><p class="s1796" style="padding-left: 36pt;text-indent: 0pt;line-height: 88%;text-align: left;">maximum rated output. 1<span class="s4733">1</span>err is the maximum value of the effective supply current, cakulated from the rated supply current (/<span class="s4734">1</span><span class="s4731">), </span>the</p><p class="s1796" style="padding-top: 1pt;padding-left: 36pt;text-indent: 0pt;line-height: 115%;text-align: left;">corresponding duty cycle (duty factor) <i>(X),</i>and the supply cunenl at no-!oa&lt;l (1<span class="s4735">0</span>) by the fol!owing equation:</p><p class="s4736" style="text-indent: 0pt;line-height: 17pt;text-align: center;"><span class="s1790">I,,lf= </span><span class="s4477">✓</span>[P<span class="s4737">,X </span><span class="s4181">+ </span>P,,(1-X)J</p><p style="padding-top: 14pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.30.2.3 Disconnecting Means. Adisconnecting means shall be provided in the supply circuit for each arc welder that is not equipped with a disconnect mounted as an integral part of the welder. The disconnecting means identity shall be marked in accordance with 110.J.22(A).</p><p style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 114%;text-align: justify;">The disconnecting means shall be a switch or circuit breaker, and its rating shall be not less than that necessary to accommodate overcurrent protection as specified under 6.30.2.2.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.30.2.4 Marking. A rating plate shall be provided for arc welders giving the following information:</p><p style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(1) Name of manufacturer</p><p style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(2) Frequency</p><p style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(3) Number of phases</p><p class="s1793" style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(<b>4) </b><span class="p">Primary voltage</span></p><p class="s1793" style="text-indent: 0pt;line-height: 13pt;text-align: left;">J</p><p style="text-indent: 0pt;text-align: left;"/><p style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;line-height: 11pt;text-align: left;">(5) m�and <span class="s4133">l1crr, </span>or rated primary current</p><p class="s4166" style="padding-left: 58pt;text-indent: 0pt;line-height: 6pt;text-align: left;">1</p><p style="padding-top: 4pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(6) Maximum open-circuit voltage</p><p style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(7) Rated secondary current</p><p style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(8) Basis of rating, such as tbe duty cycle</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">6.30.2.5 Grounding of Welder Secondary Circuit. The secondary circuit conductors of an arc welder,</p><p class="s3244" style="padding-top: 3pt;padding-left: 28pt;text-indent: 0pt;line-height: 118%;text-align: justify;">consisting of the electrode conductor and the work conductor, shall not be considered as premises wiring for the purpose of applying Article 2.50.</p><p class="s1796" style="padding-top: 4pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: Connecting welder secondary circuits to grounded objects can create parallel paths and can cause objectionable i.:urrenl over e4.uipmcnt grounding conductors.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 90pt;text-indent: 0pt;text-align: left;">6.30.3 Resistance Welders</p><p style="padding-top: 8pt;padding-left: 28pt;text-indent: 0pt;line-height: 119%;text-align: justify;">6.30.3.1 Ampacity of Supply Conductors. The <span class="s3244">ampacity of the supply conductors for resistance welders shall be in accordance with 6.30.3.1(A) and (B).</span></p><p class="s1796" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: The ampacity of the supply conductors for resistance welders necessary to limit the voltage drop to a value permissibk for the satisfactory perfonnance of lhe wekh:r is usually greater than that reqnired to prevent overheating.</p><p style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Individual Welders. The rated ampacity for conductors for individual welders shall comply with the following:</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) The ampacityofthe supply conductors for a welder that may be operated at different times at different values of primary current or duty cycle shall not be less than <span class="s3244">70 </span>percent of the rated primary current for seam and automatically fed welders, and <span class="s3244">50 </span>percent of the rated primary current for manually operated nonautomatic welders.</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) The ampacity of the supply conductors for a welder wired for a specific operation for which the !lCtual primary current and duty cycle are known and remain unchanged shall not be less than the product of the actual primary current and the multiplier specified in Table 6.30.3.l(A)</p><p style="padding-left: 55pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(2) for the duty cycle at which the welder will be operated.</p><p class="s3244" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) <span class="p">Groups </span>of <span class="p">Welders. The ampacity of conductors that supply two or more welders shall not be less than the sum of the value obtained in accordance with 6.30.3.l(A) for the largest welder supplied and 60 percent of the values obtained for all the other welders supplied.</span></p><p class="s658" style="padding-top: 3pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN: [xplanation of <span class="s4144">Terms</span></p><p style="padding-top: 5pt;padding-left: 54pt;text-indent: -18pt;line-height: 93%;text-align: justify;">(1) <span class="s4133">The </span><span class="s1805">rated primary current </span><span class="s658">is the rated kilovolt-amperes (kVA) multiplied by 1 000 and divided by lhe rated primary voltage, using values given on lhe nameplate.</span></p><p style="padding-top: 5pt;padding-left: 54pt;text-indent: -18pt;line-height: 93%;text-align: justify;">(2) <span class="s4133">The </span><span class="s1805">actual primary current </span><span class="s658">is lhe cnrrent drawn from lhe supply circuit during each welder operation at lhe particular heat tap and control setting used.</span></p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: -18pt;line-height: 94%;text-align: justify;">(3) <span class="s4133">The </span><span class="s1805">duty cycle </span><span class="s658">is the percentage of lhe time during which lhe welder is loaded. For instance, a spot welder supplied by a 60-Hz system (216,000 cycles per hour) and making 400 15-cycle welds per hour would have a duty cycle of</span></p><p class="s658" style="padding-left: 54pt;text-indent: 0pt;line-height: 94%;text-align: justify;">2.8 percent (400 multiplied by 15, divided by 216,000, multiplied by 100). A seam welder operating 2 cycles &quot;on&quot; and 2 cycles &quot;off&#39;&#39; would have a duty cycle of <i>50 </i>percent.</p><p class="s4127" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">Tnhle <span class="s4738">6.30.3.l(A)(2) </span>Duly Cycle Multiplication</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: center;">Factors for Resistance Welders</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:27.9484pt" cellspacing="0"><tr style="height:15pt"><td style="width:126pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt" colspan="2"><p class="s4205" style="padding-top: 1pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">Duty Cycle (%)</p></td><td style="width:114pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Multiplier</p></td></tr><tr style="height:17pt"><td style="width:44pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt" rowspan="9"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:82pt"><p class="s4205" style="padding-top: 2pt;padding-right: 46pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:114pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">0.71</p></td></tr><tr style="height:15pt"><td style="width:82pt"><p class="s4205" style="padding-top: 1pt;padding-right: 46pt;text-indent: 0pt;text-align: center;">40</p></td><td style="width:114pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">0.63</p></td></tr><tr style="height:16pt"><td style="width:82pt"><p class="s4205" style="padding-top: 1pt;padding-right: 46pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:114pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">0.55</p></td></tr><tr style="height:15pt"><td style="width:82pt"><p class="s4205" style="padding-top: 1pt;padding-right: 46pt;text-indent: 0pt;text-align: center;">25</p></td><td style="width:114pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">0.50</p></td></tr><tr style="height:16pt"><td style="width:82pt"><p class="s4205" style="padding-top: 1pt;padding-right: 46pt;text-indent: 0pt;text-align: center;">20</p></td><td style="width:114pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">0.45</p></td></tr><tr style="height:16pt"><td style="width:82pt"><p class="s4231" style="padding-top: 1pt;padding-right: 46pt;text-indent: 0pt;text-align: center;">15</p></td><td style="width:114pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">0.39</p></td></tr><tr style="height:16pt"><td style="width:82pt"><p class="s4205" style="padding-top: 1pt;padding-right: 46pt;text-indent: 0pt;text-align: center;">10</p></td><td style="width:114pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">0.32</p></td></tr><tr style="height:16pt"><td style="width:82pt"><p class="s4205" style="padding-top: 1pt;padding-right: 46pt;text-indent: 0pt;text-align: center;">7.5</p></td><td style="width:114pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">0.27</p></td></tr><tr style="height:15pt"><td style="width:82pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-right: 46pt;text-indent: 0pt;text-align: center;">5 or less</p></td><td style="width:114pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 1pt;padding-right: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">0.22</p></td></tr></table><p style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.30.3.2  Overcurrcnt  Protection.  Overcurrent protection for resistance welders shall be as provided in <span class="s3244">6.30.3.2(A) </span>and <span class="s3244">(B). </span>Where the values as determined by this section do not correspond with the standard ampere ratings provided in <span class="s3244">2.40.1.6 </span>or where the rating or setting specified results in unnecessary opening of the overcurrent device, a higher rating or setting that does not exceed the next higher standard ampere rating shall be permitted.</p><p style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) For Welders. Each welder shall have an overcurrent device rated or set at not more than <span class="s3244">300 </span>percent of the rated primary current of the welder. <span class="s3244">If </span>the supply conductors for a welder are proteCted by an overcurrent device rated or set at not more than <span class="s3244">200 </span>percent of the rated primary current of the welder, a separate overcurrent device shall not be required.</p><p style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) For Conductors. Conductors that supply one or more welders shall be protected by an overcurrent device rated or set at not more than <span class="s3244">300 </span>percent of the conductor ampacity.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.30.3.3 Disconnecting Means. <span class="s3244">A </span>switch or circuit breaker shall be provided by which each resistance welder and its control equipment can be disconnected from the supply circuit. The ampere rating, of this disconnecting means shall not be less than the supply conductor ampacity determined in accordance with</p><p class="s3244" style="padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.30.3.1. <span class="p">The supply circuit switch shall be permitted as the welder disconnecting means where the circuit supplies only one welder.</span></p><p style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.30.3.4 Marking. A nameplate shall be provided for each resistance welder, giving the following information:</p><p style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">{1) Name of manufacturer</p><p class="s4373" style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">(2) <span class="p">Frequency</span></p><p style="padding-top: 8pt;padding-left: 36pt;text-indent: 0pt;text-align: left;">(3) Primary voltage</p><p style="padding-top: 2pt;padding-left: 80pt;text-indent: -17pt;line-height: 110%;text-align: left;">(4) Rated kilovolt-amperes (kVA) at 50 percent duty cycle</p><p style="padding-top: 6pt;padding-left: 81pt;text-indent: -17pt;line-height: 110%;text-align: left;">(5) Maximum and minimum open-circuit secondary voltage</p><p style="padding-top: 7pt;padding-left: 80pt;text-indent: -17pt;line-height: 110%;text-align: left;">(6) Short-circuit secondary current at maximum secondary voltage</p><p style="padding-top: 6pt;padding-left: 63pt;text-indent: 0pt;text-align: left;">(7) Specified throat and gap setting</p><p class="s1342" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: center;">6,30,4 Welding Cable</p><p style="padding-top: 8pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.30.4.1 Conductors. Insulation of conductors intended for use in the secondaiy circuit of electric welders shall be flame retardant.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.30.4.2 Installation. Cables shall be permitted to be installed in a dedicated cable tray as provided in <span class="s4133">6.30.4,2(A), </span>(B), and (C).</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Cable Support. The cable tray shall provide support at not greater than 150-mm intervals.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Spread of Fire and Products of Combustion. The installation shall comply with 3.0.1.21.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Signs. A pennanent sign shall be attached to the cable tray at intervals not greater than 6000 mm. The sign shall read as follows:</p><p class="s689" style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;text-align: center;">CABLE TRAY FOR WELDING CABLES ONLY</p><p class="s1342" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: center;">ARTICLE 6.40 -AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT</p><p style="padding-top: 7pt;padding-left: 140pt;text-indent: 0pt;text-align: left;">6.40.1 General</p><p class="s658" style="padding-top: 9pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">6,40,Ll Scope,</p><p style="padding-top: 8pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Covered. This article covers equipment and wiring for audio signal generation, recording, processing, amplification, and reproduction; distribution of sound; public address; speech input systems; tempora&#39;ry audio system installations; and electronic organs or other electronic musical instruments. This also includes audio systems subject to Part 5.17.6, and Articles 5.18, 5.20,</p><p style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">5.25, and 5.30.</p><p class="s1796" style="padding-top: 7pt;padding-left: 62pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: Examples of pennanently installed distributed audio system locations include, but are not limite-0 to, restaurant, hotel, business office, commercial and retail sales environments, churches, and schools. Both portable and permanently installed equipment locations include, but are not limited to, residences, auditoriums, theaters, stadiums, and movie and television studios. Temporary installations include, but arc not limited to, auditoriums, theaters, stadiums (which use both temporary and permanently installed systems), and outdoor events such as fairs, festivals, circuses, public events, and concerts.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Not Covered. This article does not cover the installation and wiring of fire and burglary alarm signaling devices.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.40.1.2 Definitions. For purposes of this article, the following definitions apply.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Abandoned Audio Distribution Cable. Installed audio distribution cable that is not tenninated at equipment and not identified for future use with a tag.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Audio  Amplifier  or  Pre-Amplifier.  Electronic equipment that increases the current or voltage, or both, of an audio signal intended for use by anolher piece of audio equipment. <span class="s4121">Amplifier </span>is the tenn used within this article to denote an audio amplifier.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Audio Autotransformer. A transformer with a single winding and multiple taps intended for use with an amplifier loudspeaker signal output.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Audio Signal Processing Equipment. Electrically operated equipment that produces, processes, or both, electronic signals that, when appropriately amplified and reproduced by a loudspeaker, produce an acoustic signal within the range of normal human hearing (typically 20-20 kHz). Within this article, the terms <span class="s4121">equipment. </span>and <span class="s4121">audio equipment </span>are assumed to be equivalent to audio signal processing equipment.</p><p class="s1796" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: This equipment includes, but is not limited to, loudspeakers; headphones; pre-amplifiers;microphones andtheirpower supplies; mixers; MIDI (musical instrument digital interface) equipment or other digital control systems; equalizers, compressors, and other audio signal processing equipment; and audio media recording and playback equipment, including turntables, tape decks and disk players (audio and multimedia), synthesiz,ers, tone generators, and clcctrouic organs. Electronic organs and synthesizers may have integral or separate amplification wid loudspeakers. With the exception of amplifier outputs, virtually all such equipment is used to process signals (utilizing anfllog or digital k:chniques) that have nonhazardous levels of voltage or current.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Audio System. Within this article, the totality of all equipment and interconnecting wiring used to fabricate a fully functional audio signal processing, amplification, and reproduction system.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Audio Transformer. A transfonner witb two or more electrically isolated windings and multiple taps intended for use with an amplifier loudspeaker signal output.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Equipment Rack. A framework  for the support, enclosure, or both, of equipment; can be portable or stationary.</p><p class="s1796" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: See EINECIA 310-E-2005, <i>Cabinets, Racks, Panels and Associated Equipment.</i></p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Loudspeaker. Equipment that converts an ac electric signal into an acoustic signal. The tenn <span class="s4121">speaker </span>1s commonly used to mean <span class="s4121">loudspeaker.</span></p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Maximum  Output Power. The maximum  power delivered byanamplifierinto its rated load as detennined under specified test conditions.</p><p class="s1796" style="padding-top: 3pt;padding-left: 45pt;text-indent: 0pt;line-height: 115%;text-align: justify;">FPN: The maximum output power can exceed the manufacturer&#39;s rated output power for the same amplifier.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Mixer. Equipment used to combine and level match a multiplicity of electronic signals, such as from microphones, electronic instruments, and recorded audio.</p><p style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Portable Equipment. Equipment <span class="s1808">fe&lt;l </span>with portable cords or cables intended to be moved from one place to another.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Rated Output Power. The amplifier manufacturer&#39;s stated or marked output power capability into its rated load.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Technical Power System. An electrical distribution system with grounding in accordance with 2.50.7.l 7(D), where the equipment grounding conductor is isolated from  the premises grounded conductor and  the premises equipment grounding conductor except at a single grounded termination point within a branch­ circuit panelboard, at the originating (main breaker) branch-circuit panelboard, or at the premises grounding electrode.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Temporary Equipment. Portable wiring and equipment intended for use with events of a transient or temporary nature where all equipment is presumed to be removed at the conclusion of the event.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.40.1.3 Locations and Other Articles. Circuits and equipment shall comply with 6.40.l .3(A) through (M), as applicable.</p><p style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Spread of Fire or Products of Combustion. Section 3.0.1.21 shall apply.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B)  Ducts,  Plenums,  and  Other Air-Handling Spaces. Section 3.0.l.22(B) shall apply to circuits and equipment installed in ducts specifically fabricated for environmental air. Section 3.0.1.22(C) shall apply to circuits and equipment installed in other spaces used for environmental air (plenums).</p><p class="s4112" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 1: Class 2 and Class 3 cables i�talled in accordance with 7.25.3.15(B) and Table 7.25.3.34 shall be permitted to be installed in ducts specifically fabricated for environmental air.</p><p class="s4112" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: Class 2 and Class 3 cables i�talled in accordance with 7.25.3.l 5(C) and Table 7.25.3.34 shall be permitted to be installed in other spaces used for environmental air (plenums).</p><p class="s1796" style="padding-top: 5pt;padding-left: 45pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: NFPA 90A-2015, <i>Standard for the lnstallalion of Air Cor1ditio11ing and Ventilating Systems, </i>4.3.10.2.6.5, pennits loudspeakers, loudspeaker assemblies, and their accessories listed in accordance with UL 2043- 2013, <i>Fire Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories</i></p><p class="s1805" style="padding-top: 3pt;padding-left: 42pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Installed in Air-Handling Spaces, <span class="s1796">to be installed in other spaces used for environmental air (ceiling cavity plenum.�).</span></p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Cable Trays. Cable trays and cable tray systems shall be installed in accordance with Article 3.92.</p><p class="s1796" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;line-height: 115%;text-align: justify;">FPN: See 7.25.3.15(H) for the use of Class 2, Class 3, and Type PLTC rnblc in cable trays.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(D) Hazardous (Classified) Locations. Equipment used in hazardous (classified) locations shall comply with the Hpplicable requirements of Chapter 5.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(E) Assembly Occupancies. Equipment used in assembly occupancii;:s shall comply with Article 5.18.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(F) Theaters, Audience Areas of Motion Picture and Television Studios, and Similar Locations. Equipment used <span class="s4115">in </span>theaters, audience areas of motion picture and television studios, and similar locations shall comply with Article 5.20.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(G) Carnivals, Circuses, Fairs, and Similar Events. Equipment used in carnivals, circuses, fairs, and similar events shall comply with Article 5.25.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(H) Motion Picture and Television Studios. Equipment used in motion picture and television studios shall comply with Article 5.30.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(I)  Swimming  Pools,  Fountains,  and  Similar Locations. Audio equipment used in or near swimming pools, fountains, and similar locations shall comply with Article 6.80.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(J) Combination Systems. Audio systems for paging or music, or both, to be combined with fire alarm systems, the wiring shall comply with Article 7.60.</p><p class="s1796" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: For installation requirements for such combination systems, refer to <i>NFPA </i>72-2013, <i>National Fire Alarm and Signaling Code, </i>and NFPA <i>101-2015, Lije Safety Code.</i></p><p style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(K) Antennas. Equipment used in audio systems that contain an audio or video tuner and an antenna input shall comply with Article 8.10. Wiring other than antenna wiring that connects such equipment to other audio equipment shall comply with this article.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(L) Generators. Generators shall be installed in accordance <span class="s4739">with 4.45.1.10  </span>through <span class="s4739">4.45.1.12,  4.45.1.14 </span>through <span class="s4739">4.45.1.16, </span>and <span class="s4739">4.45.1.18. </span>Grounding of portable and vehicle­ mounted gcnenitors shall be in accordance with <span class="s4739">2.50.2.15.</span></p><p style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(M) Organ Pipes. Additions of pipe organ pipes to an electronic organ shall be in accordance with 6.50.1.4 through 6.50.1.8.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.40.1.4  Protection  of  Electrical  Equipment. Amplifiers, loudspeakers, and other equipment shall be solocated or protected as toguard against environmental exposure or physical damage, such as might result in fire, shock, or personal hazard.</p><p style="padding-top: 3pt;padding-left: 52pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.40.1.5 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to equipment shall not be denied <span class="s4115">by </span>an accumulation of wires and cables that prevents removal of ranels, including suspended ceiling panels.</p><p style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">6.40.1.6 Mechanical Execution of Work.</p><p style="padding-top: 8pt;padding-left: 52pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A)  Installation  of Audio  Distribution  Cables. Cables installed exposed on the surface of ceilings and sidewalls shall be supported in such a manner that the audio distribution cables will not be damaged by nonnal building use. Such cables shall be secured by straps, staples, cable ties, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall conform to 3.0.1.4 and 3.0.1.ll(A).</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Abandoned Audio Distribution Cables. The accessible portion of abandoned audio distribution cables shall be removed.</p><p style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(C) Installed Audio Distribution Cable Identified for Future Use.</p><p style="padding-top: 5pt;padding-left: 81pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) Cables identified for future use shall be marked with a tag of sufficient durability to withstand lhe environment involved.</p><p style="padding-top: 5pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">(2) Cable tags shall have the following information:</p><p style="padding-top: 8pt;padding-left: 72pt;text-indent: 0pt;text-align: left;">a. Date cable was identified for future use</p><p style="padding-top: 8pt;padding-left: 72pt;text-indent: 0pt;text-align: left;">b. Date of intended use</p><p style="padding-top: 7pt;padding-left: 90pt;text-indent: -18pt;line-height: 118%;text-align: left;">c. Infonnation related to the intended future use of cable</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 54pt;text-indent: 0pt;text-align: justify;">6.40.1.7 Grounding.</p><p style="padding-top: 8pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) General. Wireways and auxiliary gutters shall be connected to an equipment grounding conductor(s), to an equipment bonding jumper, or to the grounded conductor where permitted or required by 2.50.5.3(B)</p><p style="padding-left: 55pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(1) or 2.50.7.13. Where the wireway or auxiliary gutter does not contain power-supply wires, the equipment grounding conductor shall not be required to be larger than 2.0 mm<span class="s4169">2 </span>copper or its equivalent. Where the wireway or auxiliary gutter contains power-supply wires, the equipment grounding conductor shall not be smaller than specified in 2.50.6.13.</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Separately Derived Systems with 60 Volts to Ground. Grounding of separately derived systems with 60 volts to ground shall be in accordance with 6.47.1.6.</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Isolated Ground Receptacles. Isolated grounding­ type receptacles shall be pennitted as described in 2.50.7.17(D), and for the implementation of other technical power systems in compliance with Article</p><p style="padding-left: 56pt;text-indent: 0pt;text-align: justify;">2.50. For separately derived systems with 60 volts</p><p style="padding-top: 2pt;padding-left: 28pt;text-indent: 0pt;line-height: 110%;text-align: justify;">to ground, the branch-circuit equipment grounding conductor shall be terminated as required in 6.47. l.6(Il).</p><p class="s4161" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 121%;text-align: justify;">FPN: See 4.6. I.3(0) for <span class="s4740">groumling-typi.: rcceptades </span>und <span class="s4740">requiri.:d idcntificaliou.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.40.1.8  Grouping:  of  Conductors.  Insulated conductors of different systems grouped or bundled so as to be <span class="s4723">111 </span>close rhysical contact with each other m the same rncewc1y or other enclosure, or <span class="s4723">111 </span>portable cords or cables, shall comply with 30.1.J(C)(I ),</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">6.40.1.9 Wiring Methods.</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(A) Wiring to and Between Audio Equipment.</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Power Wiring. Wiring and equipment from source of power to and between devices connected to the premises wiring systems shall comply wilh the requiremen1s of Chapters 1 through 4, cxcert as modified by this article.</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Separately Dcrh•ed Power Systems. Separately derived systems shall comply with the applicable articles of this <span class="s1786">Code, </span>cxcert as modified by this article. Separately derived systems with 60 volts to ground shall be permitted for use in audio system installations as specified in Article 6.47.</p><p style="padding-top: 5pt;padding-left: 57pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Other Wiring. All wiring not connected to the premises wiring system or to a wiring system scrarately derived from the premises wiring syslem shall comply with Article 7.25.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Auxiliary Power Supply Wiring. Equipment that has a separate input for an auxiliary power supply shall be wired in compliance with Article 7.25. Battery installation shall be in accordance with Article 4.80. This section shall not arrly to the use of unintenuptiblc power supply (UPS) equipment, or other sources of supply, that are intended to act as a direct replacement for the primary circuit power source and arc connected to the primary circuit input.</p><p class="s4161" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: Refer to <span class="s4126">NFPA </span>72-2013, <span class="s4126">National Fire Alarm and Signaling Code, </span>where equipment is used for a fire alarm <span class="s4740">sy�tcm.</span></p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Output Wiring and Listing of Amplifiers. Amplifiers with output circuits carrying audio program signals shall be permitted to·employ Class 1, Class 2, or Class 3 wiring where the amplifier is listed and marked for use with the specific class of wiring method. Such listing shall ensure the energy output is equivalent to the shock and fire risk of the same class as stated in Article 7.25. Overcurrcnt protection shall be provided and shall be pennitted to be inherent in the amplifier.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Audio amplifier output circuils wired using Class 1 wiring methods shall be considered equivalent to Class 1 circuits and shall be installed in accordance with 7.25.2.7, where aprlicable.</p><p class="s4117" style="padding-top: 7pt;text-indent: 0pt;line-height: 11pt;text-align: right;">623</p><p class="s1793" style="padding-left: 15pt;text-indent: 0pt;line-height: 13pt;text-align: left;">i,._</p><p style="padding-top: 2pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Audio amplifier output circuits wired using Class 2 or Class 3 wiring methods shall be considered equivalent to Class 2 or Class 3 circuits, respectively. They shall use conductors insulated at not less than the requirements of 7.25.4.l and shall be installed in accordance with</p><p style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">7.25.J.13 and 7.25.J.34.</p><p class="s658" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">FPN No. I: ANSI/UL 1711-2006, <span class="s1805">Amplifiers for Fire Protective Signaling Systems, </span>contains requirements for U1e listing of amplifiers used for fire alarm systems in compliance with <span class="s4126">NFPA </span>72-2013, <span class="s1805">National Fire Alarm and Signaling Code.</span></p><p class="s658" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">FPN No. 2: Examples of requirements for listing amplifiers used in residential, commercial, and professioual use are found m ANSI/UL 813-1996, <span class="s1805">Commercial Audio Equipment; </span>ANSI/UL 1419-2011, <span class="s1805">Professional Video and Audio Equipment; </span>ANSI/ UL 1492-2010, <span class="s1805">Audio-Video Products and Accessories; </span>ANSI/ UL 6500-2006, <span class="s1805">Audio/Video and Musical Instrument Apparatus for Hous1:hold, Commercial, and Similar Use; </span>and UL 62368-1- 2012, <span class="s1805">Audio/Video, lnfonnation and Communication Technology Equipment- Part 1: Safety Requirements.</span></p><p style="padding-top: 8pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) UseofAudioTransformers andAutotransformers. Audio transformers and autotransforrners shall be used only for audio signals in a manner so as not to exceed the manufacturer&#39;s stated input or output voltage, impedance, or power limitations. The input or output wires of an audio transformer or autotransformer shall be allowed to connect directly <span class="s4110">to </span>the amplifier or loudspeaker terminals. No electrical terminal or lead shall be required to be grounded or bonded.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.40.1.10 Audio Systems Near Bodies of Water. Audio systems near bodies of water, either natural or artificial, shall be subject to the restrictions specified in 6.40.1.IO(A) and (B).</p><p class="s1786" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Exception: This section does not include audio systems intended for use on boats, yachts; or other forms of land or water transportationused near bodies of water, whether or not supplied by branch-circuit power.</p><p class="s658" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: See 6.80.2.8(A) for installation of underwater audio equipment.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Equipment Supplied by Branch-Circuit Power. Audio system equipment supplied by branch-circuit power shall not be placed horizontally within 1 500 mm of the inside wall of a pool, spa, hot tub, or fountain, or within 1500 mm of the prevailing or tidal high water mark. The equipment shall be provided with branch­ circuit power protected by a ground-fault circuit interrupter where required by other articles.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Equipment Not Supplied by Branch-Circuit Power. Audio system equipment powered by a listed Class 2 power supply or by the output of an amplifier listed as permitting the use of Class 2 wiring sball be restricted in placement only by the manufacturer&#39;s recommendations.</p><p class="s658" style="padding-top: 1pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: See 6.40.1.IO(A) for placement of the power supply or amplifier if supplied by branch-circuit power.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 49pt;text-indent: 0pt;text-align: left;">6.40.2 Permanent Audio System Installations</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.40.2.1 Use of Flexible Cords and Cables.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Between Equipment and Branch-Circuit Power. Power supply cords for audio equipment shall be suitable for the use and shall be permitted to be used where the interchange, maintenance, or repair of such equipment is facilitated through the use of a power­ supply cord.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B)  Between  Loudspeakers  and  Amplifiers  or Between Loudspeakers.  Cables used to connect loudspeakers to each other or to an amplifier shall comply with Article 7.25. Other listed cable types and assemblies, including optional hybrid communications, signal, and composite optical fiber cables, shall be permitted.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C)  Between  Equipment.  Cables  used  for  the distribution of audio signals between equipment shall comply with Article 7.25. Other listed cable types and assemblies, including optional hybrid communications, signal, and composite optical fiber cables, shall be permitted. Other cable types and assemblies specified by the equipment manufacturer as acceptable for the use shall be pcnnitted in accordince with l.10. l.3(B).</p><p class="s658" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: See 7.70.1.3 for the classification of composite optical fiber cables.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Between Equipment and Power Supplies Other Than Branch-Circuit Power. The following power supplies, other than branch-circuit power supplies, shall be installed and wired between equipment in accordance with the requirements of this <span class="s1786">Code </span>for the voltage and power delivered:</p><p style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(1) Storage batteries</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(2) Transfonners</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(3) Transformer rectifiers</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(4) Other ac or de power supplies</p><p class="s658" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: For some equipment, these sources such as in items (I) and</p><p class="s658" style="padding-left: 40pt;text-indent: 0pt;text-align: left;">(2) serve as the only source of power. These could, in tum, be supplied with intermittent or continuous branch-circuit power.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(E) Between Equipment Racks and Premises Wiring System. Flexible cords and cables shall be permitted for the electrical connection of permanently installed equipment racks to the premises wiring system to facilitate access to equipment or for the purpose of isolating the technical power system of the rack from the premises ground. Connection shall be made either by using approved plugs and receptacles or by direct</p><p style="padding-top: 4pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">connection within an approved enclosure. Flexible cords and cables shall not be subjected to physical manipulation or abuse while the rack is in use.</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">6.40.2.2 Wiring of Equipme1_1t Racks and Enclosures.</p><p class="s689" style="padding-left: 51pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Metal equipment racks and,. enclosures shall be bonded and grounded. Bonding shall not be required <span class="s4120">if </span>the rack <span class="s4120">is connected to a technical power ground.</span></p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Wires, cables, structural components,  or other <span class="s4114">equipment shall not be placed in such a manner as to </span>prevent reasonable access to equipment power switches and resettable or replaceable circuit overcurrcnt protection devices.</p><p style="padding-top: 4pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">Supply cords or cables, <span class="s4114">if </span>used, shall terminate within <span class="s4114">the equipment rack enclosure in an identified connector assembly. The supply cords or cable (and connector assembly if used) shall have sufficient ampacity to carry the total load connected to the equipment rack ,md shall be protected by overcurrent devices.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">6.40.2.3 Conduit or Tubing.</p><p class="s689" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(A) Number of Conductors. The number of conductors permitted in a single conduit or tubing shall not exceed the percentage fiU specified in Table 10.1.1.1.</p><p class="s689" style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(8) Nonmetallic Conduit or Tubing and Insulating Bushings. The use of nonmetallic conduit or tubing and insulating bushings shall be permitted where a technical power system is employed and shall comply with applicable articles.</p><p class="s689" style="padding-top: 5pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">6.40.2.4 Wireways, Gutters, and Auxiliary Gutters. The use of metallic and nonmetallic wireways, gutters, and auxiliary gutters shall be permitted for use with audio signal conductors and shall comply with applicable articles with respect to permitted locations, construction, and fill.</p><p class="s689" style="padding-top: 5pt;padding-left: 55pt;text-indent: 0pt;line-height: 106%;text-align: justify;">6.40.2.5 Loudspeaker Installation in Fire Resistance­ Rated Partitions, Walls, and Ceilings. Loudspeakers installed in a fire resistance-rated partition, wall, or ceiling shall be listed and labeled, or identified as speaker assemblies for fire resistance, or installed in an enclosure or recess that maintains the fire resistance rating.</p><p class="s658" style="padding-top: 4pt;padding-left: 65pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: Fire-rated construction is the :fire-resistive classification used in building codes.</p><p class="s689" style="padding-top: 5pt;padding-left: 149pt;text-indent: -78pt;text-align: justify;">6.40.3 Portable and Temporary Audio System Installations</p><p class="s689" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">6.40.3.1Multipole Branch-Circuit CableConnectors. Multipole branch-circuit cable connectors, male and female, for power-supply cords and cables shall be so constructed that tension on the cord or cable is not</p><p class="s689" style="padding-top: 1pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">transmitted to the connections. The female half shall be attached to the load end of the power supply cord or cable. The connector shall be rated in amperes and designed so that differently rated devices cannot be connected  together.  Alternating-current  multi­ pole connectors shall be polarized and comply with 4,6,1.7(A) and (B) and 4.6.1.10, Alternating-current or direct-current multipole connectors utilized for connection between loudspeakers and amplifiers, or between loudspeakers, shall not be compatible with nonlocking 15- or 20-ampere rated connectors intended for branch-circuit power or with connectors rated 250 volts or greater and of either the locking or nonlocking type. Signal cabling not intended for such loudspeaker and amplifier interconnection shall not be permitted to be compatible with multipole branch-circuit cable connectors of any accepted configuration.</p><p class="s658" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">FPN: See 4.0.1.10 for pull at terminals.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.40.3.2 Use of Flexible Cords and Cables.</p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(A) Between Equipment and Branch-Circuit Power. Power supply cords for audio equipment shall be listed and shall be permitted to be used where the interchange, maintenance, or repair of such equipment is facilitated through the use of a power-supply cord.</p><p class="s689" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(B) Between Loudspeakers and Amplifiers, or Between Loudspeakers. Installation of flexible cords and cables used to connect loudspeakers to each other or to an amplifier shall comply with Part 4.0.1 and Parts 7.25.1, 7.25.2, 7.25.3, and 7.25.4, respectively, Cords and cables listed for portable use, either hard or extra-hard usage as defined by Article 4.0, shall also be permitted. Other listed cable types and assemblies, including optional hybrid communications, signal, and optical fiber cables, shall be permitted.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(C) Between Equipment and/or Between Equipment Racks. Flexible cords and cables used for the distribution of audio signals between equipment shall comply with Parts 4.0.1 and 4.0,2 and Parts 7.25.1, 7.25.2, and 7.25.3, respectively. Cords and cables listed for portable use, either hard or extra-hard service as defined by Article 4.0, shall also be permitted. Other listed cable types and assemblies, including optional hybrid communications, signal, and composite optical fiber cables, shall be permitted.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(D) Between Equipment, Equipment Racks, and Power Supplies Other Than Branch-Circuit Power. Wiring between the following power supplies, other than branch-circuit power supplies, shall be installed, connected, or wired in accordance with the requirements of this <i>Code </i>for the voltage and power required:</p><p style="padding-top: 2pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(1) Storage batteries</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(2) Transformers</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(3) Transformer rectifiers</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(4) Other ac or de power supplies</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(E) Between Equipment Racks and Branch-Circuit Power. The supply to a portable equipment rack shall be by means of listed extra-hard usage cords or cables, as defined in Table 4.0.1.4. For outdoor portable or temporary use, the cords or cables shall be further listed as being suitable for wet locations and sunlight resistant. Sections 5.20.1.5, 5.20.1.10, and 5.25.1.3 shall apply as appropriate when the following conditions exist:</p><p style="padding-top: 5pt;padding-left: 60pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(1) Where equipment racks include audio and lighting and/or power equipment</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) When using or constructing cable extensions, adapters, and breakout assemblies</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.40.3.3 Wiring of Equipment Racks. Equipment racks fabricated of metal shall be bonded and grounded. Nonmetallic racks with covers (if provided) removed shall not allow access to Class 1, Class 3, or primary circuit power without the removal of covers over terminals or the use of tools.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Wires,  cables,  structural  components,  or  other equipment shall not be placed in such a manner as to prevent reasonable access to equipment power switches and  resettable  or  replaceable  circuit  overcurrent protection devices.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Wiring that exits the equipment rack for connection to other equipment or to a power supply shall be relieved of strain or otherwise suitably terminated such that a pull on the flexible cord or cable will not increase the risk of damage to the cable or connected equipment such as to cause an unreasonable risk of fire or electric shock.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.40.3.4 Environmental Protection of Equipment. Portable equipment not listed for outdoor use shall be permitted only where appropriate protection of such equipment from adverse weather conditions is provided to prevent risk offire or electric shock. Where the system is intended to remain operable during adverse weather, arrangements shall be made for maintaining operation and ventilation of heat-dissipating equipment.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.40.3.5 Protection of Wiring. Where accessible to the public, flexible cords and cables laid or run on the ground or on the floor shall be covered with approved nonconductive mats. Cables and mats shall</p><p style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">be arranged so as not <span class="s4148">to </span>present a tripping hazard. The cover requirements of 3.0.1.5 shall not apply to wiring protected by burial.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.40.3.6 Equipment Access. Equipment likely to present a risk of fire, electric shock, or physical injury to the public shall be protected by barriers or supervised by qualified personnel so as to prevent public access.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1342" style="padding-left: 78pt;text-indent: -6pt;text-align: left;">ARTICLE <span class="p">6.45 - </span>INFORMATION TECHNOLOGY EQUIPMENT</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1796" style="padding-left: 41pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: Text thal <span class="s4117">is </span>followed by a reference in brackets bas been cxlractcd from NFPA 75-2013, <i>Standard for !he Fire Protection of Information Technology Equipment. </i>On!y editorial changes were made to the extracted text to make <span class="s4116">it </span>consistent with this <i>Code.</i></p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.45.1.1 Scope. This article covers equipment, power­ supply wiring, equipment interconnecting wiring, and grounding of information technology equipment and systems in an information technology equipment room.</p><p class="s1796" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: For further information, see NFPA 75- 2017, <i>Standard for the Fire Protection of Information Technology Equipment, </i>which covers the requirements for the protection of information technology equipment and infonnation technology equipment areas.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.45.1.2 Definitions.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Abandoned Supply Circuits and Interconnecting Cables. Installed supply circuits and interconnecting cables that are not terminated at equipment and not identified for future use with a tag.</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Critical Operations Data System. <span class="s4114">An </span>information technology equipment system that requires continuous operation for reasons of public safety, emergency management, national security, or business continuity.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Information Technology Equipment Room. A room within the infonnation technology equipment area that contains the information technology equipment. <span class="s4114">[75:3.3.9]</span></p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Remote Disconnect Control. An electric device and circuit that controls a disconnecting means through a relay or equivalent device.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Zone. A physically identifiable area (such as barriers or separation by distance) within an information technology equipment room, with dedicated power and cooling systems for the information technology equipment or systems.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.45.1.3 Other Articles. Circuits and equipment shall comply with 6.45.1J(A) through(!), as applicable.</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: 0pt;line-height: 110%;text-align: left;">(A) Spread of Fire or Products of Combustion. Sections 3.0.1.21, 7.70.1.26, 8.0.1.26, and 8.20.1.26</p><p style="padding-left: 57pt;text-indent: 0pt;text-align: left;">shall apply to penetrations of the fire-resistant room</p><p class="s3244" style="padding-top: 2pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">boundary.</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Wiring and Cabling in Other Spaces Used for Environmental Air (Plenums). The following sections and tables shall apply to wiring and cabling in other spaces used for environmental air (plenums) above an information technology equipment room:</p><p style="padding-top: 6pt;padding-left: 67pt;text-indent: 0pt;text-align: justify;">(I) Wiring methods: J.0. l.22(C)(I)</p><p style="padding-top: 8pt;padding-left: 67pt;text-indent: 0pt;text-align: justify;">(2) Class 2, Class 3, and PLTC cables: 7.25.J.IS(C)</p><p style="padding-top: 1pt;padding-left: 85pt;text-indent: 0pt;text-align: left;">and Table 7.25.3.34</p><p style="padding-top: 8pt;padding-left: 86pt;text-indent: -17pt;line-height: 113%;text-align: left;">(3) Fire alarm systems: 7.60.2.IJ(B)(2),7.60.3. IS(C), and Table 7.60.3.34</p><p style="padding-top: 6pt;padding-left: 86pt;text-indent: -17pt;line-height: 113%;text-align: left;">(4) Optical fiber cables: 7.70.5.4(C), and Table 7.70.5.45(a)</p><p style="padding-top: 6pt;padding-left: 86pt;text-indent: -18pt;line-height: 113%;text-align: left;">(5) Communications circuits: 8.0.5.4(C) and Table 8.0.5.45(a), (b), and (c)</p><p style="padding-top: 6pt;padding-left: 86pt;text-indent: -17pt;line-height: 113%;text-align: left;">(6) CATV and radio distribution systems: 8.20.5.4(C) and Table 8.20.5.45(a)</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Bonding and Grounding. The non-current­ carrying conductive members of optical fiber cables in an information technology equipment room shall be bonded and grounded in accordance with 7.70.5.5.</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Electrical Classification of Data Circuits. Section 7.25.3.1(A)(4) shall apply to the electrical classification of listed infonnation technology equipment signaling circui�. Sections 7.25.3.19(D)(I) and 8.0.5.24(A)(l)(c) shall apply to the electrical classification of Class 2 and Class 3 circuits in the same cable with communications circuits.</p><p style="padding-top: 5pt;padding-left: 60pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(E) Fire Alarm Cables and Equipment. Parts 7.60.1, 7.60.2, and -7.60.3 shall apply to fire alann systems cables and equipment installed in an information technology equipment room. Only fire alarm cables listed in accordance with Part 7.60.4 and listed fire alarm equipment shall be permitted to be installed in an information technology equipment room.</p><p style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(F) Cable Routing Assemblies, Communications Wires, Cables, Raceways, and Equipment. Parts 8.0.1, 8.0.2, 8.0.3, 8.0.4, and 8.0.5 shall apply to cable  routing  assemblies,  communications  wires, cables,  raceways,  and  communications equipment installed in an infonnation technology equipment room. Only communications wires and cables listed in accordance with 8.0.6.10, cable routing assemblies and communications raceways listed in accordance with 8.0.6.13, and communications eqnipment listed in</p><p style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 113%;text-align: justify;">accordance with 8.0.6.l shall be permitted to be installed in an infonnation technology equipment room. Article</p><p style="padding-left: 27pt;text-indent: 0pt;line-height: 115%;text-align: justify;">6.45 shall apply to the powering of communications equipment in an infonnation technology equipment room.</p><p class="s4117" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: Sec Part 1.0.1, Definitions, for <span class="s4741">H </span>definition of commurneations equipment.</p><p style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(G) Community Antenna Television and Rudio Distribution  Systems  Cables  and Equipment. Parts 8.20.1, 8.20.2, 8.20.3, 8.20.4, and 8.20.5 shall</p><p style="padding-left: 28pt;text-indent: 0pt;text-align: justify;">apply to community antenna television and radio distribution systems cables and equipment installed in an information technology equipment room. Only community antenna television and radio distribution cables listed in accordance with 8.20.6.l and listed CATV equipment shall be pennitted to be installed in an information technology equipment room. Article</p><p style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">6.45 shall apply to the powering of community antenna television and radio distribution systems equipment installed in an information technology equipment room.</p><p class="s1808" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(H) <span class="p">Optical Fiber Cables. Only optical fiber cables listed in accordance with 7.70.6.1 shall be permitted to be installed in an infonnation technology equipment room.</span></p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(I) Cables Not in Information Technology Equipment Room. Cables extending beyond the information technology equipment room shall be subject to the applicable requirements of this <span class="s4121">Code.</span></p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.45.1.4  Special  Requirements  for  Information Technology Equipment Room. The alternative wiring methods to Chapter 3 and Parts 7.25.1 and 7.25.3 for signaling wiring and Parts 7.70.1 and 7.70.5 for optical fiber cabling shall be permitted where all of the following conditions are met:</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(1) Disconnecting means complying with 6.45.1.10 are provided.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(2) A heating/ventilating/air-conditioning (HVAC) system is provided in one of the methods identified in 6.45.1.4(2) a orb.</p><p style="padding-top: 5pt;padding-left: 68pt;text-indent: -18pt;text-align: justify;">a. A separate HVAC system that is dedicated for infonnation technology equipment use and is separated from other areas of occupancy; or</p><p style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;text-align: justify;">b. An HVAC system that serves other occupancies and meets all of the following:</p><p style="padding-top: 6pt;padding-left: 78pt;text-indent: -18pt;line-height: 110%;text-align: justify;">i.  Also serves the information technology equipment room</p><p style="padding-top: 5pt;padding-left: 78pt;text-indent: -18pt;text-align: justify;">ii. Provides fire/smoke dampers at the point of penetration of the room boundary</p><p style="padding-top: 6pt;padding-left: 78pt;text-indent: -18pt;text-align: justify;">iii. Activates the damper operation upon initiation by smoke detector alarms, by operation of the disconnecting means required by 6.45.1.10, or by both</p><p class="s658" style="padding-top: 1pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">FPN: For further information, see NFPA 75-2017, <i>Standard for the Fire Protection of Information Technology Equipmenl, </i>Chapter 10, 10.1, 10.1.1, 10.1.2, and l0.1.3.</p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(3) All information technology and communications equipment installed in the room is listed.</p><p class="s4108" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(4) <span class="s689">The room is occupied by, and accessible to, only those personnel needed for the maintenance and functional operation of the installed information technology equipment.</span></p><p class="s4127" style="padding-top: 7pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;">(5) <span class="s689">The room is separated from other occupancies by fire resistant-rated walls, floors, and ceilings with protected openings.</span></p><p class="s658" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">FPN: For fmthcr information on room construction requirements, <span class="s4177">see </span>NFPA 75-2017, <i>Standard for the Fire Protection of ln)Onnation Technology Equipment, </i>Chapter 5.</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: -17pt;text-align: justify;">(6) Only electrical equipment and wiring associated with the operation of the information technology room is installed in the room.</p><p class="s658" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">FPN: HVAC systems, communications systems, and monitoring systems such as telephone, fire alarm systems, security systems, water detection systems, and other related protective equipment are examples of eqnipment associated with the operation of the information technology room.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4108" style="padding-left: 25pt;text-indent: 0pt;text-align: left;">6.4S.1.S Supply Circuits and Interconnecting Cables.</p><p class="s689" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(A) <span class="s4108">Branch-Circuit Conductors. </span>The branch-circuit conductors supplying one or more units of information technology equipment shall have an ampacity not less than 125 percent of the total connected load.</p><p class="s4108" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(B) Power-Supply Cords. <span class="s689">Information technology equipment shall be permitted to be connected to a branch circuit by a power-supply cord.</span></p><p class="s4108" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(1) <span class="s689">Power-supply cords shall not exceed 4 500 mm.</span></p><p class="s4108" style="padding-top: 7pt;padding-left: 51pt;text-indent: -17pt;text-align: justify;">(2) <span class="s689">Power cords shall be listed and a type permitted for use on listed information technology equipment or shall be constructed of listed flexible cord and listed attachment plugs and cord connectors of a type pennitted for infonnation technology equipment.</span></p><p class="s4126" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;"><span class="s658">FPN: One method of determining if cords are of a type permitted for the purpose is found in UL 60950-1-2007, </span>Safety of Information Technology Equipment- Safety <span class="s4117">- </span>Part 1: General Requirements; or <span class="s658">UL 62368-1-2012, </span>Audio/Video, Information and Communication Technology Equipment <span class="s4117">- </span>Part I: Safety Requirements.</p><p class="s4108" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(C) Interconnecting Cables. <span class="s689">Separate infonnation technology equipment units shall be permitted to be interconnected </span>by <span class="s689">means of listed cables and cable assemblies. The 4500 mm limitation in 6.45.1.S(B)(I) shall not apply to interconnecting cables.</span></p><p class="s4108" style="padding-top: 2pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(D) Physical Protection. <span class="s689">Where exposed to physical damage, supply circuits and interconnecting cables shall be protected.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(E) <span class="s4108">Under Raised Floors. </span>Where the area under the floor is accessible and openings minimize the entrance of debris beneath the floor, power cables, communication cables,  connecting  cables,  interconnecting  cables, cord-and-plug connections, and receptacles associated with the information technology equipment shall be permitted under a raised floor of approved construction. The  installation  requirement  shall  comply  with 6.45.l.5(E)(1) through (3).</p><p class="s4108" style="padding-top: 7pt;padding-left: 51pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) Installation Requirements for Branch Circuit Supply Conductors Under a Raised Floor.</p><p class="s689" style="padding-left: 24pt;text-indent: 0pt;line-height: 114%;text-align: justify;">The supply conductors shall be installed in accordance with the requirements of 3.0.1.11.</p><p class="s689" style="padding-top: 4pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(a) In addition to the wiring methods ofJ.0. l.22(C), the following wiring methods shall also be permitted:</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">(1) Rigid metal conduit</p><p class="s689" style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">(2) Rigid nonmetallic conduit</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">(3) Intermediate metal conduit</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">(4) Electrical metallic tubing</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">(5) Electrical nonmetallic tubing</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">(6) Metal wireway</p><p class="s689" style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">(7) Nonmetallic wircway</p><p class="s689" style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">(8) Smface metal raceway with metal cover</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 150%;text-align: left;">(9) Surface nonmetallic raceway (IO) Flexible metal conduit</p><p class="s689" style="padding-left: 50pt;text-indent: 0pt;text-align: left;">(11) Liquidtight flexible metal conduit</p><p class="s689" style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">(12) Liquidtight flexible nonmetallic conduit</p><p class="s689" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">(13) Type <span class="s4109">MI </span>cable</p><p class="s689" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">(14) Type <span class="s4109">MC </span>cable</p><p class="s689" style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">(15) Type <span class="s4109">AC </span>cable</p><p class="s4108" style="padding-top: 7pt;padding-left: 76pt;text-indent: -26pt;text-align: left;">(16) <span class="s689">Associated metallic and nonmetallic boxes or enclosures</span></p><p class="s689" style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">(I7) Type TC power and control tray cable</p><p class="s4108" style="padding-top: 7pt;padding-left: 49pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(2) Installation  Requirements  for  Electrical Supply Cords, Data Cables, Interconnecting Cables, and Grounding Conductors Under a Raised Floor. <span class="s689">The following cords, cables, and conductors shall be permitted to be installed under a raised floor:</span></p><p style="padding-top: 2pt;padding-left: 93pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) Supply cords of listed information technology equipment in accordance with 6.45. l .5(.B)</p><p style="padding-top: 6pt;padding-left: 75pt;text-indent: 0pt;text-align: left;">(2) Interconnecting cables enclosed in a raceway</p><p style="padding-top: 8pt;padding-left: 75pt;text-indent: 0pt;text-align: left;">(3) .Equirment grounding conductors</p><p style="padding-top: 8pt;padding-left: 93pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(4) In addition to wiring installed in compliance with 725.13S(C), <span class="s4115">Iyres </span>CL2R, CL3R, <span class="s4133">CL2,</span></p><p style="padding-left: 93pt;text-indent: 0pt;line-height: 112%;text-align: justify;">and CL3 ,md substi- lute cables including CMP, CMR, CM, and CMG installed in accordance with 7.25.3.34(A), shall he pennitted under raised floors.</p><p class="s1796" style="padding-top: 5pt;padding-left: 66pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: Figure 7.25.3.34(A) illustrates the cable substitution hierarchy for Class 2 and Class 3 cables.</p><p style="padding-top: 7pt;padding-left: 93pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(5) Listed Type DP cable having adequate fire­ resistant characteristics suitable for use under raised floors of an information technology equipment room</p><p class="s1796" style="padding-top: 4pt;padding-left: 66pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: One method of definingflre <span class="s4148">resistance </span>is by establishing that the cables do not spread fire to the top of the lrny in the &quot;UL flame Exposure, Vertical Tray Flame Test&quot; in UL 1685-2011, <span class="s4126">Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Oplical-Fiber Cables. </span>The smoke measurcmmts in the test meU1od are not applicable.</p><p class="s1796" style="padding-top: 5pt;padding-left: 66pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Another method of defining <span class="s4126">fire resistanr;e </span>is for the damage (char length) not to exceed I 500 mm when perfonning the CSA &quot;Vertical Flame Test - Cables in Cable Trays,&quot; as described in CSA C22.2 No. 0.3-M-2001, <span class="s4126">Tes/ Methods/or E/er;trical Wires and Cables.</span></p><p style="padding-top: 7pt;padding-left: 84pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) Installation Requirements for Optical Fiber Cables Under a Raised Floor. In addition to optical fiber cables installed in accordance with 7.70.5.4(C), Types OFNR, OFCR, OFN, and</p><p style="padding-left: 85pt;text-indent: 0pt;text-align: left;">OFC shall be permitted under raised floors.</p><p style="padding-top: 8pt;padding-left: 57pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(F) Securing in Place. Power cables; communications cables; connecting cables; interconnecting cables; and associated boxes, connectors, plugs, and receptacles that arc listed as part of, or for, information technology equipment shall not be required to be secured in place where installed under raised floors.</p><p class="s1796" style="padding-top: 5pt;padding-left: 67pt;text-indent: 0pt;line-height: 118%;text-align: justify;">FPN: Securement requirements for raceways and cab<span class="s4117">ks </span>not listed as part of, or for, information technology equipment are found in 3.0.1.11.</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(G)Abandoned Supply Circuits and Interconnecting Cables. The accessible portion of abandoned supply circuits and interconnecting cables shall be removed unless contained in a raceway.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(H) Installed Supply Circuits and Interconnecting Cables Identified for Future Use.</p><p style="padding-top: 6pt;padding-left: 85pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) Supply  circuits  and  interconnecting  cables identified for future use shall be marked with a tag of sufficient durability to withstand the</p><p style="padding-top: 2pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">environment involved.</p><p style="padding-top: 8pt;padding-left: 55pt;text-indent: -16pt;line-height: 110%;text-align: justify;">(2) Supply circuit tags and interconnecting cable tags shall have the following information:</p><p style="padding-top: 6pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">a, Date identified for future use</p><p style="padding-top: 8pt;padding-left: 48pt;text-indent: 0pt;text-align: left;">b. Date or intended use</p><p style="padding-top: 8pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">c. Information relating to the intended future use</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.45.1.10 Disconnecting Means. An arprovcd means shall be provided to disconnect power to all electronic equirment in the infonnation technology equipment room or in designated zones within the room. There shall also be a similar approved means to disconnect the power to all dedicated HVAC systems scrvmg the room or designated zones and shall cause all required fire/smoke dampers to close. The disconnecting means shall comply with eitlier 6.45.1. lll(A) or (B).</p><p class="s1786" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception: Installations qualifying under the provisions of Article 6.85.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Remote Disconnect Controls.</p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: -16pt;line-height: 110%;text-align: justify;">(1) Remote disconnect controls shall be located at approved locations readily accessible in case of fire to authorized personnel and emergency responders.</p><p style="padding-top: 5pt;padding-left: 57pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(2) The remote disconnect means for the control of eleclronic equipment power and HVAC systems shall be grouped and identified. A single means to control both systems shall be permitted.</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -16pt;line-height: 110%;text-align: justify;">(3) Where multiple zones are created, each zone shall have an approved means to confine fire or products of combustion to within the zone.</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -16pt;line-height: 110%;text-align: justify;">(4) Additional means to prevent unintentional operation of remote disconnect controls shall be permitted.</p><p class="s1796" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: For further information, sec NFPA 75-2017, <span class="s4126">Standard for the Fire Protection of Information Technology Equipment.</span></p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Critical Operations Data Systems. Remote disconnecting controls shall not be required for critical operations data systems when all of the following conditions are met:</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) An approved procedure has been established and maintained for removing power and air movement within the room or zone.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Qualified personnel are continuously available to advise meet emergency responders and to instruct them of disconnecting methods.</p><p style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(3) Asmoke-sensing fire detection system is in place.</p><p class="s1796" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: For further information, sec <span class="s4126">NFPA 72-2016, National Fire Alarm and Signaling Cade.</span></p><p style="padding-top: 2pt;padding-left: 58pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(4) An approved fire suppression system suitable for the application is in place.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(5) Cables installed under a raised floor, other than branch circuit wiring, and power conls are installed in compliance with 6.45. l.5(E)(2) or (E) (3), or in compliance with Table 6.45.l.10(B)(5).</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.45.1.11 Uninterruptible Power Supplies (UPSs). Except for installations and constructions covered in 6.45.1.11(1) or (2), UPS systems installed within the information technology equipment room, and their supply and output circuits, shall comply with 6.45.1.10. The disconnecting means shall also disconnect the battery from its load.</p><p style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(1) Installations qualifying under the provisions of Article 6.85</p><p style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Power sources limited to 750 volt-amperes or less derived either from UPS equipment or from battery circuits integral to electronic equipment</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.45.1.14 System Grounding. Separately derived power systems shall be installed in accordance with the provisions of Parts 2.50.1 and 2.50.2. Power systems derived within listed information technology equipment that supply information technology systems through receptacles or cable assemblies supplied as part of this equipment shall not be considered separately derived for the purpose of applying 2.50.2.11.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.45.1.15  Equipment  Grounding  and  Bonding. All exposed non-current-carrying metal parts of an information technology system shall be bonded to the equipment grounding conductor in accordance with</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1342" style="padding-left: 32pt;text-indent: 0pt;text-align: center;">Table 6.45,1.IO(B)(S) Cables Installed Under Raised</p><p style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: center;">Floors</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:33.7268pt" cellspacing="0"><tr style="height:13pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s4140" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Cable Type</p></td><td style="width:97pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: right;">Application Sections</p></td></tr><tr style="height:18pt"><td style="width:143pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Branch circuits under raised floors</p></td><td style="width:97pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">6.45.U(E)(l)</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Supply conis of listed information</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: right;">6.45.1.5(E)(2)(a),</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">technology equipment</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-right: 2pt;text-indent: 0pt;text-align: right;">J.0.1.22(C)</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Class 2 and Class 3 remote control</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: right;">7.25.3.15(C) and Table</p></td></tr><tr style="height:12pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">and PLTC cables in other spaees used</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: right;">7.25.3.34</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">for environmental air (plenums)</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Optical fiber cable in other spaces</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: right;">7.70.5.4(C) and Table</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">used for environmental air (plenums)</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-right: 3pt;text-indent: 0pt;text-align: right;">7.70.5.45(a)</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Communications wire and cable,</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: right;">8.0.5.4(C) and Tables</p></td></tr><tr style="height:12pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">cable routing  assemblies,  and</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: right;">8.0.5.4S(A), (8), &amp; (C)</p></td></tr><tr style="height:12pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: left;">communications raceways in other</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:12pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">spaces used for environmental air</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">(pJenums)</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Coaxial CAlV and radio distribution</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: right;">8.20.5.4(C) and Table</p></td></tr><tr style="height:12pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt"><p class="s4205" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">cables in other spaces used for</p></td><td style="width:97pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: right;">8.20.S.4S(A)</p></td></tr><tr style="height:12pt"><td style="width:143pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s4205" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">environmental air (plenums)</p></td><td style="width:97pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Parts 2.50.1, 2.50.5, 2.50.6, 2.50.7, and 2.50.8 or shall</p><p style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">be double insulated. Where signal reference structures are installed, they shall be bonded to the equipment grounding conductor provided for the information technology  equipment.  Any  auxiliary  grounding electrode(s)  installed  for  information  technology equipment shall be installed in accordance with 2.50.J.5.</p><p class="s658" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN No. \: The bonding rcquin:ments in the product standards governing this listed equipment ensure trlat it complies with Article 2.50.</p><p class="s658" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">t&#39;PN No. 2: Where isolati.:&lt;l grounding-type receptacles are used, see 2.50.7.17(0) and 4,6.1 <span class="s4110">J(D).</span></p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.45.1.16 Marking. Each unit of an information technology system supplied by a branch circuit shall be provided with a manufacturer&#39;s nameplate, which shall also include the input power requirements for voltage, frequency, and maximum rated load in amperes.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.45.1.17 Power Distribution Units. Power distribution units that are used for information technology equipment shall be permitted to have multiple panelboards within a single cabinet if the power distribution unit is utilization equipment listed for information technology application.</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.45.1.18 Surge Protection for Critical Operations Data Systems. Surge protection. shall he provided for critical operations data systems.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.45.1.25 Engineering Supervision. As an alternative to the feeder and service load calculations required by Parts 2.20.3 and 2.20.4 feeder and service load calculations for new or existing loads shall be permitted</p><p style="padding-top: 1pt;padding-left: 33pt;text-indent: 0pt;line-height: 72%;text-align: justify;">to be us<span class="s4742">.</span>ed if provi<span class="s4742">.</span>ded by qualified persons under engmeermg superv1s10n.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6,45.1.27 Selective Coordination. Critical operations data system(s) overcurrent protective devices shall be selectively coordinated with all supply-side overcurrent protective devices.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 41pt;text-indent: 0pt;text-align: justify;">ARTICLE 6.46 - MODULAR DATA CENTERS</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 120pt;text-indent: 0pt;text-align: left;">6.46.1 General</p><p style="padding-top: 8pt;padding-left: 42pt;text-indent: -9pt;text-align: left;">6.46.1.1 Scope.This article covers modular data centers.</p><p class="s658" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN No. I: Modular data centers include the installed.infonnation technology equipment (ITE) and support equipment, electrical supply and distribution, wiring and protection, working space, grounding, HVAC, and the like, that are located in an equipment enclosure.</p><p class="s658" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN No. 2: For further information, see NFPA 75-2017, <i>Stan4ard for the Protection of Informolion Technology Equipment, </i>which covers the requirements for the protection of information technology equipment and systems in an information technology equipment room.</p><p style="padding-top: 3pt;padding-left: 57pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.46.1.2 Definitions. The definitions in 6.45.1.2 shall apply. For the purposes of this article, the following additional definition applies.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Modular Data Center (MDC). Prefabricated units, rated 1000 volts or less, consisting of an outer enclosure housing multiple racks or cabinets of infonnation technology equipment (ITE) (e.g., servers) and vanous support equipment, such as electrical service and distribution equipment, HVAC systems, and the like.</p><p class="s1796" style="padding-top: 6pt;padding-left: 66pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. 1: A typical construction may use a standard ISO shipping contamer or other structun: as the outer enclosure, racks or cabinets of ITE, service-entrance equipment and power distribution components, power storage such as a UPS, and an air or liquid cooling system. Modular data centers are intended for fixed installation, eiU1er indoors or outdoors, based on their construction and resistance to environmental conditions. MDCs can be configured as an all-in-one system housed in a single equipment enclosure or as a system with the support equtpment housed in separate equipment enclosures.</p><p class="s4126" style="padding-top: 6pt;padding-left: 67pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s1796">FPN No. 2: For infonnation on listing requirements for both infonnation  technology  equipment  and  communications equipment contained within a modular data center, see UL 60950- 1-2014, </span>Information Technology Equipment--· Sajfty <span class="s4117">- </span>Part</p><p class="s4111" style="padding-left: 68pt;text-indent: 0pt;line-height: 10pt;text-align: justify;">!. <span class="s4743">General Requirements, </span><span class="s1796">and UL 62368-1-20!2, </span><span class="s4126">Audio/Video,</span></p><p class="s4126" style="padding-top: 1pt;padding-left: 67pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Information and Communication Technology Equipment <span class="s4117">- </span>Part 1: Sajfty Requirements.</p><p class="s1796" style="padding-top: 5pt;padding-left: 67pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN No. 3: <span class="s4126">Modular data centers </span>as defined in this article are sometimes referred to as containerized data centers.</p><p class="s1796" style="padding-top: 6pt;padding-left: 68pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. 4: Equipment enclosures housing only support equipment (e.g., IIVAC or power distribution equipment) that are not part of a specific modular data center are not considered a modular data center as defined in this article.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 59pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6,46.l.3 Other Articles. Circuits and equipment shall comply with 6.46. l.J(A) through (N) as applicable. Wherever the requirements of other articles of this <span class="s4121">Code </span>and Article 6.46 differ, the requirements of Article</p><p style="padding-left: 59pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">6.46 shall apply.</p><p style="padding-top: 8pt;padding-left: 59pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Spread of Fire or Products of Combustion. Sections 3.0.1.21, 7.70.1.26, 8.0.1.26, and 8.20.1.26</p><p style="padding-left: 60pt;text-indent: 0pt;line-height: 118%;text-align: justify;">shall apply to penetrations nf a fire�resistant room boundary, if provided,</p><p style="padding-top: 5pt;padding-left: 60pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Wiring and Cabling in Other Spaces Used for Environmental Air (Plcnums). The following sections and tables shall apply to wiring and cabling in other spaces used for environmental air (plenums) within a modular data center space:</p><p style="padding-top: 6pt;padding-left: 68pt;text-indent: 0pt;text-align: justify;">(1) Wiring methods: 3.0.1.22(C)(l)</p><p style="padding-top: 8pt;padding-left: 68pt;text-indent: 0pt;text-align: justify;">(2) Class 2, Class 3, and PLTC cables: 7.25.3.15(C)</p><p style="padding-top: 1pt;padding-left: 86pt;text-indent: 0pt;text-align: left;">and Table 7.25.3.34</p><p style="padding-top: 8pt;padding-left: 86pt;text-indent: -17pt;line-height: 118%;text-align: left;">(J) Fire alarm systems: 7.60.2.13(B)(2), 7.60.3.15(C) and Table 7.60.3.34</p><p style="padding-top: 2pt;padding-left: 57pt;text-indent: -17pt;line-height: 113%;text-align: left;">(4) Optical fiber cables: 7.70.5.4(C) and Table 7.70.5.45(a)</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 110%;text-align: left;">(5) Communications circuits: 8.0.5.4(C) ,md Table 8.0.5.45(a), (b), and (c)</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 113%;text-align: left;">(6) CATV and rndio distribution systems: 8.20.5.4(C) and Table 8.20.5.45(a)</p><p class="s1796" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 115%;text-align: left;">FPN: Environmtntally controlled working spaces, aisles, and equipment areas in an MDC are not considered a plenum.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Grounding, Grounding and bonding of an MDC shall comply with Article 2.50. The non-current­ carrymg conductive members of optical fiber cables in an MDC shall be grounded in accordance with 7.70.5,5. Grounding and bondmg of wmmu.nications protectors, cable  shields,  and  non-current-carrying  metallic members of cable shall comply with Part 8.0.4.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(D) Electrical Classification of Data Circuits. Section</p><p style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">7.25.3. l(A)(4) shall apply to the electrical classification of listed information technology equipment signaling circuits. Sections 7.25.3.l 9(D)(l) and 8.0.5.24(A)(l )(b) shall apply to the electrical classification of Class 2 and Class 3 circuits in the same cable with communications circuits.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(E) Fire Alarm Equipment. Parts Article 7.60.1, 7,60.2, and 7.60.3 shall apply to fire alarm systems, cables, and equipment installed in an MDC, where provided. Only fire alarm cables listed in accordance with Part 7.60.4 and listed fire alarm equipment shall be permitted to be installed in an MDC.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(F) Cable Routing Assemblies and Communications Wires, Cables, Raceways, and Equipment. Parts 8.0.1, 8.0.2, 8.0.3, 8.0.4, and 8.0.5 shall apply to cable  routing  assemblies,  communications  wires, cables, raceways,  and  equipment  installed  in an MDC. Only communications wires and cables listed in accordance with 8.0.6.10, cable routing assemblies and communications raceways listed in accordance with 8.0.6,13, and communications equipment listed in accordance with 8.0.6.1 shall be permitted to be installed in an MDC.</p><p class="s1796" style="padding-top: 4pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">FPN: See Part 1.1.1 of Article 1.1 for a definition of</p><p class="s4126" style="padding-top: 1pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">communications equipment.</p><p class="s1793" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(G) <span class="s4125">Community Antenna Television  </span>and <span class="s4125">Radio Distribution Systems Cables and Equipment. Parts 8.20.1, 8.20.2, 8.20.3, 8.20.4, and 8.20.5 shall apply </span>to <span class="s4125">community antenna television and radio distribution systems  equipment  installed  in  an  MDC.  Only community antenna television and radio distribution cables listed in accordance with 8.20.6.1 and listed CATV equipment shall be permitted to be installed in an MDC.</span></p><p style="padding-top: 2pt;padding-left: 34pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(H) Storage Batteries. Installation of storage batteries shall comply with Article 4.80.</p><p class="s4112" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Batteries that are part of listed and labeled equipment and installed in accordance with the listing requirements.</p><p style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(I) Surge-Protective Devices (SPDs). Where provided, <span class="s4114">surge•protective devices shall be listed and labeled and installed in accordance </span>with <span class="s4114">Article 2.85.</span></p><p style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(J) <span class="s4114">Lighting. Lighting shall be installed in accordance with Article 4.10.</span></p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(K)  Power Distribution  Wiring and Wiring <span class="s4114">Protection. Power distribution wiring and wiring protection within an MDC shall comply with Article</span></p><p style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">2.10 for branch circuits.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(L) Wiring Methods and Materials.</p><p style="padding-top: 8pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;">(1) Unless modified elsewhere in this article, wiring <span class="s4114">methods and materials for power distribution shall comply with Chapter 3. Wiring shall be suitable for its use and installation and shall be listed and labeled.</span></p><p class="s4112" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: This requirement shall not apply to wiring that is part of listed and labeled equipment.</p><p class="s689" style="padding-top: 5pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;">(2) The following wiring methods shall not be pennitted:</p><p class="s689" style="padding-top: 7pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">a. Integrated gas spacer cable: Type IGS</p><p style="padding-top: 1pt;padding-left: 78pt;text-indent: 0pt;text-align: left;">(Article 3.26)</p><p class="s689" style="padding-top: 7pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">b. Concealed knob-and-tube wiring (Article</p><p style="padding-top: 1pt;padding-left: 78pt;text-indent: 0pt;text-align: left;">3.94)</p><p class="s689" style="padding-top: 7pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">c. Messenger-supported wiring (Article 3.96)</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">d. Open wiring on insulators (Article 3.98)</p><p class="s689" style="padding-top: 7pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">e. Outdoor overhead conductors over <span class="s4120">600 </span>volts</p><p class="s1342" style="padding-left: 77pt;text-indent: 0pt;text-align: left;">(Article <span class="p">3.99)</span></p><p class="s689" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(3) Wiring in areas under a raised floor tbat are constructed and used for ventilation as described in <span class="s4120">6.45. l.5(E) </span>shall be pennitted to use the wiring methods described in <span class="s4120">6.4</span><i>5.</i>l.5(E) if the conditions <span class="s4120">of6.45.l.4 are met.</span></p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(4) <span class="s4114">Installation of wiring for remote-control, signaling, and power-limited circuits shall </span>comply with <span class="s4114">Part </span>7.25.3.</p><p class="s689" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(5) Installation of optical fiber cables shall comply</p><p class="s1342" style="padding-left: 59pt;text-indent: 0pt;text-align: justify;">with Part <span class="p">7.70.5.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(6) Alternate wiring methods as permitted by Article</p><p style="padding-left: 58pt;text-indent: 0pt;text-align: left;">6.45 <span class="s4114">shall be permitted for MDCs, provided that all of the conditions of </span>6.45.1.4 <span class="s4114">are met.</span></p><p class="s689" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(M) Service Equipment. For an MDC that is designed such that it may be powered from a separate electrical service, the service equipment for control and protection of services and their installation shall comply with Article 2.30. The service equipment and their arrangement and installation shall permit the installation of the service-entrance conductors in accordance with Article 2.30. Service equipment shall be listed and labeled and marked as being suitable for use as service equipment.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(N) Disconnecting Means. An approved means shall be provided to disconnect power to all electronic equipment in the MDC in accordance with <span class="s4120">6.45.1.10. </span>There shall also <span class="s4247">be </span>a similar approved means to disconnect the power to all dedicated HVAC systems serving the MDC that <span class="s4182">shatl </span>cause all required fire/smoke dampers to close.</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.46.1.4 <span class="s4114">Applicable Requirements. All MDCs shall:</span></p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(I) Be listed and labeled and comply with 6.46.l.3(N) and 6.46.1.5 through 6.46.1.9, or</p><p class="s689" style="padding-top: 4pt;padding-left: 39pt;text-indent: 0pt;line-height: 90%;text-align: justify;">FPN: For information on listing requirements for modular <span class="s4109">data </span>centers, see UL Subject 2755, <span class="s4111">Outline of Investigation for Modular Data Centers.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(2) Comply with the provisions of this article.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.46.1.5 <span class="s4114">Nameplate Data. A permanent nameplate shall be attached to each equipment enclosure of an MDC and shall be plainly visible after installation. The nameplate shall include the information in </span>6.46.1.5(1) through (6), as applicable:</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: -16pt;text-align: justify;">(1) Supply voltage, number of phases, frequency, and full-load current. The full-load current shown on the nameplate shall not be less than the sum of the full-load currents required for all motors and other equipment that may be in operation at the same time under normal conditions of use. Where unusual type loads, duty cycles, and so forth, require oversized conductors or permit reduced­ size conductors, the required capacity shall be included in the marked full-load current. Where more than one incoming supply circuit is to be provided, the nameplate shall state the preceding information for each circuit.</p><p class="s689" style="padding-top: 4pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">FPN No. I: See 4.30.2.2(e) for duty cycle requirements.</p><p class="s689" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 82%;text-align: justify;">FPN No. 2: For listed equipment, the full-load current shown on the nameplate may be the maximum, measlll&#39;ed, 15-minute, average full-load current.</p><p class="s689" style="padding-top: 8pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(2) For MDCs powered by a separate service, the short-circuit current rating of the service equipment provided as part of the MDC.</p><p class="s689" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">FPN: This rating may be part of the service equipment marking.</p><p class="s689" style="padding-top: 2pt;padding-left: 78pt;text-indent: -18pt;text-align: justify;">(3) For MDCs powered by a separate service, if the required service as detennined by Parts 2.20.3 and 2.20.4 is less than the rating of the service panel used, the required service shall be included on the nameplate.</p><p class="s658" style="padding-top: 5pt;padding-left: 60pt;text-indent: 0pt;text-align: justify;">FPN: Branch circuits supplying ITE loads are assumed to be loaded not less than 80 percent of the branch-circuit rating with a 100 percent duty cycle. As an alterrwtive to the feeder and service load calculations required by Parts 2.20.3 and 2.20.4 and seJVice load calculations for new, future, or existing loads may be permitted to be used if perfom1ed by qualified persons under engineering supervision.</p><p class="s689" style="padding-top: 6pt;padding-left: 79pt;text-indent: -18pt;text-align: justify;">(4) Electrical diagram number(s) or the number of the index to the electrical drawings.</p><p class="s689" style="padding-top: 6pt;padding-left: 79pt;text-indent: -18pt;text-align: justify;">(5) For MDC equipment enclosures that are not powered by a separate service, feeder, or branch circuit, a reference to the powering equipment.</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: justify;">(6) Manufacturer&#39;s name or trademark.</p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;line-height: 108%;text-align: justify;">6.46.1.6 Supply Conductors and Overcurrent Protection.</p><p class="s689" style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(A) Size. The size of the supply conductor shall be such as to have an ampacity not less than 125 percent of the full-load current rating.</p><p class="s658" style="padding-top: 5pt;padding-left: 61pt;text-indent: 0pt;text-align: justify;">FPN No. 1: See the 0 - 2 000-volt ampacity tables of Article 3.10 for ampacity of conductors rated 600 V and below.</p><p class="s658" style="padding-top: 5pt;padding-left: 61pt;text-indent: 0pt;text-align: justify;">FPN No. 2; See 4.30.2.2(E) for duty cycle requirements.</p><p class="s689" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(B) Overcurrent Protection. Where overcurrent protection for supply conductors is furnished <span class="s4179">&lt;JS </span>part of the MDC, overcurrent protection for each supply circuit shall comply with 6.46.l.6(B)(I) through (B)(2):</p><p class="s689" style="padding-top: 6pt;padding-left: 80pt;text-indent: -18pt;text-align: justify;">(1) Service Equipment- Overcurrent Protection, Service conductors shall be provided with overcurrent protection in accordance with</p><p class="s689" style="padding-left: 80pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">2.30.7.1 through 2.30.7.6.</p><p class="s689" style="padding-top: 6pt;padding-left: 80pt;text-indent: -17pt;text-align: justify;">(2) Taps and Feeders. Where overcurrent protection for supply conductors is furnished as part of the MDC as permitted by 2.40.2.2, the overcurrent protection shall comply with the following:</p><p class="s689" style="padding-top: 6pt;padding-left: 89pt;text-indent: -17pt;text-align: justify;">a. The overcurrent protection shall consist of a single circuit breaker or set of fuses.</p><p class="s689" style="padding-top: 6pt;padding-left: 89pt;text-indent: -17pt;text-align: justify;">b. The MDC shall be marked &quot;OVERCURRENT PROTECTION  PROVIDED  AT  MDC SUPPLY TERMINALS.&quot;</p><p class="s689" style="padding-top: 6pt;padding-left: 89pt;text-indent: -17pt;line-height: 106%;text-align: justify;">c. The supply conductors shall be considered either as feeders or as taps and be provided with overcurrent protection complying with 2.40.2.2.</p><p class="s689" style="padding-top: 1pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">6.46.1.7 Short-Circuit Current Rating.</p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(A) Service Equipment. The service equipment of an MDC that connects directly to a service shall have a shortcircuit current rating not less than the available fault current of the service.</p><p class="s689" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(B) MDCs Connected to Branch Circuits and Feeders. Modular data centers that connect to a branch circuit or a feeder circuit sh&lt;11l have a short-circuit current rating not less than the available fault current of the branch circuit or feeder. The short-circuit current rating of the MDC shall be based on the short-circuit current rnting of a listed and labeled MDC or the short-­ circuit current rating established utilizing an approved method.</p><p class="s4112" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: This requirement shall not apply to listed and labeled equipment connected lo hranch circuits located inside of the MDC equipment enclosure.</p><p class="s658" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN: UL 508A-2001, <span class="s1805">Standard for Industrial Control Panels, Supplement SB, </span>is <span class="s4214">!lll </span>example of an approved method.</p><p class="s689" style="padding-top: 7pt;padding-left: 30pt;text-indent: 3pt;text-align: justify;">(C) MDCs Powered from Separate MDC System Enclosures. Modular data center equipment enclosures, powered from a separate MDC system enclosure that is part of the specific MDC system, shall have a·short­ circuit current rating coordinated with the powering module in accordance with 1.10.1.10.</p><p class="s658" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: UL 508A-2013, <span class="s1805">Standard for Industrial Control Panels, Supplement SB, </span>is an example of an approved method for determining short-circuit current ratings.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.46.1.8 Field-Wiring Compartments. A field-wiring compartment in which service or feeder connections are to be made shall be readily accessible and comply with 6.46.1.8(1) through (J) <span class="s4128">as </span>follows:</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: left;">(1) Permit the connection of the supply wires after the MDC is installed</p><p class="s689" style="padding-top: 5pt;padding-left: 59pt;text-indent: -18pt;text-align: left;">(2) Permit the connection to be introduced and readily connected</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;text-align: left;">(3) Be located so that the connections may be readily inspected after the MDC is installed</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">6.46.J .9 Flexible Power Cords and Cables for Connecting Equipment Enclosures of an MDC System.</p><p class="s689" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) Uses Permitted. Flexible power cords and cables shall be permitted to be used for connections between equipment enclosures of an MDC system where not subject to physical damage.</p><p class="s658" style="padding-top: 4pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: One example of flexible power cord usage for connections between equipment enclosures of an MDC system is between an MDC enclosure containing only servers and one containing power distribution equipment.</p><p style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Uses Not Permitted. Flexible power cords and <span class="s4114">cables shall not be used for connection to external sources of power.</span></p><p class="s658" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: Examples of external sources of power are electrical services, feeders, and premises branch circuits.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Listing. Where flexible power cords or cables <span class="s4114">are used, they shall be listed as suitable for extra-hard usage. Where used outdoors, flexible power cords and cables shall also be listed as suitable for wet locations and shall be sunlight resistant.</span></p><p class="s4114" style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 93%;text-align: justify;"><span class="p">(D) Single-Conductor Cable. Single-conductor power </span>cable shall be permitted <span class="s4744">tO</span>be used only in sizes 30 mm<span class="s4169">2 </span><span class="p">or larger.</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 112pt;text-indent: 0pt;text-align: left;">6.46.2 Equipment</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.46.2.1  Electrical  Supply  and  Distribution. <span class="s4114">Equipment used for electrical supply and distribution in an MDC, including fittings, devices, luminaires, apparatus, machinery, and the like, shall comply with Parts 1.10.1 and 1.10.2.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.46.2.2 Distribution Transformers.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Utility-Owned Transformers. Utility-owned distribution transformers shall not be permitted in an <span class="s4120">MDC.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Non-Utility-Owned Premises Transformers. Nonutility-owned premises distribution transformers installed in the vicinity of an MDC shall be of the dry type or the type filled with a noncombustible dielectric medium. Such transformers shall be installed in accordance with the requirements of Article 4.50. Non­ utility-owned premises distribution transformers shall not be permitted in an MDC.</p><p class="s689" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(C) Power Transformers. Power transformers that supply power only to the MDC shall be permitted to be installed in the MDC equipment enclosure. Only dry-type transformers shall be permitted to be installed in the MDC equipment enclosure. Such transformers shall be installed in accordance with the requirements of Article <span class="s4120">4.50.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">6.46.2.3 Receptacles. At least one 125-volt ac or 250- volt ac, 15- or 20-ampere-rated duplex convenience outlet shall be provided in each work area of the MDC to facilitate the powering of test and measurement equipment that may be required during routine maintenance and servicing without having to route flexible power cords through or across doorways or around line-ups of equipment, or the like.</p><p class="s689" style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.46.2.4 Other Electrical Equipment. Electrical equipment that is an integral part of the MDC, including infonnation technology equipment, lighting, control, power, HVAC (heating, ventilation, an&lt;l air­ conditioning), emergency lighting, alarm circuits, and so forth, shall comply with the requirements for its use and installation and shall be listed and labeled.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.46.2.5 Installation and Use. Listed and labeled equipment shall be installed and used in accordance with any instructions or limitations included in the listing.</p><p class="s658" style="padding-top: 7pt;padding-left: 116pt;text-indent: 0pt;text-align: justify;">6.46.3 <span class="s4480">Lighting</span></p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.46.3.1 General lllumination. Illumination shall be provided for all workspaces and areas that are used for exit access and exit discharge. The illumination shall be arranged so that the failure of any single lighting unit does not result in a complete loss of illumination.</p><p class="s658" style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">FPN: See NFPA <i>101®-2015, Life Safety Code, </i>Section 7.8, for infonnation on illumination of meaos of egress.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.46.3.2 Emergency Lighting. Areas that are used for exit access and exit discharge shall be provided with emergency lighting. Emergency lighting systems shall be listed and labeled equipment installed in accordance with the manufacturer&#39;s instructions.</p><p class="s658" style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">FPN: See NFPA <i>I0l®-2015, life Sajety Code, </i>Section 7.9, for information on emergency lighting.</p><p class="s689" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.46.3.3 Emergency Lighting Circuits. No appliances or lamps, other than those specified as required for emergency use, shall be supplied by emergency lighting circuits. Branch circuits supplying emergency lighting shall be installed to provide service from storage batteries, generator sets, UPS, separate service, fuel cells, or unit equipment. No other equipment shall be connected to these circuits unless the emergency lighting system includes a backup system where only the lighting is supplied by battery circuits under power failure conditions. All boxes and enclosures (including transfer switches, generators, and power panels) for emergency circuits shall be marked to identify them as components of an emergency circuit or system.</p><p class="s689" style="padding-top: 6pt;padding-left: 108pt;text-indent: 0pt;text-align: justify;">6.46.4 Workspace</p><p class="s689" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.46.4.1 General. Space about electrical equipment shall comply with 1.10.2.1.</p><p class="s689" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">6.46.4.2 Entrance to and Egress from Working Space.For equipment over 1800 mm wide or deep, there shall be one entrance to and egress from the required working space not less than 610 mm wide and 2000 mm high at each end of the working space. The door(s) shall open in the direction of egress and be equipped</p><p class="s689" style="padding-top: 2pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">with panic bars, pressure plates, or other devices that are normally latched but open under simple pressure. A single entrance to and egress from the required working space shall be pennitted where either of the conditions in 6.46.4.2(A) or (B) is met.</p><p class="s689" style="padding-top: 6pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">(A) Unobstructed Egress. Where the location permits a continuous and unobstructed way of egress travel, a single entrance to the working space shall be permitted.</p><p class="s689" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;">(B) Extra Working Space. Where the depth of the working space is twice that required <span class="s1783">by </span>1.10.2.1(1), a single entrance shall be permitted. It shall be located such that the distance from the equipment to the nearest edge of the entrance is not less than the minimum clear distance specified in Table 1.10.2.1(1) for equipment operating at that voltage and in that condition.</p><p class="s1342" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;">6.46.4.3 Working Space for !TE.</p><p class="s689" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;">(A) Low-Voltage Circuits. The working space about ITE where any live parts that may be exposed during routine servicing operate at not greater than 30 volts rms, 42 volts peak, or 60 volts de shall not be required to comply with the workspace requirements of 6.46.4.2.</p><p class="s689" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;">(B) Other Circuits. Any areas of ITE that require servicing of parts that are greater than 30 volts rms, 42 volts peak, or 60 volts de shall comply with the workspace requirements of 6.46.4.2.</p><p class="s658" style="padding-top: 5pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">FPN No. I: For example, field-wiring compartments for ac mains connectious, power distribution uuits, and so forth.</p><p class="s658" style="padding-top: 5pt;padding-left: 59pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN No. 2: It is assumed that ITE operates at voltages not exceeding 1000 volts.</p><p class="s689" style="padding-top: 5pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">6.46.4.4 Work Areas and Working Space About Batteries. Working space about a battery system shall comply with 1.10.2.1. Working space shall be measured from the edges of the battery racks, cabinets, or trays.</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">6.46.4.S Workspace for Routine Service and Maintenance, Workspace shall be provided to facilitate routine servicing and maintenance (those tasks involving operations that can be accomplished by employees and where extensive disassembly of equipment is not required). Routine servicing and maintenance shall be able to be performed without exposing the worker to a risk of electric shock or personal injury.</p><p class="s658" style="padding-top: 5pt;padding-left: 61pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: An example of such routine maintenance is cleaning or replacing an air filter.</p><p class="s1342" style="padding-top: 5pt;padding-left: 140pt;text-indent: -75pt;text-align: left;">ARTICLE 6.47 <span class="s689">- </span>SENSITIVE ELECTRONIC EQUIPMENT</p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">6.47.1.1 Scope. This article covers the installation and wiring of separately derived systems operating at 120 volts line-to-line and 60 volts to ground for sensitive electronic equipment.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 27pt;text-indent: 0pt;text-align: justify;">6.47.1.3 General. Use of a separately derived 120-volt single-pha&lt;;e 3-wire system with 60 volts on each of two ungrounded conductors <span class="s1783">to </span>an equipment grounding conductor shall be pennitted for the purpose ofreducing objectionable noise in sensitive electronic equipment locations, provided the following conditions apply:</p><p class="s689" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;line-height: 108%;text-align: left;">(1) The system is installed only in commercial or industrial occupancies.</p><p class="s689" style="padding-top: 5pt;padding-left: 54pt;text-indent: -16pt;text-align: left;">(2) The system&#39;s use is restricted to areas under close supervision by qualified personnel.</p><p class="s689" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">(3) All of the requirements in 6.47.1.4 through</p><p class="s689" style="padding-left: 55pt;text-indent: 0pt;text-align: left;">6.47.1.8 arc met.</p><p class="s689" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">6.47.1.4 Wiring Methods.</p><p class="s689" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(A) Panelboards and Overcurrent Protection. Use of standard single-phase panelboards and distribution equipment with a higher voltage rating shall be pennitted. The system shall be clearly marked on the face of the panel or on the inside of the panel doors. Common trip two-pole circuit breakers or a combination two-pole fused disconnecting means that are identified for use at the system voltage shall be provided for both ungrounded conductors in all feeders and branch circuits. Branch circuits and feeders shall be provided with a means to simultaneously disconnect all ungrounded conductors.</p><p class="s689" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(B) Junction Boxes. All junction box covers shall be clearly marked to indicate the distribution panel and the system voltage.</p><p class="s689" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Conductor Identification. All feeders and branch­ circuit conductors installed under this section shall be identified as to system at all splices and terminations by color, marking, tagging, or equally effective means. The means of identification shall be posted at each branch­ circuit panel-board and at the disconnecting means for the building.</p><p class="s689" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(D) Voltage Drop. The voltage drop on any branch circuit shall not exceed 1.5 percent. The combined voltage drop of feeder and branch-circuit conductors shall not exceed 2.5 percent.</p><p class="s689" style="padding-top: 6pt;padding-left: 58pt;text-indent: -16pt;text-align: justify;">(1) Fixed Equipment, The voltage drop on branch circuits supplying equipment connected using wiring methods in Chapter 3 shall not exceed 1.5 percent. The combined voltage drop of feeder and branch-circuit conductors shall not exceed 2.5 percent.</p><p class="s689" style="padding-top: 5pt;padding-left: 59pt;text-indent: -16pt;text-align: justify;">(2) Cord-Connected Equipment, The voltage drop on branch circuits supplying receptacles shall not exceed 1 percent. For the purposes of making this</p><p class="s689" style="padding-top: 2pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">calculation, the load connected to the receptacle      WARNING - TECHNICAL POWER outlet shall be considered to be 50 percent of the      Do not connect to lighting equipment. branch-circuit rating. The combined voltage drop       For electronic equipment use only. of feeder and branch-circuit conductors shall not          60/120 V. l�ac</p><p class="s689" style="padding-left: 61pt;text-indent: 0pt;text-align: left;">exceed 2.0 percent.                           GFCT protected</p><p class="s1796" style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">FPN: The purpose of this provision is to limit voltage drop to</p><p class="s1796" style="padding-top: 1pt;padding-left: 43pt;text-indent: 1pt;line-height: 112%;text-align: left;">I.5 percent where portable cords may be used us a means of connecting equipment.</p><p class="s689" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">6.47.1.5 Three-Phase Systems. Where 3-phase power is supplied, a separately derived 6-phase &quot;wye&quot; system with 60 volts to ground installed under this article shall be configured as three separately derived 120-volt single-phase systems having a combined total of no more than six disconnects.</p><p class="s689" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">6.47.1.6 Grounding.</p><p class="s689" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(A) General. The transformer secondary center tap of the 60/120-volt, J-wire system shall be grounded as provided in 2.50.2.11.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Grounding Conductors Required. Pennanently wired utilization equipment and receptacles shall be grounded by means of an equipment grounding conductor run with the circuit conductors to an equipment  grounding  bus prominently  marked &quot;Technical Equipment Ground&quot; in the originating branch-circuit panelboard. The grounding bus shall be connected to the grounded conductor on the line side of the separately derived system&#39;s disconnecting means. The grounding conductor shall not be smaller than that specified in Table 2.50.6.13 and run with the feeder conductors. The technical equipment grounding bus need not be bonded to the panel-board enclosure. Other grounding methods authorized elsewhere in this <span class="s4112">Code </span>shall be permitted where the impedance ,of the grounding return path does not exceed the impedance of equipment grounding conductors sized and installed in accordance with this article.</p><p class="s689" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;line-height: 85%;text-align: justify;">FPN No. <span class="s4720">1: Sec </span>2.50.6.13 for equipment grounding conductor sizing requirements where circuit conductors are adjusted <span class="s4109">in </span>size to compensate for voltage drop.</p><p class="s689" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;line-height: 85%;text-align: justify;">FPN No. <span class="s4109">2: </span>These requirements <span class="s4109">limit </span>the impedance of the ground fault path where only 60 volts <span class="s4720">apply to a </span>fault condition instead <span class="s4109">of </span>the usual 120 <span class="s4109">volts.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">6.47.1.7 Receptacles.</p><p class="s689" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">(A) General. Where receptacles are used as a means of connecting equipment, the following conditions shall be met:</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: -18pt;text-align: left;">(l) All 15- and 20-ampere receptacles shall be GFCI protected.</p><p class="s689" style="padding-top: 7pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(2) All receptacle outlet strips, adapters, receptacle covers, and faceplates shall be marked with the following words or equivalent:</p><p class="s689" style="padding-top: 7pt;padding-left: 33pt;text-indent: -1pt;text-align: justify;">The warning sign(s) or label(s) shall comply with l.l0.l.2l(b).</p><p class="s689" style="padding-top: 7pt;padding-left: 68pt;text-indent: -18pt;text-align: justify;">(J) A 125-volt or 250-volt, single-phase, 15- or 20-ampere-rnted receptacle having one of its current-carrying poles connected to a grounded circuit conductor shall be located within <span class="s1808">1 </span>800 mm of all pcnnanently installed 15- or 20•ampere-rated 60/120-volt technical power• system receptacles.</p><p class="s689" style="padding-top: 6pt;padding-left: 69pt;text-indent: -18pt;text-align: justify;">(4) All 125-volt or 250-volt receptacles used for 60/120-volt technical power shall have a unique configuration and be identified for use with this class of system.</p><p class="s4112" style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Receptacles and attachment plugs rated 125-volt or 250-volt, single-phase, 15- or 20-amperes, and that are identified for use with grounded circuit conductors, shall be permitted in machine rooms, control rooms, equipment rooms, equipment rach, and other similar locations that are restricted to use by qualified personnel.</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) <span class="s4114">Isolated Ground Receptacles. Isolated ground receptacles shall be permitted as described in 2.50.7.17(0); however, the branch-circuit equipment grounding conductor shall be terminated as required in </span>6.47.l.6(B).</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.47.1.8 Lighting Equipment. Lighting equipment installed under this article for the purpose of reducing electrical noise originating from lighting equipment shall meet the conditions of <span class="s4120">6.47. </span>l.8(A) through (C).</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Disconnecting Means. All luminaires connected to separately derived systems operating at 60 volts to ground, and associated control equipment if provided, shall have a disconnecting means that simultaneously opens all ungrounded conductors. The disconnecting means shall be located within sight of the luminaire or be lockable open in accordance with 1.10.1.25.</p><p class="s689" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Luminaires. All luminaires shall be permanently installed and listed for connection to a separately derived system at 120 volts line-to-line and 60 volts to ground.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Screw Shell. Luminaires installed under this section shall not have an exposed lamp screw shell.</p><p class="s689" style="padding-top: 2pt;padding-left: 96pt;text-indent: 0pt;text-align: left;">ARTICLE 6.50-PIPE ORGANS       6.50.1.6 Conductors. Conductors shall comply with</p><p class="s689" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 107%;text-align: justify;">6.50.1.1 Scope. This article covers those electrical circuits and parts of electrically operated pipe organs that arc employed for the control of the keyboards and <span class="s4247">of the sounding apparatus, typically organ pipes.</span></p><p class="s1796" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;text-align: justify;">FPN: The typical pipe organ is a very large musical instrumcnl</p><p class="s658" style="padding-left: 62pt;text-indent: 0pt;text-align: justify;">that is built as part of a building or <span class="s1798">strudure.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">6.50.1.2 Definitions.</p><p class="s689" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Electronic Organ. A musical instrument that imitates <span class="s4247">the sound of a pipe organ by producing sound </span>electronically.</p><p class="s1796" style="padding-top: 5pt;padding-left: 62pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: Most new dcctronic organs produce sound digitally and are ca!lc&lt;l digital organs.</p><p class="s689" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">Pipe Organ. A musical instrument that produces sound by driving pressurized air (called wind) through pipes selected via a keyboard.</p><p class="s689" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">Sounding Apparatus. The sound-producing part of a pipe organ, including, but not limited to, pipes, chimes, bells, the pressurized air (wind)-producing equipment (blower), associated controls, and power equipment.</p><p class="s658" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;text-align: justify;">FPN: The sounding apparatus is also referred to as the &quot;pipe organ chamber.&quot;</p><p class="s689" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">6.50.1.3 Other Articles. Installations of circuits and equipment shall comply with 6.50.1.3(A) and (B) as applicable. Wherever the requirements of other articles in Chapters 1 through 7 of this <i>Code </i>and Article 6.50 differ, the requirements of Article 6.50 shall apply.</p><p class="s689" style="padding-top: 6pt;padding-left: 53pt;text-indent: -1pt;text-align: justify;">{A) Electronic Organ Equipment. Installations of digital/ analog-sampled sound production technology and associated audio signal processing, amplification, reproduction equipment, and wiring installed as part of a pipe organ shall be in accordance with Article 6.40.</p><p class="s3244" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(B) <span class="s4114">Optical Fiber Cable. Installations of optical fiber cables shall be in accordance with Parts 7.70.l and 7.70.5.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">6.50.1.4 Source of Energy. DC power shall be supplied by a listed de power supply with a maximum output of 30 volts.</p><p class="s658" style="padding-top: 5pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">FPN: Class I power-limited power supplies are often utilized in pipe organ applications.</p><p class="s689" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">6.50.1.5 Grounding or Double Insulation of the DC Power Supply. The installation of the de power supply shall comply with either of the following:</p><p class="s689" style="padding-top: 6pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">(1) The de power supply shall be double insulated.</p><p class="s689" style="padding-top: 7pt;padding-left: 79pt;text-indent: -16pt;text-align: justify;">(2) The metallic case of the de power supply shall be bonded to the input equipment grounding conductor.</p><p class="s689" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.50.I.6(A) through (D).</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Size. The minimum conductor size shall be not less than 0.08mm<span class="s4745">2 </span>for electronic signal circuits and not less than <span class="s1783">O.</span>l 3mm<span class="s1784">2 </span>for electromagnetic valve supply and the like. The minimum conductor size of a main common­ return conductor in the electromagnetic supply shall not be less than 2.0 mm<span class="s4745">2</span><span class="s4746">.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Insulation. Conductors shall h,we thcnnoplastic or thermosetting insulation.</p><p class="s689" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Conductors to Be Cabled. Except for the common­ return conductor and conductors inside the organ proper, the org,m sections and the organ console conductors shall be cabled. The common-return conductors shall be permitted under an additional covering enclosing both cable and return conductor, or they shall be permitted as a separate conductor and shall be pennitted to be in contact with the cable.</p><p class="s689" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(D) Cable Covering. Each cable shall be provided with an outer covering, either overall or on each of any subassemblies of grouped conductors. Tape shall be permitted in place of a covering. Where not installed in metal raceway, the covering shall be resistant to flame spread, or the cable or each cable subassembly shall be covered with a closely wound listed fireproof tape.</p><p class="s1796" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s4116">One method of determining that cable is resistant to flame spread is by testing the cable to the VW-1 (vertical-wire) flame test in ANSUUL 1581-2011, </span><i>Reference Standard for Electrical Wires, Cables and Flexible Cord�.s</i></p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.50.1.7 Installation of Conductors. Cables shall be securely fastened in place and shall be permitted to be attached directly to theorgan structure without insulating supports. Splices shall not be required to be enclosed in boxes or other enclosures, Control equipment and busbars connecting common�retum conductors shall be permitted to be attached directly to the organ structure without insulation supports. Abandoned cables that are not terminated at equipment shall be identified with a tag of sufficient durability to withstand the environment involved.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.50.1.8 Overcurrent Protection. Circuits shall be so arranged that 0.50 mm<span class="s1784">2 </span>through 0.08mm<span class="s1784">2 </span>conductors shall be protected by an overcurrent device rated at not more than 6 amperes. Other conductor sizes shall be protected in accordance with their ampacity. A common return conductor shall not require overcurrcnt protection.</p><p class="s689" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.50.1.9 Protection £rom Accidental Contact. The wiring of the sounding apparatus shall be within the lockable enclosure (organ chamber) where the exterior pipes shall be permitted to form part of the enclosure.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="694" height="1" alt="image" src="Image_500.png"/></span></p><p class="s3244" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">ARTICLE 6.60 - <b>X-RAY </b>EQUIPMENT</p><p class="s4117" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: Access to the sounding apparatus and the associated circuitry is restricted by an enclosure. In most pipe organ <span class="s1796">installations, exterior pipes form part of the enclosure. In other installations, the pipes arc covered by millwork that permits the </span>passage of sound.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 63pt;text-indent: 0pt;text-align: left;">ARTICLE 6.60 - X-RAY EQUIPMENT</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 121pt;text-indent: 0pt;text-align: left;">6.60.1 General</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">6.60.1.1 Scope. This article covers all X-ray equipment operating at any frequency or voltage for industrial or other nonmedical or nondental use.</p><p class="s1796" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: See Part 5.17.5 for X-ray installations in health care facilities.</p><p class="s689" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">Nothing in this article shall be construed as specifying safeguards against the useful beam or stray X-ray radiation.</p><p class="s4117" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;line-height: 111%;text-align: justify;">FPN No. I: Radiation safety and perfonnance requirements of <span class="s1796">several classes of X-ray equipment arc regulated under Public Law 90-602 and are enforced by the Department of He.ii</span>th <span class="s1796">and Human Services.</span></p><p class="s1796" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. 2: In addition, information on radiation protection by the National Council on Radiation Protection and Measurements is published as <i>Reports of the National Council on Radiation Protection and Measurement. </i>These reports can be obtained from NCRP Publications, 7910 Woodmont Ave., Suite 1016, Bethesda, MD 20814.</p><p class="s689" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">6.60.1.2 Definitions,</p><p class="s689" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">Long-Time Rating. A rating based on an operating interval of 5 minutes or longer.</p><p class="s689" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Mobile. X-ray equipment mounted on a permanent base with wheels and/or casters for moving while completely assembled.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Momentary Rating. A rating based on an operating interval that does not exceed 5 seconds.</p><p class="s689" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Portable. X-ray equipment designed to be hand-carried.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Transportable, X-ray equipment that is to be installed in a vehicle or that may be readily disassembled for transport in a vehicle.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.60.1.3 Hazardous (Classified) Locations. Unless identified for the location, X-ray and related equipment shall not be installed or operated in hazardous (classified) locations.</p><p class="s1796" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: See Part 5.17.4.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.60.1.4 Connection to Supply Circuit</p><p class="s689" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) Fixed and Stationary Equipment. Fixed and stationary X-ray equipment shall be connected to the power supply by means of a wiring method meeting</p><p class="s689" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">the general requirements of this <span class="s4112">Code. </span>Equipment properly supplied by a branch circuit rated at not over 30 amperes shall be permitted to be supplied through a suitable attachment plug cap and hard-service cable or cord.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Portable, Mobile, and Transportable Equipment. Individual branch circuits shall not be required for portable, mobile, and transportable X-ray equipment requiring a capacity of not over 60 amperes. Portable and mobile types of X-ray equipment of any capacity shall be supplied through a suitable hard-service cable or cord. Transportable X-ray equipment of any capacity shall he permitted to be connected to its power supply by suitable connections and hard-service cable or cord.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4114">Over 1000 Volts, Nominal. Circuits and equipment operated at more than I000 volts, nominal, shall comply with Article 4.90.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.60.1.5 Disconnecting Means. Adisconnecting means of adequate capacity for at least 50 percent of the input required for the momentary rating, or l00 percent of the input required for the long-time rating, of the X-ray equipment, whichever is greater, shall be provided in the supply circuit. The disconnecting means shall be located within sight from the X-ray control and readily accessible.</p><p class="s4112" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: The disconnecting means for the X-ray equipment shall not be required under either of the following conditions, provided that the controller disconnecting means is lockable in accordance with 1.10.1.25:</p><p class="s4112" style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Where such a location of the disconnecting means for the X-ray equipment is impracticable or introduces additional or increased hazards to persons or property</p><p class="s4112" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) In industrial installations, with written safety procedures, where conditions of maintenance and supervision ensure that only qualified persons service the equipment</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.60.1.6  Rating of Supply  Conductors  and Overcurrent Protection.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Branch-Circuit Conductors. The ampacity of supply branch-circuit conductors and the overcurrent protective devices shall not be less than 50 percent of the momentary rating or 100 percent of the long-time rating, whichever is greater.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Feeder Conductors. The rated ampacity of conductors and overcurrent devices of a feeder for two or more branch circuits supplying X-ray wiits shall not</p><p style="padding-top: 2pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">be less than I00 percent of the momentary demand rating [as determined by 6.60. l.6(A)] of the two largest X-ray apparatus plus 20 percent of the momentary ratings of other X-ray apparatus.</p><p class="s4117" style="padding-top: 5pt;padding-left: 63pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Fl&#39;N: The mimmum conductor size for branch and feeder circuits is also governed hy voltage regulation requirements. For a specific installation, the manufacturer usually specifics minimum distribution lrnnsfom1cr and conductor sizes, rating of disconnect mi.:ans, and over-current protection.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.60.1.7 Wiring Terminals. X-ray equipment not provided with a permanently attached cord or cord set shall be provided with suitable wiring tenninals or leads for the connection of power-supply conductors of the size required by the rating of the branch circuit for the equipment.</p><p style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.60.1.9 Minimum Size of Conductors. Size 0.75 mm or 1.25 mm<span class="s4490">2</span> fixture wires, as specified in 7.25.2.9, and flexible cords shall be permitted for the control and operating circuits of X-ray and auxiliary equipment where  protected  by  not  larger than  20-ampere overcurrent devices.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.60.1.10 Equipment Installations. All equipment for new X-ray installations and all used or reconditioned X-ray equipment moved to and reinstalled at a new location shall be of an approved type.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4108" style="padding-left: 141pt;text-indent: 0pt;text-align: left;">6.60.2 Control</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 54pt;text-indent: 0pt;text-align: justify;">6.60.2.1 Fixed and Stationary Equipment.</p><p style="padding-top: 8pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Separate Control Device. A separate control device, in addition to the disconnecting means, shall be incorporated in the X-ray control supply or in the pz:imary circuit to the high-voltage transformer. This device shall be a part of the X-ray equipment but shall be permitted in a separate enclosure immediately adjacent to the X-ray control unit.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Protective Device. A protective device, which shall be permitted to be incorporated into the separate control device, shall be provided to control the load resulting from failures in the high-voltage circuit.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.60.2.2 Portable and Mobile Equipment. Portable and mobile equipment shall comply with 6.60.2.1, but the manually controlled device shall be located in or on the equipment.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.60.2.4 [ndustrial and Commercial Laboratory Equipment.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Radiographic  and  Fluoroscopic Types. All radiographic-and fluoroscopic-type equipment shall be effectively enclosed or shall have interlocks that de-</p><p style="padding-top: 3pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">energize the equipment automatically to prevent ready access to live current-carrying parts.</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Difl&#39;raction and Irradiation Types. Diffraction­ and irradiation-type equipment or installations not effectively enclosed or not provided with interlocks to prevent access to uninsulated live parts during operation shall be provided with a positive means to indicate when they arc energized. The indicator shall be a pilot light, readable meter deflection, or equivalent means.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.60.2.5 Independent Control. Where more than one piece of equipment is operated from the same high­ voltage circuit, each piece or each group of equipment as a unit shall be provided with a high-voltage switch or equivalent disconnecting means. This disconnecting means shall be constructed, enclosed, or located so as to avoid contact by persons with its live parts.</p><p style="padding-top: 6pt;padding-left: 69pt;text-indent: 0pt;text-align: justify;">6.60.3 Transformers and Capacitors</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.60.3.I General. Transformers and capacitors that are part of an X-ray equipment shall not be required to comply with Articles 4.50 and 4.60.s</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.60.3.2 Capacitors. Capacitors shall be mounted within enclosures of insulating material or grounded metal.</p><p style="padding-top: 6pt;padding-left: 78pt;text-indent: 0pt;text-align: justify;">6.60.4 Guarding and Grounding</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.60.4.1 General.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) <b>High-Voltage  Parts. </b>All high-voltage  parts, including X-ray tubes, shall  be mounted  within grounded enclosures. Air, oil, gas, or other suitable insulating media shall be used to insulate the high voltage from the grounded enclosure. The connection from the high-voltage equipment to X-ray tubes and other high-voltage components shall be made with high-voltage shielded cables.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B)  Low-Voltage  Cables.  Low-voltage  cables connecting to oil-filled units that are not completely sealed, such as transformers, condensers, oil coolers, and high-voltage switches, shall have insulation of the oil-resistant type.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.60.4.2 Grounding. Non-current-carrying metal parts of X-ray and associated equipment (controls, tables, X-ray tube supports, transformer tanks, shielded cables, X-ray tube heads, and so forth) shall be grounded in the manner specified in Article 2.50. Portable and mobile equipment shall be provided with an approved grounding-type attachment plug cap.</p><p class="s1786" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Exception: Battery-operated equipment.</p><p class="s3244" style="padding-top: 3pt;padding-bottom: 1pt;text-indent: 0pt;text-align: center;">ARTICLE <span class="s4114">6.65 - </span>INDUCTION AND DIELECTRIC HEATING EQUIPMENT</p><p style="padding-left: 26pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="691" height="1" alt="image" src="Image_501.png"/></span></p><p class="s4108" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">ARTICLE 6.65<span class="p">�</span>INDUCTION AND        6.65.1.7 Remote Control.</p><p class="s4108" style="padding-top: 2pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">DIELECTRIC HEATING EQUIPMENT</p><p class="s689" style="padding-top: 7pt;padding-left: 114pt;text-indent: 0pt;text-align: justify;">6.65.l General</p><p class="s689" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">6.65.1.1 Scope. This article covers the construction and installation of dielectric heating, induction heating, induction melting, and induction welding equipment and accessories for industrial and scientific applications. Medical or dental applications, appliances, or line frequency pipeline and vessel heating are not covered in this article.</p><p class="s4117" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;line-height: 110%;text-align: left;">FPN: See Part 4.27.5 for line frequency induction heating of pipelines and vessels.</p><p class="s689" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">6.65.1.2 Definitions.</p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">Applicator. The device used to transfer energy between the output circuit and the object or mass to be heated.</p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">Converting Device. That part of the heating equipment that converts input mechanical or electrical energy to the voltage, current, and frequency used for the heating applicator. A converting device consists of equipment using line frequency, all static multipliers, oscillator­ type units using vacuum tubes, inverters using solid­ state devices, or motor-generator equipment.</p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">Dielectric Heating. Heating of a nominally insulating material due to its own dielectric losses when the material is placed in a varying electric field.</p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">Heating Equipment. As used in this article, any equipment that is used for heating purposes and whose heat is generated by induction or dielectric methods.</p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">Induction Heating, Melting, and Welding. The heating, melting, or welding of a nominally conductive material due to its own FR losses when the material is placed in a varying electromagnetic field.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 28pt;text-indent: 0pt;text-align: justify;">6.65,1.4 Hazardous (Classified) Locations. Heating equipment shall not beinstalled in hazardous (classified) locations as defined in Article 5.0 unless the equipment and wiring are designed and approved for the hazardous (classified) locations.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">6.65.1.5 Output Circuit. The output circuit shall include all output components external to the converting device, including contactors, switches, busbars, and other conductors. The current flow from the output circuit to ground under operating and ground-fault conditions shall be limited to a value that does not cause 50 volts or more to ground to appear on any accessible part of the heating equipment and its load. The output circuit shall be pennitted to be isolated from ground.</p><p class="s689" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(A) Multiple Control Points. Where multiple. control points are used for applicator energization, a means shall be provided and interlocked so that the applicator can be energized from only one control point at a time. A means for de-energizing the applicator shall be provided at each control point.</p><p class="s689" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(B) Foot Switches. Switches operated by foot pressure shall be provided with a shield over the contact button to avoid accidental closing of a foot switch.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4108" style="padding-left: 28pt;text-indent: 0pt;text-align: justify;">6.65.1.10 Ampacity of Supply Conductors. <span class="s689">The ampaeity of supply conductors shall be determined by 6.65.1.l0(A) or (B).</span></p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(A) Nameplate Rating. The ampacity of conductors supplying one or more pieces of equipment shall be not less than the sum of the nameplate ratings for the largest group of machines capable of simultaneous operation, plus 100 percent of the standby currents of the remaining machines. Where standby currents are not given on the nameplate, the nameplate rating shall be used as the standby current.</p><p class="s689" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(B) Motor-Generator Equipment. The ampacity of supply conductors for motor-generator equipment shall be determined in accordance with Part 4.30.2.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">6.65.1.11  Overcurrent  Protection.  Overcurrent protection for the heating equipment shall be provided as specified in Article 2.40. This overcurrent protection shall be permitted to be provided separately or as a part of the equipment.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">6.65.1.12 Disconnecting Means. A readily accessible disconnecting means shall be provided to