 disconnect each heating equipment from its supply circuit. The disconnecting means shall be located within sight from the controller or be lockable open in accordance with 1.10.1.25.</p><p class="s689" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">The rating of this disconnecting means shall not be less than the nameplate rating of the heating equipment. Motor-generator equipment shall comply with Part</p><p class="s689" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">4.30.9. The supply circuit disconnecting means shall be permitted to serve as the heating equipment disconnecting means where only one heating equipment is supplied.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 51pt;text-indent: 0pt;text-align: left;">6.65.2 Guarding, Grounding, and Labeling</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.65.2.1  Component  Interconnection.  The interconnection components required for a complete heating equipment installation shall be guarded.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="686" height="1" alt="image" src="Image_502.png"/></span></p><p class="s3244" style="padding-top: 4pt;padding-left: 223pt;text-indent: 0pt;text-align: left;">ARTICLE 6.68 <span class="s4199">~ </span>ELECTROLYTIC CELLS</p><p style="padding-top: 5pt;padding-left: 55pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.65.2.2 Enclosures. The converting device (excluding the component interconnections) shall be completely contained within an enclosurc(s) of noncombustible material.</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">6.65.2.3 Control Panels. All control panels shall be of</p><p class="s3244" style="padding-top: 1pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">dead-front construction.</p><p style="padding-top: 8pt;padding-left: 55pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.65.2.4 Access to Internal Equipment. Access doors or detachable access p:mels shall be employed for internal access to heating equipment. Access doors to internal compartments containing equipment employing voltages from <span class="s3244">150 </span>volts to <span class="s3244">1000 </span>volts ac or de shall be capable of being locked closed or shall be interlocked to prevent the supply circuit from being energized while the door(s) is open. The provision for locking or adding a lock to the access doors shall be installed on or at the access door and shall remain in place with or without the lock installed.</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Access doors to internal compartments containing equipment employing voltages exceeding 1 000 volts ac <span class="s3244">or </span>de shall be provided with a disconnecting means equipped with mechanical lockouts to prevent access while the heating equipment is energized, or the access doors shall be capable of being locked closed and interlocked to prevent the supply circuit from being energized while the door(s) is open. Detachable panels not normally used for access to such parts shall be fastened in a manner that makes them inconvenient to remove.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 56pt;text-indent: 0pt;line-height: 112%;text-align: left;">6.65.2.5 Warning Labels or Signs. Warning labels or signs that read &quot;DANGER -  HIGH VOLTAGE - KEEP OUT&quot; shall be attached to the equipment and shall be plainly visible where persons might come in contact with energized parts when doors are open or closed or when panels are removed from comJ)artments containing over 150 volts ac or de. The warning sign(s) or label(s) shall comply with l.10.l.21(B).</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 56pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.65.2.6 Capacitors. The time and means of discharge shall be in accordance with 4.60.1.6 for capacitors rated 600 volts, nominal, and under. The time and means of discharge shall be in accordance with 4.60.2.5 for capacitors rated over 600 volts, nominal. Capacitor internal pressure switches connected to a circuit­ interrupter device shall be permitted for capacitor overcurrent protection.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 56pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.65.2.7 Dielectric Heating Applicator Shielding. Protective cages or adequate shielding shall be used to guard dielectric heating applicators. Interlock switches shall be used on all hinged access doors, sliding panels, or other easy means of access to the applicator. All</p><p class="s4747" style="padding-top: 2pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">l</p><p style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;line-height: 112%;text-align: justify;">interlock switches shall be connected in such a manner as to remove all power from the applicator when any one of the access doors or panels is open.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 16pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.65.2.8 Grounding and Bonding. Bonding to the equipment grounding conductor or inter-unit bonding, or both, shall be used wherever required for circuit operation, and for limiting toasafe value radio frequency voltages between all exposed non-current-carrying parts of the equipment and earth ground, between all equipment parts and surrounding objects, and between such objects and earth ground. Such connection to the equipment grounding conductor and bonding shall be iustalled in accordance with Parts 2.50.2 and 2.50.5.</p><p class="s1796" style="padding-top: 5pt;padding-left: 25pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: Under certain conditions, contact between the object being heated and the applicator results in an unsafe condition, such as eruption of heated materials. Grounding of U1c object being hcattd and ground detection can be used to prevent this unsafe condition.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 17pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.65.2.9 Marking. Each heating equipment shall be provided with a nameplate giving the manufacturer&#39;s name and model identification and the following input data: line volts, frequency, number of phases, maximum current, full-load kilovolt-amperes (kVA), and full-load power factor. Additional data shall be permitted.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4178" style="text-indent: 0pt;text-align: center;">ARTICLE 6.68-ELECTROLYTIC CELLS</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 17pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.68.1.1 Scope. This article applies to the installation of the electrical components and accessory equipment of electrolytic cells, electrolytic cell lines, and process power supply for the production  of aluminum, cadmium, chlorine, copper, fluorine, hydrogen peroxide, magnesium, sodium, sodium chlorate, and zinc.</p><p style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Not covered by this article are cells used as a source of electric energy and for electroplating processes and cells used for the production of hydrogen.</p><p class="s1796" style="padding-top: 5pt;padding-left: 25pt;text-indent: 0pt;line-height: 111%;text-align: justify;">FPN No. <span class="s4116">1: </span>In general, any cell line or group of cell lines operated as a unit for the production of a particular metal, gas, or chemical compound may differ from any other cell lines producing the same product because of variations in the particular raw materials used, output capacity, use of proprietary methods or process practices, or other modifying factors to the extent that detailed <span class="s4126">Code </span>requirements become overly restrictive and do not accomplish the stated pUipose of this <span class="s4126">Code.</span></p><p class="s1796" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN No. 2: For further information, see IEEE 463-2013, <span class="s4126">Standard for Electrical Safety Practices in Electrolytic Cell Line Working Zones.</span></p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 18pt;text-indent: 0pt;text-align: justify;">6,68.1.2 Definitions.</p><p style="padding-top: 8pt;padding-left: 18pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Cell Line. An assembly of electrically interconnected electrolytic cells supplied by a source of direct-current power.</p><p class="s4117" style="padding-top: 9pt;text-indent: 0pt;text-align: right;">641</p><p style="padding-top: 2pt;padding-left: 39pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Cell Line Attachments and Auxiliary Equipment. As applied <span class="s4121">to </span>this article, a term that includes, but is not limited to, auxiliary tanks; process piping; ductwork; strnctural supports; exposed cell line conductors; conduits and other raceways; pumps, positioning equipment, and cell cutout or bypass electrical devices. Auxiliary equipment includes tools, welding machines, crucibles, and other rortable equipment used for operation and maintenance within the electrolytic cell line working zone.</p><p style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;line-height: 112%;text-align: justify;">In the cell line working zone, auxiliary equipment includes the exposed conductive surfaces of ungrounded cranes and crane-mounted cell-servicing equipment.</p><p style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Electrically Connected. A connection capable of carrying current as distinguished from connection through electromagnetic induction.</p><p style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Electrolytic Cell. Atank or vat in which electrochemical reactions are caused by applying electric energy for the purpose of refining or producing usable materials.</p><p style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Electrolytic Cel1 Line Working Zone. The space envelope wherein operation or maintenance is normally performed on or in the vicinity of exposed energized surfaces of electrolytic cell lines or their attachments.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 39pt;text-indent: 0pt;text-align: justify;">6.68.1.3 Other Articles.</p><p style="padding-top: 8pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A)  Lighting,  Ventilating,  Material  Handling. Chapters I through 4 shall apply to services, feeders, branch circuits, and apparatus for supplying lighting, ventilating, material handling, and the like that arc outside the electrolytic cell line working zone.</p><p style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Systems Not Electrically Connected. Those elements of a cell line power.supply system that are not electrically connected to the cell supply system, such as the primary winding of a two-winding transformer, the motor of a motor-generator set, feeders, branch circuits, disconnecting means, motor controllers, and overload protective equipment, shall be required to comply with all applicable provisions of this <span class="s4121">Code.</span></p><p style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(C) Electrolytic Cell Lines. Electrolytic cell lines shall comply with the provisions of Chapters I through 4 except as amended <span class="s4114">in </span>6.68.lJ(C)(l) through (C)(4).</p><p style="padding-top: 6pt;padding-left: 64pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) Conductors. The electrolytic cell line conductors shall not be required tocomply with the provisions of Articles 1.10, 2.10, 2.15, 2.20, and 2.25. See</p><p style="padding-left: 64pt;text-indent: 0pt;line-height: 12pt;text-align: left;">6.68.1.11.</p><p style="padding-top: 8pt;padding-left: 63pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(2) Overcurrent Protection. Overcurrent protection of electrolytic cell de process power circuits shall not be required to comply with the requirements of Article 2.40.</p><p style="padding-top: 3pt;padding-left: 60pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(3) Grounding. Equipment located or used within the electrolytic cell line working zone or associated with the cell line direct-current power circuits shall not be required tocomply with the provisions of Article 2.50.</p><p style="padding-top: 7pt;padding-left: 60pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(4) Working Zone. The electrolytic cells, cell line attachments, and the wiring of auxiliary equipment and devices within the cell line working zone shall not be required to comply with the provisions of Articles 1.10, 2.10, 2.15,</p><p style="padding-left: 60pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">2.20, and 2.25. See 6.68.1.30.</p><p class="s1796" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;line-height: 112%;text-align: left;">FPN: See 6.68.1.15 for equipment, apparatus, and structural component grounding.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.68.1.10 Cell Linc Working Zone.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Area Covered. The space envelope of the cell line working zone shall encompass spaces that meet any of the following conditions:</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;">(1) Is within 2500 mm above energized surfaces of electrolytic cell lines or their energized attachmenl&#39;&gt;</p><p style="padding-top: 5pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;">(2) <span class="s4137">Is </span>below energized surfaces of electrolytic cell lines or their energized attachments, provided the headroom in the space beneath is less than 2500 <span class="s4137">mm.</span></p><p style="padding-top: 5pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(3) <span class="s4121">Is </span>within 1000 mm hori�ntally from energized surfaces of electrolytic cell lines or their energized attachments or from the space envelope described in 6.68.l.l0(A)(l) or (A)(2)</p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Area Not Covered. The cell line working zone shall not be required to extend through or beyond walls, floors, roofs, partitions, barriers, or the like.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.68.1.11 Direct-Current Cell Linc Process Power</p><p class="s4127" style="padding-left: 31pt;text-indent: 0pt;text-align: left;">Supply.</p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Not Grounded. The direct-current cell line process power-supply conductors shall not be required to be grounded.</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Metal Enclosures Grounded·. All metal enclosures of power-supply apparatus for the direct-current cell line process operating with a power-supply over 50 volts shall be grounded by either of the following means:</p><p style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(1) Through protective relaying equipment</p><p style="padding-top: 8pt;padding-left: 59pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) By a minimum 60 mm<span class="s4169">2 </span>copper grounding conductor or a conductor of equal or greater conductance</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C)  Grounding  Requirements.  The  grounding connections required by 6.68.1.ll(B) shall be installed in accordance with 2.50.1.8, 2.50.1.10, 2.50.1.12,</p><p style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">2.50.3.19, 2.50.3.21, 2.50.3.19 and 2.50.J.21.</p><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 51pt;text-indent: 0pt;text-align: left;">6.68.1.12 Cell Line Conductors.</p><p class="s658" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">ARTICLE 6.68-ELECTROLYTIC CELLS</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_503.png"/></span></p><p style="padding-top: 5pt;padding-left: 128pt;text-indent: 0pt;text-align: left;">(B) Isolating Transformers. Electriea!ly powered,</p><p style="padding-top: 8pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Insulation and Material. Cell line conductors shall be either bare, covered, or insulated and of copper, aluminum, copper-clad aluminum, steel, or other suitable material.</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Size. Cell line conductors shall he of such cross­ sectional area that the temrerature rise under maximum load conditions and at maximum ambient shall not exceed the safe operating temperature of the conductor insulation or the material of the conductor supports.</p><p style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(C) Connections. Cell line conductors shall be joined by bolted, welded, clamped, or compression connectors.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 51pt;text-indent: 0pt;text-align: left;">6.68.1.13 Disconnecting Means.</p><p style="padding-top: 8pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) More Than One Process Power Supply. Where more than one direct-current cell line process power supply serves the same cell line, a disconnecting means shall be provided on the cell line circuit side of each power supply to disconnect it from the cell line circuit.</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Removable Links or Conductors. Removable links or removable conductors shall be permitted to be used as the discounecting means.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 51pt;text-indent: 0pt;text-align: left;">6.68.1.14 Shunting Means.</p><p style="padding-top: 8pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Partial or Total Shunting. Partial or total shunting of cell line circuit current around one or more cells shall be permitted.</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Shunting One or More Cells. The conductors, switches, or combination of conductors and switches used for shunting one or more cells shall comply with the applicable requirements of 6.68.1.12.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6,68.1.15 Grounding. For equipment, apparatus, and structurnl components that are required to be grounded by provisions of Article 6.68, the provisions of Article</p><p style="padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">2.50 shall apply, except a water pipe electrode shall not be required to be used. Any electrode or combination of electrodes described in 2.50.3.3 sh&lt;1ll be permitted.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 51pt;text-indent: 0pt;text-align: left;">6.68.1.20 Portable Electrical Equipment.</p><p style="padding-top: 8pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Portable  Electrical Equipment  Not to Be Grounded. The frames and enclosures of portable electrical equipment used within the cell line working zone shall not be grounded.</p><p class="s4121" style="padding-top: 5pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">Exception No. 1: Where the cell line voltage does not exceed 200 volts de, these frames and enclosures shall be permitted to be grounded.</p><p class="s4121" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">Exception No. 2: These frames and enclosures shall be permitted to he grounded where. guarded.</p><p style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">handheld, cord-connected portable equipment with ungrounded frames or enclosures used within U1e cell line working zone shall be connected to receptacle circuits thal have only ungrounded conductors such as a branch rncuit supplied by an isolating transfonncr with an ungrounded secondary.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Marking. Ungrounded portable electrical eq uipmcnt shall be distinctively marked and shall employ plugs and receptacles of a configuration that prevents connection of this equipment to grounding receptacles and that prevents inadvertent interchange of ungrounded and grounded portable clcctncal cquirmcnts.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">6.68.1.21 Power-Supply Circuits and Receptacles for Portable Electrical Equipment.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) isolated Circuits. Circuits supplying power to ungrounded receptacles for hand-held, cord-connected equipment shall be electrically isolated from any distribution system supplying &lt;1reas other than the cell liue working zone and shall be ungrounded. Power for these circuits shall be supplied through isolating transfonncrs. Primaries of such transformers shall operate at not more than 1000 volts between conductors and shall  be  provided  with  proper over-current protection. The secondary voltage of such transfonners shall not exceed 300 volts between conductors, and all circuits supplied from such secondaries shall be ungrounded and shall have an approved overcurrent device of proper rnting in each conductor.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Noninterchangeability. Receptacles and their mating plugs for ungrounded equipment shall not have provision for a grounding conductor and shall be of a configuration that prevents their use for equipment required to be grounded.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Marking. Receptacles on circuits supplied by an isolating transformer with an ungrounded secondary shall be a distinctive configuration,shall be distinctively marked, and shall not be used in any other location in the plant.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.68.1.30 Fixed ::ind Portable Electrical Equipment.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Electrical Equipment  Not Required  to Be Grounded.  Alternating-current  systems  supplying fixed and portable electrical equipment within the cell line working zone shall not be required to be grounded.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Exposed Conductive Surfaces Not Required to Be Grounded. Exposed conductive surfaces, such as electrical equipment housings, cabinets, boxes, motors, raceways, and the like, that are within the cell line working zone shall not be required to be grounded.</p><p style="padding-top: 2pt;padding-left: 36pt;text-indent: 0pt;text-align: left;">(C) Wiring Methods. Auxiliary electrical equipment       ARTICLE 6.69- ELECTROPLATING</p><p style="padding-top: 1pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">such as motors, transducers, sensors, control devices, and alarms, mounted on an electrolytic cell or other energized surface, shall be connected to premises wiring systems by any of the following means:</p><p style="padding-top: 4pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(I) Multiconductor hard usage cord.</p><p style="padding-top: 7pt;padding-left: 63pt;text-indent: -18pt;text-align: justify;">(2) Wire or cable in suitable raceways or metal or nonmetallic cable trays. If metal conduit, cable tray, armored cable, or similar metallic systems are used, they shall be installed with insulating breaks such that they do not cause a potentially hazardous electrical condition.</p><p style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(D) Circuit Protection. Circuit protection shall not be required for control and instrumentation that are totally within the cell line working zone.</p><p style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(E) Bonding. Bonding of fixed electrical equipment to the energized conductive surfaces of the cell line, its attachments, or auxiliaries shall be permitted. Where fixed electrical equipment is mounted on an energized conductive surface, it shall be bonded to that surface.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 111%;text-align: justify;">6.68.1.31  Auxiliary  Nonelectrical  Connections. Auxiliary nonelectrical connections, such as air hoses, water hoses, and the like, to an electrolytic cell, its attachments, or auxiliary equipment shall not have continuous conductive reinforcing wire, armor, braids, and the like. Hoses shall be of a nonconductive material.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">6.68.1.32 Cranes and Hoists.</p><p style="padding-top: 8pt;padding-left: 34pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A) Conductive Surfaces to Be Insulated from Ground. The conductive surfaces of cranes and hoists that enter the cell line working zone shall not be required to be grounded. The portion of an overhead crane or hoist that contacts an energized electrolytic cell or energized attachments shall be insulated from ground.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Hazardous Electrical Conditions. Remote crane or hoist controls that could introduce hazardous electrical conditions into the cell line working zone shall employ one or more of the following systems:</p><p style="padding-top: 5pt;padding-left: 61pt;text-indent: -17pt;text-align: justify;">(1) Isolated  and  ungrounded  control  circuit  in accordance with <span class="s3244">6.68.</span>l.2l(A)</p><p style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">(2) Nonconductive rope operator</p><p style="padding-top: 7pt;padding-left: 61pt;text-indent: -18pt;text-align: justify;">(3) Pendant  pushbutton  with  nonconductivc supporting means and having nonconductive surfaces or ungrounded  exposed conductive surfaces</p><p style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(4) Radio</p><p style="padding-top: 9pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.68.1.40  Enclosures.  General-purpose  electrical equipment enclosures shall be permitted where a natural draft ventilation system prevents the accumulation of gases.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">6.69.1.1 Scope. The provisions of this article apply to the installation of the electrical components and accessory equipment that supply the power and controls for electroplating, anodizing, electropolishing, and electrostripping. For purposes of this article, the term <span class="s1786">electroplating </span>shall be used to identify any or all of these processes.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">6.69.1.3 General. Equipment for use in electroplating processes shall be identified for such service.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 111%;text-align: justify;">6.69.1.5 Branch-Circuit Conductors. Branch-circuit conductors supplying one or more units of equipment shall have an ampacity of not less than 125 percent of the total connected load. The ampacities for busbars shall be in accordance with 3.66.2.14.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">6.69. l.6 Wiring Methods. Conductors connecting the electrolyte tank equipment to the conversion equipment shall be in accordance with <span class="s3244">6.69. </span>l.6(A) and (B).</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A) Systems Not Exceeding 60 Volts Direct Current. Insulated conductors shall be permitted to be run without insulated support, provided they are protected from physical damage. Bare copper or aluminum conductors shall be permitted where supported on insulators.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Systems Exceeding 60 Volts Direct Current. Insulated conductors shall be pennitted to be run on insulated supports, provided they are protected from physical damage. Bare copper or aluminum conductors shall be permitted where supported on insulators and guarded against accidental contact up to the point of termination in accordance with 1.10.2.2.</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">6.69.J .7 Warning Signs. Warning signs shall be posted to indicate the presence of bare conductors. The warning sign(s) or label(s) shall comply with l.10.l.2l(B).</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.69.1.8 Disconnecting Means.</p><p style="padding-top: 9pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) More Than One Power Supply. Where more than one power supply serves the same de system, a disconnecting means shall be provided on the de side of each power supply.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Removable Links or Conductors. Removable links or removable conductors shall he permitted to be used as the disconnecting means.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 110%;text-align: justify;">6.69.1.9  Overcurrent  Protection.  Direct-current conductors shall be protected from overcurrent by one or more of the following:</p><p style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(1) Fuses or circuit breakers</p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: -17pt;text-align: left;">(2) A  current-sensing device  that operates  a disconnecting means</p><p style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(3) Other approved means</p><p class="s658" style="padding-top: 3pt;padding-bottom: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">ARTICLE 6.70-- INDUSTRIAL MACHINERY</p><p style="padding-left: 42pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="694" height="1" alt="image" src="Image_504.png"/></span></p><p style="padding-top: 1pt;padding-left: 327pt;text-indent: 0pt;text-align: left;">(5) Electrical diagram number(s) or the number of the</p><p style="padding-top: 1pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">ARTICLE 6.70- INDUSTRIAL MACHINERY</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 43pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.70.1.1 Scope. This a11icle covers the definition of, the nameplate data for, and the size and overcurrent protection of supply conductors to industrial machinery.</p><p class="s1796" style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPNNo. \_For fu11her information, see NFPA 79-2015, <span class="s4126">Electrical Standard/Or Industrial Machinery.</span></p><p class="s1796" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN No. 2: For infonnation on the workspace requirements for equipment containing supply conductor terminals, see 1.10.2.1. For information on the workspace requirements for machine power and control equipment, sec NFPA 79-2015, <span class="s4126">1.-:lectrical Standard for Industrial Machinery.</span></p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 43pt;text-indent: 0pt;text-align: justify;">6.70.1.2 Delinition.</p><p style="padding-top: 8pt;padding-left: 44pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Industrial Machinery (Machine). A power-driven machine (or a group of m&lt;1chines working together in a coordinated manner), not portable by hand while working, that is used to process material by cutting; forming;  pressure;  electrical,  thermal,  or optical techniques; lamination; or a combination of these processes. It can include associated equipment used to transfer material or tooling, including fixtures, to assemble/disassemble, to inspect or test, or to package. lThe associated electrical equipment, including the logic controller(s) and associated software or logic together with the machine actuators and sensors, are considered as part of the industrial machine.l</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 44pt;text-indent: 0pt;text-align: justify;">6.70.1.3 Machine Nameplate Data.</p><p style="padding-top: 8pt;padding-left: 45pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Permanent Nameplate. A permanent nameplate shall be attached to the control equipment enclosure or machine and shall be plainly visible after installation. The nameplate shall include the following information:</p><p style="padding-top: 6pt;padding-left: 72pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) Supply voltage, number of phases, frequency, and full-load current</p><p style="padding-top: 6pt;padding-left: 72pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) Maximum ampere rating of the short-circuit and ground-fault protective device</p><p style="padding-top: 6pt;padding-left: 73pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(3) Ampere rating of largest motor, from the motor nameplate, or load</p><p style="padding-top: 5pt;padding-left: 72pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(4) Short-circuit current rating of the machine industrial control panel based on one of the following:</p><p style="padding-top: 6pt;padding-left: 82pt;text-indent: -18pt;line-height: 110%;text-align: justify;">a. Short-circuit current rating of a listed and labeled machine control enclosure or assembly</p><p style="padding-top: 7pt;padding-left: 81pt;text-indent: -17pt;line-height: 118%;text-align: justify;">b. Short-circuit current rating established utilizing an approved method</p><p class="s1796" style="padding-top: 4pt;padding-left: 55pt;text-indent: 0pt;line-height: 115%;text-align: justify;">FPN: UL 508A-2001, Supplement SB, is an example of an approved method.</p><p style="padding-top: 1pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">index to the electrical drawings</p><p style="padding-top: 8pt;padding-left: 37pt;text-indent: 0pt;line-height: 112%;text-align: justify;">The full-load current shown on the nameplate shall not be less than the sum of the full-load currents required for all motors and other equipment that may be m operation at the same time under nom1al conditions of use. Where unusual type loads, duty cycles, and so forth require oversized conductors or pctmit reduced-size conductors, the required capacity shall be included in the marked &quot;full-load current.&quot; Where more than one incoming supply circuit is to be provided, the nameplate shall state the preceding infonnation for eacl1 circuit.</p><p class="s1796" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">FPN: See 4J0.2.2(E) for duty cyck re(1uiremems.</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B)  Overcurrent  Protection.  Where  overcurrenl protection is provided in accordance with <span class="s4133">6.70.1.4(C), </span>the machine shall be marked &quot;ovcrcurrent protection provided at machine supply terminals.&quot;</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 118%;text-align: justify;">6.70.1.4  Supply  Conductors  and  Overcurrent Protection.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Size. The size of the supply conductor shall be such as to have an ampacity not less than 125 percent of lhe full-load current rating of all resistance heating loads plus 125 percent of the full-load current rating of the highest rated motor plus the sum of the full-load current ratings of all other connected motors and apparatus, based on their duty cycle, that may be in operation at the same time.</p><p class="s1796" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">FPN No. I: See Table 3.lU.2.6(H)(16) through Table 3.10.2.5(6)</p><p class="s1796" style="padding-top: 1pt;padding-left: 40pt;text-indent: 0pt;line-height: 177%;text-align: left;">(20) for ampacity of conductors rated 2000 volts and below. FPN No. 2: See 4.30.2.2(E) for duty cycle rcguirements.</p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Disconnecting  Means.  A machine shall be considered as an individual unit and therefore shall be provided with disconnecting means. The disconnecting means shall be permitted to be supplied by branch circuits protected by eilher fuses or circuit breakers. The disconnecting means shall not be required to incorporate overcurrcnt protection.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Overcurrent Protection. Where furnished as part of the machine, overcurrent protection for each supply circuit shall consist of a single circuit breaker or set of fuses, the machine shall bear the marking required in 6.70.1.3, and the supply conductors shall be considered either as feeders or as taps as covered by 2.40.2.2.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">The rating or setting of the overcurrent protective device for the circuit supplying the machine shall not be greater than the sum of the largest rating or setting of the branch-circuit short-circuit and ground-fault protective device provided with the machine, plus 125</p><p style="padding-top: 4pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">percent of the full-load current rating of all resistance heating loads, plus the sum of the full-load currents of all other motors and apparatus that could be in operation at the same time.</p><p class="s4112" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used /Ur motor hranch-circuil short-circuit and ground-fault protection as permitted by 4.30.4.2(C), the procedure specified in 6.70.1.4(C) for determining the maximum rating of the protective device fur the circuit supplying the machine shall apply with the JO!lowing provision: For the purpose of the calculation, each instantaneous trip circuit breaker or motor short-circuit protector shall he assumed to have a rating not exceeding the maximum percentage of motor full-load cu&quot;ent permitted by Tahle 4.30.4.2 }Or the type of machine</p><p class="s4112" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">_supply circuit protective device employed.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Where no branch-circuit short-circuit and ground-fault protective device is provided with the machine, the rating or setting of the overcurrent protective device shall be based on 4.30.4.2 and 4.30.4.3, as applicable.</p><p class="s4127" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.70.1.5 Short-Circuit Current Rating.</p><p class="s4127" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(1) <span class="p">Industrial machinery shall not be installed where the available short-circuit current rating as marked in accordance with 6.70.l.J(A)(4).</span></p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(2) Industrial machinery shall be legibly marked in the field with the maximum available short-circuit current. The field marking(s) shall include the date the short-circuit current calculation was performed and he of sufficient durability to withstand the environment involved.</p><p class="s4127" style="padding-top: 4pt;padding-left: 33pt;text-indent: 0pt;line-height: 117%;text-align: justify;">6.70.1.6 Surge Protection. <span class="p">Industrial machinery with safety interlock circuits shall have surge protection installed.</span></p><p class="s1342" style="padding-top: 11pt;padding-left: 48pt;text-indent: -10pt;text-align: left;">ARTICLE <span class="p">6.75- </span>ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4127" style="padding-left: 120pt;text-indent: 0pt;text-align: left;">6.75.1 General</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4127" style="padding-left: 33pt;text-indent: 0pt;line-height: 114%;text-align: justify;">6.75.1.1 Scope. <span class="p">The provisions of this article apply to electrically driven or controlled irrigation machines, and to the branch circuits and controllers for such equipment.</span></p><p class="s4127" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.75.1.2 Definitions.</p><p class="s4127" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Center Pivot Irrigation Machine. <span class="p">A multimotored irrigation machine that revolves around a central pivot and employs alignment switches or similar devices to control individual motors.</span></p><p class="s4127" style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Collector Rings. <span class="p">An assembly of slip rings for transferring electric energy from a stationary to a rotating member.</span></p><p class="s4127" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Irrigation Machine. <span class="p">An electrically driven or controlled machine, with one or more motors, not hand­ portablc, and used primarily to transport and distribute water for agricultural purposes.</span></p><p class="s4127" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.75.1.4 lrrigation Cable.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) <span class="s4127">Construction. </span>The cable used to interconnect enclosures on the structure of an irrigation machine shall be an assembly of stranded, insulated conductors with nonhygroscopic and nonwicking filler in a core of moisture- and flame-resistant nonmetallic material overlaid with a metallic covering and jacketed with a moisture-, corrosion-, and sunlight-resistant nonmetallic material.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">The conductor insulation shall be of a type listed in Table 3.10.3.l(A) for an operating lemperature of 75°C and for use in wet locations. The core insulating material thickness shall not be less than 0.76 mm, and the metnllic overlay thickness shall be not less than 0.20</p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">mm. The jacketing material thickness shall be not less than 1.27 mm.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">A composite of power, control, and grounding conductors in the cable shall be J)ennitted.</p><p class="s4127" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Alternate Wiring Methods. <span class="p">Installation of other listed cables complying with the construction requirements of 6.75. l.4(A) shall be permitted.</span></p><p class="s4127" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Supports. <span class="p">Irrigation cable shall he secured by straps, hangers, or similar fittings identified for the purpose and so installed as not to damage the cable. Cable shall be supported at intervals not exceeding 1 200 mm.</span></p><p class="s4127" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Fittings. <span class="p">Fittings shall be used at all points where irrigation cable terminates. The fittings shall be designed for use with the cable and shall be suitable for the conditions of service.</span></p><p class="s4127" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.75.1.5 More Than Three Conductors in a Raceway or Cable. <span class="p">The signal and control conductors of a raceway or cable shall not be counted for the purpose of ampacity adjustment as required in 3.10.2.5(B)(3)(a).</span></p><p class="s4127" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.75.1.6 Marking on Main Control Panel. <span class="p">The main control panel shall be provided with a nameplate that shall give the following information:</span></p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(l) The manufacturer&#39;s name, the rated voltage, the phase, and the frequency</p><p style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(2) The current rating of the machine</p><p style="text-indent: 0pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_505.png"/></span></p><p style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: center;">ARTICLE 6.75 - ELECTRJCALLY DRIVEN OR CONTROLLED JRRJGATION MACHINES</p><p style="padding-top: 6pt;padding-left: 73pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(3) The rating of the main disconnecting means and size of overcurrent protection required</p><p style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.75.1.7  Equivalent  Current  Ratings.  Where inteIIDittent duty is not involved, the provisions of Article 4.30 shall be used for detennining rntings for controllers,  disconnecting  means,  conductors,  and the like. Where migation muchines have inherent intermittent duty, the determinations of equivalent current ratings in 6.75.1.7(A) and (Il) shall be used.</p><p style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Continuous-Current Rating. The equivalent continuous-current rating for the selection of branch­ circuit conductors and overcurrent protection shall be equal to 125 percent of the motor nameplate full-load current rating of the largest motor, plus a quantity equal to the sum of each of the motor nameplate full-load current ratings of all remaining motors on the circuit, multiplied by the maximum percent duty cycle at which they can continu&#39;ously operate.</p><p style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Locked-Rotqr Current. The equivalent locked­ rotor current rating shall be equal to the numerical sum of the locked-rotor current of the two largest motors plus 100 percent of the sum of the motor nameplate full-load current ratings of all the remaining motors on the circuit.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 46pt;text-indent: 0pt;text-align: justify;">6.75.1.8 Disconnecting Meflns.</p><p style="padding-top: 7pt;padding-left: 46pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Main Controller. A controller that is used to start and stop the complete machine shall meet all of the following requirements:</p><p class="s1793" style="padding-top: 5pt;padding-left: 74pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(l) <span class="s4125">An equivalent continuous current rating not less than specified in 6.75.L7(A) or 6.75.2.2(A)</span></p><p style="padding-top: 6pt;padding-left: 73pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) A horsepower rating not less than the value from Table 4.30.14.S(A) and Table 4.30.14.S(B), based on the equivalent locked-rotor current specified in 6.75.l .7(8) or 6.75.2.2(8)</p><p class="s4112" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: A listed molded case switch shall not require a horsepower rating.</p><p style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B)  Main  Disconnecting  Means.  The  mam disconnecting means for the machine shall provide overcurrent  protection,  shall  be  at the point of connection of electric power to the machine, or shall be in sight from the machine, and it shall be readily accessible and lockable in accordance with l.10.1.25. This disconnecting means shall have a horsepower and current rating not less than required for the main controller.</p><p class="s4112" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 1: Circuit breakers without marked horsepower ratings shall be permitted in accordance with 4.30.9.9.</p><p class="s4112" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 2: A listed molded case switch without marked horsepower ratings shall he permitted.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Disconnecting Means for Individual Motors and Controllers. A disconnecting means shall be provided <span class="s4133">to </span>simultaneously disconnect all ungrounded conductors for each motor and controller and shall be located as required by Part 4.30.9. The disconnecting means shall not be required to be readily accessible.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 109%;text-align: justify;">6.75.1.9 Branch-Circuit Conductors. The branch­ circuit conductors shall have an ampacity not less than specified <span class="s4114">rn </span>6.75.L7(A) <span class="s4114">or </span>6 75.2.2(A).</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.75.1.10 Several Motors on One Branch Circuit.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A) Protection Required. Several motors, each not exceeding 2 hp rating, shall be peonitted tu be used on an irrigation m:1chine circuit protected at not more than 30 amperes at 1 000 volts, nominal, or less, provided all of the following conditions are met:</p><p style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(1) The full-load rating of any motor in the circuit shall not exceed 6 amperes.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) Each motor in the circuit shall have individual overload protection in accordance with 4.30.3.2.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(3) Taps to individual motors shall ·not be smaller than 2.0 mm<span class="s4490">2</span> copper and not more than 7 500 mm in length.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Individual Protection Not Required. Individual branch-circuit short-circuit  protection  for motors and motor controllers shall not be required where the requirements of 6.75.1. I0(A) are met.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.75.1.11 Collector Rings.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Transmitting Current for Power Purposes. Collector rings shall have a current rating not less than 125 percent of the full-load current of the largest device served plus the full-load current of all other devices served, or as determined from 6.75.l.7(A) or 6.75.2.2(A).</p><p style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Control and Signal Purposes. Collector rings for control and signal purposes shall have a current rating not less than 125 percent ofthc full-load current of the largest device served plus the full-load current of all other devices served.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Grounding. The collector ring used for grounding shall have a current rating not less than that sized in accordance with 6.75.L ll(A).</p><p style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Protection. Collector rings shall be protected from the expected environment and from accidental contact by means of a suitable enclosure.</p><p class="s689" style="padding-top: 2pt;padding-left: 34pt;text-indent: 0pt;line-height: 108%;text-align: left;">6.75.1.12 Grounding. The following equipment shall be grounded:</p><p class="s689" style="padding-top: 4pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">(1) All electrical equipment on the irrigation machine</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;line-height: 108%;text-align: left;">(2) All electrical equipment associated with the irrigation machine</p><p class="s689" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">(J) Metal junction boxes and enclosures</p><p class="s689" style="padding-top: 6pt;padding-left: 62pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(4) Control panels or control equipment that supplies or controls electrical equipment to the irrigation machine</p><p class="s4112" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: Grounding shall not be required on machines where all of the following provisions are met:</p><p class="s4112" style="padding-top: 6pt;padding-left: 62pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(1) The machine is electrically controlled but not electrically driven.</p><p class="s4112" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">(2) The control voltage is 30 volts or less.</p><p class="s4112" style="padding-top: 8pt;padding-left: 62pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(3) The control or signal circuits are current limited as specified in Tables 10.1.1.JI(A) and I0.1.1.ll(B).</p><p class="s689" style="padding-top: 12pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">6.75.1.13 Methods of Grounding. Machines that require grounding shall have a non-current-carrying equipment grounding conductor provided as an integral part of each cord, cable, or raceway. This grounding conductor shall be sized not less than the largest supply conductor in each cord, cable, or raceway. Feeder circuits supplying power to irrigation machines shall have an equipment grounding conductor sized according to Table 2.50.6.13.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 37pt;text-indent: 0pt;text-align: justify;">6.75.1.14 Bonding. Where electrical  grounding is required on an irrigation machine, the metallic structure of the machine, metallic conduit, or metallic sheath of cable shall be connected to the grounding conductor. Metal-to-metal contact with a part that is connected to the grounding conductor and the non-current-carrying parts of the machine shall be considered as an acceptable bonding path.</p><p class="s689" style="padding-top: 13pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">6.75.1.15Lightning Protection. Ifanirrigation machine has a stationary point, a grounding electrode system in accordance with Part 2.50.3 shall be connected to the machine at the stationary point for lightning protection.</p><p class="s689" style="padding-top: 13pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">6.75.1.16 Energy from More Than One Source. Equipment within an enclosure receiving electric energy from more than one source shall not be required to have adisconnecting means for the additional source, provided that its voltage is 30 volts or less and it meets the requirements of Part 7.25.3.</p><p class="s689" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.75.1.17 Connectors. External plugs and connectors on the equipment shall be of the weatherproof type.</p><p class="s689" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Unless provided solely for the connection of circuits meeting the requirements of Part 7.25.3 external plugs and connectors shall be constructed as specified m 2.50.6.15(A).</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">6.75.2 Center Pivot Irrigation Machines</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.75.2.1 General. The provisions of Part 6.75.2 are intended to cover additional special requirements that are peculiar to center pivot irrigation machines. See</p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;line-height: 111%;text-align: justify;">6.75.1.2 for the definition of <span class="s4112">Center Pivot Irrigation Machine.</span></p><p class="s689" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.75.2.2 Equivalent Current Ratings. To establish ratings of controllers, disconnecting means, conductors, and the like, for the inherent intermittent duty of center pivot irrigation machines, the determinations in 6.75.2.2(A) and (B) shall be used.</p><p class="s689" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Continuous-Current Rating. The equivalent continuous-current rating for the selection of branch­ circuit conductors and branch-circuit devices shall be equal to 125 percent of the motor nameplate full-load current rating of the largest motor plus 60 percent of the sum of the motor nameplate full-load current ratings of all remaining motors on the circuit.</p><p class="s689" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Locked-Rotor Current. The equivalent locked­ rotor current rating shall be equal to the numerical sum of two times the locked-rotor current of the largest motor plus 80 percent of the sum of the motor nameplate full­ load current ratings of all the remaining motors on the circuit.</p><p class="s1342" style="padding-top: 6pt;padding-left: 36pt;text-indent: 23pt;text-align: left;">ARTICLE 6.80 <span class="s689">- </span>SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS</p><p class="s689" style="padding-top: 6pt;padding-left: 119pt;text-indent: 0pt;text-align: left;">6.80.1 General</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.80.1.1 Scope. The provisions of this article apply to the construction and installation of electrical wiring for, and equipment in or adjacent to, all swimming, wading, therapeutic, and decorative pools; fountains; hot tubs; spas; and hydromassage bathtubs, whether permanently installed orstorable, and to metallic auxiliary equipment, such as pumps, filters, and similar equipment. The term <span class="s4112">body of water </span>used throughout Part 6.80.1 applies to all bodies of water covered in this scope unless otherwise amended.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.80.1.2 Definitions.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Cord-and-Plug-Connected Lighting Assembly.  A lighting assembly consisting of a luminaire intended for installation in the wall of a spa, hot tub, or storable pool, and a cord-and-plug�connected transformer.</p><p style="padding-top: 2pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Dry•Niche Luminaire. A luminaire intended for installation in the floor or wall of a pool, spa, or fountain in a niche that is sealed against the entry of water.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Fixed (as applied to equipment). Equipment that is fastened or otherwise secured at a specific location.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Forming Shell. A structure designed to support a wet­ <span class="s4115">niche luminairc assembly and intended for mounting in </span>a pool or fountain structure.</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Fountain. Fountains, ornamental pools, display pools, and reflection pools. The definition does not include drinking fountains.</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Hydromassagc Bathtub. A permanently installed bathtub equipped with a recirculating piping system, pump, and associated equipment. It is designed so it can accept, circulate, and discharge water upon each use.</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Low Voltage Contact Limit. A voltage not exceeding the following values:</p><p style="padding-top: 5pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(1) 15 volts (RMS) for sinusoidal ac</p><p style="padding-top: 8pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(2) 21.2 volts peak for nonsinusoidal ac</p><p style="padding-top: 8pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(3) 30 volts for continuous de</p><p style="padding-top: 8pt;padding-left: 82pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(4) 12.4 volts peak for de that is interrupted at a rate of IO to 200 Hz</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Maximum Water Level. The highest level that water can reach before it spills out.</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 113%;text-align: justify;">No-Niche Luminaire. A luminaire intended for installation above or below the water without a niche.</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Packaged Spa or Hot Tub Equipment Assembly. A factory-fabricated unit consisting of water-circulating, heating, and control equipment mounted on a common base, intended to operate a spa or hot tub. Equipment can include pumps, air blowers, heaters, lights, controls, sanitizer generators, and so forth.</p><p style="padding-top: 5pt;padding-left: 56pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Packaged Therapeutic Tub or Hydrotherapeutic Tank Equipment Assembly. A factory-fabricated unit consisting of water-circulating, heating, and control equipment mounte&lt;l on a common base, intended to operate a therapeutic tub or hydrotherapeutic tank. Equipment can include pumps, air blowers, heaters, lights, controls, sanitizer generators, and so forth.</p><p style="padding-top: 5pt;padding-left: 57pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Permanently Installed Decorative Fountains and Reftection Pools. Those that are constructed in the ground, on the ground, or in a building in such a manner that the fountain cannot be readily disassembled for storage, whether or not served by electrical circuits of any nature. These units are primarily constructed for their aesthetic value and are not intended for swimming or wading.</p><p style="padding-top: 2pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Permanently  Installed  Swimming,  Wading, Immersion, and Therapeutic Pools. Those that are constructed in the ground or partially in the ground, and all others capable of holding water in a depth greater than 1000 mm, and all pools installed inside of a building, regardless of water depth, whether or not served by electrical circuits of any nature.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Pool. Mimufactured or field-constructed equipment designed to contain water on a permanent or semipermanent basis and used for swimming, wading, immersion, or therapeutic purposes.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Pool Cover, Electrically Operated. Motor-driven equipment designed to cover and uncover the water surface of a pool by means of a flexible sheet or rigid frame.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Portable (as applied to equipment). Equipment that is actually moved or can easily be moved from one phice to another in normal use.</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Self-Contained Spa or Hot Tub. Factory-fabricated unit consisting of a spa or hot tub vessel with all water­ circulating, heating, and control equipment integral to the unit. Equipment can include pumps, air blowers<span class="s4748">1 </span>heaters, lights, controls, sanitizer generators, and so forth.</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Self-Contained    Therapeutic    Tubs    or Hydrothcrapeutic Tanks. A factory-fabricated unit consisting of a therapeutic tub or hydrotherapeutic tank with all water-circulating, heating, and control equipment integral to the unit. Equipment may include pumps, air blowers, heaters, light controls, sanitizer generators, and so forth.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Spa or Hot Tub. A hydromassage pool, or tub for recreational or therapeutic use, not located in health care facilities, designed for immersion of users, and usually having a filter, heater, and motor-driven blower. It may be installed indoors or outdoors, on the ground or supporting structure, or in the ground or supporting structure. Generally, a spa or hot tub is not designed or intended to have its contents drained or discharged after each use.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Stationary (as applied to equipment). Equipment that is not moved from one place to another in normal use.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Storable Swimming, Wading, or Immersion Pools; or Storable/Portable Spas and Hot Tubs. Swimming, wading, or immersion pools that are intended to be stored when not in use, constructed on or above the ground and are capable of holding water to a maximum depth of 1000 mm, or a pool, spa, or hot tub constructed on or above the ground, with nonmetallic, molded polymeric walls or inflatable fabric walls regardless of dimension.</p><p class="s486" style="padding-top: 2pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">Through-WaULightingAssembly. <span class="s23">A </span><span class="s1459">lighting assembly intended for installation above grade, on or through the wall of a pool, consisting of two interconnected groups of components separated by the pool wall.</span></p><p class="s18" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;"><b>Wet-Niche Luminaire. </b>A luminaire intended for installation in a forming shell mounted <span style=" color: #363636;">in </span>a pool or fountain structure where the luminairc will be completely surrounded by water.</p><p class="s486" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">6.80.1.4 Approval of Equipment. <span class="s18">All electrical equipment installed in the water, walls, or decks of pools, fountains, and similar installations shall comply with the provisions of this article. Equipment and products shall be listed.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">6.80.1.5 Ground-Fault Circuit Interrupters. <span class="s18">Ground­ fault circuit interrupters (GFCis) shall be self-contained units, circuit-breaker or receptacle types, or other listed types.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">6.80.1.6 Grounding. <span class="s18">Electrical equipment shall be grounded in aceordance with Parts 2.50.5, 2.50.6, and</span></p><p class="s18" style="padding-left: 42pt;text-indent: 0pt;text-align: justify;">2.50.7 and connected by wiring methods of Chapter 3, except as modified by this article. The following equipment shall be grounded:</p><p class="s23" style="padding-top: 6pt;padding-left: 69pt;text-indent: -17pt;text-align: justify;">( l) <span class="s1459">Through-wall lighting assemblies and underwater luminaires, other than those low-voltage lighting products listed for the application without a grounding conductor</span></p><p class="s18" style="padding-top: 6pt;padding-left: 69pt;text-indent: -18pt;text-align: justify;">(2) All electrical equipment located within 1500 mm of the inside wall of the specified body of water</p><p class="s18" style="padding-top: 6pt;padding-left: 69pt;text-indent: -18pt;text-align: justify;">(3) All electrical equipment associated with the recircufating system of the specified body of water</p><p class="s18" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">(4) Junction boxes</p><p class="s23" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">(5) <span class="s1459">Transfonner and power supply enclosures</span></p><p class="s18" style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">(6) Ground-fault circuit interrupters</p><p class="s18" style="padding-top: 7pt;padding-left: 69pt;text-indent: -18pt;text-align: justify;">(7) Panelboards that are not part of the service equipment and that supply any electrical equipment associated with the specified body of water</p><p class="s486" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">6.80.1.7 Grounding and Bonding Terminals. <span class="s18">Grounding </span>and <span class="s18">bonding tenninals shall be identified for use in wet and corrosive environments. Field-installed grounding and bonding connections in a damp, wet, or corrosive environment shall be composed of copper, copper alloy, or stainless steel. They shall be listed for direct burial use.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">6.80.1.8  Cord-and-Plug-Connected  Equipment.</p><p class="s18" style="padding-left: 43pt;text-indent: 0pt;text-align: justify;">Fixed or stationary equipment, other than underwater</p><p class="s18" style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">luminaires, for a pennanently installed pool shall be pennitted to be connected with a flexible cord and plug to facilitate the removal or disconnection for maintenance or repair.</p><p class="s486" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(A} Length. <span class="s18">for other than storable pools, the flexible cord shall not exceed 900 mm in length</span><span class="s500">.</span></p><p class="s18" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(B) Equipment Grounding. </b>The flexible cord shall have a copper equipment grounding conductor <span style=" color: #363636;">sized </span>in accordance with 2.50.6.13 but not smaller than 3.5 mm<span class="s4749">2</span><span class="s4750">. </span>The <span style=" color: #363636;">cord shall </span>terminate in a grounding-type attachment plug.</p><p class="s486" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(C)  Construction.  <span class="s18">The  equipment  grounding conductors shall be connected to a fixed metal part of the assembly. The removable part shall be mounted on or bonded to the fixed metal part.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s486" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.80.1.<span style=" color: #878787;">.</span>9 Overhead Conductor Clearances. <span class="s18">Overhead conductors </span><span class="s25">shall </span><span class="s18">meet the clearance requjrements in this section. Where a minimum clearance from the water level is given, the measurement shall be taken from the maximum water level of the specified body of water.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Power. <span class="s18">With respect to service-drop conductors, overhead service conductors, and open overhead wiring, swimming pool and similar installations shall comply with the minimum clearances given in Table</span></p><p class="s18" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.80. l.9(A) and illustrated in Figure 6.80. l.9(A).</p><p class="s52" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 125%;text-align: justify;">FPN: Open overhead wiring as used in this article <span style=" color: #363636;">typically </span>refers to conductor(s) not in an enclosed raceway.</p><p class="s18" style="padding-top: 4pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>(B)  Communications Systems.  </b>Communications, radio, and television coaxial cables within the scope of Articles 8.0 through 8.20 shall be pennitted at a height of not less than 3000 mm above <span style=" color: #363636;">swimming </span>and wading pools, diving structures, and observation stands, towers, or platforms.</p><p class="s18" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><span class="s62">(q </span><b>Network-Powered Broadband Communications Systems. </b>The minimum clearances for overhead network�powered broadband communications systems conductors from pools or fountains <span style=" color: #363636;">shall </span>comply with the provisions in Table 6.80. l.9(A) for conductors operating at Oto 750 volts to ground.</p><p class="s18" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>6.80.1.10 Electric Pool Water Heaters. </b>All electric pool water heaters shall have the heating elements subdivided into loads not exceeding <span class="s1279">48 </span>amperes and protected at not over 60 amperes. The ampacity of the branch-circuit conductors and the rating or setting of overcurrent protective devices shall not be less than 125 percent of the total nameplate-rated load.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s486" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.80.1.11  Underground  Wiring  Location.</p><p class="s18" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">Underground wiring shall be permitted where installed</p><p style="padding-top: 3pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">in rigid metal conduit, intermediate metal conduit, rigid polyvinyl chloride conduit, reinforced thermosetting resin conduit, or Type MC cable, suitable for the conditions subject to that location. Underground wiring shall not be permitted under the pool unless this wiring is necessary to supply pool equipment permitted by this article. Minimum cover depth shall be as given in Table 3.0.1.5.</p><p style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.80.1.12 Equipment Rooms and Pits. Electrical equipment shall not be installed in rooms or pits that do not have drainage that prevents water accumulation during  normal  operation  or filter  maintenance. Equipment shall be suitable for lhe environment in accordance with 3.0.1.6.</p><p class="s1796" style="padding-top: 6pt;padding-left: 63pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: Chemicals such as chlonne cause severe coffosivc and deteriorating effects on electrical connections, equipment, and tnclosures when stored and kept in the same vicinity. Adequate ventilation of indoor spaces such as equipment and storagt rooms is addressed by ANSI/APSP-11, <i>Stand- ardfor Water Quality in Public Pools and Spas, </i>and can reduce the likelihood of the accumulation of coffosivc vapors.</p><p style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.80.1.13  Maintenance  Disconnecting  Means. One or more means to simultaneously disconnect all ungrounded conductors shall be provided for all utilization equipment other than lighting. Each means shall be readily accessible and within sight from its equipment and shall be located at least 1500 mm horizontally from the inside walls of a pool, spa, fountain, or hot tub unless separated from the open water by a permanently installed barrier that provides a 1500 mm reach path or greater. This horizontal distance is to be measured from the water&#39;s edge along the shortest path required to reach the disconnect.</p><p style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">6.80.1.14 Corrosive Environment.</p><p style="padding-top: 8pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) General. Areas where pool sanitation chemicals are stored, as well as areas with circulation pumps, automatic  chlorinators,  filters, open areas  under decks adjacent to or abutting the pool structure, and</p><p style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">similar locations shall be considered to be a corrosive environment. The air in such areas shall be considered to be laden with acid, chlorine, and bromine vapors, or any combination of acid, chlorine, or bromine vapors, and any liquids or condensation in those areas shall be considered to be laden with acids, chlorine, and bromine vapors, or any combination of acid, chlorine, or bromine vapors.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Wiring Methods. Wiring methods in the areas described in 6.80.l .14(A) shall be listed and identified for use in such areas. Rigid metal conduit, intermediate metal conduit, rigid poly- vinyl chloride conduit, and reinforced thermosetting resin conduit shall be considered to be resistant to the corrosive environment specified in 6.80. <span class="s4115">l.l </span>4(A).</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 72pt;text-indent: 0pt;text-align: left;">6.80.2 Permanently Installed Pools</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">6.80.2.1 General. Electrical installations at permanently installed pools shall comply with the provisions of Parts</p><p style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.80.1 and 6.80.2.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.80.2.2 Motors.</p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Wiring Methods. The wmng to a pool motor shall comply with (A)(l) unless modified for specific circumstances by (A)(2), (A)(J), (A)(4), or (A)(5).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 66pt;text-indent: 0pt;text-align: left;"><span><img width="241" height="159" alt="image" src="Image_506.png"/></span></p><p style="padding-top: 11pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Figure 6.80.1.9(A) Clearances from Pool Structures.</p><p style="padding-top: 8pt;padding-left: 196pt;text-indent: 0pt;text-align: left;">Table 6.80.1.9(A) Overhead Conductor Clearances</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:55.8781pt" cellspacing="0"><tr style="height:32pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt" rowspan="3"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4140" style="padding-left: 43pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Clearance Parameters</p></td><td style="width:202pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt" rowspan="2"><p class="s4140" style="padding-top: 4pt;padding-left: 5pt;padding-right: 7pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Insulated Cables, 0-750 Volts to Ground, Supported on and Cabled Together with a Solidly Grounded Bare Messenger or Solidly Grounded Neutral Conductor</p></td><td style="width:131pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s4140" style="padding-top: 1pt;padding-left: 26pt;padding-right: 18pt;text-indent: -7pt;text-align: left;">All Other Conductors Voltage to Ground</p></td></tr><tr style="height:25pt"><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4140" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">0 through</p><p class="s4237" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">15 kV</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 21pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Over 15 ·</p><p class="s4140" style="padding-left: 8pt;text-indent: 0pt;line-height: 13pt;text-align: left;">through <span class="s4203">SO </span>kV</p></td></tr><tr style="height:15pt"><td style="width:202pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">ID</p></td><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4143" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">m</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">ID</p></td></tr><tr style="height:42pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Clearance in any direction to the water</p><p class="s4140" style="padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: left;">!eve� edge of water surface, base of diving platfonn, or pennanently anchored raft</p></td><td style="width:202pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">6.9</p></td><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">7.6</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">8.3</p></td></tr><tr style="height:29pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4140" style="padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Clearnnce in any Jirection to theobservation stand, tower, or diving platfonn</p></td><td style="width:202pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4204" style="padding-top: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">4.4</p></td><td style="width:58pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">5.2</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">5.5</p></td></tr><tr style="height:29pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Horizontal limit of clearance measured from inside wall of the pool</p></td><td style="width:333pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4140" style="padding-top: 1pt;padding-left: 114pt;padding-right: 4pt;text-indent: -108pt;line-height: 13pt;text-align: left;">This limit shall extend to the outer edge of the structures listed in Aand B of this table <span class="s4752">but </span>not less than 3 m.</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><span><img width="694" height="1" alt="image" src="Image_507.png"/></span></p><p style="padding-top: 5pt;padding-left: 62pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) General. Wiring methods  installed  in  the corrosive environment described in 6.80.1.14 shall comply with 6.80.l.14(8) or shall be type MC cable listed for that location. Wiring methods installed in these locations shall contain an insulated copper equipment grounding conductor sized in accordance with Tahlc 2.50.6.13 but not smaller than 3.5 mm<span class="s4555">2</span><span class="s4556">•</span></p><p style="padding-top: 7pt;padding-left: 62pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Where installed in noncorrosive environments, branch circuits shall comply with the general requirements in Chapter 3.</p><p style="padding-top: 7pt;padding-left: 61pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Flexible  Connections.  Where necessary  to employ flexible connections at or adjacent to the motor, liquidtight flexible metal or liquidtight flexible  nonmetallic  conduit  with approved fittings shall he permitted.</p><p style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) Cord-and-Plug Connections. Pool-associated motors shall be permitted to employ cord-and­ plug connections. The flexible cord shall not exceed 900 mm in length. The flexible cord shall include a copper equipment grounding conductor sized in accordance with 2.50.6.13 but not smaller than 3.5 mm<span class="s4490">2</span><span class="s4199">. </span>The cord shall terminate in a grounding-type attachment plug.</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Double Insulated Pool Pumps. A listed cord­ andplug-connected  pool  pump  incorporating  an approved system of double insulation that provides a means for grounding only the internal andnonaccessiblc, non--currentcarrying metal parts of the pump shall be connected to any wiring method recognized in Chapter 3 that is suitable for the location. Where the bonding grid is connected to the equipment grounding conductor of the motor circuit in accordance with the second sentence of 6.80.2.7(B)(6)(a), the branch-circuit wiring shall comply with 6.80.2.2(A).</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) GFCI Protection. Outlets supplying pool pump motors connected to single-phase, 120-volt through 240-volt branch circuits, whether by receptacle or by direct connection, shall be provided with ground-fault circuit-intenupter protection for personnel.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 35pt;text-indent: 0pt;text-align: justify;">6.80.2.3 Lighting, Receptacles, and Equipment.</p><p class="s1342" style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(A) Receptacles.</p><p style="padding-top: 8pt;padding-left: 60pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(1) Required  Receptacle,  Location.  Where  a permanently installed pool is installed, no fewer than one 125-volt or 250-volt, 15- or 20-ampere receptacle on a general-purpose branch circuit shall be located not less than 1800 mm from, and not more than 6000 mm from, the inside wall of the pool. This receptacle shall be located not</p><p style="padding-top: 5pt;padding-left: 60pt;text-indent: 0pt;line-height: 110%;text-align: left;">more than 2000 mm above the floor, platform, or grade level serving the pool.</p><p style="padding-top: 7pt;padding-left: 60pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Circulation and Sanitation System, Location. Receptacles that provide power for water-pump motors or for other loads direclly related to the circulation and sanitation system shall be located at least 1800 mm from the inside walls of the pool. These receptacles shall have GFCI protection and be of the grounding type.</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) Other Receptacles, Location. Other receptacles shall be not less than 1800 mm from the inside walls of a poo!.</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(4) GFCJ Protection. All 15- and 20-ampcrc, singlc­ phasc, 125-volt and/or 250-volt receptacles located within 6000 mm of the inside walls of a pool shall be protected by a ground-fault circuit interrupter.</p><p style="padding-top: 7pt;padding-left: 60pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(5) Measurements. In determining the dimensions in this section addressing receptacle spacings, the distance to be measured shall be the shortest path the supply cord of an appliance connecled to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Luminaires, Lighting Outlets, and Ceiling­ Suspended (Paddle) Fans.</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) New  Outdoor  Installation  Clearances.  <span class="s4114">In </span>outdoor pool areas, luminaires, lighting outlets, and ceiling-suspended {paddle) fans installed above the pool or the area extending 1500 mm horizontally from the inside walls of the pool shall be installed at a height not less than 3700 mm above the maximum water level of the pool.</p><p style="padding-top: 7pt;padding-left: 59pt;text-indent: -16pt;line-height: 113%;text-align: justify;">(2) Indoor Clearances. For installations in indoor pool areas, the clearances shall be the same as for outdoor areas unless modified as provided in this paragraph. If the branch circuit supplying the equipment is protected by a ground-fault circuit interrupter, the following equipment shall be permitted at a height not less than 2300 mm above the maximum pool water level:</p><p style="padding-top: 5pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">a. Totally enclosed luminaires</p><p style="padding-top: 9pt;padding-left: 68pt;text-indent: -16pt;line-height: 112%;text-align: justify;">b. Ceiling-suspended {paddle) fans identified for use beneath ceiling structures such as provided on porches or patios</p><p style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(3) Existing  Installations. Existing  luminaires and lighting outlets located less than 1500 mm measured horizontally from the inside walls of a</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_508.png"/></span></p><p style="padding-top: 5pt;padding-left: 76pt;text-indent: 0pt;line-height: 112%;text-align: justify;">pool shall be not less than 1500 mm above the surface of the maximum water level, shall be rigidly attached to the existing structure, and shall be protected <span class="s4115">by </span>a ground-fault circuit interrnptcr.</p><p style="padding-top: 6pt;padding-left: 76pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(4) GFCI Protection inAdjaccntAreas.Luminaircs, lighting outlets, and ceiling-suspended (paddle) fans installed in the area extending between 1500 mm and 3000 mm horizontally from the inside walls of a pool shall be protected <span class="s4115">by </span>a ground­ fauli circuit interrupter unless installed not less than 1500 mm above the maximum water level and rigidly attached lo the strncture adjacent to or enclosing the pool.</p><p style="padding-top: 6pt;padding-left: 77pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(5) Cord-and-Plug-Connected Luminaires. Cord­ andplug-connected luminaires shall comply with the requirements of 6.80.1.7 where installed within 4900 mm of any point on the water surface, measured radially.</p><p style="padding-top: 7pt;padding-left: 76pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(6) Low-Voltage Luminaires. Listed low-voltage luminaires not requiring grounding, not exceeding the low voltage contact limit, and supplied by listed transfonners or power supplies that comply with 6.80.2.4(A)(2) shall be pcnnitted to be located less than 1500 mm from the inside walls of the pool.</p><p style="padding-top: 6pt;padding-left: 76pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(7) Low-Voltage   Gas-Fired   Luminaires, Decorative  Fireplaces,  Fire  Pits,  and Similar Equipment. Listed low-voltage gas_­ firedluminaircs, decorative fireplaces, fire pits, and similar equipment using low-voltage igniiors that do not require grounding, and are supplied by listed transfonners or power supplies that comply with 6.80.2.4(A)(2) with outputs that do not exceed the low-voltage contact limit shall be permitted to be located less than 1500mm from the inside walls of the pool. Metallic equipment shall be bonded in accordance with the requirements in 6.80.2.?(B). Transformers or power supplies supplying this type of equipment shall be installed in accordance with the requirements in</p><p style="padding-left: 76pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.80.2.5. Metallic gas piping shall be bonded in accordance with the requirements in 2.50.5.15(8) and 6.80.2.7(0)(7).</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Switching Devices. Switching devices shall be located at least 1500 mm horizontally from the inside walls of a pool unless separated from the pool by a solid fence, wall, or other pennanent barrier. Alternatively, a switch that is listed as being acceptable for use within 1500 mm shall be permitted.</p><p style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Other Outlets. Other outlets shall be not less than 3000 mm from the inside walls of the pool.</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: left;">Measurements shall be determined in accordance with 6.80.2.3(A)(5).</p><p class="s1796" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;line-height: 112%;text-align: left;">FPN: Other outlets may indudc, but are not limited to, remote­ rnntrol, signaling, fire alarm, and communications cir�uits.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.80.2.4 Underwater Luminaires. This section covers all luminaircs installed below the maximum water level of the pool.</p><p class="s4127" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) General,</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(1) Luminaire Design, Normal Operation. The design of an underwater luminaire supplied from a branch circuit either directly or by way of a transformer or power supply meeting the requirements of this section shall be such that, where the luminaire is properly installed without</p><p class="s4166" style="padding-left: 58pt;text-indent: 0pt;line-height: 113%;text-align: justify;">&lt;1 <span class="s4168">ground-fault circuit interrupter, there is no shock hazard with any likely combination of fault conditions during nonnal use (not relamping).</span></p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(2) Transformers   and   Power   Supplies. Transformers and power supplies used for the supply of underwater luminaires, together with the transfonner or power supply enclosure, shall be listed, labeled, and identified for swimming pool and spa use. The transformer or power supply shall incorporate either a transfonner of the isolaled winding type, with an ungrounded secondary that has a grounded metal barrier between the primary and secondary windings, or one that incorporates an approved system of double insulation between the primary and secondary windings.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) GFCI Protection, Lamping, Relamping, and Servicing.  Ground-fault  circuit-interrupter protection for personnel shall be installed in the branch circuit supplying luminaires operating at voltages greater than the low-voltage contact <span class="s4115">limit.</span></p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(4) Voltage Limitation. No luminaires shall be installed for operation on supply circuits over 150 volts between conductors.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(5) Location,   Wall-Mounted   Luminaires. Luminaires mounted in walls shall be installed with the top of the luminaire lens not less than 450 mm below the nonnal water level of the pool, unless the luminaire is listed and identified for use at lesser depths. No luminaire shall be installed less than 100 mm below the normal water level of the pool.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -16pt;line-height: 113%;text-align: justify;">(6) Bottom-Mounted Luminaires. A luminaire facing upward shall comply with either (l) or (2):</p><p style="padding-top: 2pt;padding-left: 68pt;text-indent: -17pt;line-height: 113%;text-align: justify;">a. Have the lens guarded to prevent contact by any person</p><p style="padding-top: 5pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">b. Be listed for use without a guard</p><p style="padding-top: 8pt;padding-left: 59pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(7) Dependence on Submersion. Luminaires that depend on submersion for safe operation shall be inherently protected against the hazards of overheating when not submerged.</p><p style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(8) Compliance.   Compliance   with   these requirements shall be obtained by the use of a listed underwater luminaire and by installation of a listed ground-fault circuit interrupter in the branch circuit or a listed transformer or power supply for luminaires operating at not more than the low voltage contact limit.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Wet-Niche Luminaires.</p><p style="padding-top: 8pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Forming Shells. Forming shells shall be installed for the mounting of all wet-niche underwater luminaires and shall be equipped with provisions for conduit entries. Metal parts of the luminaire and forming shell in contact with the pool water shall be of brass or other approved corrosion­ resistant metal. All fonning shells used with nonmetallic conduit systems, other than those that are part of a listed low-voltage lighting system not requiring grnunding, shall include provisions for terminating an 8.0 mm<span class="s4490">2</span> copper conductor.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Wiring Extending Directly to the Forming Shell. Conduit  shall be installed  from  the forming shell to a junction box or other enclosure conforming  to the requirements in 6.80.2.5. Conduit  shall  be  rigid  metal,  intermediate metal, liquidtight flexible nonmetallic, or rigid nonmetallic.</p><p class="s1786" style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;line-height: 112%;text-align: justify;">a. Metal Conduit. <span class="p">Metal conduit shall be approved and shall be of brass or other approved corrosion-resistant metal.</span></p><p style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;line-height: 112%;text-align: justify;"><span class="s1786">b. Nonmetallic Conduit. </span>Where a nonmetallic conduit is used, an 8.0 mm<span class="s4490">2</span> insulated solid or stranded copper  bonding  jumper  shall be installed in this conduit unless a listed low-voltage  lighting system  not  requiring grounding is used. The bonding jumper shall he terminated in the forming shell, junction box or transformer enclosure, or ground-fault circuit-interrupter enclosure. The termination of the 8.0 mm<span class="s4490">2</span> bonding jumper in the forming shell shall be covered with, or encapsulated in, a listed potting compound to protect the connection  from the possible deteriorating effect of pool water.</p><p style="padding-top: 2pt;padding-left: 59pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(3) Equipment Grounding Provisions for Cords. Other than listed low-voltages lighting systems not requiring grounding wet-niche luminaires that arc supplied by a flexible cord or cable shall have all exposed non-currentcarrying metal parts grounded by an insulated copper equipment grounding conductor that is an integral part of the cord or cable. This grounding conductor shall be connected to a grounding terminal in the supply junction box, transfonner enclosure, or other enclosure. The grounding conductor shall not be smaller than the supply conductors and not smaller than 1.25 mm<span class="s4490">2</span><span class="s4753">.</span></p><p style="padding-top: 7pt;padding-left: 60pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(4) Luminairc Grounding Terminations. The end of the flexible-cord jacket and the flexible-cord conductor terminations within a luminaire shall be covered with, or encapsulated in, a suitable potting compound  to prevent  the entry  of water into the luminaire through the cord or its conductors. If present, the grounding connection within a luminaire shall be similarly treated to protect such connection from the deteriorating effect of pool water in the event of water entry into the luminaire.</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(5) Luminaire Bonding. The luminaire shall be bonded to, and secured to; the forming shell by a positive locking device that ensures a low­ resistance contact and requires a tool to remove tbe luminaire from the forming shell. Bonding shall not be required for luminaires that are listed for the application and have no non-current­ carrying metal parts.</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(6) Servicing.  All  wet-niche  luminaires  sball be removable from the water for inspection, relamping, or other maintenance. The forming shell location and length of cord in the forming shell shall permit personnel to place the removed luminaire on the deck or other dry location for such maintenance. The luminaire maintenance location shall be accessible without entering or going in the pool water.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C) Dry-Niche Luminaires.</p><p style="padding-top: 8pt;padding-left: 60pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Construction. A dry-niche luminaire shall have provision for drainage of water. Other than listed low voltage luminaires not requiring grounding, a dry-niche luminaire shall have means for accommodating  one  equipment  grounding conductor for each conduit entry.</p><p style="padding-top: 7pt;padding-left: 60pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) Junction Box. A junction box shall not be required but, if used, shall not be required to be</p><p style="text-indent: 0pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_509.png"/></span></p><p style="padding-top: 6pt;padding-left: 76pt;text-indent: 0pt;line-height: 115%;text-align: justify;">elevated or located as specified in 6.80.2.5(A)(2) if the luminaire is specifically identified for the purpose.</p><p style="padding-top: 5pt;padding-left: 50pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) No-Niche Luminaires. A no-niche luminaire shall meet the construction requirements of 6.80.2.4(B)(3) and be installed in accordance with the requirements of 6.80.2.4(B). Where connection to a forming shell is specified, the connection shall be to the mounting bracket.</p><p style="padding-top: 5pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(E) Through-Wall Lighting Assembly. A through­ wall lighting assembly shall be equipped with a threaded entry or hub, or a nonmetallic hub, for the purpose of accommodating the <span class="s4115">te1111ination </span>of the supply conduit. A through-wall lighting assembly shall meet the construction requirements of 6.80.2.4(B)(3) and be installed in accordance with the requirements of 6.80.2.4. Where connection to a forming shell is specified, the connection shall be to the conduit termination point.</p><p style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(F) Branch-Circuit Wiring.</p><p style="padding-top: 6pt;padding-left: 78pt;text-indent: -17pt;text-align: justify;">(1) Wiring Methods. Where branch-circuit wiring on the supply side of enclosures and junction boxes connected to conduits run to underwater luminaires are installed in corrosive environments as described in6.80.1.14, thewiringmethodofthat portion of the branch circuit shall be as required in 6.80.1.14(B) or shall be liquidtight flexible nonmetallic conduit. Wiring methods installed in corrosive environments as described in 6.80.1.14 shall contain an insulated copper equipment grounding conductor sized in accordance with Table 2.50.6.13 but not less than 3.5 mm<span class="s4555">2</span><span class="s4556">•</span></p><p style="padding-top: 7pt;padding-left: 62pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Where installed in noncorrosive environments, branch circuits shall comply with the general requirements in Chapter 3.</p><p class="s4112" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: Where connecting to transfOrmers for pool lights, liquidtight flexible metal conduit shall be permitted. The length shall not exceed 1800 mm for any one length or exceed 3000 mm in total length used.</p><p style="padding-top: 6pt;padding-left: 80pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) Equipment Grounding. Other than listed low­ voltage luminaires not requiring grounding, all through-wall  lighting  assemblies,  wet-niche, dry-niche,  or no-niche  luminaires  shall be connected to an insulated copper equipment grounding conductor installed with the circuit conductors. The equipment grounding conductor shall be installed without joint or splice except as pennitted in (F)(2)(a) and (F)(2)(b). The equipment grounding conductor shall be sized in accordance with Table 2.50.6.13 but shall not be smaller than 3.5 mm<span class="s4490">2</span><span class="s4199">•</span></p><p class="s4112" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception:  An  equipment  grounding  conductor hetween the wiring chamber of the secondary winding of a transformer and a junction box shall be sized in accordance with the overcurrent device in this circuit.</p><p style="padding-top: 6pt;padding-left: 64pt;text-indent: -17pt;line-height: 112%;text-align: justify;">a.  If more than one underwater luminaire is supplied  by the same branch circuit, the equipment  grounding  conductor,  installed between  the  junction  boxes,  transforn1er enclosures, or other enclosures in the supply circuit to wet-niche luminaires, or between the field-wiring compartments of dry-niche luminaires, shall be pennitted to be terminated on grounding terminals.</p><p style="padding-top: 6pt;padding-left: 65pt;text-indent: -16pt;line-height: 112%;text-align: justify;">b. If the underwater luminairc is supplied from a transformer, ground-fault c1rcuit interrupter, clock-operated switch, or a manual snap switch that is located between the panel-board and a junction box connected to the conduit that extends directly to the underwater luminaire, the equipment grounding conductor shall be permitted to terminate on grounding terminals on  the  transformer,  ground-fault  circuit interrupter, clock-operated switch enclosure, or an outlet box used to enclose a snap switch.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) Conductors. Conductors on the load side of a ground-fault circuit interrupter or of a transformer, used to comply with the provisions of 6.80.2.4(A)(8), shall not occupy raceways, boxes, or enclosures containing other conductors unless one of the following conditions applies:</p><p style="padding-top: 6pt;padding-left: 67pt;text-indent: -17pt;line-height: 113%;text-align: justify;">a. The other conductors are protected by ground­ fault circuit interrupters.</p><p style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;line-height: 113%;text-align: justify;">b. The other conductors are equipment grounding conductors and bonding jumpers as required per 6.80.2.4(B)(2)(b).</p><p style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;line-height: 115%;text-align: justify;">c. The other conductors are supply conductors to a feedthrough-type ground-fault circuit interrupter.</p><p style="padding-top: 5pt;padding-left: 69pt;text-indent: -17pt;line-height: 113%;text-align: justify;">d. Ground-fault  circuit interrupters  shall be permitted in a panelboard that contains circuits protected by other than ground-fault circuit interrupters.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.80.2.SJunction Boxes and Electrical Enclosures for Transformers or Ground-Fault Circuit Interrupters.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Junction Boxes. A junction box connected to a conduit that extends directly to a forming shell or mounting bracket of a no-niche luminaire shall meet the requirements of this section.</p><p class="s689" style="padding-top: 2pt;padding-left: 50pt;text-indent: -18pt;text-align: justify;">(1) Construction. The junction box shall be listed, labeled, and identified as a swimming pool junction box and shall comply with the following conditions:</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">a. Be equipped with threaded entries or hubs or a nonmetallic hub</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">b. Be comprised of copper, brass, suitable plastic, or other approved corrosion-resistant material</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">c. Be provided with electrical continuity between every connected metal conduit and the grounding tenninals by means of copper, brass, or other approved corrosion-resistant metal that is integral with the box</p><p class="s689" style="padding-top: 6pt;padding-left: 50pt;text-indent: -18pt;text-align: justify;">(2) Installation. Where the lurninaire operates over the low voltage contact limit, the junction box location shall comply with (A)(2)(a) and (A) (2)(b). Where the luminaire operates at the low voltage contact limit or less, the junction box location shall be pennitted to comply with (A)(2) (c).</p><p class="s1786" style="padding-top: 5pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">a. Vertical Spacing. <span class="s689">The junction box shall be located not less than l00 mm, measured from the inside of the bottom of the box, above the ground level, or pool deck, or not less than 200 mm above the maximum pool water level, whichever provides the greater elevation.</span></p><p class="s1786" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">b. Horizontal Spacing. <span class="s689">The junction box shall be located not less than 1200 mm from the inside wall of the pool, unless separated from the pool by a solid fence, wall, or other pennanent barrier.</span></p><p class="s1786" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">c. Flush Deck Box. <span class="s689">If used on a lighting system operating at the low voltage contact limit or less, a flush deck box shall be permitted if both of the following conditions are met:</span></p><p class="s4215" style="padding-top: 6pt;padding-left: 68pt;text-indent: -19pt;line-height: 108%;text-align: justify;">1. <span class="s689">An approved potting compound is used to fill the box to prevent the entrance of moisture.</span></p><p class="s1786" style="padding-top: 5pt;padding-left: 68pt;text-indent: -18pt;text-align: justify;">2. <span class="s689">The flush deck box is located not less than l 200 mm from the inside wall of the pool.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(B) Other Enclosures. An enclosure for a transfonner, ground-fault circuit interrupter, or a similar device connected to a conduit that extends directly toa fonning shell or mounting bracket of a no-niche lurninaire shall meet the requirements of this section.</p><p class="s3244" style="padding-top: 6pt;padding-left: 50pt;text-indent: -18pt;text-align: justify;">(1) <span class="s4114">Construction. The enclosure shall be listed and labeled for the purpose and meet the following requirements:</span></p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">a. Equipped with threaded entries or hubs or a</p><p class="s689" style="padding-top: 2pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">nonmetallic hub</p><p class="s689" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">b. Comprised of copper, brass, suitable plastic, or other approved corrosion-resistant material</p><p class="s689" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">c. Provided with an approved seal, such as duct sesl at the conduit connection, thot prevents circulation of air between the conduit and the enclosures</p><p class="s689" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">d. Provided with electrical continuity between every connected metal conduit and the grounding terminals by means of copper, brass, or other approved corrosion-resistant metal that is integral with the box</p><p class="s1342" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(2) Installation.</p><p class="s1786" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">a. Vertical Spacing. <span class="s689">The enclosure shall be located not less than 100 mm, measured from the inside of the bottom of the box, above the ground level, or pool deck, or not less than 200 mm above the maximum pool water level, whichever provides the greater elevation.</span></p><p class="s1786" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">b. Horizontal Spacing. <span class="s689">The enclosure shall be located not less than 1 200 mm from the inside wall of the pool, unless separated from the pool by a solid fence, wall, or other permanent barrier.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(C) Protection. Junction boxes and enclosures mounted above the grade of the finished walkway around the pool shall not be located in the walkway unless afforded additional protection, such as by location under diving boards, adjacent to fixed structures, and the like.</p><p class="s689" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(D) Grounding Terminals. Junction boxes, transformer and power-supply enclosures, and ground-fault circuit­ interrupter enclosures connected to a conduit that extends directly to a forming shell or mounting bracket of a no-niche luminaire shall be provided with a number of grounding tenninals that shall be no fewer than one more than the number of conduit entries.</p><p class="s689" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(E) Strain Relief. The termination of a flexible cord of an underwater luminaire within a junction box, transfonner or power-supply enclosure, ground-fault circuit interrupter, or other enclosure shall be provided with a strain relief.</p><p class="s3244" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(F) <span class="s4114">Grounding. The equipment grounding conductor terminals of a junction box, transfonner enclosure, or other enclosure in the supply circuit to a wet-niche or no-niche luminaire and the field-wiring chamber of a dry-niche luminaire shall he connected to the equipment grounding tenninal of the panelboard. This terminal shall be directly connected to the panelboard enclosure,</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_510.png"/></span></p><p class="s4117" style="padding-top: 4pt;padding-left: 124pt;text-indent: 0pt;text-align: left;">ARTICLE 6.80- SWIMMrNG POOLS, FOUNTArNS, AND SIMILAR INSTALLATIONS</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.80.2.6 Feeders. These provisions shall apply to any feeder on the supply side of panelboards supplying branch circuits for pool equipment covered in Part</p><p style="padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.80.2 and on the load side of the service equipment or the source of a separately derived system.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Feeders. Where feeders are installed in corrosive environments as described in 680.14, the wiring method of that portion of the feeder shall be as required in</p><p style="padding-left: 53pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">6.80. <span class="s4115">l.l </span>4(B) or shall be liquidtight flexible nonmetallic</p><p style="padding-top: 1pt;padding-left: 53pt;text-indent: 0pt;line-height: 110%;text-align: justify;">conduit.  Wiring  methods  installed  in  corrosive environments as described in 680.14 shall contain an insulated copper equipment grounding conductor sized in accordance <span class="s4114">with </span>Table 2.50.6.13, but not smaller than</p><p style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">3.5 mm<span class="s4490">2</span><span class="s4199">.</span></p><p style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Where installed in noncorrosive environments, feeders shall comply with the general requirements in Chapter 3.</p><p style="padding-top: 4pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Aluminum Conduit. Aluminum conduit shall not be permitted in the pool area where subject to corrosion.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 54pt;text-indent: 0pt;text-align: justify;">6.80.2.7 Equipotential Bonding.</p><p style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Performance. The equipotential bonding required by this section shall be installed to reduce voltage gradients in the pool area.</p><p class="s4108" style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(B) Bonded Parts. <span class="p">The parts specified in 6.80.2.7(B)</span></p><p style="padding-top: 1pt;padding-left: 55pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(1) through (B)(7) shall be bonded together using solid copper conductors, insulated covered, or bare, not smaller than 8.0 mm<span class="s4169">2 </span>or with rigid metal conduit of  brass  or  other  identified  corrosion-resistant metal. Connections to bonded parts shall be made in accordance with 2.50.1.8. An 8.0 mm<span class="s4490">2</span> or larger solid copper bonding conductor provided to reduce voltage gradients in the pool area shall not be required to be extended or artached to remote panelboards, service equipment, or electrodes.</p><p style="padding-top: 5pt;padding-left: 83pt;text-indent: -18pt;line-height: 114%;text-align: justify;">(1) Conductive Pool Shells. Bonding to conductive pool shells shall be provided as specified in 6.80.2.6(B)(l)(a) or (B)(l)(b). Poured concrete, pneumatically applied or sprayed concrete, and concrete block with painted or plastered coatings shall all be considered conductive materials due to water penneability and porosity. Vinyl liners and fiberglass composite shells shall be considered to be nonconductive materials.</p><p class="s1786" style="padding-top: 5pt;padding-left: 92pt;text-indent: -17pt;line-height: 112%;text-align: justify;">a. Structural Reinforcing Steel. <span class="p">Unencapsulated structural reinforcing steel shall be bonded together by steel tie wires or the equivalent. Where  structural  reinforcing  steel  is encapsulated in a nonconductive compound, a copper conductor grid shall be installed in</span></p><p style="padding-top: 5pt;padding-left: 63pt;text-indent: 0pt;text-align: left;">accordance with 6.80.2.7(B)(l)(b).</p><p class="s1786" style="padding-top: 7pt;padding-left: 63pt;text-indent: -18pt;line-height: 112%;text-align: justify;">b. Copper Conductor Grid. <span class="p">A copper conductor grid shall be provided and shall comply with (b)(I ) through (b)(4).</span></p><p style="padding-top: 5pt;padding-left: 72pt;text-indent: -16pt;line-height: 112%;text-align: justify;"><span class="s4121">I. </span>Be constructed of minimum 8.0 mm<span class="s4490">2</span> bare solid copper conductors bonded to each other at all points of crossing. The bonding shall be in accordance with 2.50.1.8 or other approved means.</p><p class="s4148" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">2. <span class="p">Conform to the contour of the pool</span></p><p class="s1786" style="padding-top: 8pt;padding-left: 74pt;text-indent: -18pt;line-height: 113%;text-align: justify;">3. <span class="p">Be arranged in a 300-mm by 300-mm network of conductors in a uniformly spaced perpendicular grid pattern with a tolerance of 100 mm</span></p><p class="s1786" style="padding-top: 5pt;padding-left: 74pt;text-indent: -18pt;line-height: 112%;text-align: justify;">4. <span class="p">Be secured within or under the pool no more than 150 mm from the outer contour of the pool shell</span></p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Perimeter  Surfaces. The  perimeter surface to be bonded shall be considered to extend for 1000 mm horizontally beyond the inside walls of the pool and shall include unpaved surfaces and other types of paving. Perimeter surfaces separated from the pool by a permanent wall or building 1500 mm in height or more shall require equipotential bonding only on the pool side of the permanent wall or building. Bonding to perimeter surfaces  shall  be provided  as specified  in 6.80.2.7(B)(2)(a) or (2)(b) and shall be attached to the pool reinforcing steel or copper conductor grid at a minimum of four (4) points unifonnly spaced around the perimeter of the pool. For nonconductive pool shells, bonding at four points shall not be required.</p><p class="s1786" style="padding-top: 6pt;padding-left: 67pt;text-indent: -18pt;line-height: 112%;text-align: justify;">a. Structural  Reinforcing  Steel.  <span class="p">Structural reinforcing steel shall be bonded in accordance with 6.80.2.7(B)(l)(a).</span></p><p class="s1786" style="padding-top: 6pt;padding-left: 68pt;text-indent: -18pt;line-height: 112%;text-align: justify;">b. Alternate Means. <span class="p">Where structural reinforcing steel is not available  or is encapsulated in a nonconductive  compound, a copper conductor(s)  shall  be utilized  where  the following requirements are met:</span></p><p style="padding-top: 5pt;padding-left: 78pt;text-indent: -18pt;line-height: 111%;text-align: left;"><span class="s4121">1. </span>At least one minimum 8.0 mm<span class="s4490">2</span> bare solid copper conductor shall be provided.</p><p class="s4148" style="padding-top: 6pt;padding-left: 78pt;text-indent: -18pt;line-height: 118%;text-align: left;">2. <span class="p">The conductors shall follow the contour of the perimeter stuface.</span></p><p class="s1786" style="padding-top: 5pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">3. <span class="p">Only listed splices shall be pennitted.</span></p><p class="s4121" style="padding-top: 7pt;padding-left: 79pt;text-indent: -18pt;line-height: 111%;text-align: left;">4. <span class="p">The required conductor shall be 450 mm to 600 mm from the inside walls of the pool.</span></p><p class="s4148" style="padding-top: 3pt;padding-left: 79pt;text-indent: -18pt;line-height: 113%;text-align: justify;">5.  <span class="p">The required conductor shall be secured within or under the perimeter surface 100 mm to 150 mm below the subgrade.</span></p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) Metallic Components. All metallic parts of the pool structure, including reinforcing metal not addressed in 6.80.2.7(B)(l)(a), shall be bonded. Where reinforcing steel is encapsulated with a nonconductive compound, the reinforcing steel shall not be required to be bonded.</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(4) Underwater Lighting. All metal forming shells and mounting brackets of no-niche luminaires shall be bonded.</p><p class="s4148" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 120%;text-align: justify;">Exception: Listed low-voltage lighting systems with nonmetallic fOrming shells shall not.require bonding.</p><p style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(S) Metal Fittings. All metal fittings within or attached to the pool structure shall be bonded. Isolated parts that are not over I00 mm in any dimension and do not penetrate into the pool structure more than 25 mm shall not require bonding.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(6) Electrical Equipment. Metal parts of electrical equipment  associated  with  the pool water circulating system, including pump motors and metal parts of equipment associated with pool covers, including electric motors, shall be bonded.</p><p class="s4148" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Exception: Metal parts oflistedequipment incorporating an approved system of double insulation shall not be bonded.</p><p style="padding-top: 6pt;padding-left: 67pt;text-indent: -17pt;line-height: 112%;text-align: justify;"><span class="s4148">a.  Double-Insulated Water Pump Motors. </span>Where a  double-insulated  water  pump motor  is installed under the provisions of this rule, a solid 8.0 mm<span class="s4490">2</span> copper conductor of sufficient length to make a bonding connection to a replacement motor shall be extended from the bonding grid to an accessible point in the vicinity of the pool pump motor. Where there is no connection between the swimming pool bonding grid and the equipment grounding system for the premises, this bonding conductor shall be connected to the equipment grounding conductor of the motor circuit.</p><p class="s4148" style="padding-top: 7pt;padding-left: 66pt;text-indent: -17pt;line-height: 113%;text-align: justify;">b.  Pool Water Heaters. <span class="p">For pool water heaters rated at more than 50 amperes and having specific instructions regarding bonding and grounding, only those parts designated to be bonded shall be bonded and only those parts designated to be grounded shall be grounded.</span></p><p style="padding-top: 5pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(7) <span class="s4127">Fixed Metal Part,. </span>All fixed metal parts shall be bonded including, but not limited to, metal-</p><p style="padding-top: 4pt;padding-left: 59pt;text-indent: 0pt;line-height: 112%;text-align: justify;">sheathed cables and raceways, metal pipmg, metal awnings, metal fences, and metal door and window frames.</p><p class="s4148" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Exception No. 1: Those separated Jrom the pool by a permanent barrier that prevents contact by a person shall not be required to be bonded.</p><p class="s4148" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Exception No. 2: Those greater than 1500 mm horizontally.from the inside walls of the pool shall not be required to he honded.</p><p class="s4148" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Exception No. 3: Those greater than 3700 mm measured vertically ahove the maximum water level of the pool, or as measured vertically above any observation stands, towers, or platforms, or any diving structures, shall not be required to be bonded.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Pool Water. Where none of the bonded parts is in direct connection with the pool water, the poor water shall be in direct contact with an approved corrosion­ resistant conductive surface that exposes not less than 5 800 mm<span class="s4490">2</span> of surface area to the pool water at all times. The conductive surface shall be located where it is not exposed to physical damage or dislodgement during usual pool activities, and it shall be bonded in accordance with 6.80.2.7(B).</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.80.2.8 Specialized Pool Equipment.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Underwater Audio Equipment. All underwater audio equipment shall be identified.</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Speakers. Each speaker shall be mounted in an approved metal fanning shell, the front of which is enclosed by a captive metal screen, or equivalent, that is bonded to, and secured to, the fonning shell by a positive locking device that ensures a low-resistance contact and requires a tool to open for installation or servicing of the speaker, The forming shell shall be installed in a recess in the wall or floor of the pool.</p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: -16pt;line-height: 113%;text-align: justify;">(2) Wiring Methods. Rigid metal  conduit of brass  or  other  identified  corrosion-resistant metal, liquidtight flexible nonmetallic conduit (LFNC-B), rigid polyvinyl chloride conduit, or reinforced thermosetting resin conduit shall extend from the forming shell to a listed junction box or other enclosure as provided in 6.80.2.5. Where rigid polyvinyl chloride conduit, reinforced thennosetting resin conduit, or liquidtight flexible nonmetallic conduit is used, an 8.0 mm<span class="s4169">2 </span>insulated solid or stranded copper bonding jumper shall be installed in this conduit. The bonding jumper shall be terminated in the forming shell and the junction box. The termination of the 8.0 mm<span class="s4169">2</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_511.png"/></span></p><p class="s658" style="padding-top: 3pt;padding-left: 22pt;text-indent: 0pt;text-align: center;">ARTICLE 6.80 � SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS</p><p style="padding-top: 6pt;padding-left: 78pt;text-indent: 0pt;line-height: 112%;text-align: justify;">bonding jumper in the forming shell shall be covered with, or encapsulated in, a listed potting compound to protect such connection from the possible deteriorating effect of pool water.</p><p class="s689" style="padding-top: 5pt;padding-left: 78pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(3) Forming Shell and Metal Screen. The fanning <span class="s4120">shell and metal screen shall be of brass or other approved corrosion-resistant metal. All forming shells shall include provisions for terminating an</span></p><p class="s4114" style="padding-left: 78pt;text-indent: 0pt;line-height: 13pt;text-align: justify;"><span class="p">8.0 </span>mm<span class="s4691">2 </span>copper <span class="p">conductor.</span></p><p class="s689" style="padding-top: 3pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">(B) Electrically Operated Pool Covers.</p><p class="s689" style="padding-top: 3pt;padding-left: 79pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(1) Motors and Controllers. The electric motors, <span class="s4120">controllers, and wiring shall be located not less than 1500 mm from the inside wall of the pool </span>unless separated from the pool by a wall, cover, or other permanent barrier. Electric motors installed below grade level shall be of the totally enclosed type. The device that controls the operation of the motor for an electrically operated pool cover shall be located such that the operator has full view of the pool.</p><p class="s4112" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception: Motors that are part of listed systems with ratings not exceeding the low-voltage contact limit that are supplied by listed transformers or power supplies <span class="s4155">that comply with 6.80.2.4(A)(2) shall be permitted to </span>be located less than 1500 mm from the inside walls of the pool.</p><p class="s689" style="padding-top: 5pt;padding-left: 80pt;text-indent: -18pt;text-align: justify;">(2) Protection. The electric motor and controller sball be connected to a branch circuit protected by a ground-fault circuit interrupter.</p><p class="s4112" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Motors that are part of listed systems with ratings not exceeding the low-voltage contact limit that are supplied by listed transformers or power supplies <span class="s4155">that comply with 6.80.2.4(A}(2).</span></p><p class="s689" style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(C) Deck Area Heating. The provisions of this section shall apply to all pool deck areas, including a covered pool, where electrically operated comfort heating units are installed within 6000 mm of the inside wall of the pool.</p><p class="s689" style="padding-top: 5pt;padding-left: 81pt;text-indent: -18pt;text-align: justify;">(1) Unit Heaters. Unit heaters shall be rigidly mounted to the structure and shall be of the totally enclosed or guarded type. Unit heaters shall not be mounted over the pool or within the area extending 1500 mm horizontally from the inside walls of a pool.</p><p class="s689" style="padding-top: 5pt;padding-left: 81pt;text-indent: -18pt;text-align: justify;">(2) Permanently Wired Radiant Heaters. Radiant electric heaters shall be suitably guarded and securely fastened to their mounting device(s). Heaters shall not be installed over a pool or within the area extending 1500 mm horizontally from the inside walls of the pool and shall be mounted</p><p class="s689" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">at least 3700 mm vertically above the pool deck.</p><p class="s689" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: right;">(3) Radiant Heating Cables Not Permitted. Radiant heating cables embedded in or below the</p><p class="s689" style="padding-left: 54pt;text-indent: 0pt;text-align: justify;">&lt;leek shall not be permitted.</p><p class="s689" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">6.80.2.9 Gas-Fired Water Heater. Circnits serving gas­ fired swimming pool and spa water heaters operating cJt voltages above the low-voltage contact limit shall be provided  with ground-fault  circuit-interrupter protection for personneL</p><p class="s689" style="padding-top: 5pt;padding-left: 128pt;text-indent: -93pt;text-align: justify;">6.80.3 Storable Pools, Storable Spas, and Storable Hot Tubs</p><p class="s689" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.80.3.l General. Electrical installations at storable pools, storable spas, or storable hot tubs shall comply with the provisions of Parts 6.80.l and 6.80.3.</p><p class="s689" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.80.3.2 Pumps. Acord-connectedpool filter pumpshall incorporate an approved system of double insulation or its equivalent and shall be provided with means for grounding only the internal and nonaccessible non­ current�carrying metal parts of the appliance.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">The means for grounding shall be an equipment grounding conductor run with the power-supply conductors in the :flexible cord that is properly terminated in a grounding-type attachment plug having a fixed grounding contact member.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Cord-connected pool filter pumps shall be provided with a ground-fault circuit interrupter that is an integral part of the attachment plug or located in the power supply cord within 300 mm of the attachment plug.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.80.3.3  Ground-Fault  Circuit  Interrupters Required. All electrical equipment, including power­ supply cords, used with storable pools shall be protected by ground-fault circuit interrupters.</p><p class="s689" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">All 125�volt and/or 250-volt, 15- and 20-ampere receptacles located within 6000 mm of the inside walls of a storable pool, storable spa, or storable hot tub shall be protected by a ground-fault circuit interrupter. In determining these dimensions, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier.</p><p class="s658" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">FPN: For flexible cord usage, see 4.0.1.4.</p><p class="s689" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: justify;">6.803.4 Luminaires. <span class="s4120">An </span>widerwater luminaire, if installed, shall be installed in or on the wall of the storable pool, storable spa, or storable hot tub. It shall <span class="s4120">comply with either 6.80.3.4(A) </span><span class="s4724">or </span><span class="p">(B).</span></p><p class="s689" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(A) Within the Low Voltage Contact Limit. A luminaire shall be part of a cord-and plug connected</p><p style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">lighting assembly. This assembly shall be listed as an assembly for the purpose and have the following construction features:</p><p style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(1) No exposed metal parts</p><p style="padding-top: 8pt;padding-left: 60pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) A luminaire lamp that is suitable for use at the supplied voltage</p><p style="padding-top: 6pt;padding-left: 61pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(3) An impact-resistant polymeric lens, luminaire body, and transfonncr enclosure</p><p style="padding-top: 6pt;padding-left: 61pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(4) A transformer or power supply meeting the requirements of 6.80.2.4(A)(2) with a primary rating not over 150 V</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Over the Low Voltage Contact Limit But Not over 150 Volts. A lighting assembly without a transformer or power supply and with the luminaire lamp(s) operating at not over 150 volts shall be permitted to be cord­ and-plugconnected where the assembly is listed as an assembly for the purpose. The installation shall comply with 6.80.2.4(A)(5), and the assembly shall have the following construction features:</p><p style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">(1) No exposed metal parts</p><p style="padding-top: 8pt;padding-left: 62pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) An impact-resistant polymeric lens an&lt;l lwninaire body</p><p style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(3) A ground-fault circuit interrupter with open neutral conductor protection as an integral part of the assembly</p><p style="padding-top: 5pt;padding-left: 61pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(4) The luminaire lamp pennanently connected to the ground-fault circuit interrupter with open-neutral protection</p><p style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">(5) Compliance with the requirements of 6.80.2.4(A)</p><p style="padding-top: 8pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.80.3.5 Receptacle Locations, Receptacles shall not be located less than 1800 mm from the inside walls of a storable pool, storable spa, or storable hot tub. In determining these dimensions, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective pennanent barrier.</p><p style="padding-top: 5pt;padding-left: 96pt;text-indent: 0pt;text-align: justify;">6,80,4 Spas <span class="s4127">and Hot </span>Tubs</p><p style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.80,4.1 General. Electrical installations at spas and hot tubs shall comply with the provisions of Parts 6.80.1 and <span class="s4127">6.80.4.</span></p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.80.4.2 Emergency Switch for Spas and Hot Tubs. A clearly labeled emergency shutoff or control switch for the purpose of stopping the m.otor(s) that provide power to the recirculation system and jet system shall be installed at a point readily accessible to lhe users and</p><p style="padding-top: 2pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">not less than 1500 mm away, adjacent to, and within sight of the spa or hot tub. This requirement shall not apply to one-family dwdlings.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.80.4.3 Outdoor Installations. A spa or hot tub installed outdoors shall comply with the provisions of Parts 6.80.1 and 6.80.2, except as permitted m 6.80.4.J(A) and (B), that would otherwise apply tu pools installed outdoors.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Flexible Connections. Listed packaged spa or hot tub equipment assemblies or self.contained spas or hot tubs utilizing a factory-installed or assembled control panel or panelhoard shall be permitted to use flexible connections as covered in 6.80.4.J(A)(J) and (A)(2).</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Flexible Conduit. Liquidtight flexible metal conduit or liquidtight flexible nonmetallic conduit shall be permitted.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) Cord-and-Plug Connections. Cord-and-plug connections with a cord not longer than 4600 mm shall he permitted where protected by a ground­ fault circuit interrupter.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Bonding. Bonding by metal-to-metal mounting on a common frame or base shall be permitted. The metal bands or hoops used to secure wooden staves shall not be required to be bonded as req�ired in 6.80.2.7.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Equipotential  bonding  of  perimeter  surfaces  in accordance with 6.80.2.7(8)(2) shall not be required to be provided for spas and hot tubs where all of the following conditions apply:</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) The spa or hot tub shall be listed, labeled, and identified as a self-contained spa for aboveground use.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) The spa or hot tub shall not be identified as suitable only for indoor use.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(3) The installation shall be in accordance with the manufacturer&#39;s instructions and shall be located on or abovegrade.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(4) The top rim of the spa or hot tub shall be at least 710 mm above all perimeter surfaces that are within 760 mm, measured horizontally from the spa or hot tub. The height of nonconductive external steps for entry to or exit from the self­ contained spa shall not be used to reduce or increase this rim height measurement.</p><p class="s658" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: For information regarding listing requirements for self­ contained spas and hot tubs, see ANSI/UL 1563-2010, <span class="s4126">Standard for Electric Spas, Equipment Assemblies, and Associated Equipment.</span></p><p style="padding-top: 3pt;padding-left: 55pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Interior Wifing to Outdoor Installations. In the interior of a dwelling unit or in the interior of another building or structure associated with a dwelling unit, any of the wiring methods recognized or permitted in Chapter 3 of this <i>Code </i>shall be pennitted to be used for the connection to motor disconnecting means and the motor, heating, and control loads that are part of a self-contained spa or hot tub or a packaged spa or hot tub equipment assembly. Wirmg to an underwater luminairc shall comply with 6.80.2.4 or 6.80.3.4.</p><p class="s1796" style="padding-top: 5pt;padding-left: 64pt;text-indent: 0pt;text-align: left;">FPN: See 6.80.2.6 for fecdm.</p><p style="padding-top: 8pt;padding-left: 55pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.80.4.4 Indoor Installations. A spa or hot tub installed indoors shall comply with the provisions of Parts 6.80.1 and 6.80.2 of this article except as modified by this section and shall be connected by the wiring methods of Chapter 3.</p><p class="s4112" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. <span class="s4215">I: </span>Listed spa and hot tub packaged units rated 20 amperes or less shall be permitted to be cord-and plug-connected to facilitate the removal or disconnection of the unit for maintenance and repair.</p><p class="s4112" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception  No.  2:  The  equipotential  bonding requirements for perimeter surfaces in 6.80.2.7(h)(2) shall not apply to a listed self-contained spa or hot tub installed above a finished floor.</p><p class="s4112" style="padding-top: 5pt;padding-left: 56pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 3: For a dwelling unitM only, where a listed spa or hot tub is installed indoors, the wiring method requirements qf 6.80.4.3(C) shall also apply.</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Receptacles. At least one 125-volt or 250-volt, 15- or 20-ampere receptacle on a general-purpose branch circuit shall be located not less than 1800 mm from, and not exceeding 3000 mm from, the inside wall of the spa or hot tub.</p><p style="padding-top: 5pt;padding-left: 83pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(1) Location. Receptacles shall be located at least 1800 mm measured horizontally from the inside walls of the spa or hot tub.</p><p style="padding-top: 6pt;padding-left: 83pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) Protection, General. Receptacles rated 125 volts or 250 volts and 30 amperes or less and located within 3000 mm of the inside walls of a spa or hot tub shall be protected by a ground-fault circuit intenupter.</p><p style="padding-top: 6pt;padding-left: 84pt;text-indent: -17pt;line-height: 114%;text-align: justify;">(3) Protection, Spa or Hot Tub Supply Receptacle. Receptacles that provide power for a spa or hot tub shall be ground-fault circuit-intenupter protected.</p><p style="padding-top: 5pt;padding-left: 84pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(4) Measurements, In determining the dimensions in this section addressing receptacle spacings, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing</p><p style="padding-top: 2pt;padding-left: 56pt;text-indent: 0pt;line-height: 113%;text-align: justify;">a floor, wall, ceiling, doon.vay with hinged or sliding door, window opening, or other effective permanent barrier.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Installation ofLuminaires, Lighting Outlets, and Ceiling-Suspended (Paddle) Fans.</p><p class="s3244" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) <span class="p">Elevation. Luminaires, except as covered in 6.80.4.4(B)(2), lighting outlets, and ceiling­ suspended (paddle) fans located over the spa or hot tuh or within 1 500 mm from the inside walls of the spa or hot tub shall comply with the clearances specified in (B)(l)(a), (B)(l)(b), and (B)(l )(c) above the maximum water level.</span></p><p class="s4112" style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;line-height: 112%;text-align: justify;">a. Without GFCI. <span class="p">Where no GFCI protection 1s provided, the mounting height shall be not less than 3700 mm.</span></p><p class="s4112" style="padding-top: 6pt;padding-left: 67pt;text-indent: -17pt;line-height: 112%;text-align: justify;">b. With GFCI. <span class="p">Where GFCI protection is provided, the mounting height shall be permitted to be not less than 2300 mm.</span></p><p class="s4135" style="padding-top: 5pt;padding-left: 67pt;text-indent: -17pt;line-height: 112%;text-align: justify;">c. <span class="s4124">Below 2300 mm. </span><span class="p">Luminaires meeting the requirements of item (1) or (2) and protected by a ground-fault circuit interrupter shall be permitted to be installed less than 2300 mm over a spa or hot tub:</span></p><p style="padding-top: 6pt;padding-left: 76pt;text-indent: -16pt;line-height: 113%;text-align: justify;">1. Recessed luminaires with a glass or plastic lens, nonmetallic or electrically isolated metal trim, and suitable for use in damp locations</p><p style="padding-top: 5pt;padding-left: 76pt;text-indent: -16pt;line-height: 113%;text-align: justify;">2. Surface-mounted luminaires with a glass or plastic globe, a nonmetallic body, or a metallic body isolated from contact, and suitable for use in damp locations</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) Underwater   Applications.   Underwater luminaires shall comply with the provisions of</p><p style="padding-top: 1pt;padding-left: 60pt;text-indent: 0pt;text-align: justify;">6.80.2.4 or 6.80.3.4.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(C) Switches. Switches shall be located at least 1500 mm, measured horizontally, from the inside walls of the spa or hot tub.</p><p class="s4108" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 122%;text-align: justify;">(D) Bonding. <span class="p">The following parts shall be bonded together:</span></p><p style="padding-top: 4pt;padding-left: 60pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) All metal fittings within or attached to the spa or hot tub structure</p><p style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) Metal parts of electrical equipment associated with the spa or hot tub water circulating system, including pump motors, unless part of a listed, labeled, and identified self�contained spa or hot tub</p><p class="s689" style="padding-top: 2pt;padding-left: 61pt;text-indent: -18pt;text-align: justify;">(3) Metal raceway and metal piping that are within 1500 mm of the inside walls of the spa or hot tub and that are not separated from the spa or hot tub <span class="s4120">by </span>a permanent barrier</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: -18pt;text-align: justify;">(4) All metal surfaces that are within 1 500 mm of the inside walls of the spa or hot tub and that are not separated from the spa or hot tub area by a permanent barrier</p><p class="s1786" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Small conductive surfaces not likely to become energized, such as air and water jets and <span class="s4216">drain fittings, where not connected to metallic piping, towel bars, mirror frames, and similar nonelectrical equipment, shall not be required to be bonded.</span></p><p class="s689" style="padding-top: 5pt;padding-left: 61pt;text-indent: -17pt;text-align: justify;">(5) Electrical devices and controls that are not associated with the spas or hot tubs and that are located less than 1 500 mm from such units; otherwise, they shall be bonded to the spa or hot tub system</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(E) <span class="s4114">Methods of Bonding. All metal parts associated with the spa or hot tub shall be bonded by any of the following methods:</span></p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;text-align: justify;">(1) The interconnection of threaded metal piping and fittings</p><p class="s689" style="padding-top: 5pt;padding-left: 61pt;text-indent: -17pt;text-align: justify;">(2) Metal-to-metal mounting on a common frame or base</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: -18pt;text-align: justify;">(3) The provisions of a solid copper bonding jumper, insulated, covered, or bare, not smaller than 8.0 mm&#39;</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(F) <span class="s4114">Grounding. The following equipment shall be grounded:</span></p><p class="s689" style="padding-top: 6pt;padding-left: 70pt;text-indent: -18pt;text-align: justify;">(1) All electrical equipment located within 1 500 mm of the inside wall of the spa or hot tub</p><p class="s689" style="padding-top: 6pt;padding-left: 70pt;text-indent: -18pt;text-align: justify;">(2) All electrical equipment associated with the circulating system of the spa or hot tub</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(G) Underwater Audio Equipment. Underwater audio equipment shall comply with the provisions of Part 4.80.2.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">6.80.4.S Protection. Except as otherwise provided in this section, the outlet(s) that supplies a self-contained spa or hot tub, a packaged spa or hot tub equipment assembly, or a field-assembled spa or hot tub shall be protected by a ground-fault circuit interrupter.</p><p class="s1342" style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(A) Listed Units, <span class="s689">If so marked, a listed, labeled, and identified self-contained unit or a listed, labeled, and identified packaged equipment assembly that includes integral ground-fault circuit-interrupter protection for all electrical parts within the unit or assembly</span></p><p class="s689" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(pumps, air blowers, heaters, lights, controls, sanitizer generators, wiring, and so forth) shall be pennitted without additional GFCI protection.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Other Units. Afield-assembled spa or hot tub rated 3 phase or rated over 250 volts or with a heater load of more than 50 amperes shall not require the supply to be protected by a ground-fault circuit interrupter.</p><p class="s658" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: See 6.80.1.2 for definitions of selfcontained spa or hot tub and for packaged spa or hot tub equipment assembly.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 115pt;text-indent: 0pt;text-align: left;">6.80.5 Fountains</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.80.5.1 General. The provisions of Parts 6.80.l and</p><p class="s689" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.80.5 of this article shall apply to all permanently installed fountains as defined in 6.80.1.2. Fountains that have water common to a pool shall additionally comply with the requirements in Part 6.80.2. Part 6.80.5 does not cover self-contained, portable fountains. Portable fountains shall comply with Parts 4.22.2 and 4.22.3.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.80.5.2 Luminaires, Submersible Pumps, and Other Submersible Equipment.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Ground-Fault Circuit Interrupter. Luminaires, submersible pumps, and other submersible equipment, unless listed for operation at low voltage contact limit or less and supplied by a transformer or power supply that complies with 6.80.2.4(A)(2), shall be protected by a ground-fault circuit interrupter.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Operating Voltage. No luminaires shall be installed for operation on supply circuits over 150 volts between conductors. Submersible pumps and other submersible equipment shall operate at 300 volts or less between conductors.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Luminaire Lenses. Luminaires shall be installed with the top of the luminaire lens below the normal water level of the fountain unless listed for above-water locations. A luminaire facing upward shall comply with either (1) or (2):</p><p style="padding-top: 7pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(1) <span class="s4114">Have the lens guarded to prevent contact by any person</span></p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(2) Be listed for use without a guard</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(D) Overheating Protection. Electrical equipment that depends on submersion for safe operation shall be protected against overheating by a low-water cutoff or other approved mearu; when not submerged.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(E) <span class="s4114">Wiring. Equipment shall be equipped with provisions for threaded conduit entries or be provided with a suitable flexible cord. The maximum length of eachexposed cordinthefountain shall be limited to3000</span></p><p style="padding-top: 2pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">mm. Cords extending beyond the fountain perimeter shall be enclosed in arrroved wiring enclosures. Metal parts of equipment in contact with water shall be of brass or other approved corrosion-resistant metal.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(F) Servicing. All equipment shall be removable from the water [Or rclamping or normal maintenance. Luminaires shall not be permc1nently embedded into the fountain structure such that the water level must be reduced or the fountain drained for relamping, maintenance, or inspection.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(G) Stability. Equipment shall be inherently stable or be securely fastened in place.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 54pt;text-indent: 0pt;text-align: justify;">6.80.5.3 Junction Boxes and Other Enclosures.</p><p style="padding-top: 8pt;padding-left: 54pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) General. Junction boxes and other enclosures used for other than underwater installation shall comply with 6.80.2.5.</p><p style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B)  Underwater  Junction  Boxes  and  Other Underwater Enclosures. Junction boxes and other underwater enclosures shall meet the requirements of 6.80.5.J(B)(l) and (B)(2).</p><p style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(1) Construction.</p><p style="padding-top: 8pt;padding-left: 91pt;text-indent: -17pt;line-height: 112%;text-align: justify;">a. Underwater enclosures shall be equipped with provisions for threaded conduit entries or compression glands or seals for cord entry.</p><p style="padding-top: 6pt;padding-left: 91pt;text-indent: -17pt;line-height: 113%;text-align: justify;">b. Underwater enclosures shall be submersible and made of copper, brass, or other approved corrosion-resistant material.</p><p style="padding-top: 6pt;padding-left: 82pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) Inst11llation. Underwater enclosure installations shall comply with (a) and (b).</p><p style="padding-top: 6pt;padding-left: 91pt;text-indent: -17pt;line-height: 113%;text-align: justify;">a. Undenvater enclosures shall be filled with an approved potting compound to prevent the entry of moisture.</p><p style="padding-top: 6pt;padding-left: 91pt;text-indent: -17pt;line-height: 113%;text-align: justify;">h. Underwater enclosures shall be firmly attached to the supports or directly to the fountain surface and bonded as required. Where the junction box is supported only by conduits in accordance with 3.14.2.9(E) and (F), the conduits shall be of copper, brass, stainless steel, or other approved corrosion-resistant metal. Where the box is fed by nonmetallic conduit, it shall have additional supports and fasteners of copper, brass, or other approved corrosion-resistant material.</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 114%;text-align: justify;">6.80.5.4 Bonding. All metal piping systems associated with the fountain shall be bonded to the equipment grounding conductor of the branch circuit supplying the fountain.</p><p class="s658" style="padding-top: 4pt;padding-left: 65pt;text-indent: 0pt;text-align: justify;">FPN: See 2.50.6.13 for sizing of these conductors.</p><p style="padding-top: 2pt;padding-left: 29pt;text-indent: 0pt;line-height: 118%;text-align: justify;">6.80.5.5 Grounding. The following equipment shall be grounded:</p><p style="padding-top: 5pt;padding-left: 56pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Other than listed low-voltage luminaires not requiring grounding, all electrical equipment located within the fountain or within I 500 mm of the inside wall of the fountain</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) All electrical equipment associated with the recirculating system of the fountc1in</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(3) Panelboards that arc not part of the service equipment  ,md  that  supply any electrical equipment associated with the fountain</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.80.5.6 Methods of Grounding.</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Applied Provisions. The provisions of 6.80.2.2(A), 6.80.2.4(B)(3), 6.80.2.4(F)(l) and (F)(2), 6.80.2.S(F),</p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 12pt;text-align: left;">and 6.80.2.6 shall apply.</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Supplied by a Flexible Cord. Electrical equipment that is supplied by a flexible cord shall have all exposed non-current-carrying metal parts grounded by an insulated copper equipment grounding conductor that is an iutegral part of this cord. The equipment grounding conductor shall he connected to an equipment grounding terminal in the supply junction box, transformer enclosure, power supply enclosure, or other enclosure.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.80.5.7 Cord-and-Plug-Connected Equipment.</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Ground-Fault Circuit Interrupter. All electrical equipment, including power-supply cords, shall be protected by ground-fault circuit interrupters.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Cord Type. Flexible cord immersed in or exposed to water shall be of a type for extra-hard usage, as designated in Table 4.0. l .4, and shall be a listed type with a &quot;W&quot; suffix.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Sealing. The end of the flexible cord jacket and the flexible cord conductor terruination within equipment shall be covered with, or encapsulated in, a suitable potting compound to prevent the entry of water into the equipment through the cord or its conductors. In addition, the ground connection within equipment shall be similarly treated to protect such connections from the deteriorating effect of water that may enter into the equipment.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(D) Terminations. Connections with flexible cord shall be permanent, except that grounding-type attachment plugs and receptacles shall be permitted <span class="s4137">to </span>facilitate removal or disconnection for maintenance, repair, or storage of fixed or stationary equipment not located in any water-containing part of a fountain.</p><p class="s4127" style="padding-top: 2pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">6.80.5.8 Signs.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(A) General. This section covers electric signs installed <span class="s4114">within a fountain or within 3000 mm of the fountain edge.</span></p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Ground-Fault Circuit-Interrupter Protection <span class="s4114">for Personnel. Branch circuits or feeders supplying the sign shall have ground-fault circuit-interrupter protection for personnel.</span></p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">(C) Location.</p><p style="padding-top: 8pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(1) Fixed or Stationary. Afixed or stationary electric <span class="s4114">sign installed within a fountain shall be not less than </span>1 500 <span class="s4114">mm inside the fountain measured from the outside edges of the fountain.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(2) Portable. A portable electric sign shall not be placed within a pool or fountain or within I 500 mm measured horizontally from the inside walls of the fountain.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">(D) Disconnect. Asign shall have a local disconnecting</p><p class="s689" style="padding-left: 30pt;text-indent: 0pt;text-align: left;">means in accordance with 6.0.1.6 and 6.80.1.12.</p><p class="s689" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">(E) Bonding and Grounding. Asign shall be grounded and bonded in accordance with 6.0.1.7.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.80.5.9 GFCI Protection for Adjacent Receptacle Outlets. All 15- or 20-ampere, single-phase 125-volt through 250-volt receptacles located within 6 000 m of a fountain edge shall be provided with GFCI protection.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 52pt;text-indent: 0pt;text-align: left;">6.80.6 Pools and Tubs for Therapeutic Use</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.80.6.1 General. The provisions of Parts 6.80.1 and</p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.80.6 shall apply to pools and tubs for therapeutic use in health care facilities, gymnasiums, athletic training rooms, and similar areas. Portable therapeutic appliances shall comply with Parts 4.22.2 and 4.22.3.</p><p class="s658" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">FPN: See 5.17.l.2 for definition of health c3re facilities.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.80.6.2 Permanently Installed Therapeutic Pools. Therapeutic pools that are constructed in the growid, on the ground, or in a building in such a manner that the pool cannot be readily disassembled shall comply with Parts I and II of this article.</p><p class="s4121" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Exception: The limitations of 6.80.2.J(B)(J) through (C)(4) shall not apply where a/1 luminaires are of the totally enclosed type.</p><p class="s689" style="padding-top: 13pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.80.6.3 Therapeutic Tubs  (Hydrotherapeutic Tanks). Therapeutic tubs, used for the submersion and treatment of patients, that are not easily moved from one place to another in normal use or that are fastened</p><p class="s689" style="padding-top: 1pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">or otherwise secured at a specific location, including associated piping systems, shall conform to Part 6.80.6.</p><p class="s689" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(A) Protection. Except as otherwise provided in this section, the outlet(s) that supplies a self-contained therapeutic tub or hydrotherapeutic tank, a packaged therapeutic tub or hydrotherapeutic tank, or a field­ assembled therapeutic tub or hydrotherapeutic tank shall be protected by a ground-fault circuit interrupter.</p><p class="s689" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(1) Listed Units. If so marked, a listed, labeled, and identified self-contained unit or a listed, labeled, and identified packaged equipment assembly that includes integral ground-fault circuit-interrupter protection for all electrical parts within the unit or assembly (pumps, air blowers, heaters, lights, controls, sanitizer generators, wiring, and so forth) shall be permitted without additional GFCI protection.</p><p class="s689" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(2) Other Units.Atherapeutic tuborhydrotherapeutic tank rated 3 phase or rated over 250 volts or with a heater load of more than 50 amperes shall not require the supply to be protected by a ground­ fault circuit interrupter.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Bonding. The following parts shall be bonded together:</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(1) <span class="s4114">All metal fittings within Or attached to the tub structure</span></p><p class="s689" style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(2) Metal parts of electrical equipment associated with the tub water circulating system, including pump motors</p><p class="s689" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(3) Metal-sheathed cables and raceways and metal piping that are within 1500 mm of the inside walls of the tub and not separated from the tub by a pennanent barrier</p><p class="s689" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(4) All metal surfaces that are within 1500 mm of the inside walls of the tub and not separated from the tub area by a permanent barrier</p><p class="s689" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(5) Electrical devices and controls that are not associated with the therapeutic tubs and located within 1500 mm from such Wlits.</p><p class="s4121" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Exception: Small conductive surfaces not likely to become energized, such as air and water jets and drain fittings not connected to metallic piping, and towel bars, mirror frames, and similar nonelectrical equipment not connected to metal framing, shall not be required to be bonded.</p><p class="s689" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(C) Methods of Bonding. All metal parts required to be bonded by this section shall be bonded by any of the following methods:</p><p class="s689" style="padding-top: 3pt;padding-left: 79pt;text-indent: -17pt;line-height: 108%;text-align: left;">(1) The interconnection of threaded metal piping and fittings</p><p style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;text-align: left;">(2) Metal-to-metal mounting on a common frame or</p><p class="s689" style="padding-top: 1pt;padding-left: 81pt;text-indent: 0pt;text-align: left;">base</p><p style="padding-top: 7pt;padding-left: 62pt;text-indent: 0pt;text-align: left;">(3) Connections by suitable metal clamps</p><p style="padding-top: 8pt;padding-left: 81pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(4) By the provisions of a solid copper bonding jumper, insulated, covered, or bare, not smaller <span class="s4114">than 8.0 mm</span><span class="s4754">2</span></p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(D) Grounding.</p><p style="padding-top: 7pt;padding-left: 81pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(1) Fixed or Stationary Equipment. The equipment specified in (a) and (b) shall be connected to the <span class="s4114">equipment grounding conductor.</span></p><p class="s4121" style="padding-top: 5pt;padding-left: 91pt;text-indent: -18pt;line-height: 106%;text-align: justify;">a. Location. <span class="s689">All electrical equipment located within 1500 mm of the inside wall of the tub shall be connected to the equipment grounding conductor.</span></p><p class="s689" style="padding-top: 5pt;padding-left: 92pt;text-indent: -18pt;line-height: 107%;text-align: justify;"><i>b. Circulation System. </i>All electrical equipment <span class="s4120">associated with the circulating system of the tub </span>shall be connected to the equipment grounding conductor.</p><p class="s689" style="padding-top: 5pt;padding-left: 83pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(2) Portable  Equipment.  Portable  therapeutic appliances shall meet the grounding requirements in <span class="s4120">2.50.6.5.</span></p><p class="s689" style="padding-top: 5pt;padding-left: 56pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(E) Receptacles. All receptacles within 1 800 mm of a therapeutic tub shall be protected by a ground-fault circuit interrupter.</p><p style="padding-top: 5pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">(F) <span class="s4114">Luminaires. All luminaires used in therapeutic tub areas shall be of the totally enclosed type.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 106pt;text-indent: 0pt;text-align: left;">6.80.7 Hydromassage Bathtubs</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 57pt;text-indent: 0pt;text-align: justify;">6.80.7.1 General. Hydromassage bathtubs as defined in</p><p style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">6.80.1.2 <span class="s4114">shall comply with Part </span>6.80.7. <span class="s4114">They shall not be required to comply with other parts of this article.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">6.80.7.2 Protection. Hydromassage bathtubs and their associated electrical components shall be on an individual branch circuit(s) and protected by a readily accessible ground-fault circuit interrupter. All 125-volt and/or 250-volt, single-phase receptacles not exceeding 30 amperes and located within 1800 mm measured horizontally of the inside walls of a hydromassage tub shall be protected by a ground-fault circuit interrupter.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 59pt;text-indent: 0pt;text-align: justify;">6.80.7.3 Other Electrical Equipment. Luminaires, switches, receptacles, and other electrical equipment located in the same room, and not directly associated with a hydromassage bathtub, shall be installed in accordance with the requirements of Chapters 1</p><p class="s689" style="padding-top: 1pt;padding-left: 24pt;text-indent: 0pt;line-height: 108%;text-align: justify;">through 4 in this <i>Code </i>covering the installation of that equipment in bathrooms.</p><p class="s689" style="padding-top: 5pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">6.80.7.4Accessibility. Hydromassage bathtub electrical equipment shall  be accessible without damaging the building structure or building finish. Where the hydromassage bathtub is cor&lt;l- and plug-connected with the supply receptacle accessible only through a service access opening, the receptacle shall be installed <span class="s4120">so </span>that its face is within direct view and not more than 300 <span class="s4181">mm </span>of the opening.</p><p class="s4127" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">6.80.7.5 Bonding.</p><p class="s689" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) General. The following patis shall be bonded together:</p><p class="s689" style="padding-top: 4pt;padding-left: 53pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(1) All metal fittings within or attached to the tub structure that are in contact with the circulating water</p><p style="padding-top: 5pt;padding-left: 54pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(2) <span class="s4114">Metal parts of electrical equipment associated with the tub water circulating system, including pump and blower motors</span></p><p style="padding-top: 5pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(3) <span class="s4114">Metal-sheathed cables and raceways and metal piping that are within 1500 mm of the inside walls of the tub and not separated from the tub by a pennanent barrier</span></p><p class="s689" style="padding-top: 5pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(4) All exposed metal surfaces that are within 1500 mm of the inside walls of the tub and not separated from the tub area by a permanent barrier</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(5) Electrical devices and controls that are not associated with the hydromassage tubs and that are located within 1500 mm from such units</p><p class="s4121" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Exception No. I: Small conductive sw:fflces not likely to become energized, such as air and water jets, supply valve assemblies, and drain fittings not connected to metallic piping, and towel bars, mirror frames, and similar nonelectrical equipment not connected to metal framing shall not be required to be bonded.</p><p class="s4121" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: Double-insulated motors and blowers shall not be bonded.</p><p class="s689" style="padding-top: 4pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) All metal parts required to be bonded by this section shall be bonded together using a solid copper bonding jumper, insulated, covered, or bare, not smaller than 8.0 mm<span class="s1785">2</span><span class="s1787">. </span>The bonding jumper(s) shall be connected to the terminal on the circulating pump motor that is intended for thispurpose. Thebondingjumpershallnotberequired to be connected to a double insulated circulating pump motor. The 8.0 mm<span class="s1785">2 </span>or larger solid copper bonding jumper shall be required for equipotential bonding in the area of the hydromassage bathtub and shall not be required to be extended or attached to any remote</p><p class="s3244" style="padding-top: 3pt;padding-bottom: 2pt;padding-left: 119pt;text-indent: 0pt;text-align: left;">ARTICLE 6.82- NATURAL AND ARTIFICIALLY MADE BODIES OF WATER</p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_512.png"/></span></p><p style="padding-top: 2pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: left;">panelboard, service equipment, or any electrode. In all     ARTICLE 6.82-NATURALAND ARTIFICIALLY installations a bonding jumper long enough to terminate           MADE BODIES OF WATER</p><p style="padding-left: 28pt;text-indent: 0pt;text-align: left;">on a replacement non-double insulated pump or blower</p><p class="s1793" style="padding-left: 29pt;text-indent: 0pt;line-height: 111%;text-align: justify;">motor shall be provided and shall be terminated to the equipment grounding conductor of the branch circuit of <span class="s4125">the m0tor when a double-insulated circulating pump or </span>blower motor is used.</p><p style="padding-top: 6pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">6.80.8 Electrically Powered Pool Lifts</p><p style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;line-height: 109%;text-align: justify;">6.80.8.1 General. Electrically powered pool lifts as defined <span class="s4114">in </span>6.80.1.2 shall comply <span class="s4115">with </span>Part VIII of this <span class="s4115">article. They shall not be required to comply with other </span>parts of this article.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.80.8.2 Equipment Approval. Lifts shall be listed, labeled, and identified for swimming pool and spa use.</p><p class="s4112" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. I: Lifts where the battery is removed for charging at another location and the battery is rated less than or equal to the low-voltage contact limit shall not be required to be listed or labeled.</p><p class="s4112" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: Solar-operated or solar-recharged lifts where the solar panel is attached to the lift and the hattery is rated less than or equal to 24 volts shall not be required to be listed or labeled.</p><p class="s4112" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 3: Lifts that are supplied from a source not exceeding the low-voltage contact limit and supplied by listed transformers or power supplies that comply with 6.80.2.4(A)(2) shall not be required to be listed or labeled.</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.80.8.3 Protection. Pool lifts connected to premises wiring and operated above the low-voltage contact limit shall be provided with GFCI protection for personnel.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.80.8.4 Bonding. Lifts shall be bonded in accordance with 6.80.2.7(B)(5) and (B)(7).</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.80.8.5 Switching Devices. Switches and switching devices that are operated above the low-voltage contact limit shall comply with 6.80.2.l(C).</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.80.8.6 Nameplate Marking. Electrically powered pool lifts shall be provided with a nameplate giving the identifying name and model and rating in volts and amperes, or in volts and watts. If the lift is to be used on a specific frequency or frequencies, it shall be so marked. Battery-powered pool lifts shall indicate the type reference of the battery or battery pack to be used. Batteries and battery packs shall be provided with a battery type reference and voltage rating.</p><p class="s4112" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: Nameplate ratings for battery-powered pool lifts shall only need to provide a rating in volts in addition to the identifying name and model.</p><p style="padding-left: 114pt;text-indent: 0pt;line-height: 13pt;text-align: left;">6.82.1 General</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.82.1.1 Scope. This article applies to the installation of electrical wiring for, and equipment in and adjacent to, natural or artificially made bodies of water not covered by other articles in this <i>Code, </i>such as but not limited to aeration ponds, fish farm ponds, storm retention basins, treatment ponds, irrigation (channels) facilities.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">6.82.1.2 Definitions.</p><p style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Artificially Made Bodies of Water. Bodies of water that have been constructed or modified to fit some decorative or commercial purpose such as, but not limited to, aeration ponds, fish form ponds, storm retention  basins,  treatment  ponds,  and  irrigation (channel) facilities. Water depths may vary seasonally or be controlled.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Electrical Datum Plane. The electrical datum plane as used in this article is defined as follows:</p><p style="padding-top: 5pt;padding-left: 57pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) In land areas subject to tidal fluctuation, the electrical datum plane is a horizontal plane 600 mm above the highest tide level for the area occurring under normal circumstances, that is, highest high tide.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) In land areas not subject to tidal fluctuation, the electrical datum plane is a horizontal plane 600 mm above the highest water level for the area occurring under normal circumstances.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(3) In land areas subject to flooding, the electrical datum plane based on (1) or (2) above is a horizontal plane 600 mm above the point identified as the prevailing high water mark or an equivalent benchmark based on seasonal or storm-driven flooding from historical records.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(4) The electrical datum plane for floating structures and landing stages that are <span class="s4115">(I) </span>installed to permit rise and fall response to water level, without lateral movement, and (2) that are so equipped that they can rise to the datum plane established for (1) or (2) above, is a horizontal plane 750 mm above the water level at the floating structure or landing stage and a minimum of 300 mm above the level of the deck.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Equipotential Plane. An area where wire mesh or other conductive elements are on, embedded in, or placed under the walk surface within 75 mm, bonded to all metal structures and fixed nonelectrical equipment that</p><p class="s121" style="padding-top: 2pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">may become energized, and connected to the electrical grounding system to prevent a difference in voltage from developing within the plane.</p><p class="s120" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">Natural Bodies of Water.Bodies <span class="s121">of watersuch as lakes, streams, ponds, rivers, and other naturally occurring bodies of water, which may vary in depth throughout the year.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">Shoreline. <span class="s121">The farthest extent of standing water under the applicable conditions that detennine the electrical datum plane for the specified body of water.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 47pt;text-indent: 0pt;text-align: justify;">6.82.1.3 Other Articles. <span class="s121">If the water is subject to boat traffic, the wiring shall comply with 5.55.1.1J(B)</span><span class="s1824">.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 125pt;text-indent: 0pt;text-align: justify;">6.82.2 Jnstallation</p><p class="s120" style="padding-top: 7pt;padding-left: 47pt;text-indent: 0pt;text-align: justify;">6.82.2.1 Electrical Equipment and Transformers. <span class="s121">Electrical equipment  and transformers,  including their enclosures, shall be specifically approved for the intended location. No portion of an enclosure for electrical equipment not identified for operation while submerged shall be located below the electrical datum plane.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;"><b>6.82.2.2 Location of Service Equipment. </b>On land, the service equipment for floating structures and submersible electrical equipment shall be located no closer than 1500 mm horiwntally from the <span style=" color: #363636;">shoreline </span>and live parts shall be elevated a minimum of 300 <span class="s914">mm </span>above the electrical datum plane. Service equipment shall disconnect when the water level reaches the height of the established electrical datum plane.</p><p class="s120" style="padding-top: 7pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">6.82.2.3  Electrical  Connections.  <span class="s121">All  electrical connections not intended for operation while submerged shall be located at least 300 mm above the deck of a floating or fixed structure, but not below the electrical datum plane.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;">6.82.2.4 Wiring Methods and Installation. <span class="s121">Liquidtight flexible metal conduit or liquidtight flexible nonmetallic conduit with approved fittings shall be pennitted for feeders and where flexible connections are required for services. Extra-hard usage portable power cable listed for both wet locations and sunlight resistance shall be permitted for a feeder or a branch circuit where flexibility is required. Other wiring methods suitable for the location shall be permitted to be installed where flexibility is not required. Temporary wiring in accordance with 5.90.1.4 shall be pennitted.</span></p><p class="s120" style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">6.82.2.5 Submersible or Floating Equipment Power Conne�tion(s). <span class="s121">Submersible or floating equipment shall be cord- and plug-connected, using extra-bard us�ge cord, as designated in Table 4.0.1.4, and listed </span>with <span class="s121">a &quot;W&#39;&#39; suffix. The plug and receptacle combination</span></p><p class="s121" style="padding-top: 1pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">shall be arranged to be suitable for the location while in use. Disconnecting means shall be provided to isolate each submersible or floating electrical equipment from its supply connection(s) without requiring th� plug to be removed from the receptacle.</p><p class="s394" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">Exception: Equipment listed <span style=" color: #363636;">for </span>direct <span style=" color: #363636;">connection </span>and equipment anchored in place <span style=" color: #363636;">and incapable of routine </span>movement <span style=" color: #363636;">caused </span>by water currents or <span style=" color: #363636;">wind shall </span>be permitted to be connected using <span style=" color: #363636;">wiring </span>methods <span style=" color: #464646;">covered </span>in 6.82.2.4<span style=" color: #5E5E5E;">.</span></p><p class="s120" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(A) Type and Marking. <span class="s121">The disconnecting means shall consist of a circuit breaker, a switch, or both, or a molded case switch, and shall be specifically marked to designate which receptacle or other outlet it controls.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(B) Location. </b>The disconnecting means shall be readily accessible on land, located not more than 750 mm from the receptacle it controls, <span style=" color: #363636;">and </span>shall be located in the supply circuit ahead of the receptacle. The disconnecting means shall be located within sight of but not closer than 1500 mm from the shoreline and shall be elevated not less than 300 mm above the datum plane<span style=" color: #5E5E5E;">.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>6.82.2.6 Ground-Fault Circuit-Interrupter (GFCI) Protection. </b>Fifteen- and 20-ampere single-phase, 125- volt through 250-volt receptacles installed outdoors and in or on floating buildings or structures within the electrical datum plane area shall be provided with GFCI protection for personnel. The GFCI protection device shall be located not less than 300 mm above <span style=" color: #363636;">the </span>established electrical datum plane.s</p><p class="s120" style="padding-top: 6pt;padding-left: 80pt;text-indent: 0pt;text-align: justify;">6.82.3 Grounding and Bonding</p><p class="s120" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.82.3.1 Grounding. <span class="s121">Wiring and equipment within the scope of this article shall be grounded as specified in Part 5.53.3, 555.15, and with the requirements in Part 6.82.3.</span></p><p class="s120" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.82.3.2 Equipment Grounding Conductors.</p><p class="s120" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) Type. <span class="s121">Equipment grounding conductors shall be insulated copper conductors sized in accordance with</span></p><p class="s121" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">2.50.6.13 <b>but </b>not smaller than 3.5 mm<span class="s1523">2</span><span class="s397">•</span></p><p class="s120" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Feeders. <span class="s121">Where a feeder supplies a remote panelboard or other distribution equipment, an insulated equipment grounding conductor shall extend from a grounding terminal in the service to a grounding tenninal and busbar in the remote panelboard or other distribution equipment.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(C)  Branch  Circuits.  <span class="s121">The  insulated  equipment grounding conductor for branch circuits shall terminate at a grounding terminal in a remote panelboard or other distribution equipment or the grounding terminal in the main service equipment.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="691" height="1" alt="image" src="Image_513.png"/></span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: center;">ARTICLE 6.85 - INTEGRATED ELECTRICAL SYSTEMS</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Cord-and-Plug-Connected Appliances. Where grounded, cord-and-plug-connected appliances shall be grounded by means of an equipment grounding conductor in the cord and a grounding-type attachment plug.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.82.3.3 Bonding of Non-Current-Carrying Metal Parts. All metal parts in contact with the water, all metal piping, tanks, and all non-current-carrying metal parts that are likely to become energized shall be bonded to the grounding terminal in the distribution equipment.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.82.3.4  Equipotential  Planes  and  Bonding  of Equipotential Planes. An equipotential plane shall be installed where required in this section to mitigate step and touch voltages at electrical equipment.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A)  Areas  Requiring  Equipotential  Pluncs. Equipotential planes shall be installed adjacent to all outdoor service equipment or disconnecting means that control equipment in or on water, that have a metallic enclosure and controls accessible to personnel, and lhat are likely to become energized. The equipotential plane shall encompass the area around the equipment and shall extend from the area directly below the equipment out not less than 900 mm in all directions from which a person would be able to stand and come in contact with the equipment.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Areas Not Requiring  Equipotential  Planes. Equipotential planes shall not be required for the controlled equipment supplied by the service equipment or disconnecting means. All circuits rated not more than 60 amperes at 120 through 250 volts, single phase, shall have GFCI protection.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Bonding. Equipotential planes shall be bonded to the electrical grounding system. The bonding conductor shall be solid copper, insulated, covered or bare, and not smaller than 8.0 mm<span class="s4490">2</span><span class="s4199">. </span>Connections shall be made by exothermic welding or by listed pressure connectors or clamps that are labeled as being suitable for the purpose and are of stainless steel, brass, copper, or copper alloy.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1342" style="padding-left: 128pt;text-indent: -89pt;text-align: left;">ARTICLE 6.85 <span class="s689">- </span>INTEGRATED ELECTRICAL SYSTEMS</p><p class="s1793" style="padding-top: 5pt;padding-left: 57pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(I) <span class="s4125">An orderly shutdown is required to mimm1ze personnel hazard and equipment damage.</span></p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) The conditions of maintenance and supervision ensure that qualified persons service the system. The namc(s) of the qualified person(s) shall be kept in a permanent record at the office of the establishment in charge of the completed installation.</p><p style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Aperson designated as aqualified person shall possess theskills and knowledge related to the construction and operation of lhe electrical equipment and installation and shall have received documented safety training on the hazards involved. Documentation of their qualifications shall be on file wilh the office of the establishment in charge of the completed installation.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(3) Effective  safeguards  are  established  and maintained.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.85.1.3 Application of Other Articles. The articles/ sections in Table 6.85.l.3 apply to particular cases of installation of conductors and equipment, where there are orderly shutdown requirements that are in addition to those of this article or are modifications of them.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: center;">Table 6.85.1.3 Application of Other Articles</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:14pt"><td style="width:121pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s4140" style="padding-top: 1pt;padding-left: 11pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Conductor/Equipment</p></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Section</p></td></tr><tr style="height:16pt"><td style="width:121pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">More than one building or</p></td><td style="width:119pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 37pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Part 2.25.2</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">other structure</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Ground-fault protection of</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;line-height: 12pt;text-align: left;">2.30.7.6, Exception</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">equipment</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Protection of conductors</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.40.1.4</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Electrical   system</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">2.40.1.12</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: left;">coordination</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Ground-fault protection of</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 35pt;text-indent: 0pt;line-height: 12pt;text-align: left;">2.40.1.13(1)</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: left;">equipment</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Grounding ac systems of 50</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">2.50.2.2</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">volts to less than <span class="s4232">l </span>000 volts</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Equipment protection</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">4.27.3.9</p></td></tr><tr style="height:17pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Orderly shutdown</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">4.30.3.14</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Disconnection</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">4.30.6.5, Exception Nos.</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">and 2</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Disconnecting means <span class="s4232">m</span></p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">4.30.9.2(A), Exception No.</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">sight from controller</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Energy from more than one</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">4.30.9.13, Exception Nos.</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">source</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">I and 2</p></td></tr><tr style="height:17pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Disconnecting means</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">6.45.1.10, Exception</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Uninterruptible  power</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 35pt;text-indent: 0pt;line-height: 12pt;text-align: left;">6.45.1.11(1)</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">supplies (UPS)</p></td><td style="width:119pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:121pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Point of connection</p></td><td style="width:119pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">7.5.1.12</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.85.1 General</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.85.1.1 Scope. This article covers integrated electrical systems, other than unit equipment, in which orderly shutdown is necessary to ensure safe operation. An <span class="s4148">integrated electrical system </span>as used in this article is a unitized segment of an industrial wiring system where all of lhe following conditions are met:</p><p style="text-indent: 0pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_514.png"/></span></p><p style="padding-top: 6pt;padding-left: 113pt;text-indent: 0pt;text-align: left;">6.85.2 Orderly Shutdown</p><p style="padding-top: 8pt;padding-left: 52pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.85.2.1 Location of Overcurrent Devices in or on Premises. Location of overcutTent devices that are critical to integrated electrical systems shall be pennitted to be accessible, with mounting heights pennitted to ensure security from operation by unqualified personnel.</p><p style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.85.2.3 Direct-Current System Grounding. Two­ wire de circuits shall be permitted to be ungrounded.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.85.2.5  Ungrounded  Control  Circuits.  Where operational continuity is required, control circuits of 150 volts or less from separately derived systems shall be permitted to be ungrounded.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4127" style="padding-left: 148pt;text-indent: -91pt;line-height: 112%;text-align: left;">ARTICLE 6.90-SOLAR PHOTOVOLTAIC (PV) SYSTEMS</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 139pt;text-indent: 0pt;text-align: left;">6.90.1 General</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.90.1.1 Scope. This &lt;1rticle applies to solar PY systems, other than those covered by Article 6.91, including the array circuit(s), invcrter(s), and controller(s) for such systems. [See Figure 6.90.1.l(A) and Figure 6.90.1.l(B).] The systems covered by this article may be interactive with other electrical power production sources or stand-alone or both, cmd may or may not be connected to energy storage systems such as batteries. These PV systems may have ac or de output for utilization.</p><p class="s1796" style="padding-top: 4pt;padding-left: 62pt;text-indent: 0pt;line-height: 139%;text-align: left;">FPN: Article 6.91 covers the installation oflarge-scale PV electric supply stations.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">6.90.1.2 Definitions.</p><p style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Alternating-Current  (ac)  Module  (Alternating­ Current  Photovoltaic  Module).  A  complete, environmentally protected unit consisting of solar cells, optics, inverter, and other components, exclusive of tracker, designed to generate ac power when exposed to sunlight.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Array.  A mechanically  integrated  assembly  of module(s) or panel(s) with a support structure and foundation, tracker, and other components, as required, to form a de or ac power-producing unit.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Bip_olar Photovoltaic Array. A de PV array that has two outputs, each having opposite polarity to a common reference point or center tap.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">DC-to-DC Converter. A device installed in the PV source circuit or PV output circuit that can provide an output de voltage and current at a higher or lower value than the input de voltage and current.</p><p style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">DC-to-DC  Converter  Output  Circuit.  Circuit conductors between the de-to-de conve11er soun:e circuit(s) and the inverter or de utilization equipment.</p><p style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">DC-to-DC Converter Source Circuit.Circuits between de-to-de converters and from de-to-de converters to the common connectionpoint(s) of the de system.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Direct-Current (de) Combiner. A device used in the PY source and PY output circuits to combine two or more de circuit inputs and provide one de circuit output.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Diversion Charge Controller. Equipment that regulates the charging process of a battery by diverting power from energy storage to direct-current or alternating­ current loads or to an interconnected utility service.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Electrical Production and Distribution Network. A power production, distribution, and utilization system, such as a utility system and connected loads, that is external to and not controlled by the PY power system.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Functional Grounded PV System. A PV system that has an electrical reference to ground that is not solidly grounded.</p><p class="s1796" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: A functional grounded PV system is often connected to ground through a fuse, circuit hreaker, resistance device, non­ isolated grounded ac circuit, or electronic means that is part of a listed ground-fault protectiou system. Condtlctors in these systems that are normally at ground potential may have voltage to ground during fault conditions.</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Generating Capacity. The sum of parallel-connected inverter maximum continuous output power at 40°C in kilowatts.</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Interactive System. A PV system that operates in parallel with and may deliver power to an electrical production and distribution network.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Inverter. Equipment that is used to change voltage level or waveform, or both, of electrical energy. Commonly, an inverter [also known as a power conditioning unit (PCU) or power conversion system (PCS)] is a device that changes de input to an ac output. Inverters may also function as battery chargers that use alternating current from another source and convert it into direct current for charging batteries.</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Inverter Input Circuit. Conductors connected to the de input of an inverter.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Inverter Output Circuit. Conductors connected to the ac output of an inverter.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Module. A complete, environmentally protected unit consisting of solar cells, optics, and other components, exclusive of tracker, designed to generate de power when exposed to sunlight.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="689" height="345" alt="image" src="Image_515.png"/></span></p><p class="s1075" style="text-indent: 0pt;line-height: 10pt;text-align: left;">Interactive <b>iiwener</b></p><p style="text-indent: 0pt;text-align: left;"/><p class="s481" style="text-indent: 0pt;line-height: 10pt;text-align: left;">DC•to-DC</p><p style="text-indent: 0pt;text-align: left;"/><p class="s481" style="text-indent: 0pt;text-align: center;">PV or DC-to-DC <span class="s1075">ronY0rtar output circuit</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s4757" style="text-indent: 0pt;line-height: 33pt;text-align: left;">r<span class="s1075">system disconnect</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1075" style="text-indent: 0pt;line-height: 9pt;text-align: left;">Solar</p><p class="s1077" style="text-indent: 0pt;line-height: 10pt;text-align: left;">cells</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1075" style="text-indent: 0pt;line-height: 10pt;text-align: left;">Module</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4758" style="text-indent: 0pt;line-height: 22pt;text-align: left;">I</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1070" style="text-indent: 0pt;line-height: 9pt;text-align: left;">Panel</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1075" style="text-indent: 0pt;line-height: 10pt;text-align: left;">k-Array, subafray, or</p><p class="s1075" style="padding-top: 7pt;padding-left: 1pt;text-indent: 0pt;text-align: left;">j <span class="s1445">PV </span>power source</p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;text-align: left;"><span><img width="163" height="135" alt="image" src="Image_516.jpg"/></span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:60pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1228" style="padding-left: 3pt;text-indent: 0pt;line-height: 15pt;text-align: left;"><u>\&nbsp; </u><span class="s953"> </span>•<span class="s4760">l</span>F<span class="s4760">L:</span>-<span class="s4760">:</span>?<span class="s4760">:J</span>&#39;  <u>\</u><span class="s953">   </span><u>•�</u><span class="s953">  </span><span class="s4761">�rJ��%�and</span></p><p class="s1081" style="padding-left: 69pt;text-indent: 0pt;line-height: 4pt;text-align: left;">Inverter output circuit  distribution</p><p class="s1081" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: left;"><u>PV power source</u>          network</p><p class="s3062" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 7pt;text-align: left;">lnteracUve stem</p></td></tr><tr style="height:208pt"><td style="width:236pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1081" style="padding-right: 39pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Inverter output circuit</p><p class="s1078" style="padding-left: 9pt;text-indent: 0pt;line-height: 17pt;text-align: left;"><span class="s4762">�</span><span class="s1576">I </span><span class="s4762">----</span>r<span class="s4762">-</span>-<span class="s4762">-</span>-<span class="s4762">-</span>r-<span class="s4762">-</span>..<span class="s4763">-</span>.<span class="s4763">-</span>.<span class="s4763">-</span>..<span class="s4763">-</span>.<span class="s4763">-</span>,r<span class="s4763">-</span>-<span class="s4763">-</span>-<span class="s4763">-</span>-<span class="s4763">·</span>t--+  <span class="s4764">Electric production</span></p><p class="s2080" style="padding-left: 9pt;text-indent: 0pt;line-height: 6pt;text-align: left;">1                 <span class="s1081">and distribution network</span></p><p class="s4765" style="padding-left: 9pt;text-indent: 0pt;line-height: 3pt;text-align: left;">,<span class="s4766">I</span></p><p class="s2080" style="padding-left: 10pt;text-indent: 0pt;line-height: 4pt;text-align: left;">I</p><p class="s3066" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;line-height: 14pt;text-align: left;">I           <span class="s4767">disconnect</span></p><p class="s4767" style="padding-left: 9pt;text-indent: 0pt;line-height: 12pt;text-align: left;"><span class="s3066">I         </span><span class="s4768">AC </span>module (<span style=" color: #5B5B5B;">i</span>ncludes <span style=" color: #363636;">inverter)</span></p><p class="s3908" style="padding-left: 10pt;text-indent: 0pt;line-height: 6pt;text-align: left;"><u>&#39;-• </u>         --.a</p><p class="s3338" style="padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: left;">AC<span class="s4772">m           </span>Array <span class="s4772">(of </span>AC <span class="s4772">modules)</span></p><p class="s4773" style="padding-left: 88pt;text-indent: 0pt;line-height: 10pt;text-align: left;">-       -</p><p class="s4775" style="padding-left: 2pt;text-indent: 0pt;line-height: 62%;text-align: left;"><span class="s4774">PV </span>pa,ver <span class="s4776">PV </span>system    <span class="s1081">Interactive system</span></p><p class="s1081" style="padding-left: 8pt;text-indent: 0pt;line-height: 8pt;text-align: left;">source  disconnect <span class="s1395">Multimode  </span>disconnect</p><p class="s4778" style="padding-top: 2pt;padding-left: 168pt;padding-right: 10pt;text-indent: -158pt;line-height: 73%;text-align: left;"><u> I&nbsp; I &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u>  <span class="s1081">Electric production and distribution</span></p><p class="s1081" style="padding-right: 26pt;text-indent: 0pt;line-height: 9pt;text-align: right;">network</p><p class="s2534" style="padding-left: 116pt;text-indent: 0pt;line-height: 12pt;text-align: left;">r---:�--�<span class="s4779">Stand-alone</span></p><p class="s1395" style="padding-right: 20pt;text-indent: 0pt;line-height: 9pt;text-align: right;">system</p><p class="s4780" style="padding-left: 57pt;text-indent: 0pt;line-height: 54%;text-align: left;">Energy storage   <span class="s1081">Inverter  </span><span class="s1395">loads</span></p><p class="s1081" style="padding-left: 146pt;text-indent: 0pt;line-height: 5pt;text-align: left;">output</p><p class="s1081" style="padding-left: 52pt;text-indent: 0pt;line-height: 80%;text-align: left;">system disconnect  <span class="s4781">circuits</span></p><p class="s1081" style="padding-top: 3pt;padding-right: 43pt;text-indent: 0pt;text-align: center;">Energy storage system</p></td></tr><tr style="height:12pt"><td style="width:111pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s3062" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: left;">DC coupled mulllmode aystem</p></td><td style="width:125pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:251pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1081" style="padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: left;">PV power  Interactive</p><p class="s1081" style="padding-left: 14pt;text-indent: 0pt;line-height: 10pt;text-align: left;">source  inverter Inverter output circuit</p><p class="s1081" style="padding-top: 2pt;padding-right: 69pt;text-indent: 0pt;line-height: 9pt;text-align: right;">PVsyslem</p><p class="s1395" style="padding-right: 69pt;text-indent: 0pt;line-height: 10pt;text-align: right;">V&quot;&quot;<span class="s1081">disconnect</span></p><p class="s1081" style="padding-top: 4pt;padding-left: 3pt;padding-right: 158pt;text-indent: 0pt;text-align: left;">Energy storage system</p><p class="s1081" style="padding-top: 1pt;padding-left: 163pt;padding-right: 19pt;text-indent: 0pt;line-height: 89%;text-align: center;">Electric production <span class="s4782">and </span>distribution netwark</p><p class="s1081" style="padding-top: 3pt;padding-left: 115pt;padding-right: 43pt;text-indent: 0pt;text-align: center;">Interactive system</p><p class="s3062" style="padding-right: 60pt;text-indent: 0pt;text-align: center;">AC coupled multlmode system  <span class="s1081">disconnect</span></p><p class="s1081" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">PV system Stand-alone</p><p class="s1081" style="padding-left: 44pt;text-indent: 0pt;text-align: left;">&lt;lisoonnect inverter Inverter</p><p class="s1081" style="padding-left: 130pt;padding-right: 83pt;text-indent: 0pt;text-align: left;">output circuit</p><p class="s3860" style="padding-top: 4pt;padding-left: 117pt;text-indent: 0pt;text-align: left;">1-&#39;&quot;&#39;  • <span class="s1078">$land-alone</span></p><p class="s1395" style="padding-right: 6pt;text-indent: 0pt;text-align: right;">system <span class="s1081">loads</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4783" style="text-indent: 0pt;line-height: 53%;text-align: left;">�   <span class="s4784">E</span>-<span class="s4784">ner</span>.<span class="s4784">gy storage system</span></p><p class="s3062" style="padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Stand-tllone system</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s23" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">ARTICLE 6.90 - SOLAR PHOTOVOLTAIC (PY) SYSTEMS</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 347pt;text-indent: 0pt;text-align: left;"><span><img width="198" height="22" alt="image" src="Image_517.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 345pt;text-indent: 0pt;line-height: 4pt;text-align: left;"><span><img width="70" height="5" alt="image" src="Image_518.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1075" style="padding-top: 4pt;padding-left: 49pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Notes:</p><p class="s1075" style="padding-left: 49pt;text-indent: 0pt;line-height: 89%;text-align: left;"><span class="s1070">(1) </span><span class="s4785">These diagrams are intended </span><span class="s1076">ti, </span><span class="s4786">be </span>ameans of <span class="s4787">ldenlitlcatlon</span>lor <span class="s4787">PV </span>power source components, cfrcui1s, <span class="s4788">and </span>connections that make <span class="s4789">up </span><span class="s481">the PV </span>power source.</p><p class="s1070" style="padding-left: 49pt;text-indent: 0pt;line-height: 93%;text-align: left;">(2) <span class="s4785">Custom PV power source designs OCC\Jr, and some compooems are optional.</span></p><p class="s486" style="padding-top: 5pt;padding-left: 116pt;text-indent: -57pt;text-align: justify;">Figure 6.90.1.l(A) Identification of PV Power Source Components.</p><p class="s486" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">Monopole Subarray. <span class="s18">A </span>PY <span class="s18">subariay that has two conductors in the output circuit, one positive (+) and one negative(-). Two monopole PY subarrays are used to fonn a bipolar PY array.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">Multimode Inverter. <span class="s18">Equipment having the capabilities of both the interactive inverter and the stand-alone inverter.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">Panel. <span class="s18">A collection of modules mechanically fastened together, wired, and designed to provide a field­ installable unit.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">Photovoltaic Output Circuit. <span class="s18">Circuit conductors between the PY source circuit(s) and the inverter or de utilization equipment.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">Photovoltaic Power Source. <span class="s18">An array or aggregate of arrays that generates de power at system voltage and current.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">Photovoltaic Source Circuit  <span class="s18">Circuits between modules and from modules to the common connection point(s) of the de system.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">Photovoltaic System DC Circuit. <span class="s18">Any de conductor supplied by a PV power source, including PY source circuits, PV output circuits, dc�to-dc converter source circuits, or de-to-de converter output circuits.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">Solar Cell. <span class="s18">The basic PY device that generates electricity when exposed to light.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 36pt;text-indent: 0pt;text-align: left;"><span><img width="217" height="128" alt="image" src="Image_519.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 36pt;text-indent: 0pt;text-align: left;"><span><img width="183" height="148" alt="image" src="Image_520.jpg"/></span></p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s481" style="padding-left: 35pt;text-indent: 0pt;text-align: left;">Notes<span style=" color: #5B5B5B;">:</span></p><p class="s481" style="padding-left: 35pt;text-indent: 0pt;text-align: left;">1<span style=" color: #5B5B5B;">.</span>These diagrams arc intended to be a means of identification for PV system componenu;, circuits, and connections.</p><p class="s481" style="padding-left: 35pt;text-indent: 0pt;text-align: left;">2<span style=" color: #5B5B5B;">.</span>The PV sr,itcm diswnnect in lhese diagrams separates the PV system from all other systems<span style=" color: #5B5B5B;">.</span></p><p class="s481" style="padding-left: 35pt;text-indent: 0pt;line-height: 10pt;text-align: left;">3<span style=" color: #6E6E6E;">. </span>Not all disc01111ecting means required <span class="s1077">by </span>Part 6<span style=" color: #6E6E6E;">.</span>90.3a.re <span class="s1075">shown.</span></p><p class="s481" style="padding-left: 35pt;text-indent: 0pt;line-height: 11pt;text-align: left;">4<span style=" color: #6E6E6E;">. </span>System <span class="s1075">groWJding </span>and <span class="s1075">equipment grounding </span>are <span class="s1075">not </span>shown. See <span class="s2081">Pa.rt</span></p><p class="s481" style="padding-left: 35pt;text-indent: 0pt;line-height: 10pt;text-align: left;">6<span style=" color: #6E6E6E;">.</span>90.5<span style=" color: #484848;">.</span></p><p class="s481" style="padding-left: 35pt;text-indent: 0pt;text-align: left;">5<span style=" color: #5B5B5B;">. </span><span style=" color: #363636;">Custom </span>designs <span class="s1075">occur </span><span class="s96">in </span>each c:onfigurution, <span class="s1075">and some components are optional.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 60pt;text-indent: -10pt;text-align: left;">Figure 6.90.1.l(B) Identification of PV System Components in Common Configurations.</p><p class="s486" style="padding-top: 11pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">Stand-Alone System. <span class="s18">A solar PY system that supplies power independently of an electrical production and distribution network.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">Subarray. <span class="s18">An electrical subset of a PY array.</span></p><p class="s495" style="padding-top: 2pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">6.90.1.4 General Requirements.</p><p class="s495" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(A) Photovoltaic Systems. <span class="s497">Photovoltaic systems shall be permitted to supply a building or other structure in addition to any other electrical supply system(s).</span></p><p class="s497" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;"><b>(B) Equipment. </b>Inverters, motor generators, PY modules, PY panels, ac modules, de combiners, dc-to­ dc converters, and charge <span style=" color: #424242;">controllers </span>intended for use in PY systems shall be listed or field labeled for the PV application.</p><p class="s497" style="padding-top: 5pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(C) <b>Qualified Personnel. </b>The installation of equipment and all associated wiring <span style=" color: #424242;">and </span>interconnections <span style=" color: #424242;">sha11 </span>be performed only by qualified persons.</p><p class="s1145" style="padding-top: 5pt;padding-left: 65pt;text-indent: 0pt;text-align: justify;">FPN: See Article 1.1 for the <span class="s1181">definition </span>of <span class="s4089">qualified p</span><span class="s4791">er</span><span class="s4089">so</span><span class="s4791">n</span><span class="s4792">.</span></p><p class="s497" style="padding-top: 7pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;"><b>(D) Multiple PV Systems. </b>Multiple PV systems <span style=" color: #424242;">shall </span>be permitted to be installed in or on a single building or <span style=" color: #424242;">structure. </span>Where the PV systems are remotely located from each other, a directory in accordance with 7.5.1.10 shall be provided at each PV system disconnecting means.</p><p class="s1942" style="padding-top: 5pt;padding-left: 57pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(E) <span class="s495">Locations Not Permitted. </span><span class="s497">PV system equipment and disconnecting means shall not be installed in bathrooms.</span></p><p class="s495" style="padding-top: 5pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">6.90.1.6 Alternating-Current (ac) Modules.</p><p class="s1135" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">(A) <span class="s495">Photovoltaic Source Circuits. </span><span class="s497">The requirements of Article 6.90 pertaining to PV source circuits shall not apply to ac modnles. The PV source circuit, conductors, and inverters shall be considered as internal wiring of an ac module.</span></p><p class="s495" style="padding-top: 5pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">(B) Inverter Output Circuit. <span class="s497">The output of an ac module shall be considered an inverter output circuit.</span></p><p class="s495" style="padding-top: 6pt;padding-left: 115pt;text-indent: 0pt;text-align: justify;">6.90,2 Circoit Requirements</p><p class="s497" style="padding-top: 7pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;"><b>6.90.2.1 Maximum Voltage. </b>The maximum voltage of PV system de circuits shall be the highest voltage between any two circuit conductors or any conductor and ground. PV system de circuits on or in one- and two­ family dwellings shall be pennittcd to have a maximum voltage <span class="s4550">of </span>600 volts or less. PV system de circuits on or in other types of buildings shall be permitted to have a maximum voltage of 1000 volts or less. Where not located on or in buildings, listed de PY equipment, rated at a maximum voltage of 1500 volts or less, shall not be required to comply with Parts Article 4<span style=" color: #424242;">.90</span>.2 and 4.90.3.</p><p class="s495" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: justify;">(A) Photovoltaic Source and Output Circuits. <span class="s497">In a de PV source circuit or output circuit, the maximum PV system voltage for that circuit shall be calculated in accordance with one of the following methods:</span></p><p class="s1145" style="padding-top: 4pt;padding-left: 71pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s1181">One </span>source <span class="s1181">for </span>lowest-expected, ambient temperature design data for various locations <span class="s1181">is </span>the chapter title&lt;! <span class="s1181">Extreme</span></p><p class="s506" style="padding-top: 1pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Annual Mean Minimum Design Dry Bulb Temperature found <span class="s4095">in the </span><i>ASHRAE Handbook </i>-  <i>Fundamentals, </i><span style=" color: #424242;">2013. </span><span class="s4095">These temperature data </span>can be used to calculate maximum voltage.</p><p class="s4793" style="padding-top: 7pt;padding-left: 50pt;text-indent: -16pt;text-align: justify;">(1) <span class="s497">Instructions in listing or labeling of the module: The sum of the PV module-rated open-circuit voltage of the series-connected modules corrected for the lowest expected ambient temperature using the open-circuit voltage temperature coefficients in accordance with the instructions included in the listing or labeling of the module.</span></p><p class="s497" style="padding-top: 7pt;padding-left: 52pt;text-indent: -17pt;text-align: justify;"><span class="s4793">(2) </span>Crystalline <span style=" color: #424242;">and </span>multicrystalline modules: For crystalline and multicrystalline silicon modules, the <span style=" color: #424242;">sum </span>of the PV module-rated open-circuit voltage of the series-connected modules corrected for the lowest expected ambient temperature using the correction factor provided in Table <span class="s4549">6.90.2.l(A).</span></p><p class="s497" style="padding-top: 7pt;padding-left: 53pt;text-indent: -16pt;text-align: justify;">(3) PV systems of 100 kW or larger: For PY systems with a generating capacity of I 00 kW or greater, a documented and stamped PY system design, using an industry standard method and provided by <span class="s4549">a </span>licensed professional electrical engineer, shall be pennitted.</p><p class="s4095" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;"><span class="s506">FPN: One industry standard method for calculating maximum </span>voltage of a PV syslcm <span style=" color: #424242;">is </span>published <span class="s506">by Sandia National Laboratories, reference SAND 2004-3535, </span><span class="s4089">Photovoltaic Array Pe,formance </span><span class="s4795">Model.</span></p><p class="s497" style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">The maximum voltage shall be used to determine the voltage rating of conductors, cables, disconnects, overcurrent devices, and other equipment.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s495" style="padding-bottom: 2pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">Table 6.90.2.l(A) Voltage Correction Factors for Crystalline and Multicrystalline Silicon Modules</p><table style="border-collapse:collapse;margin-left:33.0083pt" cellspacing="0"><tr style="height:41pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s196" style="padding-top: 1pt;padding-left: 8pt;text-indent: -1pt;text-align: left;">Correction Factors for Ambient Temperatures Below</p><p class="s196" style="padding-left: 25pt;text-indent: -17pt;line-height: 13pt;text-align: left;">2S°C. (Multiply the rated open-circuit voltage by the appropriate correction factor shown below,)</p></td></tr><tr style="height:15pt"><td style="width:144pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s196" style="padding-top: 1pt;padding-left: 1pt;padding-right: 17pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Ambient Temperature (<span class="s4796">0</span>C)</p></td><td style="width:92pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s196" style="padding-top: 1pt;padding-left: 24pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Factor</p></td></tr><tr style="height:17pt"><td style="width:144pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt"><p class="s202" style="padding-top: 1pt;padding-right: 17pt;text-indent: 0pt;text-align: center;">24 to 20</p></td><td style="width:92pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s202" style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">1.02</p></td></tr><tr style="height:17pt"><td style="width:144pt;border-left-style:solid;border-left-width:1pt"><p class="s202" style="padding-top: 1pt;padding-right: 17pt;text-indent: 0pt;text-align: center;">19 to 15</p></td><td style="width:92pt;border-right-style:solid;border-right-width:1pt"><p class="s202" style="padding-top: 1pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">1.04</p></td></tr><tr style="height:17pt"><td style="width:144pt;border-left-style:solid;border-left-width:1pt"><p class="s202" style="padding-top: 1pt;padding-right: 16pt;text-indent: 0pt;text-align: center;">14 to 10</p></td><td style="width:92pt;border-right-style:solid;border-right-width:1pt"><p class="s202" style="padding-top: 1pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">1.06</p></td></tr><tr style="height:17pt"><td style="width:144pt;border-left-style:solid;border-left-width:1pt"><p class="s4009" style="padding-top: 1pt;padding-right: 16pt;text-indent: 0pt;text-align: center;">9 <span class="s202">to 5</span></p></td><td style="width:92pt;border-right-style:solid;border-right-width:1pt"><p class="s202" style="padding-top: 1pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">1.08</p></td></tr><tr style="height:17pt"><td style="width:144pt;border-left-style:solid;border-left-width:1pt"><p class="s202" style="padding-top: 1pt;padding-right: 16pt;text-indent: 0pt;text-align: center;">4 to 0</p></td><td style="width:92pt;border-right-style:solid;border-right-width:1pt"><p class="s202" style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">1.10</p></td></tr><tr style="height:16pt"><td style="width:144pt;border-left-style:solid;border-left-width:1pt"><p class="s202" style="padding-top: 1pt;padding-right: 15pt;text-indent: 0pt;text-align: center;">-1 to -5</p></td><td style="width:92pt;border-right-style:solid;border-right-width:1pt"><p class="s202" style="padding-top: 1pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">1.12</p></td></tr><tr style="height:17pt"><td style="width:144pt;border-left-style:solid;border-left-width:1pt"><p class="s202" style="padding-right: 16pt;text-indent: 0pt;text-align: center;">�6 to-10</p></td><td style="width:92pt;border-right-style:solid;border-right-width:1pt"><p class="s202" style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">l.14</p></td></tr><tr style="height:17pt"><td style="width:144pt;border-left-style:solid;border-left-width:1pt"><p class="s202" style="padding-top: 1pt;padding-right: 15pt;text-indent: 0pt;text-align: center;">-11 to -15</p></td><td style="width:92pt;border-right-style:solid;border-right-width:1pt"><p class="s202" style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">1.16</p></td></tr><tr style="height:17pt"><td style="width:144pt;border-left-style:solid;border-left-width:1pt"><p class="s202" style="padding-top: 1pt;padding-right: 14pt;text-indent: 0pt;text-align: center;">-16 to -20</p></td><td style="width:92pt;border-right-style:solid;border-right-width:1pt"><p class="s202" style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">1.18</p></td></tr><tr style="height:17pt"><td style="width:144pt;border-left-style:solid;border-left-width:1pt"><p class="s202" style="padding-right: 14pt;text-indent: 0pt;text-align: center;">-2lto-25</p></td><td style="width:92pt;border-right-style:solid;border-right-width:1pt"><p class="s202" style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">1.20</p></td></tr><tr style="height:17pt"><td style="width:144pt;border-left-style:solid;border-left-width:1pt"><p class="s202" style="padding-right: 13pt;text-indent: 0pt;text-align: center;">-26 to -30</p></td><td style="width:92pt;border-right-style:solid;border-right-width:1pt"><p class="s945" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">1.21</p></td></tr><tr style="height:16pt"><td style="width:144pt;border-left-style:solid;border-left-width:1pt"><p class="s202" style="padding-right: 13pt;text-indent: 0pt;text-align: center;">-31 to-35</p></td><td style="width:92pt;border-right-style:solid;border-right-width:1pt"><p class="s202" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">1.23</p></td></tr><tr style="height:16pt"><td style="width:144pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s202" style="padding-top: 1pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">-36 to -40</p></td><td style="width:92pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s202" style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;line-height: 12pt;text-align: left;">1.25</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_521.png"/></span></p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B)  DC-to-DC  Converter  Source  and  Output Circuits. In a dcto-dc converter source and output circuit, the maximum voltage shall be calculated in accordance with 6.90.2.l(B)(I) or (B)(2).</p><p style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;line-height: 114%;text-align: justify;">(1) Single  DC-to-DC  Converter.  For  circuits connected to the output of a single de-to-de converter, the maximum voltage shall be the maximum rated voltage output of the de-to-de converter.</p><p style="padding-top: 5pt;padding-left: 59pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Two or More Series Connected DC-to-DC Converters.  For  circuits  connected  to  the output of two or more series-connected dc-to­ dc converters, the maximum voltage shall be determined in accordance with the instructions included in the listing or labeling of the dc-to­ dc converter. If these instructions do not state the rated voltage of series-connected de-to-de converters, the maximum voltage shall be the sum of the maximum rated voltage output of the de-to-de converters in series.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Bipolar Source and Output Circuits. For 2-wire de circuits connected to bipolar PV arrays, the maximum voltage shall be the highest voltage between the 2-wire circuit conductors where one conductor of the 2-wire circuit is connected to the functional ground reference (center tap). To prevent overvoltage in the event of a ground-fault or arc-fault, the array shall be</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.90.2.2 Circuit Sizing and Current.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(A) Calculation  of  Maximum  Circuit Current. The maximum current for the specific circuit shall be calculated in accordance with 6.90.2.2(A)(l) through (A)(6).</p><p class="s1796" style="padding-top: 4pt;padding-left: 43pt;text-indent: 0pt;line-height: 115%;text-align: left;">FPN: Where the requirements of 6.90.2.2(A)(l) and (8)(1) are bolh applied, the resulting multiplication factor is 156 percent.</p><p style="padding-top: 6pt;padding-left: 61pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(1) Photovoltaic Source Circuit Currents. The maximum current shall be calculated by one of the following methods:</p><p style="padding-top: 5pt;padding-left: 70pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(1) The sum of parallel-connected PV module-­ rated short-circuit currents multiplied by 125 percent</p><p style="padding-top: 5pt;padding-left: 70pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) For PV systems with a generating capacity of 100 kW or greater, a documented and stamped PV system design, using an industry standard method and provided by a licensed professional electrical engineer, shall be permitted. The calculated maximum current value shall be based on the highest 3-hour current average resulting from the simulated local irradiance on the PV array accounting for elevation and</p><p style="padding-top: 5pt;padding-left: 65pt;text-indent: 0pt;line-height: 112%;text-align: justify;">orientation. The current value used by this method shall not be less than 70 percent of the value calculated using 6.90.2.2(A)(l)(l).</p><p class="s1796" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: One indusLry standard mclhod for calculating maximum current of a PY system is available from Saridia National Laboratories, reference SAND 2004-3535, <span class="s4111">Photoyoltaic Array Performance Model. </span>This model is used by the System Advisor Model simulation program provided by the National Renewable Energy Laboratory.</p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) Photovoltaic Output Circuit Currents. The maximum current shall be the sum of parallel source circuit maximum currents as calculated in 6.90.2.2(A)(l).</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(3) Inverter  Output  Circuit  Current.  The maximum current shall be the inverter continuous output current rating.</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(4) Stand-Alone Inverter Input Circuit Current. The maximum current shall be the stand-alone continuous inverter input current rating when the inverter is producing rated power at the lowest input voltage.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(5) DC-to-DC Converter Source Circuit Output Current. The maximum current shall be the dc­ to-dc converter continuous output current rating.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(6) DC-to-DC Converter Output Circuit Current. The maximum current shall be the sum of parallel connected  de-to-de  converter  source  circuit currents as calculated in 6.90.2.2(A)(5).</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Conductor Ampacity. PV system currents shall be considered to be continuous. Circuit conductors shall be sized to carry not less than the larger of 6.90.2.2(B)</p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(1) or (B)(2) or where protected by a listed adjustable electronic overcurrent protective device in accordance 6.90.2.3(B)(3), not less than the current in 6.90.2.2(B) <span class="s4114">(3).</span></p><p style="padding-top: 5pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Before  Application  of  Adjustment  and Correction Factors. One hundred twenty-five percent of the maximum currents calculated in 6.90.2.2(A) before the application of adjustment and correction factors.</p><p class="s4121" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Exception: Circuits containing an assembly, together with its overcurrent device(s), that is listed for continuous operation at I00 percent of its rating shall be pennitted to be used at 100 percent of its rating.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) After  Application  of  Adjustment  and Correction Factors. The maximum  currents calculated in 6.90.2.2(A) after the application of adjustment and correction factors.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 17pt;text-indent: 0pt;text-align: left;">i..</p><p style="padding-top: 2pt;padding-left: 43pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(3) Adjustable Electronic Overcurrent Protective Device. The rating or setting of an adjustable electronic overcurrent protective device installed in accordance with 2.40.1.6.</p><p style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Systems with Multiple Direct-Current Voltages. For a PV power source that has multiple output circuit voltages and employs a common-return conductor, <i>the </i>ampacity of the common-return conductor shall not be less than the sum of the ampere ratings of the overcurrent devices of the individual output circuits.</p><p style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Sizing of Module Interconnection Conductors. Where a single overcurrent device is used to protect a set of two or more parallel-connected module circuits, the ampacity of each of the module interconnection conductors shall not be less than the sum of the rating of the single overcurrent device plus 125 percent of the short-circuit current from the other parallel-connected modules.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 18pt;text-indent: 0pt;text-align: justify;">6.90.2.3 Overcurrent Protection.</p><p style="padding-top: 8pt;padding-left: 18pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Circuits and Equipment. PV system de circuit and inverter output conductors and equipment shall be protected against overcurrent. Overcurrent protective devices shall not be required for circuits with sufficient ampacity for the highest available current. Circuits connected to current limited supplies (e,g., PV modules, dc-to•dc converters, interactive inverter output circuits) and also connected to sources having higher current availability (e.g., parallel strings of modules, utility power) shall be protected at the higher current source connection.</p><p class="s4112" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: An overcurrent device shall not be required for PV modules or PV source circuit or dc­ to-dc converters source circuit conductors sized in accordance with 6.90.2.l(B) where one of the following applies:</p><p class="s4112" style="padding-top: 6pt;padding-left: 44pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(1) There are no external sources such as parallel­ connected source circuits, batteries, or backfeed from inverters.</p><p class="s4112" style="padding-top: 5pt;padding-left: 44pt;text-indent: -17pt;line-height: 114%;text-align: justify;">(2) The short-circuit currents from all sources do not exceed the ampacity of the conductors and the maximum overcurrent protective device size rating specified for the PV module or de-to-de converter.</p><p class="s1796" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: Photovoltaic system de circuits arc current limited circuits that only need overcurrent protection when connected in parallel to higher current sources. The overcurrent device is often installed at the higher current source end of the circuit.</p><p style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Overcurrent Device Ratings. Ove�current devices used in PV system de circuits shall be listed for use</p><p style="padding-top: 2pt;padding-left: 17pt;text-indent: 0pt;line-height: 110%;text-align: justify;">in PY systems. Over-current devices, where required, shall be rated in accordance with one of the following:</p><p style="padding-top: 6pt;padding-left: 45pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) Not less than 125 percent of the maximum currents calculated in 6.90.2.2(A).</p><p style="padding-top: 6pt;padding-left: 45pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) An assembly, together with its overcurrenL device(s), that is listed for continuous operation at 100 percent of its rating shall be permitted to be used at 100 percent of its rating.</p><p style="padding-top: 6pt;padding-left: 45pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(3) Adjustable electronic overcurrent protective devices rated or set in accordance with 2.40.1.6.</p><p class="s1796" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;line-height: 115%;text-align: justify;">FPN: Some electronic ovcrcurrcnt protective devices prevent backfecd current</p><p style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Photovoltaic Source and Output Circuits. Asingle over-current protective device, where required, shall be permitted to protect the PY modules and conductors of each source circuit or the conductors of each output circuit. Where single overcurrent protection devices are used to protect PV source or output circuits, all overcurrent devices shall be placed in the same polarity for all circuits within a PV system. The overcurrent devices shall be accessible but shall not be required to be readily accessible.</p><p class="s1796" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN; Due to improved ground-fault protection required in PV systems by 6.90.5,l(B), a single ovcrcurrent protective device in either the positive or negative conductors of a PV system in combination with this ground-fault protection provides adequate overcurrent protection.</p><p style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Power Transformers. Overcurrent protection for a transformer with a source(s) on each side shall he provided in accordance with 4.50.1.3 by considering first one side of the transformer, then the other side of the transformer, as the primary.</p><p class="s4112" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: A power transformer with a current rating on the side connected toward the interactive inverter output, not less than the rated continuous output current of the inverter, shall be permitted without overcurrent protection from the inverter.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.90.2.4 Stand-Alone Systems. The wmng system connected to a stand-alone system shall be installed in accordance with 7.10.1.15.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 20pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.90.2.5  Arc-Fault  Circuit  Protection  (Direct Current). Photovoltaic systems operating at 80 volts de or greater between any two conductors shall be protected by a listed PV arc-fault circuit interrupter or other system components listed to provide equivalent protection. The system shall detect and interrupt arcing faults&#39;resulting from a failure in the intended continuity of a conductor, connection, module, or other system component in the PV system de circuits.</p><p class="s4117" style="padding-top: 9pt;text-indent: 0pt;text-align: right;">673</p><p style="text-indent: 0pt;text-align: left;"><span><img width="694" height="1" alt="image" src="Image_522.png"/></span></p><p class="s4112" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: For PV systems not installed on or in buildings, PV output circuits and de-to-de converter output circuits that are direct buried, installed in metaltic raceways, or installed in enclosed metallic cable trays are permitted without arcfault circuit protection. Detached structures whose sole purpose is to house PV system equipment shall not be considered buildings according to this exception.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.90.2.6 Rapid Shutdown of PVSystems on Buildings. PV system circuits installed on or in buildings shall include a rapid shutdown function to reduce shock hazard for emergency responders in accordance with 6.90.2.6(A) through (D) as follows.</p><p class="s4112" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception: Ground mounted PV system circuits that enter buildings, of which the sole purpose is to house <span class="s4155">PV </span>system equipment, shall not be required to comply with 6.90.2.6.</p><p class="s689" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) Controlled Conductors. Requirements  for controlled conductors shall apply to PV circuits supplied by the PV system.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Controlled Limits. The use of the tenn <span class="s4112">array boundary </span>in this section is defined as 305 mm from the array in all directions. Controlled conductors outside the array boundary shall comply with 6.90.2.6(B)</p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">(1) and inside the array boundary shall comply with 6.90.2.6(B)(2).</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(1) Outside the Array Boundary. Controlled conductors located outside the boundary or more than 1000 mm from the point of entry inside a building shall be limited to not more than 30 volts within 30 seconds of rapid shutdown initiation. Voltage shall be measured between any two conductors and between any conductor and ground.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(2) Inside the Array Boundary. The PV system shall comply with one of the following:</p><p class="s689" style="padding-top: 6pt;padding-left: 69pt;text-indent: -18pt;text-align: justify;">(1) The PV array shall be listed or field labeled as a rapid shutdown PV array. Such a PV array shall be installed and used in accordance with the instructions included with the rapid shutdown PV array listing or field labeling.</p><p class="s658" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN:Alisted orfield labeled rapidshutdown PV array isevaluated as an assembly or system asdefined in the instollation instructions to reduce but not eliminate risk of electric shock hazard within a damaged PV army during fire-fighting procedures. These rapid shutdown PV arrays are designed to reduce shock hazards by methods such as limiting access to energized components, reducing the voltage difference between energized components, limiting the electric current that might flow in an electrical circuit involving personnel with increased resistance of the conductive circuit, or by acombination of such methods.</p><p class="s689" style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;line-height: 94%;text-align: justify;">(2) Controlled  conductors  located inside the boundary or not more than 1000 mm from the point of penetration of the surface of the building shall be limited to not more than 80 volts within 30 seconds of rapid shutdown initiation. Voltage shall be measured between any two conductors and between any conductor and ground.</p><p class="s689" style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(3) PV arrays with no exposed wiring methods, no exposed conductive parts, and installed more than 2500 mm from exposed grounded conductive parts or ground shall not be required to comply with 6.90.2.6(B)(2).</p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">The requirement of 6.90.2.6(B)(2) shall become effective January 1, 2019.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4114">Initiation Device. The initiation dcvice(s) shall initiate the rapid shutdown function of the PY system. The device &quot;off&#39;&#39; position shall indicate that the rapid shutdown function has been initiated for all PV systems connected to that device. For one-family and two­ family dwellings, an initiation device(s) shall be located at a readily accessible location outside the building.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">The rapid shutdown initiation device(s) shall consist of at least one of the following:</p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(1) Service disconnecting means</p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(2) PV system disconnecting means</p><p class="s689" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(3) Readily accessible switch that plainly indicates whether it is in the &quot;off&#39; or &quot;on&quot; position</p><p class="s658" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: One example of why an initiation device that complies with 6.90.2.6(C){3) would be lL&#39;led is where a PV system i�connected to an optional standby system that remains energized upon loss ofuti!ity voltage.</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Where multiple PV systems are installed with rapid shutdown functions on a single service, the initiation device(s) shall consist of not more than six switches or six sets of circuit breakers, or a combination of not more than six switches and sets of circuit breakers, mounted in a single enclosure, or in a group of separate enclosures. These initiation device(s) shall initiate the rapid shutdown of all PV systems with rapid shutdown functions on that service. Where auxiliary initiation devices are installed, these auxiliary devices shall control all PV systems with rapid shutdown functions on that service.</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(D) Equipment. Equipment that perfonns the rapid shutdown functions, other than initiation devices such as listed disconnect switches, circuit breakers, or control switches, shall be listed for providing rapid shutdown protection.</p><p class="s658" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: Inverter input circuit conductors often remain energized for up to 5 minutes with inverters not listed for rapid shutdown.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="686" height="1" alt="image" src="Image_523.png"/></span></p><p class="s1793" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;text-align: center;">ARTICLE 6.90� SOLAR PHOTOVOLTAIC (PV) SYSTEMS</p><p style="padding-top: 6pt;padding-left: 105pt;text-indent: 0pt;text-align: left;">6.90.3 Disconnecting Means</p><p style="padding-top: 8pt;padding-left: 50pt;text-indent: 0pt;line-height: 111%;text-align: justify;">6.90.3.1 Photovoltaic System Disconnecting Means. <span class="s4115">Means shall be provided to disconnect the PV system </span>from all wiring systems including power systems, <span class="s4115">energy storage systems, and utilization equipment and </span>its associated premises wiring.</p><p style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Location. The PV system disconnecting means shall be installed at a readily accessible location.</p><p class="s1796" style="padding-top: 5pt;padding-left: 60pt;text-indent: 0pt;line-height: 112%;text-align: left;">FPN: PV systems installed in accordance with 6.90.2.6 address the concerns related to energized conductors entering a building.</p><p style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Marking. Each PV system disconnecting means shall plainly indicate whether in the open (off) or closed (on) position and be permanently marked &quot;PV SYSTEM <span class="s4115">DISCONNECT&quot; </span>or <span class="s4115">equivalent. Additional markings </span>shall be permitted based upon the specific system configuration. For PV system disconnecting means where the line and load terminals may be energized in the open position, the device shall be marked with the following words or equivalent:</p><p class="s1793" style="padding-top: 5pt;padding-left: 102pt;text-indent: 43pt;line-height: 156%;text-align: left;">WARNING ELECTRIC SHOCK HAZARD</p><p class="s1793" style="padding-left: 136pt;text-indent: -58pt;line-height: 109%;text-align: left;">TERMINALS ON THE LINE AND LOAD SIDES MAYBE</p><p class="s1793" style="padding-top: 6pt;padding-left: 82pt;text-indent: 0pt;text-align: left;">ENERGIZED IN THE OPEN POSITION</p><p style="padding-top: 7pt;padding-left: 53pt;text-indent: -1pt;line-height: 122%;text-align: justify;">The warning sign(s) or label(s) shall comply with l.10.l.2!(B).</p><p style="padding-top: 3pt;padding-left: 52pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(C) Suitable for Use. <span class="s4115">If </span>the PV system is connected to the supply side of the service disconnecting means as permitted in 2.30.6.13(6), the PV system disconnecting means shall be listed as suitable for use as service equipment.</p><p style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(D) Maximum Number of Disconnects. Each PV system disconnecting means shall consist of not more than six switches or six sets of circuit breakers, or a combination of not more than six switches and sets of circuit breakers, mounted in a single enclosure or in a group of separate enclosures. A single PV system disconnecting means shall be permitted for the combined ac output of one or more inverters or ac modules in an interactive system.</p><p style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Informational Note: This requirement does not limit the number of PV systems connected to a service as permitted in 6.90.1.4(D). This requirement allows up to six disconnecting means to disconnect a single PV system. For PV systems where all power is converted through  interactive  inverters,  a dedicated  circuit breaker, in 7.5.l.!2(B)(I), is an example of a single <span class="s4115">PV </span>system disconnecting means.</p><p style="padding-top: 4pt;padding-left: 26pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(E) Ratings. The PV system disconnecting means shall have ratings sufficient for the maximum circuit current available short-circuit current, and voltage that is available at the terminals of the PV system disconnect.</p><p style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(F) Type of Disconnect.</p><p style="padding-top: 7pt;padding-left: 54pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) Simultaneous Disconnection. The PV system disconnecting  means  shall  simultaneously disconnect the PV system conductors of the circuit from all conductors of other wiring systems. The PY system disconnecting means shall be an externally operable general-use switch or circuit breaker, or other approved means. A de PY system disconnecting means shall be marked for use in PY systems or be suitable for backfeed operation.</p><p style="padding-top: 5pt;padding-left: 55pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Devices Marked &quot;Line&quot; and &quot;Load.&quot; Devices marked with &quot;line&quot; and &quot;load&quot; shall not be permitted for backfeed or reverse current.</p><p style="padding-top: 7pt;padding-left: 55pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(3) DC-Rated  Enclosed  Switches,  Open-Type Switches, and Low-Voltage  Power Circuit Breakers. DC-rated, enclosed switches, open­ type switches, and low-voltage power circuit breakers  shall  be  permitted  for  backfeed operation.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.90.3.3 Disconnection of Photovoltaic Equipment. Isolating devices shall be provided to isolate PV modules, ac PV modules, fuses, de-to-de converters inverters, and charge controllers from all conductors that are not solidly grounded. An equipment disconnecting means or a PV system disconnecting means shall be permitted in place of an isolating device. Where the maximum circuit current is greater than 30 amperes for the output circuit of a de combiner or the input circuit of a charge controller or inverter, an equipment disconnecting means shall be provided for isolation. Where a charge controller or inverter has multiple input circuits, a single equipment disconnecting means shall be permitted to isolate the equipment from the input</p><p style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">circuits.</p><p class="s658" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: The purpose of these isolatiug devices are for the safe and convenient replacement or service of specific PV system equipment without exposure to energized conductors.</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A)  Location.  Isolating  devices  or  equipment disconnecting means shall be installed in circuits connected  to equipment at a location within the equipment, or within sight and within 3000 mm of the equipment. An equipment disconnecting means shall be permitted to be remote from the equipment where the equipment disconnecting means can be remotely operated from within 3000 mm of the equipment.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="694" height="1" alt="image" src="Image_524.png"/></span></p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Interrupting Rating. An equipment disconnecting means shall have an interrupting rating sufficient for the maximum short-circuit current and voltage that is available at the tenninals of the equipment. An isolating device shall not be required to have an interrupting rating.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Isolating Device. An isolating device shall not be required to simultaneously disconnect all current­ carrying conductors of a circuit. The isolating device shall be one of the following:</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) A connector meeting the requirements of 6.90.4.3 and listed and identified for use with specific equipment</p><p style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(2) A finger safe fuse holder</p><p style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(3) An isolating switch that requires a tool to open</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(4) An isolating device listed for the intended application</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">An isolating device shall be rated to open the maximum circuit current under load or be marked &quot;Do Not Disconnect Under Load&quot; or &quot;Not for Current Interrupting.&quot;</p><p style="padding-top: 4pt;padding-left: 31pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(D) Equipment Disconnecting Means. <span class="s4137">An </span>equipment disconnecting means shall simultaneously disconnect all current-carrying conductors that are not solidly grounded of the circuit to which it is connected. <span class="s4137">An </span>equipment disconnecting means shall he externally operable without exposing the operator to contact with energized parts, shall indicate whether in the open (off) or closed (on) position, and shall be lockable in accordance with 1.10.1.25. An equipment disconnecting means shall be one of the following devices:</p><p style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(1) A manually operable switch or circuit breaker</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 106%;text-align: left;">(2) A connector  meeting  the  requirements  of 6.90.4.3(E)(l)</p><p style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(3) A load break fused pull out switch</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(4) A remote-controlled circuit breaker that is operable locally and opens automatically when control power is intem.Jpted</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:32pt"><td style="width:97pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p class="s4140" style="padding-top: 5pt;padding-left: 21pt;padding-right: 20pt;text-indent: 0pt;text-align: center;">Ambient Temperature</p><p class="s4140" style="padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">(&#39;CJ</p></td><td style="width:142pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="4"><p class="s4140" style="padding-top: 2pt;padding-left: 48pt;text-indent: -24pt;line-height: 106%;text-align: left;">Temperature .lulting of Conductor</p></td></tr><tr style="height:12pt"><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">60°C</p></td><td style="width:33pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">1s<span class="s4797">0</span>c</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">90°c</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">105°C</p></td></tr><tr style="height:16pt"><td style="width:97pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">30</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4142" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">LO</p></td><td style="width:33pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4142" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">LO</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4142" style="padding-top: 3pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">LO</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4142" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">LO</p></td></tr><tr style="height:16pt"><td style="width:97pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">31-35</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.91</p></td><td style="width:33pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.94</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">0.96</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">0.97</p></td></tr><tr style="height:16pt"><td style="width:97pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">36-40</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.82</p></td><td style="width:33pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.88</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">0.91</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">0.93</p></td></tr><tr style="height:16pt"><td style="width:97pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">41-45</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.71</p></td><td style="width:33pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.82</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">0.87</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">0.89</p></td></tr><tr style="height:16pt"><td style="width:97pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">46-50</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.58</p></td><td style="width:33pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.75</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.82</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.86</p></td></tr><tr style="height:16pt"><td style="width:97pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">51-55</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.41</p></td><td style="width:33pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.67</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.76</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.82</p></td></tr><tr style="height:16pt"><td style="width:97pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">56-60</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:33pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.58</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.71</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.77</p></td></tr><tr style="height:16pt"><td style="width:97pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">61-70</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:33pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4798" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">OJJ</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.58</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.68</p></td></tr><tr style="height:15pt"><td style="width:97pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">71-80</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4799" style="padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:33pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">-</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">0.41</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">0.58</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">For equipment disconnecting means, other than those complying with 6.90.4.1, where the line and load terminals can be energized in the open position, the device shall be marked in accordance with the warning in 6.90.3.l(B).</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">and fittings specifically listed for use on PV amiys, and wiring as part of a listed system shall be permitted. Where wiring devices with integral enclosures are used, sufficient length of cable sh!lll be provided to facilitate replacement.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Where PV source and output circuits operating at voltages greater than 30 volts are installed in readily accessible  locations,  circuit conductors  shall  <span class="s4114">be </span>guarded or installed in Type MC cable or in raceway. For ambient temperatures exceeding 30°C (86°F), conductor ampacitics shall be corrected in !lcconJance with Table 6.90.4. l(A).</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Identification and Grouping. PV source circuits and PV output circuits shall not be contained in the same raceway, cable trny, cable, outlet box, junction box, or similar fitting as conductors, feeders, branch circuits of other non-PY systems, or inverter output circuits, unless the conductors of the different systems are separated by a partition. PV system circuit conductors shall be identified and grouped as required by 6.90.4.l(B)</p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(1) through (2). The means of identification shall be permitted by separate color coding, marking tape, tagging, or other approved means.</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Identification. PV system circuit conductors shall be identified at all. accessible points of termination, connection, and splices.</p><p style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: justify;">The means of identification shall be permitted by separate color coding, marking tape, tagging, or other approved means. Only solidly grounded PV system circuit conductors, in accordance with 6.90.5. l(A) (5), shall be marked in accordance with 2.0.1.6.</p><p class="s4121" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Exception: Where the identification of the conductors is evident by spacing <span class="s1793">or</span>arrangement,further identification shall not he required.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 67pt;text-indent: 0pt;text-align: left;">Table 6.90.4.l(A) Correction Factors</p><p style="padding-top: 8pt;padding-left: 100pt;text-indent: 0pt;text-align: left;">6.90.4 Wiring Methods</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">6.90.4.1 Methods Permitted.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: left;">(A) Wiring Systems. All raceway and cable wiring methods included in this <span class="s4121">Code, </span>other wiring systems</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_525.png"/></span></p><p style="padding-top: 4pt;padding-left: 78pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Grouping. Where the conductors of more than one <span class="s4115">PY </span>system occupy the same junction box or raceway with a removable cover(s), the ac and de conductors of each system shall be grouped separately by cc:1ble tics or similar me,ms at least once and shall then be grouped at intervals not to exceed 1800 mm.</p><p class="s1786" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Exception: The requirementfOr grouping shall not apply if&#39; the circuit enters from a cable or raceway unique to the circuit that makes the grouping obvious.</p><p style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(C) Single-Conductor Cable.</p><p style="padding-top: 7pt;padding-left: 79pt;text-indent: -18pt;text-align: justify;">(1) General. Smgle-conductur cable Type USE-2 and single conductor cable listed and identified as rhotovoltaic (PV) wire shall be permitted in exposed outdoor locations in PY source circuits within the PV array. PY wire shall be installed in accordance with 3.38.2.1(B)(4)(b) aod 3.34.2.21.</p><p style="padding-top: 6pt;padding-left: 78pt;text-indent: -15pt;text-align: justify;">(2) Cable Tray. PY source circuits and PY output circuits using single-conductor cable listed amJ labeled as photovoltaic (PY) wire of all sizes, with or without a cable tray marking/rating, shall be permitted in cable trays installed in outdoor locations, provided that the cables are supported at intervals not to exceed 300 mm and secured at intervals not to exceed 1400 mm.</p><p class="s4117" style="padding-top: 5pt;padding-left: 60pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: Photovoltaic wire and PY cable have a nonstandard outer diameter. Table 10.1.1.1 contains the allowable percent of cross scr.:tion of com.luit and tubing for conductors an&lt;l cables.</p><p style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Multiconductor Cable. Jacketed multiconductor cable assemblies listed and identified for the application shall be pennitted in outdoor locations. The cable shall be secured at intervals not exceeding 1 800 mm.</p><p style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(E)  Flexible  Cords  and  Cables  Connected  to Tracking PV Arrays. Flexible cords and flexible cables, where connected to moving parts of tracking PV arrays, shall comply with Article 4.0 and shall be of a type identified as a hard service cord or portable power cable; they shall be suitable for extra-hard usage, listed for outdoor use, water resistant, and sunlight resistant. Allowable ampacities shall be in accordance with 4.0.1.5.. Stranded copper PV wire shall be pennitted to be connected to moving parts of tracking PV arrays in accordance with the minimum number of strands specified in Table 6.90.4. l(E).</p><p style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(F) Small-Conductor Cables. Single-conductor cables listed for outdoor use that are sunlight resistant and moisture resistant in sizes 1.25 mm<span class="s4490">2</span> and 0.75 mm<span class="s4490">2</span> shall be permitted for module interconnections where such cables meet the ampacity requirements of 4.0.1.5. Section 3.I0.2.5 shall be used to determine the cable ampacity adjustment and correction factors.</p><p style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Table 6.90.4.l(E) Minimum PV Wire Strands</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:32.3052pt" cellspacing="0"><tr style="height:15pt"><td style="width:118pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-left: 3pt;text-indent: 0pt;line-height: 14pt;text-align: center;">PV Wire (mm<span class="s4800">1</span>)</p></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Minimum Strands</p></td></tr><tr style="height:15pt"><td style="width:118pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">0.75</p></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">17</p></td></tr><tr style="height:16pt"><td style="width:118pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 40pt;text-indent: 0pt;line-height: 11pt;text-align: left;">1.25 - 5.5</p></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4236" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">19</p></td></tr><tr style="height:15pt"><td style="width:118pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 2pt;padding-left: 44pt;text-indent: 0pt;line-height: 12pt;text-align: left;">8.0 - 22</p></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">49</p></td></tr><tr style="height:16pt"><td style="width:118pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">130</p></td></tr><tr style="height:16pt"><td style="width:118pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">38 - 500</p></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">259</p></td></tr></table><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(G) Photovoltaic System Direct Current Circuits on or in a Building. Where PV system de circuits run inside a building, they shall be contained m metal raceways, Type MC metal-clad cable that complies with 2.50.6.9(10), or metal enclosures from the point of penetration of the surface of the building to the first readily accessible disconnecting  means. The disconnecting means shall comply with 6.90.3.1(B) and</p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(C) and 6.90.3.3(A) and (B). The wiring methods shall comply with the additional installation requirements in</p><p style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.90.4. l(G)(l) through (4).</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(1) Embedded in Building Surfaces. Where circuits are embedded in built-up, laminate, or membrane roofing materials in roof areas not covered by PV modules and associated equipment, the location of circuits shall be clearly marked using a marking protocol that is approved as being suitable for continuous exposure to sunlight and weather.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Flexible Wiring Methods. Where flexible metal conduit (FMC) smaller than metric designator 21 (trade size 1/4) or Type MC cable smaller than 25 mm in diameter containing PV power circuit conductors is installed across ceilings or floor joists, the raceway or cable shall be protected by substantial guard strips that are at least as high as the raceway or cable. Where run exposed, other than within 1 800 mm of their connection to equipment, these wiring methods shall closely follow the building surface or be protected from physical damage by an approved means.</p><p style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) Marking and Labeling Required. The following wiring methods and enclosures that contain PV system de circuit conductors shall be marked with the wording WARNING: PHOTOVOLTAIC POWER SOURCE by means of permanently affixed labels or other approved permanent marking:</p><p style="padding-top: 7pt;padding-left: 68pt;text-indent: -17pt;line-height: 110%;text-align: left;">a. Exposed raceways, cable trays, and other wiring methods</p><p style="padding-top: 7pt;padding-left: 67pt;text-indent: -17pt;line-height: 113%;text-align: left;">b. Covers or enclosures of pull boxes and junction boxes</p><p style="padding-top: 6pt;padding-left: 72pt;text-indent: -17pt;line-height: 113%;text-align: justify;">c. Conduit bodies in which any of the available conduit openings are unused</p><p class="s689" style="padding-top: 5pt;padding-left: 63pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(4) Markingand Labeling Methods and Locations. <span class="s4120">The labels or markings shall be visible after </span>installation. The labels shall be reflective, and all <span class="s4120">letters shall be capitalized and shall be a minimum </span>height of 9.5 mm in white on a red background. PV system de circuit labels shall appear on every section of the wiring system that is separated <span class="s4120">by </span>enclosures, walls, partitions, ceilings, or floors. Spacing between labels or markings, or between <span class="s4120">a label and a marking, shall not be more than 3000 mm. Labels required by this section shall be suitable for the environment where they are installed.</span></p><p style="padding-top: 7pt;padding-left: 36pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(H) Flexible, Fine-Stranded Cables. Flexible, fine­ <span class="s4114">stranded cables shall be terminated only with terminals, lugs, devices, or connectors in accordance with </span>1.10.1.14.</p><p style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(I) <span class="s4114">Bipolar Photovoltaic Systems. Where the sum, without consideration of polarity, of the PY voltages of the two monopole subarrays exceeds the rating of the conductors and connected equipment, monopole subarrays in a bipolar PY system shall be physically separated, and the electrical output circuits from each monopolesubarraysha11beinstalled inseparate raceways until connected to the inverter. The disconnecting means and overcurrent protective devices for each monopole subarray output shall be in separate enclosures. All conductors from each separate monopole subarray shall be routed in the same raceway. Solidly grounded bipolar PY systems shall be clearly marked with a permanent, legible warning notice indicating that the disconnection of the grounded conductor(s) may result in overvoltage on the equipment.</span></p><p class="s4112" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: Listed switchgear rated for the maximum voltage between circuits and containing a physical barrier separating the disconnecting means JOr each monopole subarray shall be permitted to be used instead of disconnecting means in separate enclosures.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 38pt;text-indent: 0pt;text-align: justify;">6.90.4.2 Component Interconnections. Fittings and connectors that are intended to be concealed at the time of on-site assembly, where listed for such use, shall be permitted for on-site interconnectionof modules or other array components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstand, and shall be capable of resisting the effects of the environment in which they are used.</p><p class="s689" style="padding-top: 3pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.90.4.3 Connectors. Connectors, other than those <span class="s4120">covered by 6.90.4.2, shall comply with 6.90.4.J(A) through (E).</span></p><p class="s689" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(A} Configuration. The connectors shall be polarized and shall have aconfiguration that isnoninterchangeable with receptacles in other electrical systems on the premises.</p><p class="s689" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Guarding. The connectors shall be constructed and installed so as to guard against inadvertent contact with live parts by persons.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4114">Type. The connectors shall be of the latching or locking type. Connectors that are readily accessible and that are used in circuits operating at over 30 volts de or 15 volts ac shall require a tool for opening.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(D) Grounding Member. The grounding member shall be the first to make and the last to break contact with the mating connector.</p><p class="s689" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(E) Interruption of Circuit. Connectors shall be either</p><p style="padding-top: 1pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(l) or (2):</p><p class="s689" style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(1) Be rated for interrupting current without hazard to the operator.</p><p class="s689" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(2) Be a type that requires the use of a tool to open and marked &quot;Do Not Disconnect Under Load&quot; or &quot;Not for Current Interrupting.&quot;</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.90.4.4 Access to Boxes. Junction, pull, and outlet boxes located behind modules or panels shall be so installed that the wiring contained in them can be rendered accessible directly or by displacement of a module(s) or panel(s) secured by removable fasteners and connected by a flexible wiring system.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 81pt;text-indent: 0pt;text-align: left;">6.90.5 Grounding and Bonding</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.90.5.1 System Grounding.</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A} PV System Grounding Configurations. One or more of the following system grounding configurations shall be employed:</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(1) 2-wire PV arrays with one functional grounded conductor</p><p style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(2) Bipolar <span class="s4127">PV </span>arrays according to 6.90.2.l(C) with a</p><p class="s689" style="padding-left: 60pt;text-indent: 0pt;text-align: justify;">functional ground reference (center tap)</p><p class="s689" style="padding-top: 7pt;padding-left: 60pt;text-indent: -18pt;text-align: left;">(3) PY arrays not isolated from the grounded inverter output circuit</p><p style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(4) Ungrounded <span class="s4127">PV </span><span class="s4801">arrays</span></p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(5) Solidly grounded PY arrays as permitted m</p><p class="s4127" style="padding-top: 1pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">6.90.5.l(B) Exception</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_526.png"/></span></p><p style="padding-top: 5pt;padding-left: 77pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(6) PV systems that use other methods that accomplish equivalent system protection in accordance with 2.50.l.4(A) with equipment listed and identified for the use</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Ground-Fault Protection. DC PY arrays shall be provided wilh de ground-fault protection meeting the requirements of 6.90.5.l(B)(l) and (2) to reduce fire hazards.</p><p class="s4148" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 120%;text-align: justify;">Hxception: PV arrays with not more than two PV source circuits and with all PV system de circuits no/ on or in buildings shall he permitted without groundiau{t protection where solidly grounded.</p><p style="padding-top: 5pt;padding-left: 78pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Ground-Fault Detection. The ground fault protective device or system shall detect ground fault(s) in the PV array de current-carrying conductors  and components,  including any functional grounded conductors, and be listed for providing PV ground-fault protection.</p><p style="padding-top: 6pt;padding-left: 78pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) Isolating Faulted Circuits. The faulted circuits shall be isolated by one of the following methods:</p><p style="padding-top: 6pt;padding-left: 87pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) The current-carrying conductors of the faulted circuit shall be automatically disconnected.</p><p style="padding-top: 6pt;padding-left: 87pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) The inverter or charge controller fed by the faulted circuit shall automatically cease to supply power to output circuits and isolate the PY system de circuits from the ground reference in a functional grounded system.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.90.5.2 Point of System Grounding Connection. Systems with a ground-fault protective device in accordance with 6.90.5.l(B) shall have any current­ carrying conductor-to-ground connection made by the ground-fault protective device. For solidly grounded PV systems, the de circuit grounding connection shall be made at any single point on the PV output circuit.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 53pt;text-indent: 0pt;line-height: 114%;text-align: justify;">6.90.5.3  Equipment  Grounding  and  Bonding. Exposed non- current-carrying metal parts of PV module frames, electrical equipment, and conductor enclosures of PV systems shall be grounded in accordance with 2.50.7.5 or 2.50.7.7(A), regard less of voltage. Equipment grounding conductors and devices shall comply with 6.90.5.J(A) through (C).</p><p style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Photovoltaic Module Mounting Systems and Devices. Devices and systems used for mounting PY modules that are also used for bonding module frames shall be listed, labeled, and identified for bonding PV modules. Devices that mount adjacent PV modules shall be permitted to bond adjacent PY modules.</p><p style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B)  Equipment  Secured  to  Grounded  Metal Supports. Devices listed, labeled, and identified for bonding and grounding the metal parts of PY systems shall be permitted to bond the equipment to grounded metal supports. Metallic support structures shall have identified bonding jumpers connected between separate metallic sections or shall be identified for equipment bonding and shall be connected to the equipment grounding conductor.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) With Circuit Conductors. Equipment grounding conductors for the PV array and support structure (where installed) shall be contained within the same raceway, cable or otherwise run with the PY array circuit conductors when those circuit conductors leave the vicinity of the PV array.</p><p class="s1342" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 123%;text-align: justify;">6.90.5.5  Size  of  Equipment  Grounding <span class="p">Conductors. Equipment grounding conductors for PV source and PV output circuits shall be sized in accordance with 2.50.6.13. Where no overcurrent protective device is used in the circuit, an assumed overcurrent device rated in accordance with 6.90.2.3(B) shall be used when applying Table 2.50.6.13. Increases in equipment grounding conductorsizetoaddressvoltagedropconsiderations shall not be required. An equipment grounding conductor shall not be smaller than 2.0 mm</span><span class="s4490">2</span><span class="s4723">•</span></p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.90.5.6 Array Equipment Grounding Conductors. For PV modules, equipment grounding conductors smaller than 14 mm&#39; shall comply with 2.50.6.1l(C).</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.90.5.7 Grounding Electrode System.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Buildings or Structures Supporting a PV Array. A building or structure supporting a PV array shall have a grounding electrode system installed in accordance with Part 2.50.3.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">PV array equipment  grounding conductors  shall be connected to the grounding electrode system of the building or structure supporting the PV array in accordance with Part 2.50.7. This connection shall be in addition to any other equipment grounding conductor requirements in 6.90.5.3(C). The PV array equipment grounding conductors shall be sized in accordance with 6.90.5.5.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">For PV systems that are not solidly grounded, the equipment grounding conductor for the output of the PV system, connected to associated distribution equipment, shall be permitted to be the connection to ground for ground-fault protection and equipment grounding of the <span class="s1342">PV </span>array.</p><p style="padding-top: 4pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">For solidly grounded PV systems, as permitted in 6.90.5.l(A) (5), the grounded conductor shall be connected to a grounding electrode system by means of a grounding electrode conductor sized in accordance with 2.50.8.7.</p><p class="s658" style="padding-top: 3pt;padding-left: 42pt;text-indent: 0pt;line-height: 85%;text-align: justify;">FPN: Most PY systems installed in the past decade are actually functional grounded systems rather than solidly grounded systems as defined in this <i>Code. </i>For functional grounded PY systems with an interactive inverter output, the ac equipment grounding conductor is connected to associated grounded ac distribution equipment. This connection is often the connection to ground for ground-fanlt protection and equipment grounding of the PV array.</p><p style="padding-top: 8pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Additional Auxiliary  Electrodes for Array Grounding. Grounding electrodes shall be permitted to be installed in accordance with 2.50.3.3 and 2.50.3.5 at the location of ground-androof-moW1tedPVarrays. The electrodes shall be permitted to be connected directly to the array frame(s) or structure. The grounding electrode conductor shall be sized according to 2.50.3.17. The structure of a grollild-mounted PY array shall be permitted to be considered a groWlding electrode if it meets the requirements of 2.50.3.3. Roof mounted PV arrays shall be permitted to use the metal frame of a building or slructure if the requirements of2.50.3.3{A)</p><p style="padding-top: 1pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(2) are met.</p><p style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;line-height: 115%;text-align: justify;">6.90.5.10 Equipment Bonding Jumpers. Equipment bonding  jumpers,  if  used,  shall  comply  with 2.50.6.ll(C).</p><p class="s1342" style="padding-top: 4pt;padding-left: 120pt;text-indent: 0pt;text-align: justify;">6.90.6 Marking</p><p style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;line-height: 107%;text-align: justify;">6.90.6.1 Modules. Modules shall be marked with identification of terminals or leads <span class="s4145">as </span>to polarity, maximum  overcurrent  device  rating for  module protection, and with the following ratings:</p><p style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">(1) Open-circuit voltage</p><p style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">(2) Operating voltage</p><p style="padding-top: 6pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(3) Maximum permissible system voltage</p><p style="padding-top: 7pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(4) Operating current</p><p style="padding-top: 7pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(5) Short-circuit current</p><p style="padding-top: 7pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(6) Maximum power</p><p style="padding-top: 7pt;padding-left: 36pt;text-indent: 0pt;line-height: 117%;text-align: justify;">6.90.6.2 Alternating-Current Photovoltaic Modules. Alternating-current modules shall be marked  with identificationoftenninals orleads and withidentification of the following ratings:</p><p style="padding-top: 4pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(1) Nominal operating ac voltage</p><p style="padding-top: 7pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(2) Nominal operating ac frequency</p><p style="padding-top: 7pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">(3) Maximum ac power</p><p style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">(4) Maximumac current</p><p style="padding-top: 6pt;padding-left: 64pt;text-indent: -18pt;line-height: 106%;text-align: left;">(5) Maximum overcurrent device rating for ac module protection</p><p style="padding-top: 2pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.90.6.3 Direct-Current Photovoltaic Power Source. A permanent label for the de PV power source indicating the information specified in (1) through (3) shall be provided by the installer at de PY system disconnecting means and at each de equipment disconnecting means required by 6.90.3.3. Where a disconnecting means has more than one de PV power source, the values in 6.90.6.3(1) through (J) shall be specified for each source.</p><p style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(1) Maximum voltage</p><p class="s658" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">FPN to (I): See 6.90.2.1 for voltage.</p><p style="padding-top: 8pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">(2) Maximum circuit current</p><p class="s658" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 109%;text-align: left;">FPN to (2): See 6.90.2.2(A) for calcnlation of maximum circuit current.</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(3) Maximum rated output current of the charge controller or de-to-de converter (if installed)</p><p style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.90.6.4 Interactive System Point of Interconnection. All interactive system(s) points of interconnection with other sources shall be marked at an accessible location at the disconnecting means as a power source and with the rated ac output current and the nominal operating ac voltage.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.90.6.S Photovoltaic Systems Connected to Energy Storage Systems. The PV �ystem output circuit conductors shall be marked to indicate the polarity where connected to energy storage systems.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">6.90.6.6 Identification of Power Sources.</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Facilities  with Stand-Alone  Systems.  Any structure or building with <span class="s4114">a </span>PV power system that is not connected to a utility service souree and is <span class="s4114">a </span>stand­ alone system shall have <span class="s3244">a </span>pennanent plaque or directory installed on the exterior of the building or structure at a readily visible location. The plaque or directory shall indicate the location of system disconnecting means and that the structure contains <span class="s4114">a </span>stand-alone electrical power system.</p><p class="s4802" style="padding-left: 31pt;text-indent: 0pt;line-height: 120%;text-align: left;">(BJ Facilities with Utility Services and <span class="p">Photovoltaic Systems. Plaques or directories shall be installed in accordnnce with 7.5.1.10.</span></p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Buildings with Rapid Shutdown. Buildings with PV systems shall have permanent labels as described in 6.90.6.6(C) (1) through (C)(3).</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(I) Rapid Shutdown Type. The type of <span class="s3244">PV </span>system rapid shutdown shall be labeled as described in 6.90.6.6(C)(l)(a) or (l)(b):</p><p style="padding-top: 6pt;padding-left: 67pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(a) For PY systems that shut down the array and conductors leaving the array:</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 55pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_527.png"/></span></p><p class="s392" style="padding-top: 1pt;padding-left: 143pt;text-indent: -83pt;line-height: 107%;text-align: left;">SOLAR PY SYSTEM JS EQUIPPED WITH RAPID    <span style=" color: #333;">from </span>the switch that <span style=" color: #333;">includes </span>the following wording: <span class="s4803">SHUTDOWN.           </span>RAPID SHUTDOWN SWITCH FOR SOLAR PV</p><p class="s392" style="padding-left: 61pt;text-indent: 0pt;line-height: 108%;text-align: center;">TURN RAPID SHUTDOWN SWITCH TO THE &quot;OFF&quot; POSITION TO SHUT DOWN PV SYSTEM AND REDUCE SIJOCK HAZARD IN ARRAY</p><p class="s392" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: center;">The title &quot;SOLAR PV SYSTEM IS EQUIPPED</p><p class="s392" style="padding-left: 56pt;text-indent: 0pt;line-height: 109%;text-align: justify;">WITH RAPID SHUTDOWN&quot; shllll utilize capitalized characters with a minimum height <span style=" color: #333;">of </span>9.5 mm <span style=" color: #494949;">in </span>black on yellow background, and the remaining characters shall be capitalized with a minimum height of 4.8 mm in black on white background. <i>[See Figure 6.90.6.6(C) </i><span class="s4804">(l)(a)./</span></p><p class="s392" style="padding-top: 6pt;padding-left: 92pt;text-indent: -18pt;line-height: 109%;text-align: justify;">(b) For PV systems that only shut down conductors leaving the <span style=" color: #333;">array:</span></p><p class="s392" style="padding-top: 5pt;padding-left: 60pt;text-indent: 0pt;text-align: center;">SOLAR PV SYSTEM IS EQUIPPED WITH RAPTD SHUTDOWN</p><p class="s392" style="padding-top: 6pt;padding-left: 68pt;text-indent: 0pt;text-align: center;">TURN RAPID SHUTDOWN SWITCH TO THE <span style=" color: #333;">&quot;OFF&quot; </span>POSITION TO SHUT DOWN</p><p class="s392" style="padding-top: 6pt;padding-left: 83pt;text-indent: 0pt;text-align: center;">CONDUCTORS OUTSIDE THE ARRAY. CONDUCTORS IN ARRAY REMAIN</p><p class="s392" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: center;">ENERGIZED IN SUNLIGHT.</p><p class="s392" style="padding-top: 7pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">The title &quot;SOLAR PV SYSTEM IS EQUIPPED</p><p class="s392" style="padding-left: 56pt;text-indent: 0pt;line-height: 108%;text-align: justify;">WITH RAPID SHUTDOWN<span style=" color: #494949;">&quot; </span>shall utilize capitalized characters with a minimum height of 9.5 mm in white on red background, and the remaining characters shall be capitalized with a minimum height of 4.8 mm in black on white background. <i>[See Figure 6.90.6.6(C)(I) (b).]</i></p><p class="s392" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 109%;text-align: justify;">The labels in 6.90.6.6(C)(1)(a) and (b) shall include a simple diagram of a building with a roof. The diagram shall have sections in red to signify sections of the <span class="s1433">PV </span>system that are not <span style=" color: #333;">shut </span>down when the rapid shutdown switch is operated.</p><p class="s392" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 109%;text-align: justify;">The rapid shutdown label in 6.90<span style=" color: #5D5D5D;">.</span>6.6(C)(l) shall be located on <span class="s2978">or no </span>more than 1000 mm from the service disconnecting means to which the PY systems are connected and shall indicate the location of all identified rapid shutdown switches if not at the <span style=" color: #333;">same </span>location.</p><p class="s120" style="padding-top: 5pt;padding-left: 55pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(2) Buildings with More Than One Rapid Shutdown Type. <span class="s392">For buildings that have PV systems with both rapid shutdown types or a PV system with a rapid shutdown type and a PV system with no rapid shutdown, a detailed plan view diagram of the roof shall be provided showing each different PY system and a dotted line around areas that remain energized after the rapid shutdown switch is operated.</span></p><p class="s120" style="padding-top: 5pt;padding-left: 56pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(3) Rapid Shutdown Switch. <span class="s392">A rapid shutdown switch shall have a label located on or no more than 1000 m</span></p><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4805" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">L<span style=" color: #878787;">.</span></p><p class="s2209" style="padding-left: 15pt;text-indent: 0pt;text-align: left;">SYSTEM</p><p class="s2209" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;line-height: 109%;text-align: justify;">The label shall <span style=" color: #1F1F1F;">be </span>reflective, with all letters capit&lt;1lized and having a minimum <span style=" color: #1F1F1F;">height </span>of 9.5 mm, in white on red background.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:23.0449pt" cellspacing="0"><tr style="height:50pt"><td style="width:224pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4807" style="padding-left: 7pt;text-indent: 0pt;line-height: 24pt;text-align: left;">SOLAR PV SYSTEM EQUIPPED</p><p style="text-indent: 0pt;text-align: left;"><span><img width="111" height="136" alt="image" src="Image_528.jpg"/></span></p><p class="s4808" style="padding-left: 18pt;text-indent: 0pt;line-height: 24pt;text-align: left;">. <span class="s4807">WITtf RA�IC SHUliDOWN</span></p></td></tr><tr style="height:114pt"><td style="width:108pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4809" style="padding-right: 1pt;text-indent: 0pt;line-height: 110%;text-align: center;">TUAN RAPID <span style=" color: #333;">SHUTDOWN </span>SWITCH TO THE</p><p class="s4809" style="padding-left: 11pt;padding-right: 11pt;text-indent: 0pt;line-height: 112%;text-align: center;">&quot;OFF&quot; POSITION TO <span style=" color: #333;">SHUT </span>DOWN PV SYSTEM AND REDUCE</p><p class="s4809" style="padding-left: 23pt;padding-right: 23pt;text-indent: 0pt;line-height: 112%;text-align: center;">SHOCK HAZARD IN THE ARRAY.</p></td><td style="width:16pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><span><img width="125" height="129" alt="image" src="Image_529.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="317" height="161" alt="image" src="Image_530.png"/></span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3347" style="padding-left: 27pt;text-indent: -17pt;line-height: 120%;text-align: left;">TURN RAPID SHUTDOWN SWITCH TO THE</p><p class="s3347" style="padding-left: 5pt;text-indent: 15pt;line-height: 114%;text-align: left;">&#39;&#39;OFF&quot; POSITION TO SHUT DOWN CONDUCTORS</p><p class="s3347" style="padding-left: 9pt;text-indent: -1pt;line-height: 117%;text-align: center;">OUTSIDE THE ARRAY. CONDUClDRS WITHIN THE ARRAY REMAIN ENERGIZED <span style=" color: #333;">IN </span>SUNLIGHT<span style=" color: #494949;">.</span></p><p style="text-indent: 0pt;text-align: left;"/><div class="textbox" style="background:#131313;display:block;min-height:54.4pt;width:213.7pt;"><p class="s4813" style="padding-top: 2pt;padding-left: 21pt;text-indent: -21pt;text-align: left;">SOLAR PV SYSTEM EQUIPPED WITH RAPID SHUTDOWN</p></div><p style="text-indent: 0pt;text-align: left;"/><p class="s392" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;line-height: 107%;text-align: center;">FIGURE 6.90.6.6(C)(l)(a) Label for PY Systems that Shut Down the Array and the Conductors Leaving the <span class="s2978">Array.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s392" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;line-height: 112%;text-align: center;">FIGURE 6.90.6.6{C)(l)(b) Label <span class="s2978">for </span>PY Systems that Shut Down the Conductors Leaving the Array <span class="s381">Only.</span></p><p class="s392" style="padding-top: 7pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">6.90.7 Connection to Other Sources</p><p class="s392" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;line-height: 108%;text-align: justify;">6.90.7.1 Connection to Other Sources. PY systems connected to other sources shall be installed m accordance with Parts Articlc 7.5. I and <span style=" color: #333;">7.</span>5<span style=" color: #494949;">.</span>2<span style=" color: #494949;">.</span></p><p class="s392" style="padding-top: 6pt;padding-left: 67pt;text-indent: 0pt;text-align: justify;">6.90.8 Energy Storage Systems</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s392" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;"><span class="s120">6.90.8.1 General. </span>An energy storage <span style=" color: #333;">system connected </span>to a PV system shall be installed <span class="s872">in </span>accordance with Article 7.6.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 16pt;text-indent: 0pt;line-height: 108%;text-align: justify;">6.90.8.2 Self-Regulated PY Charge Control. <span class="s392">The PY source circuit shall be considered to comply with the requirements of 7.6.2.4 if:</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s421" style="text-indent: 0pt;text-align: right;">681</p><p style="padding-top: 2pt;padding-left: 61pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) The PY source circuit is matched to the voltage rating and charge current requirements of the interconnected battery cells and,</p><p style="padding-top: 5pt;padding-left: 61pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) The maximum charging current multiplied by l hour is less than 3 percent of the rated battery capacity expressed in ampere-hours or as recommended <span class="s4115">by </span>the battery manufacturer</p><p class="s4108" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: center;">ARTICLE 6.91 <span class="p">- </span>Large-Scale Photovoltaic (PV)</p><p style="padding-top: 1pt;padding-left: 35pt;text-indent: 0pt;text-align: center;">Electric Power Production Facility</p><p style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.91.1.1 Scope. This article covers the installation of large-scale PV electric power production facilities with a generating capacity of no less than 5000 kW, and not under exclusive utility control.</p><p class="s658" style="padding-top: 3pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">Fl&#39;N No. J: Facilities covered by this article have specific design <span class="s1798">and safety features unique tu large-scale PV facilities and arc operated for the sole purpose of providing electric supply to a system opcrntcd by a regulated utility for the transfer of electric cm:rgy.</span></p><p class="s1796" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">FPN No. 2: Section l.0.1.2(B)(5) includes information about utility-owned properties not covered under this <span class="s4126">Code. </span>For additional information on electric supply stations, see ANSI/ IEEE C2-2012, <span class="s4126">National Electrical Safety Code.</span></p><p style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">6.91.1.2 Definitions.</p><p style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Electric Supply Stations. Locations containing the generating stations and substations, including their associated generator, storage battery, transfonner, and switchgear areas.</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Generating Capacity. The sum of the parallel­ connected inverter rated maximum continuous output power at 40°C in kilo- watts (kW).</p><p style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Generating Station. A plant wherein electric energy is produced by conversion from some other fonn of energy (e.g., chemical, nuclear, solar, wind, mechanical, or hydraulic) by means of suitable apparatus.</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.91.1.4 Special Requirements for Large-Scale PV Electric Supply Stations. Large-scale PV electric supply stations shall be accessible only to authorized personnel and comply with the following:</p><p style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(I) Electrical  circuits and equipment shall  be maintained and operated only by qualified personnel.</p><p class="s1796" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: Refer to NFPA ?0E-2015, <span class="s4126">Standard for Electrical Safety in the Workplace, </span>for electrical safety requirements.</p><p style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;text-align: justify;">(2) Access to PV electric supply stations shall be restricted by fencing or other adequate means in accordance with 1.10.3.2. Field-applied hazard markings shall be applied in accordance with</p><p style="padding-left: 62pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">l.10. l.21(8).</p><p style="padding-top: 7pt;padding-left: 61pt;text-indent: -17pt;text-align: justify;">(3) The connection between the PV electric supply station and the system opernted by a utility for</p><p style="padding-top: 2pt;padding-left: 60pt;text-indent: 0pt;text-align: justify;">the transfer of electrical energy shall be through medium- or high-voltage switch gear, substation, switch yard, or similar methods whose sole purpose shall  be to safely and effectively interconnect the two systems.</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(4) The electrical loads within the PV electric supply station shall only be used to power auxiliary equipment for the generation of the PV power.</p><p style="padding-top: 5pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(5) Large-scale PV electric supply stations shall not be installed on buildings.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.91.1.5  Equipment  Approval.  All  electrical equipment shall be approved for installation by one of the following:</p><p style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">( l) Listing and labeling</p><p style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(2) Field labeling</p><p style="padding-top: 8pt;padding-left: 60pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(3) Where products complying with 6.9l.1.5(1) or (2) arc not available, by engineering review validating that the electrical equipment is tested to relevant standards or industry practice</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.91.1.6 Engineered Design. Documentation of the electrical portion of the engineered design of the electric supply station shall be stamped and provided upon request of the Office of the Building Official/EE. Additional stamped independent engineering reports detailing compliance of the design with applicable electrical standards and industry practice shall be provided upon request of the Office of the Building Official/EE. The independent engineer shall be a licensed professional electrical engineer retained by the system owner or installer. This documentation shall include details of confonnance of the design with Article 6.90, and any alternative methods to Article 6.90, or other articles of this <span class="s4148">Code.</span></p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.91.1.7 Conformance of Construction to Engineered Design. Documentation that the construction of the electric supply station confonns to the electrical engineered design shall be provided upon request of the Office of the Building Official/EE. Additional stamped independent engineering  reports detailing the construction conforms with this <span class="s4148">Code, </span>applicable standards and industry practice shall be provided upon request of the Office of the Building Official/EE. The independent engineer shall be a licensed professional electrical engineer retained by the system owner or installer. This documentation, where requested, shall be available prior to commercial operation of the station.</p><p style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.91.1.8 Direct Current Operating Voltage. For large• scale PV electric supply stations, calculations shall be included in the documentation required in 6.91. l.6.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_531.png"/></span></p><p class="s2939" style="padding-top: 4pt;padding-left: 55pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s905">6.91.l.9 Disconnection of Photovoltaic Equipment. </span>Isolating <span style=" color: #1F1F1F;">devices </span>shall <span style=" color: #1F1F1F;">be permitted to be more than 1800 mm from the equipment where written </span>safety <span style=" color: #1F1F1F;">procedures and conditions </span>of <span style=" color: #1F1F1F;">maintenance and supervision ensure that </span>only <span style=" color: #1F1F1F;">qualified persons service the equipment.</span></p><p class="s2562" style="padding-top: 6pt;padding-left: 65pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span style=" color: #1F1F1F;">FPN: For information on lockout/tagout procedures, sec NFPA </span>70E-20 <span class="s1703">J </span>5, <span class="s433">Standardjor </span><i>Eleciricu! Safety in the </i><span class="s433">Workplace.</span></p><p class="s392" style="padding-top: 7pt;padding-left: 55pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Buildings whose <span style=" color: #313131;">sole </span>purpose <span style=" color: #313131;">is to house </span>and protect <span style=" color: #313131;">supply </span>station <span style=" color: #313131;">equipment shall </span>not be required to<span style=" color: #313131;">comply with 6.90.2.6. </span>Written standard <span style=" color: #313131;">operating </span>procedures <span style=" color: #313131;">shall </span>be <span style=" color: #313131;">available at </span>the <span style=" color: #313131;">site </span>detailing necessary <span style=" color: #313131;">shutdown </span>procedures <span style=" color: #313131;">in </span>the <span style=" color: #313131;">event </span>of an emergency.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 56pt;text-indent: 0pt;line-height: 109%;text-align: justify;">6.91.1.10 Arc-Fault Mitigation. <span class="s392">PV systems that do not comply with the requirements of 6.90.2.5 shall include details of fire mitigation plans to address de arc-faults in the documentation required in 6.91. l.6.</span></p><p class="s905" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 107%;text-align: justify;">6.91.1.11  Fence Grounding.  <span class="s392">Fence grounding requirements and details shall be included in the documentation required in 6.91.1.6.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 78pt;text-indent: 0pt;text-align: left;">ARTICLE 6.92 <span class="s3455">- </span>FUEL CELL SYSTEMS</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 142pt;text-indent: 0pt;text-align: left;">6.92.1 General</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s392" style="padding-left: 56pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><b>6.92.1.1 Scope. </b>This article applies to the <span style=" color: #313131;">installation </span>of fuel cell power systems.</p><p class="s382" style="padding-top: 5pt;padding-left: 65pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: Some fuel ceJl <span style=" color: #313131;">systems can </span>be interactive with <span style=" color: #313131;">other </span>electrical power production sources, <span style=" color: #313131;">arc </span>stand-alone, or both. Some fuel cell syskms are connected to electric energy storage systems such as batteries. Fuel cell systems can have ac output(�), de output(s), or both for utilizatiou.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 56pt;text-indent: 0pt;text-align: justify;">6.92.1.2 Definitions.</p><p class="s392" style="padding-left: 56pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>Fuel Cell. </b>An electrochemical <span style=" color: #313131;">system </span>that consumes fuel to produce an electric current. In such cells, the main chemical reaction used for producing electric power is not combustion. However, there may be sources of combustion used within the overall cell system, such as reformers/fuel processors.</p><p class="s905" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Fuel Cell System. <span class="s392">The complete aggregate of equipment used to convert chemical fuel into usable electricity and typically consisting of a refonncr, stack, power inverter, and auxiliary equipment.</span></p><p class="s905" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Interactive System. <span class="s392">A fuel cell system that operates in parallel with and may deliver power to an electrical production and distribution network. For the purpose </span>of <span class="s392">this definition, an energy storage subsystem of a fuel cell system, such as a battery, is not another electrical production source.</span></p><p class="s392" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><b>Maximum System Voltage. </b>The highest fuel <span style=" color: #313131;">cell </span>inverter <span style=" color: #313131;">output voltage </span>between any ungrounded <span style=" color: #313131;">conductors </span>present <span style=" color: #313131;">at accessible </span>output <span style=" color: #313131;">terminals.</span></p><p class="s392" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>Output Circuit. </b>The <span style=" color: #313131;">conductors </span>used to <span style=" color: #313131;">connect </span>the</p><p class="s4815" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><span class="s389">fuel </span>cell system to <span style=" color: #313131;">its </span>electrical point of delivery.</p><p class="s2562" style="padding-top: 6pt;padding-left: 41pt;text-indent: -1pt;line-height: 108%;text-align: justify;"><span style=" color: #1F1F1F;">1&quot;PN: In </span>the case <span style=" color: #1F1F1F;">or </span>sites <span style=" color: #1F1F1F;">that have </span>series- <span style=" color: #1F1F1F;">or parallel-connected </span>multiple <span style=" color: #1F1F1F;">units, the </span>term <i>output circuit </i>also <span style=" color: #1F1F1F;">refers </span>lo the conductors used to electrically interconnect the <span style=" color: #1F1F1F;">fuel </span>cell systcm(s).</p><p class="s392" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><b>Point of Common Coupling. </b>The point <span style=" color: #313131;">at which the </span>power production <span style=" color: #313131;">and </span>distribution <span style=" color: #313131;">network and </span>the <span style=" color: #313131;">customer </span>interface occurs in an <span style=" color: #313131;">interactive system. </span>Typically, <span style=" color: #313131;">this </span>is the <span style=" color: #313131;">load side </span>of <span style=" color: #313131;">the power network </span>meter.</p><p class="s2848" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>Stand-Alone System. </b><span class="s123">A </span>fuel cell system that supplies <span style=" color: #313131;">power </span>independently <span style=" color: #313131;">of </span>an <span style=" color: #313131;">electrical </span>production <span style=" color: #313131;">and </span>distribution network.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.92.1.4 Installation.</p><p class="s905" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(A) Fuel Cell System. A <span class="s392">fuel cell system shalJ be pem1ittcd to supply a building or other structure in addition to any scrvice(s) of another electricity supply system(s).</span></p><p class="s392" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>(B) Identification. </b>A pennanent plaque or directory, denoting all electric power sources on or in the premises, shall be installed at <span style=" color: #313131;">each </span>service equipment location.</p><p class="s905" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(C) System Installation. <span class="s392">Fuel cell systems including all associated wiring and interconnections shall be installed by only qualified persons.</span></p><p class="s382" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: See Article J. I for the definition of <i>qualified person.</i></p><p class="s905" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: justify;">6.92.1.6 Listing Requirement. <span class="s392">The fuel cell system shall be listed or field labeled for its intended application.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 87pt;text-indent: 0pt;text-align: left;">6.92.2 Circuit Requirements</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.92.2.1 Circuit Sizing and Current.</p><p class="s905" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(A) Nameplate  Rated Circuit Current. <span class="s392">The nameplate( s) rated circuit current shall be the rated current indicated on the fuel cell nameplatc(s).</span></p><p class="s905" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(B) Conductor Ampacity and Overcurrcnt Device Ratings. <span class="s392">The ampacity of the feeder circuit conductors from the fuel cell system(s) to the premises wiring system shall not be less than the greater of (1) nameplate(s) rated circuit current or (2) the rating of the fuel cell system(s) overcurrcnt protective device(s).</span></p><p class="s392" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s389">(C) </span><span class="s4815">Ampacity </span><b>of Grounded or Neutral Conductor. </b>If an interactive single-phase, 2-wire fuel cell output(s) <span style=" color: #313131;">is </span>connected to the grounded or neutral conductor and a single ungrounded conductor of a 3-wire system or of a</p><p style="padding-top: 2pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3-phase, 4-wire, wye-connected system, the maximum unbalanced neutral load current plus the fuel cell system(s) output rating shall not exceed th� ampacity of the grounded or neutral conductor.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">6.92.2.2 Overcurrent Protection.</p><p style="padding-top: 8pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Circuits and Equipment. ff the fuel cell system is provided with overcurrent protection sufficient <span class="s4368">to </span>protect the circuit conductors that supply the load, additional circuit overcurrent devices shall not be required. Equipment and conductors connected to more than one electrical source shall be protected.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) AccessibiJity. Overcurrent devices shall be readily accessible.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.92.2.3 Stand-Alone Systems. The premises wiring system shall meet the requirements of this <span class="s4148">Code </span>except <span class="s4368">as </span>modified by 6.92.2J(A), (B), and (C).</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Fuel Cell System Output. The fuel cell system output from a stand-alone system shall be permitted to supply ac power to the building or structure disconnecting means at current levels below the rating of that disconnecting means.</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Sizing and Protection. The circuit conductors between the fuel cell system(s) output and the building or structure disconnecting means shall be sized based on the output rating of the fuel cell system(s). These conductors shall be protected from overcurrents in accordance with 2.40.1.4. The overcurrent protection shall be located at the output of the fuel cell system(s).</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Single 120-Volt Nominal Supply. The inverter output of a stand-alone fuel cell system shall he permitted to supply 120 volts, nominal, to single-phase, 3-wire 120/240- volt service equipment or distribution panels where there are no 240-volt loads and where there are no multiwire branch circuits. In all installations, the rating of the over-current device connected to the output of the fuel cell system(s) shall be less than the rating of the service equipment. This equipment shall be marked as follows:</p><p style="padding-top: 5pt;padding-left: 88pt;text-indent: 40pt;text-align: left;">WARNING SINGLE 120-VOLT SUPPLY.</p><p style="padding-left: 104pt;text-indent: -28pt;text-align: left;">DO NOT CONNECT MULTIWIRE BRANCH CIRCUITS!</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">The warning sign(s) or label(s) shall comply with 1.10.l.2l(B).</p><p style="padding-top: 8pt;padding-left: 90pt;text-indent: 0pt;text-align: left;">6.92.3 Disconnecting Means</p><p style="padding-top: 8pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.92.3.1 All Conductors. Means shall be provided to disconnect all current-carrying conductors of a fuel cell system power source from all other conductors in a building or other structure.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.92.3.5 Switch or Circuit Breaker. The disconnecting means for ungrounded conductors shall consist of readily accessible, manually operable switch(es) or circuit breaker(s).</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Where all tenninals of the disconnecting means may be energized in the open position, a warning sign shall be mounted on or adjacent to the disconnecting means. The sign shall be clearly legible and shall have the following words or equivalent:</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: center;">DANGER</p><p style="padding-top: 8pt;padding-left: 79pt;text-indent: 1pt;line-height: 113%;text-align: center;">ELECTRIC SHOCK HAZARD. DO NOT TOUCH TERMINALS.</p><p style="padding-left: 58pt;text-indent: 0pt;line-height: 110%;text-align: center;">TERMINALS ON BOTH THE LINE AND LOAD SIDES MAY DE ENERGIZED</p><p style="text-indent: 0pt;text-align: center;">IN THE OPEN POSITION.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">The danger sign(s) or label(s) shall comply with</p><p class="s1793" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">I.<span class="s4125">I 0.1.21(BJ.</span></p><p style="padding-top: 8pt;padding-left: 99pt;text-indent: 0pt;text-align: left;">6.92.4 Wiring Methods</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.92.4.1 Wiring Systems. All raceway and cable wiring methods included in Chapter 3 of this <span class="s4148">Code </span>and other wiring systems and fittings specifically intended and identified for use with fuel cell systems shall be pcnnitted. Where wiring devices with integral enclosures are used, sufficient length of cable shall be provided to facilitate replacement.</p><p style="padding-top: 6pt;padding-left: 111pt;text-indent: 0pt;text-align: justify;">6.92.5 Grounding</p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.92.5.1 System Grounding.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) AC Systems. Grounding of ac systems shall be in accordance with 2.50.2.1, and with 2.50.2.11 for stand­ alone systems.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) DC Systems. Grounding of de systems shall be in accordance with 2.50.8. l.</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Systems with Alternating-Current and Direct­ Current Grounding Requirements. When fuel cell power systems have both alternating-current (ac) and direct-current (de) grounding  requirements,  the de grounding system shall be bonded to the ac grounding system. The bonding conductor shall be sized according to 6.92.5.5. A single common grounding electrode and grounding bar may be used for both systems, in which case the common grounding electrode conductor shall be sized to meet the requirements of both 2.50.3.17 (ac) and 2.50.8.7 (de).</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 110%;text-align: justify;">6.92.5.4  Equipment  Grounding  Conductor.  A separate equipment grounding conductor  shall  be installed.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_532.png"/></span></p><p class="s905" style="padding-top: 4pt;padding-left: 57pt;text-indent: 0pt;line-height: 106%;text-align: justify;">6.92.5.5 Size of Equipment Grounding Conductor. <span class="s392">The equirment grounding conductor shall be sized in accordance with 2.50.6.13.</span></p><p class="s905" style="padding-top: 7pt;padding-left: 57pt;text-indent: 0pt;line-height: 107%;text-align: justify;">6.92.5.7 Grounding Electrode System. <span class="s392">Any auxiliary grounding electrode(s) required by the manufacturer shall be connected to the equipment grounding conductor specified in 2.50.6.9.</span></p><p class="s905" style="padding-top: 6pt;padding-left: 142pt;text-indent: 0pt;text-align: justify;">6.92.6 Marking</p><p class="s905" style="padding-top: 7pt;padding-left: 57pt;text-indent: 0pt;line-height: 108%;text-align: justify;">6.92.6.1 Fuel Cell Power Sources. <span class="s392">A marking specifying the fuel cell system, output voltage, output power rating, and continuous output current rating shall be provided al the disconnecting means for the fuel cell power source at an accessible location on the site.</span></p><p class="s905" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;line-height: 107%;text-align: justify;">6.92.6.2 Fuel Shut-Off. <span class="s392">The location of tl1e manual fuel shut-off valve shall be marked at the location of the primary disconnecting means of the building or circuits supplied.</span></p><p class="s905" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;line-height: 108%;text-align: justify;">6.92.6.4 Stored Energy. <span class="s123">A </span><span class="s2848">fuel cell system that stores electric energy shall require the following warning sign, or equivalent, at the location of the service disconnecting means of the premises:</span></p><p class="s392" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: center;">WARNING</p><p class="s392" style="padding-top: 7pt;padding-left: 69pt;text-indent: 0pt;line-height: 107%;text-align: center;">FUEL CELL POWER SYSTEM CONTAINS ELECTRICAL ENERGY STORAGE DEVICES.</p><p class="s392" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;line-height: 109%;text-align: left;">The warning sign(s) <span class="s4818">or </span>label(s) shall comply with 1.10.1.21(B).</p><p class="s905" style="padding-top: 6pt;padding-left: 94pt;text-indent: 0pt;line-height: 11pt;text-align: left;">6.92.7 Connection to Other Circuits</p><p class="s392" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;">electrical production and distribution network side of the point of common coupling during this condition. The fuel cell system shall remain in that state until the electrical production and distribution network voltage has been restored.</p><p class="s392" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Anormally interactive fuel cell system shall be pennitled to operate as a stand-alone system to supply loads that have been disconnected from electrical production and distribution uetwork sources.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 34pt;text-indent: 0pt;line-height: 109%;text-align: justify;">6.92.7.6 Unbalanced interconnections. <span class="s392">Unbalanced interconnections shall be in accordance with 7.5.2.41.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.92.7.7 Utility-Interactive Point of Connection.</p><p class="s392" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">Point ofconnection shall be in accordance with <span class="s2978">7</span><span class="s3410">.5.1.12.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 41pt;text-indent: 0pt;text-align: justify;">ARTICLE 6.94 <span class="s392">- </span>WIND ELECTRIC SYSTEMS</p><p class="s905" style="padding-top: 7pt;padding-left: 120pt;text-indent: 0pt;text-align: left;">6.94.1 General</p><p class="s905" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 107%;text-align: justify;">6.94.1.1 Scope. <span class="s392">This article applies to wind (turbine) electric systems that consist of one or more wind electric generators and their related alternators, generators, inverters, controllers, and associated equipment.</span></p><p class="s382" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: Some wind dectric systems are interactive with other electric power sources <span class="s432">/see Figure 6.94.1.l(a)] </span>and some arc stand-alom: systems <span class="s432">[see Figure 6.94.1.J(b)J. </span>Some systems have ac outpul and some have de output. Some <span style=" color: #424242;">systems </span>contain electrical energy storage, such as batteries.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="259" height="42" alt="image" src="Image_533.png"/></span></p><p class="s3347" style="padding-left: 236pt;text-indent: 0pt;line-height: 77%;text-align: left;">Electric power production and</p><p class="s3347" style="padding-top: 2pt;text-indent: 0pt;text-align: right;">Alternator   <span class="s2830">Rectifier</span></p><p class="s3347" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">Inverter</p><p class="s3347" style="padding-top: 1pt;padding-left: 33pt;text-indent: 0pt;line-height: 78%;text-align: left;">distribution network</p><p class="s905" style="padding-top: 1pt;padding-left: 57pt;text-indent: 0pt;line-height: 108%;text-align: justify;">6.92.7.1 Transfer Switch. <span class="s392">A transfer switch shall be required in non-grid-interactive systems that use utility grid backup. The transfer switch shall maintain isolation between the electrical production and distribution network and the fuel cell system. The transfer switch shall be permitted to be located externally or internally to the fuel cell system nnit. Where the utility service conductors of the structure are connected to the transfer switch, the switch shall comply with Part 2.30.5.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 57pt;text-indent: 0pt;line-height: 109%;text-align: justify;">6.92.7.2 Identified Interactive Equipment. <span class="s392">Only fuel cell systems listed and marked as interactive shall be permitted in interactive systems.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 57pt;text-indent: 0pt;line-height: 111%;text-align: justify;">6.92.7.3 Output Characteristics.<span class="s392">Output characteristics shall be in accordance with 7.5.1.14.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="29" height="52" alt="image" src="Image_534.jpg"/></span></p><p class="s905" style="padding-left: 57pt;text-indent: 0pt;line-height: 108%;text-align: justify;">6.92.7.4 Loss of Interactive System Power. <span class="s392">The fuel cell system shall be provided with a means of detecting when the electrical production and distribution network has become de-energized and shall not feed the</span></p><p class="s1660" style="padding-top: 3pt;padding-left: 33pt;text-indent: 0pt;line-height: 111%;text-align: center;">FPN Figure 6.94.1.l(A) Identification of Wind Electric System Components <span class="s431">- </span>Interactive System.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="109" height="47" alt="image" src="Image_535.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="58" height="46" alt="image" src="Image_536.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="56" height="46" alt="image" src="Image_537.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="97" height="159" alt="image" src="Image_538.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="56" height="47" alt="image" src="Image_539.jpg"/></span></p><p class="s1702" style="text-indent: 2pt;text-align: left;">Charge controller</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1702" style="text-indent: 0pt;line-height: 10pt;text-align: left;">Inverter</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1702" style="padding-top: 3pt;padding-left: 58pt;text-indent: 0pt;text-align: center;">de loads</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1702" style="text-indent: 0pt;text-align: right;">ac loads</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1702" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">Alternator  Rectifier</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1702" style="padding-left: 61pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Diversion   <span class="s402">Battery</span></p><p class="s1660" style="padding-left: 16pt;text-indent: 0pt;line-height: 10pt;text-align: center;">load</p><p class="s1660" style="padding-left: 36pt;text-indent: 0pt;line-height: 113%;text-align: center;">FPN Figure 6.94.1.l(B) Identification of Wind Electric System Components <span class="s431">- </span>Stand-Alone System.</p><p class="s905" style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">6.94.1.2 Definitions.</p><p class="s392" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><b>Diversion Charge Controller. </b>Equipment that regulatcs the charging process of <span class="s120">a </span>battery or other energy storage device by diverting power from energy storage to de or ac loads, or <span class="s2978">to </span>an interconnected utility service.</p><p style="padding-top: 3pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Diversion Load. Aload connected to adiversion charge controller or diversion load controller, also known as a dump load.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Diversion Load Controller. Equipment that regulates the output of a wind generator by diverting power from the generator to de or ac loads or to an interconnected utility service.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Inverter Output Circuit. The conductors between an inverter and an ac panelboard for stand-alone systems, or the conductors between an inverter and service equipment or another electric power production source, such as a utility, for an electrical production and distribution network.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Maximum Output Power. The maximum 1 minute average power output a wind turbine produces in normal steady-state operation (instantaneous power output can be higher).</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Maximum Voltage. The maximum voltage the wind turbine produces in operation including open circuit conditions.</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Nacelle. An enclosure housing the alternator and other parts of a wind turbine.</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Rated Power. The output power of a wind turbine at its rated wind speed.</p><p class="s658" style="padding-top: 3pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s4144">The </span>melhod for measuring wind turbine power output is specified in IEC 61400-12-1, <i>Power PerjOrmance Measurements of Electricity Producing Wind Turhines.</i></p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Tower (as applied to wind electric systems). A pole or other structure that supports a wind turbine.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Wind Turbine. Amechanical device that converts wind energy to electrical energy.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Wind Turbine Output Circuit. The circuit conductors between the internal components of a wind turbine (which might include an alternator, integrated rectifier, controller, and/or inverter) and other equipment.</p><p class="s658" style="padding-top: 3pt;padding-left: 41pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: <span class="s4144">See </span>also definitions for interconnected systems in Article 7.5.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.94.1.7 Installation. Systems covered by this article shall be installed only by qualified persons.</p><p class="s658" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: See Article 1.1 for the definition of <i>Qualified Person.</i></p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Wind Electric Systems. A wind electric system(s) shall be permitted to supply a building or other structure in addition to other sources o.f supply.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Equipment. Wind  electric systems shall  be listed and labeled or field labeled for the application. Wind electric systems undergoing evaluation for type certification and listing shall be permitted to be operated</p><p style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;line-height: 118%;text-align: justify;">in a controlled location with access limited to qualified personnel.</p><p class="s658" style="padding-top: 3pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">FPN: Testing for certification and listing is typica!ly perfonned under the supervision ofa qualified electrical testing organization.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Diversion Load Controllers. A wind electric system employing a diversion load controller as the primary means ofregulating the speed of a wind turbine rotor shall be equipped with an additional, independent, reliable means to prevent over-speed operation. An interconnected utility service shall not be considered to be a reliable diversion load.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Surge Protective Devices (SPD). Asurge protective device shall be installed between <span class="s4114">a </span>wind electric system and any loads served by the premises electrical system. The surge protective device shall be permitted to be a Type 3 SPD on the circuit serving a wind electric system or a Type 2 SPD located anywhere on the load side of the service disconnect. Surge protective devices shall be installed in accordance with Part 2.85.2.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(E) Receptacles. A receptacle shall be permitted to be supplied by a wind electric system branch or feeder circuit for maintenance or data acquisition use. Receptacles shall be protected with an overcurrent device with a rating not to exceed the current rating of the receptacle. All 125-volt and/or 250-volt, single­ phase, 15- and 20-ampere receptacles installed for maintenance of the wind turbine shall have ground­ fault circuit-interrupter protection for personnel.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(F) Poles or Towers Supporting Wind Turbines Used as a Raceway. A pole or tower shall be permitted to be used as a raceway if evaluated as part of the listing for the wind turbine or otherwise shall be listed or field labeled for the purpose.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(G) Working Clearances. Working space shall be provided for electrical c�binets and other electrical equipment in accordance �ith 1.10.2. l(A).</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">For large wind turbines where service personnel enter the equipment, where conditions of maintenance and supervision ensure that only qualified persons perform the work, working clearances shall be permitted to comply with Table 6.94.1.7 for systems up to 1000 V nominal.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1342" style="padding-left: 82pt;text-indent: 0pt;text-align: left;">Table 6.94.1.7 Working Spaces</p><table style="border-collapse:collapse;margin-left:32.1079pt" cellspacing="0"><tr style="height:42pt"><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s4205" style="padding-top: 3pt;padding-left: 10pt;padding-right: 5pt;text-indent: 2pt;text-align: left;">Nominal Voltage <span class="s4546">to</span></p><p class="s4205" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Ground</p></td><td style="width:58pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4205" style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Condition 1</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4205" style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Condition 2</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4205" style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Condition 3</p></td></tr><tr style="height:15pt"><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s4140" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">0 - !50</p></td><td style="width:58pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s4205" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">900mm</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s4205" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">900mm</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s4205" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">900mm</p></td></tr><tr style="height:14pt"><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s4140" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Ill - 1000</p></td><td style="width:58pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4205" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">900mm</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s4205" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">1000 mm</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s4205" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">1200mm</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_540.png"/></span></p><p class="s658" style="padding-top: 3pt;padding-left: 208pt;text-indent: 0pt;text-align: left;">ARTICLE 6.94 -- WIND ELECTRIC SYSTEMS</p><p style="padding-top: 6pt;padding-left: 109pt;text-indent: 0pt;text-align: left;">6.94.2 Circuit Requirements</p><p style="padding-top: 8pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">6.94.2.1 Maximum Voltage.</p><p style="padding-top: 8pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Wind Turbine Output Circuits. For wind turbines connected to one- and two-family dwellings, turbine output circuits shall be pennittcd to have a mc1ximum voltage up to 600 volts. Other installations with a maximum voltage over 1000 volts shall comply with Part 6.94.9.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Direct-Current Utilization Circuits. The voltage of de utilization circuits shall comply with 2.10.2.6.</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Circuits over 150 Volts to Ground. In one- @d two-family dwellings, live parts in circuits over 150 volts to ground shall not be accessible to other than qualified persons while energized.</p><p class="s1796" style="padding-top: 5pt;padding-left: 64pt;text-indent: 0pt;line-height: 115%;text-align: left;">FPN: See 1.10.2.2 for guardiug of live parts and 2.10.1.6 for branch circuit voltage limitations.</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">6.94.2.3 Circuit Sizing and Current.</p><p style="padding-top: 8pt;padding-left: 55pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Calculation of Maximum Circuit Current. The maximum current for a circuit shall be calculated in accordance with 6.94.2.J(A)(I) through (A)(3).</p><p style="padding-top: 6pt;padding-left: 82pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) Turbine  Output  Circuit  Currents.  The maximum current shall be based on the circuit current of the wind</p><p style="padding-top: 5pt;padding-left: 83pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) Inverter  Output  Circuit  Current.  The maximum output current shall be the inverter continuous output current rating.</p><p style="padding-top: 6pt;padding-left: 83pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) Stand-Alone Inverter Input Circuit Current. The maximum input current shall be the stand­ alone continuous inverter input current rating of the inverter producing rated power at the lowest input voltage.</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(B) Ampacity and Overcurrent Device Ratings.</p><p style="padding-top: 8pt;padding-left: 83pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(1) Continuous Current. Wind turbine electric system currents shall be considered to be continuous.</p><p style="padding-top: 5pt;padding-left: 83pt;text-indent: -17pt;line-height: 114%;text-align: justify;">(2) Sizing of Conductors and Overcurrent Devices. Circuit conductors and overcurrent devices shall be sized to carry not less than 125 percent of the maximum current as calculated in 6.94.2.3(A). The rating or setting of overcurrent devices shall be permitted in accordance with 2.40.1.4(B) and (C).</p><p class="s4112" style="padding-top: 4pt;padding-left: 57pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Circuits containing an assembly, together with its overcurrent devices, listed for continuous operation at I00 percent of its rating shall be permitted to be used at <span class="s4154">JOO </span>percent of its rating.</p><p style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">6.94.2.6 Overcurrent Protection.</p><p style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A)  Circuits  and  Equipment.  Turbine  output circnits, inverter output circuits, and storage battery circuit conductors and equipment shall be protected in accordance with the requirements of Article 2.40. Circuits connected to more than one electrical source</p><p style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">shall have overcurrent devices located so as to provide overcurrent protection from al<span class="s4145">I </span>sources.</p><p class="s4112" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: An overcurrent  device shall not be required for circuit conductors sized in accordance with 6.94.2.J(B) where the maximum current from all sources does not exceed the ampacity of the conductors.</p><p class="s1796" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: Possibk backfeed of current from any source of supply, including a supp!y through an inverter to the wind turbine output circuit, is a consideration in determining whether overcurrc11t protection from all sonrces is provided. Some wind electric systems rely on the turbine output circuit to regulate turbme speed. Inverters may also operate in revi:rse for turbine startup or speed control.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Power Transformers. Overcurrent protection for a transfonner with sources on each side shall be provided in accordance with 4.50.1.3 by considering first one side of the transfonncr, then the other side of the transfonner, as the prim&lt;1ry.</p><p class="s4112" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: A power transfOrmer with a current rating on the side connected to the inverter output, which is not less than rhe rated continuous output current ratinf? of the inverter, shall not be required to have overcurrent protection at the inverter.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Direct-Current Rating. Overcurrent  devices, either fuses or circuit breakers, used in any de portion of a small wind electric system shall be listed for use in de circuits and shall have appropriate voltage, current, and interrupting ratings.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 89pt;text-indent: 0pt;text-align: left;">6.94.3 Disconnecting Means</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.94.3.1 All Conductors. Means shall be provided to disconnect all current-carrying conductors of a small wind electric power source from all other conductors in a building or other structure. A switch, circuit breaker, or other device, either ac or de, shall not be installed in a grounded conductor if operation of that switch, circuit breaker, or other device leaves the marked, groW1ded conductor in an W1grounded and energized state.</p><p class="s4112" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: A wind turbine that uses the turbine output circuit JOr regulating turbine speed shall not require a turbine output circuit disconnecting means.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.94.3.3 Additional Provisions. Disconnecting means shall comply with 6.94.3.J(A) through (D).</p><p style="padding-top: 2pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Disconnecting Means. The disconnecting means shall not be required to be suitable for use as service equipment. The disconnecting means for ungrounded conductors shall consist of manually operable switches or circuit breakers complying with all of the following requirements:</p><p style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(1) They shall be located where readily accessible.</p><p style="padding-top: 8pt;padding-left: 56pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) They shall be externally  operable without exposing the operator to contact with live parts.</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(3) They shall plainly indicate whether in the open or closed position.</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(4) They shall have an interrupting rating sufficient for the nominal circuit voltage and the current that is available at the line terminals of the equipment.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Where all terminals of the disconnecting means arc capable of being energized in the open position, a warning sign shall be mounted on or adjacent to the disconnecting means. The sign shall be clearly legible and shall have the following words or equiv�lent:</p><p class="s4127" style="padding-top: 6pt;padding-left: 75pt;text-indent: 47pt;line-height: 109%;text-align: left;">WARNING. <span class="p">ELECTRIC </span>SHOCK HAZARD. <span class="p">DO NOT TOUCH TERMINALS.</span></p><p style="padding-left: 57pt;text-indent: 0pt;line-height: 110%;text-align: center;">TERMINALS ON BOTH THE LINE AND LOAD SIDES <span class="s4127">MAY </span>BE ENERGIZED IN THE OPEN POSITION.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">The warning sign(s) or label(s) shall comply with 1.10.l.21(B).</p><p style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B)  Equipment.  Equipment  such  as  rectifiers, controllers,  output  circuit  isolating  and shorting switches, and over-current devices shall be permitted on the wind turbine side of the disconnecting means.</p><p style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(C) Requirements for Disconnecting Means.</p><p style="padding-top: 8pt;padding-left: 54pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Location. The wind electric system disconnecting means shall be installed at a readily accessible location either on or adjacent to the turbine tower, on the outside of a building or structure or inside, at the point of entrance of the wind system conductors.</p><p class="s4112" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Installations that comply with 6.94.4.l(C) shall be permitted to have the disconnecting means located remotely from the point of entry of the wind system conductors.</p><p style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">A wind turbine disconnecting means shall not be required to be located at the nacelle or tower.</p><p style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">The disconnecting means shall not be installed in bathrooms.</p><p style="padding-top: 2pt;padding-left: 56pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Marking. Each turbine system disconnecting means shall be permanently marked to identify it as a wind electric system disconnect. A plaque shall be installed in accordance with 7.5.1.10.</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) Suitable for Lise. Turbine system disconnecting means shall be suitable for the prevailing conditions.</p><p style="padding-top: 7pt;padding-left: 56pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(4) Maximum Number of Disconnects. The turbine disconnecting means shall consist of not more than six switches or six circuit breakers mounted in a single enclosure, in a group of separate enclosures adjacent to each other, or in or on a switchgear</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Equipment That Is Not Readily Accessible. Rectifiers, controllers, and inverters shall be permitted to be mounted in nacelles or other exterior areas that arc not readily accessible.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">6.94.3.4 Turbine Shutdown.</p><p style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Manual Shutdown.  Wind turbines shall be required to have a readily accessible manual shutdown button or switch. Operation of the button or switch shall result in a parked turbine state that shall either stop the turbine rotor or allow limited rotor speed combined with a means to de-energize the turbine output circuit.</p><p class="s4112" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Turbines with a swept area of less than 50 m<span class="s4559">2</span> shall not he required to have a manual shutdown button or switch.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Shutdown Procedure. The shutdown  procedure for a wind turbine shall be defined and permanently posted at the location of a shutdown means and at the location of the turbine controller or disconnect, if the location is different.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.94.3,5 Disconnection of Wind Electric System Equipment, Means shall he provided to disconnect equipment, such as inverters, batteries, and charge controllers, from all ungrounded conductors of all sources. If the equipment is energized from more than one source, the disconnecting means shall be grouped and identified.</p><p style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">A single disconnecting means in accordance with</p><p style="padding-top: 1pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.94.3.3 shall be permitted for the combined ac output of one or more inverters in an interactive system.</p><p style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">A shorting switch or plug shall be permitted to be used as an alternative to a disconnect in systems that regulate turbine speed using the turbine output circuit.</p><p class="s4112" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: Equipment housed in a turbine nacelle shall not be required to have a disconnecting means.</p><p class="s121" style="padding-top: 1pt;padding-left: 61pt;text-indent: 0pt;text-align: justify;"><b>6.94.3.7 Fuses. </b>Means shall be provided 1o disconnect a fuse from all sources of supply where the fuse is energized from both directions and is accessible <span class="s4819">lo </span>other than qualified persons. Switches, pullouts, or similar devices that are rated for the application shall be permitted to serve as a means to disconnect fuses from all sources of supply.</p><p class="s120" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: justify;">6.94.3.9 Installation and Service <span class="s4820">of </span>a Wind Turbine. <span class="s121">Open circuiting, short circuiting, or mechanical brakes shall be used to disable a turbine for installation and service.</span></p><p class="s382" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: Some wind turbines rely on the connection from the alternator to a remote controller for speed regulation. Opening turbine output circuit conductors may cause mecnanical damage <span class="s2850">to </span>a turbine and create excessive voltages that could damage <span style=" color: #3B3B3B;">equipment </span>or expose persons lo electric shock.</p><p class="s120" style="padding-top: 6pt;padding-left: 130pt;text-indent: 0pt;text-align: left;">6.94.4 Wiring Methods</p><p class="s120" style="padding-top: 7pt;padding-left: 62pt;text-indent: 0pt;text-align: justify;">6.94.4.1 Permitted Methods.</p><p class="s121" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;text-align: justify;"><b>(A) Wiring Systems. </b>All raceway and cable wiring methods included in this <i>Code, </i>and other wiring systems and fittings specifically intended for use on wind turbines, shall be pennitted. In readily accessible locations, turbine output circuits that operate at voltages greater than 30 volts shall be installed in raceways.</p><p class="s121" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;text-align: justify;"><b>(B) Flexible Cords and Cables. </b>Flexible cords and cables, where used to connect the moving parts of turbines or where used for ready removal for maintenance and repair, shall comply with Article 4.0 and shall be of a type identified as hard service cord or portable power cable, shall be suitable for extra­ hard usage, shall be listed for outdoor use<span style=" color: #4F4F4F;">, </span>and shall be water resistant. Cables exposed to sunlight shall be sunlight resistant. Flexible, fine-stranded cables shall be terminated only with terminals, lugs, devices, or connectors in accordance with l .10. l. l4(A).</p><p class="s121" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;text-align: justify;"><span class="s580">(C) </span><b>Direct-Current Turbine Output Circuits Inside a Building. </b>Direct-current turbine output circuits installed inside a building or structure shall be enclosed in metal raceways or installed in metal enclosures, or run in Type MC metal-clad cable that complies with 2<span style=" color: #3B3B3B;">.</span>50<span style=" color: #4F4F4F;">.</span>6<span style=" color: #3B3B3B;">.</span>9(10), from the point of penetration of the surface of the building or structure to the first readily accessible disconnecting means.</p><p class="s120" style="padding-top: 5pt;padding-left: 111pt;text-indent: 0pt;text-align: justify;">6.94.5 Grounding and Bonding</p><p class="s120" style="padding-top: 7pt;padding-left: 62pt;text-indent: 0pt;text-align: justify;">6.94.5.1 Equipment Grounding.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="38" height="83" alt="image" src="Image_541.jpg"/></span></p><p class="s120" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;text-align: justify;">(A) General. <span class="s121">Exposed non-current-carrying metal parts of towers, turbine nacelles, other equipment, and conductor enclosures shall be grounded and bonded to the premises grounding and bonding system. Attached</span></p><p class="s121" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">metal parts, such as turbine blades and tails that are not likely to become energized, shall not be required to be grounded or bonded.</p><p class="s580" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) <span class="s1392">Tower Grounding and Bonding.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(1) Grounding  Electrodes  and  Grounding Electrode Conductors. <span class="s121">A wind turbine tower shall be connected to a grounding eh:ctrodc system. Where installed in close proximity to galvanized foundation or tower anchor components, galvanized grounding electrodes shall be used.</span></p><p class="s382" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: Copper and copper-clad grounding electrodes, where used in highly conductive soils, can cause electrolytic corrosion <span style=" color: #4F4F4F;">of </span>galvanized foundatiO[l and tower anchor components.</p><p class="s120" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(2) Bonding Conductor. <span class="s121">Equipment grounding conductors or supply-side bonding jumpers, as applicable, shall be required between turbines, towers, and the premises grounding system in accordance with Parts 2.50.5, and 2.50.6.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;"><b>(3) Tower  Connections.  </b>Equipment  grounding conductors and grounding electrode conductors, where used, shall be connected to metallic towers using listed means. <span class="s395">All </span>mechanical clements used to terminate these conductors shall be accessible.</p><p class="s121" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(<b>4) Guy Wires. </b>Guy wires used to support turbine towers slrnll not be required to be connected to an equipment grounding or bonding conductor or to comply with the requirements of 2.50.6.1.</p><p class="s382" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: Guy wires supporting grounded towers are unlikely to become energized und1.,,: normal conditions, but partial lightning current� could flow through guy wires when exposed to a lightning environment. Grounding of metallic guy wires may be required by lightning standards. For information on lightning protection systems, see NFPA 780-2014, <i>Standard for the Installation of Lightning Protection Systems.</i></p><p class="s120" style="padding-top: 6pt;padding-left: 117pt;text-indent: 0pt;text-align: left;">6.94.6 Marking</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.94.6.1 Interactive System Point of Interconnection. <span class="s398">AU </span><span class="s121">interactive system points of interconnection with other sources shall be </span>marked <span class="s121">at an accessible location at the disconnecting means and with the rated ac output current and the nominal operating ac voltage.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.94.6.3 Power Systems Employing Energy Storage. <span class="s121">Wind electric systems employing energy storage shall be marked with the maximum operating voltage, any equalization voltage, and the polarity of the grounded circuit conductor.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.94.6.5 Identification of <b>Power </b>Sources.</p><p class="s121" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) Facilities with Stand-Alone Systems. Any structure or building with a stand-alone system and</p><p style="padding-top: 2pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">not connected to a utility sentice source shall have a permanent plaque or directory installed on the exterior of the building or structure at a readily visible location. The plaque or directory shall indicate the location of system disconnecting means and shall indicate that the structure contains a stand-alone electrical power system.</p><p style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B)  Facilities  with  Utility Services  and  Wind Electric Systems. Buildings or structures with both utility service and wind electric systems shall have a pennanent plaque or directory providing the location of the sentice disconnecting means and the wind electric system disconnecting means.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.94.6.7 Instructions for Disabling Turbine. A plaque shall be installed at or adjacent to the turbine location providing basic instructions for disabling the turbine.</p><p style="padding-top: 6pt;padding-left: 67pt;text-indent: 0pt;text-align: justify;">6.94.7 Connection to Other Sources</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.94.7.1 Identified  Interactive Equipment.  Only inverters that are listed, labeled, and identified as interactive shall be permitted in interactive systems.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.94.7.3 Installation. Wind electric systems, where connected to utility electric sources, shall comply with the requirements of Article 7.5.</p><p style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.94.7.7 Operating Voltage Range. Wind electric systems connected to dedicated branch or feeder circuits shall be permitted to exceed nonnal voltage operating ranges on these circuits, provided that the voltage at any distribution equipment supplying other loads remains within normal ranges.</p><p class="s1796" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 114%;text-align: justify;">FPN: Wind turbines might use the electric grid to dump energy from short-term wind gusts. Normal operating voltages are defined inANSI C84.1-2006, <i>Voltage Ratings for Electric Power Systems and Equipment (60 Hz).</i></p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.94.7.9 Point of Connection. Points of connection to interconnected electric power sources shall comply with 7.5.1.12.</p><p class="s4108" style="padding-top: 6pt;padding-left: 75pt;text-indent: 0pt;text-align: left;">ARTICLE 6.95 <span class="p">- </span>FIRE PUMPS</p><p class="s4108" style="padding-top: 8pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">6.95.1.1 Scope.</p><p class="s1796" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: Text that is followed by a reference in brackets has been extracted from NFPA 20-2013, <i>Standard for the Installation. of Stationary Pumps for Fire Protection.. </i>Only editorial changes were made to the extracted text to make it consistent with this <i>Code.</i></p><p style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Covered. This article covers the installation of the following:</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 110%;text-align: left;">(1) Electric power sources and interconnecting circuits</p><p style="padding-top: 2pt;padding-left: 55pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(2) Switching and control equipment dedicated to fire pump drivers</p><p style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Not Covered. This article does not cover the following:</p><p style="padding-top: 7pt;padding-left: 56pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) The performance, maintenance, and acceptance testing of the fire pump system, and the internal wiring of the components of the system</p><p style="padding-top: 7pt;padding-left: 56pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) The installation of pressure maintenance (jockey or makeup) pumps</p><p class="s1796" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: For the installation of pressure maintenance Uockey or makeup) pumps supplied by the fire pump circuit or another source, see Article <span class="s4126">4.30.</span></p><p style="padding-top: 7pt;padding-left: 56pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(3) Transfer equipment upstream of the lire pump transfer switch(es)</p><p class="s1796" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: See NFPA 20-2013, Standard for the Installation of Stationary Pumps for Fire Protection, for further infonnation.</p><p style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">6.95.1.2 Definitions.</p><p style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Fault-Tolerant External Control Circuits. Those control circuits either entering or leaving the fire pump controller enclosure, which if broken, disconnected, or shorted will not prevent the controller from starting the fire pump from all other internal or external means and may cause the controller to start the pump under these conditions.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">On-Site Power Production  Facility. The nonnal supply of electric power for the site that is expected to be constantly producing power.</p><p style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">On-Site Standby Generator. A facility producing electric power on site as the alternate supply of electric power. Jt differs from an on-site power production facility, in that it is not constantly producing power.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">6.95.1.3 Power Source(s) for Electric Motor-Driven Fire Pumps. Electric motor-driven fire pumps shall have a reliable source of power.</p><p class="s1796" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: Sec Sections 9.3.2 and A.9.3.2 from NFPA 20-2013, <i>Standard for the Installation of Stationary Pumps for Fire Protection., </i>for guidance on the determination of power source reliability.</p><p style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Individual Sources. Where reliable, and where capable of carrying indefinitely the sum of the locked­ rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the full-load current of the associated <span class="s4114">fire </span>pump accessory equipment when connected to this power supply, the power source for an electric motor driven fire pump shall be one or more of the following.</p><p style="padding-top: 7pt;padding-left: 56pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) Electric Utility Service Connection. Afire pump shall be pennitted to be supplied by a separate</p><p class="s3244" style="padding-top: 3pt;padding-left: 78pt;text-indent: 0pt;line-height: 112%;text-align: justify;">service, or from a connection located ahead ofan&lt;l not within the same cabinet, enclosure, vertical <span class="s4114">switchgear section, or vertical switchboard </span>section as the service disconnecting means. The connection shall be located and arranged so as to minimize the possibility of damage by fire from <span class="s4114">within the premises and from exposing hazards. A tap ahead of the service disconnecting means shall </span>comply with 2.30.6.13(5). The service equipment shall comply with the labeling requirements in <span class="s4114">2.30.1.2 </span>and the location requirements in</p><p class="s689" style="padding-left: 78pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">2.30.6.J(B). [20:9.2.2(1)]</p><p class="s689" style="padding-top: 6pt;padding-left: 78pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(2) On�Site Power Production Facility. A fire pump <span class="s4247">shall be permitted to be supplied by an on-site </span>power production facility. The source facility shall be located and protected to minimize the possibility of damage by fire. [20:9.2.2(3)]</p><p class="s689" style="padding-top: 5pt;padding-left: 78pt;text-indent: -17pt;text-align: justify;">(3) Dedicated Feeder. A dedicated feeder shall be permitted where it is derived from a service connection as described in 6.95.lJ(a)(l). [20:9.2.2(3)]</p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(B) Multiple Sources. <span class="s4247">If </span>reliable power cannot be obtained from a source described in 6.95.l.3(a), power shall be supplied by one of the following: [20:9.3.2]</p><p class="s689" style="padding-top: 6pt;padding-left: 79pt;text-indent: -17pt;text-align: justify;">(1) Individual Sources. A combination of two or more of the sources from 6.95. l.3(A).</p><p class="s689" style="padding-top: 6pt;padding-left: 79pt;text-indent: -17pt;text-align: justify;">(2) Individual Source and On-site Standby Generator. A combination of one or more of the sources in 6.95.lJ(A) and an on-site standby generator complying with 6.95.1.J(D). [20:9.3.4]</p><p class="s4112" style="padding-top: 8pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception to (B)(I) and (B)(2): An alternate source of power shall not be required where a back-up engine­ driven or back-up steam turbine-driven fire pump is <span class="s4154">installed. [20:9.3.3]</span></p><p class="s3244" style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4114">Multibuilding Campus-Style Complexes. If the sources in 6.95.lJ(A) are not practicable and the installation is part of a multibuilding campus-style complex, feeder sources shall be permitted and installed in accordance with either (C)(l) and (C)(J) or (C)(2) and (C)(3).</span></p><p class="s689" style="padding-top: 5pt;padding-left: 79pt;text-indent: -17pt;text-align: justify;">(1) Feeder Sources. Two or more feeders shall be permitted as more than one power source if such feeders are connected to, or derived from, separate utility services. The connection(s), overcurrent protective device(s), and disconnecting means for such feeders shall meet the requirements of</p><p class="s689" style="padding-left: 79pt;text-indent: 0pt;text-align: justify;">6.95.l.4(B)(l)(b).</p><p class="s689" style="padding-top: 6pt;padding-left: 80pt;text-indent: -17pt;text-align: justify;">(2) Feeder and Alternate Source. A feeder shall be permitted as a normal source of power if an</p><p class="s689" style="padding-top: 2pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">alternate source of power independent from the feeder is provided. The connection(s), overcurrent protective device(s), and disconnecting means for such feeders shall meet the requirements of 6.95.1.4(13)( I )(b).</p><p class="s689" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(3) Selective  Coordination. The overcurrent protective devicc(s) in each disconnecting means shall be selectively coordinated with any other supply-side overcurrent protective device(s).</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(D) On-Site Standby Generator as Alternate Source. An on-site standby gencrator(s) used as an alternate source of power shall comply with (D)(l) through (D)</p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">(3). [20:9.6.2.1 <span class="s4181">J</span></p><p class="s3244" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(1) <span class="s4114">Capacity. The generator shall have sufficient capacity to allow normal starting and running of the motor(s) driving the fire pump(s) while supplying all other simultaneously operated load(s). [20:9.6.1.1]</span></p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Automatic shedding of one or more optional standby loads in order to comply with this capacity requirement shall be permitted.</p><p class="s689" style="padding-top: 5pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(2) Connection. A tap ahead of the generator disconnecting means shall not be required. [20:9.6.1.2]</p><p class="s689" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(3) Adjacent Disconnects. The requirements of</p><p class="s689" style="padding-left: 60pt;text-indent: 0pt;text-align: justify;">4.30.9.13 shall not apply.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(E) Arrangement. All power supplies shall be located and arranged to protect against damage by fire from within the premises and exposing hazards. [20:9.1.4]</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Multiple power sources shall be arranged so that a fire at one source does not cause an interruption at the other source.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(F) <span class="s4114">Transfer of Power. Transfer of power to the fire pump controller between the individual source and one alternate source shall take place within the pump room. [20:9.6.4]</span></p><p class="s689" style="padding-top: 5pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(1) Power Source Selection. Selection of power source shall be performed by a transfer switch listed for fire pump service. [20:10.8.1.3.1]</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: -18pt;text-align: justify;">(2) Overcurrent Device Selection. An instantaneous trip circuit breaker shall be permitted in lieu of the overcurrent devices specified in 6.95.1.4(8) (2)(a)(l), provided that it is part of a transfer switch assembly listed for fire pump service that complies with 6.95.L4(B)(2)(a)(2).</p><p class="s689" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(G) Phase Converters. Phase converters shall not be permitted to be used for fire pump service. [20:9.1.7]</p><p class="s689" style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.95.1.4 Continuity of Power. Circuits that supply electric motor-driven fire pumps shall be supervised from inadvertent disconnection as covered  m</p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">6.95. l.4(A) or (B).</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) <span class="s4114">Direct </span>Connection. The supply conductors shall <span class="s4114">directly connect the power source to a listed fire pump </span>controller, a listed combination fire pump controller <span class="s4114">and power transfer switch, or a listed fire pump power transfer switch.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Connection Through Disconnecting Means and Overcurrent Device.</p><p style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(1) Number of Disconnecting Means.</p><p class="s689" style="padding-top: 7pt;padding-left: 67pt;text-indent: -18pt;line-height: 107%;text-align: justify;">(a) <i>General. </i>A single disconnecting means and associated overcurrent protective device(s) shall be permitted to be installed between <span class="s4120">the fire pump power source(s) and one of the </span>following: [20:9.1.2]</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">(1) A listed fire pump controller</p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: 0pt;text-align: left;">{2) A listed fire <span class="s4114">pump power transfer switch</span></p><p class="s4368" style="padding-top: 7pt;padding-left: 77pt;text-indent: -18pt;text-align: justify;">{3) <span class="s689">A listed combination fire pump controller and power transfer switch</span></p><p class="s689" style="padding-top: 6pt;padding-left: 67pt;text-indent: -13pt;text-align: justify;">(b) <span class="s4112">Feeder Sources. </span>For systems installed under the provisions of 6.95.1.3(C) only, additional disconnecting means and the associated overcurrent protective device(s) shall be permitted.</p><p class="s689" style="padding-top: 5pt;padding-left: 67pt;text-indent: -18pt;text-align: justify;"><span class="p">(c) </span><span class="s4112">On-Site Standby Generator. </span>Where <span class="s4120">an </span>on­ site standby generator is used to supply a fire pump, an additional disconnecting means and an associated overcurrent protective device(s) shall be permitted.</p><p class="s689" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(2) Overcurrent Device Selection. Overcurrent devices shall comply with 6.95.1.4(B)(2)(a) or (b).</p><p class="s689" style="padding-top: 6pt;padding-left: 67pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(a) <span class="s4112">Individual Sources. </span>Overcurrent protection for individual sources shall comply with</p><p class="s689" style="padding-left: 67pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">6.95.L4(B)(2)(a)(!) or (2).</p><p class="s689" style="padding-top: 7pt;padding-left: 76pt;text-indent: -17pt;text-align: justify;">(1) Overcurrent protective device(s) shall be rated to cany indefinitely the sum of the locked-rotor current of the largest fire pump motor and the pressure maintenance pump motor(s) and the full-load current of all of the other pump motors and associated fire pump accessory equipment when connected to this power supply. Where the locked-rotor current value does not correspond to a standard overcurrent device size, the next standard overcurrent device size shall be used in</p><p class="s689" style="padding-top: 2pt;padding-left: 66pt;text-indent: 0pt;text-align: justify;">accordance with 2.40.1.6. The requirement to cany the locked-rotor currents indefinitely shall not apply to conductors or devices other than overcurrent devices in the fire pump motor circuit(s). The requirement to carry the locked rotor currents indefinitely shall not apply to feederovercurrent protective devices installed in accordance with 6.95.IJ(C). [20:9.2.J.4]</p><p class="s689" style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">(2) Overcurrent protection shall <span class="s4120">be </span>provided by an assembly listed for fire pump service and complying with the following:</p><p class="s689" style="padding-top: 6pt;padding-left: 75pt;text-indent: -18pt;text-align: justify;">a. The overcurrent proteetive device shall not open within 2 minutes at 600 percent of the full-load current of the fire pump motor(s).</p><p class="s689" style="padding-top: 6pt;padding-left: 75pt;text-indent: -17pt;text-align: justify;">b. The overcurrent protective device shall not open with are-start transient of24 times the full-load current of the fire pump motor(s).</p><p class="s689" style="padding-top: 6pt;padding-left: 75pt;text-indent: -17pt;text-align: justify;">c. The overcurrent protective device shall not open within 10 minutes at 300 percent of the full-load current of the fire pump motor(s).</p><p class="s689" style="padding-top: 6pt;padding-left: 75pt;text-indent: -17pt;text-align: justify;">d. The trip point for circuit breakers shall not be field adjustable. <span class="s4389">[20:?</span><span class="p">.2.3</span><span class="s4114">.4.1]</span></p><p class="s689" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(b) <span class="s4112">On-Site Standby Generators. </span>Overcurrent protective devices between an on-site standby generator and a fire pump controller shall be selected and sized to allow for instantaneous pickup of the full pump room load, but shall not be larger than the value selected to comply with 4.30.5.2 <span class="s4368">to </span>provide short-circuit protection only. [20:9.6.1.1]</p><p class="s689" style="padding-top: 6pt;padding-left: 49pt;text-indent: -17pt;text-align: justify;">(3) Disconnecting Means. All disconnecting devices that are unique to the fire pump loads shall comply with items (A) through (E).</p><p class="s689" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(a) <span class="s4112">Features and Location- Normal Power Source. </span>The disconnecting means for the nonnal power source shall comply with all of the following: [20:9.2.3.1]</p><p class="s689" style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">(I) Be identified as suitable for use as service equipment.</p><p class="s689" style="padding-top: 7pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">(2) Be lockable in the closed position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed.</p><p class="s689" style="padding-top: 6pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">(3) Not be located within the same enclosure,</p><p class="s700" style="padding-top: 2pt;padding-left: 101pt;text-indent: 0pt;line-height: 108%;text-align: justify;">panelboard,  switchboard,  switchgear, or motor control center, with or without common bus, that supplies loads other thm1 the fire pump.</p><p class="s700" style="padding-top: 6pt;padding-left: 101pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(4) Be  located  sufficiently  remote  from other building or other fire pump source disconnecling means such that inadverlent operation at the same time would be unlikely.</p><p class="s3741" style="padding-top: 7pt;padding-left: 56pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Exception to 6.95.J.4(B)(3)(a): For a multibuilding campus-style complex(�) instatled under the provisions of 6.95. l.J(C), only the requirements in 6.95.l.4(B){3) (a)(2) shall apply for normal power source disconnects.</p><p class="s3741" style="padding-top: 5pt;padding-left: 92pt;text-indent: -17pt;line-height: 108%;text-align: justify;"><span class="s700">(b) </span>Features and Location <span class="s702">-  </span>On-Site Standby Generator. <span class="s700">The disconnecting means for an on­ site standby generator(s) used as the altcmate power source shall be installed in accordance with 7.0.2. l(B)(S) for emergency circuits and shall be lockable in the closed position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed.</span></p><p class="s700" style="padding-top: 6pt;padding-left: 93pt;text-indent: -14pt;line-height: 107%;text-align: justify;">(c) <span class="s3741">Disconnect Marking. </span>The disconnecting means shall be marked &quot;Fire Pump Disconnecting Means.&quot; The letters shall be at least 25 mm in height, and they shall be visible without opening enc<span class="s1561">1</span>osure doors or covers. <span class="s698">[20:</span>9.2.3.1(5)]</p><p class="s700" style="padding-top: 6pt;padding-left: 93pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(d) <span class="s3741">Controller Marking. </span>A placard shall be placed adjacent to the fire pump controller, stating the location of this disconnecting means and the location of the key (if the disconnecting means is locked). [20:9.2.3.2]</p><p class="s700" style="padding-top: 6pt;padding-left: 93pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(e) <span class="s3741">Supervision. </span>The disconnecting means shall be supervised in the closed position by one of the following methods:</p><p class="s700" style="padding-top: 6pt;padding-left: 103pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(1) Central station, proprietary, or remote station signal device</p><p class="s700" style="padding-top: 5pt;padding-left: 103pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) Local signaling service that causes the sounding of an audible signal at a constantly attended point</p><p class="s700" style="padding-top: 6pt;padding-left: 103pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(3) Locking the disconnecting means in the closed position</p><p class="s700" style="padding-top: 6pt;padding-left: 94pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(f) Sealing of disconnecting means and weekly recorded inspections when the disconnecting means are located within fenced enclosures or in buildings under the control of the owner [20:9.2.3.3]</p><p class="s1562" style="padding-top: 1pt;padding-left: 30pt;text-indent: 0pt;line-height: 108%;text-align: justify;">6.95.1.5 Transformers. <span class="s700">Where the service or system voltage is different from the utilization voltage of the fire pump motor, transformer(s) protected by disconnecting means and overcurrent protecti vc devices shall be permitted to be installed between the system supply and the fire pump controller in accordsnce with 6.95.1.S(A) and (B), or with (C). Only transfonners covered in 6.95.1.S(C) shall be permitted to supply losds not directly associated with the fire pump system.</span></p><p class="s1562" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(A) Size. <span class="s700">Where a transfonner supplies an electric motor driven fire pump, it shall be rated at a minimum of 125 percent of the sum of the fire pump motor(s) and pressure maintenance pump(s) motor loads, ,md</span></p><p class="s700" style="padding-left: 31pt;text-indent: 0pt;line-height: 109%;text-align: justify;">100 percent of the ·associated fire pump accessory equipmenl supplied by the transformer.</p><p class="s1562" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(B) Ovcrcurrent Protection. <span class="s700">The primary overcurrent protective device(s) shall be selectcd or set to carry indefinitely the sum of the locked-rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the full-load current of the associated fire pump accessory equipment when connected to this power supply. Secondary overcmTent protection shall not be permitted. The requirement to carry the locked­ rotor currents indefinitely shall not apply to conductors or devices other than overcurrent devices in the fire pump motor circuit(s).</span></p><p class="s700" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>(C) Feeder Source. </b>Where a feeder source is provided in accordance with 6.95. l <span class="s2771">J(C), </span>transformers supplying the fire pump system shall be permitted to supply other loads. All other loads shall be calculated in accordance with Article 2.20, including demand factors as applicsble.</p><p class="s1562" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(1) Size. <span class="s700">Transfonners shall be rated at a minimum of 125 percent of the sum of the fire pump motor(s) and pressure maintenance pump(s) motor loads, and 100 percent of the remaining load supplied by the transformer.</span></p><p class="s1562" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(2) Overcurrent  Protection.  <span class="s700">The transformer size, the feeder size, and the overcurrent protective device(s) shall be coordinated such that overclirrent protection is provided for the transformer in accordance with 4.50.1.3 and for the feeder in accordance with 2.15.1.3, and such that the overcurrent protective devicc(s) is selected or set to carry indefinitely the sum of the locked-rotor current of the fire pump motor(s), the pressure maintenance pump motor(s), the full-load current of the associated fire pump accessory equipment, and 100 percent of the remaining loads supplied by the transfonner. The requirement to cany the locked-rotor currents</span></p><p class="s121" style="padding-top: 2pt;padding-left: 68pt;text-indent: 0pt;text-align: justify;">indefinitely shall not apply to conductors or devices other than overcurrent devices in the fire pump motor circuit(s).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 42pt;text-indent: 0pt;text-align: left;">6.95.1.6 Power Wiring. <span class="s121">Power circuits and wiring methods shall comply with the requirements in</span></p><p class="s121" style="padding-left: 42pt;text-indent: 0pt;text-align: left;">6.95. l.6(A) through (J), and as permitted in 2.30.7.l(a)<span style=" color: #4D4D4D;">, </span>Exception No. 4; 2.30.7.5, Exception No. 4; 2.40.1.13;</p><p class="s121" style="padding-left: 42pt;text-indent: 0pt;text-align: left;">2.30.8.9; 2.40. l.4(a); and 4.30.3.1.</p><p class="s580" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(A) <span class="s1392">Supply Conductors.</span></p><p class="s120" style="padding-top: 7pt;padding-left: 68pt;text-indent: -17pt;text-align: justify;">(1) Services  and  On-Site  Power  Production Facilities. <span class="s121">Service conductors and conductors supplied by on-site power production facilities shall be physically routed outside a building(s) and  shall  be installed  as  service-entrance conductors in accordance with 2.30.1.6, 2.30.1.9, and Parts 2.30.3 and 2.30.4. Where supply conductors cannot be physically routed outside of buildings, the conductors shall be permitted to be routed through the building(s) where installed in accordance with 2.30.1.6(1) or (2).</span></p><p class="s121" style="padding-top: 7pt;padding-left: 69pt;text-indent: -17pt;text-align: justify;"><b>(2) Feeders. </b>Fire pump supply conductors on the load side of the final disconnecting means and overcurrent device(s) permitted by 6.95.l.4(B), or conductors that connect directly to <span class="s423">an </span>on-site standby generator, shall comply with all of the following:</p><p class="s394" style="padding-top: 6pt;padding-left: 78pt;text-indent: -18pt;text-align: justify;">(a) Independent Routing. <span class="s121">The conductors sh.all be kept entirely independent of all other wiring.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 78pt;text-indent: -17pt;text-align: justify;">(b) Associated Fire Pump Loads. <span class="s121">The conductors shall supply only loads that are directly associated with the fire pump system.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 78pt;text-indent: -17pt;text-align: justify;">(c) Protection <span class="s4821">from </span>Potential Damage. <span class="s121">The conductors shall be protected from potential damage by fire, shuctural failure, or operational accident.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 78pt;text-indent: -17pt;text-align: justify;">(d) Inside of a Building. <span class="s121">Where routed through a building, the conductors shall be protected from fire for 2 hours using one of the following methods:</span></p><p class="s121" style="padding-top: 6pt;padding-left: 87pt;text-indent: -17pt;text-align: justify;">(1) The cable or raceway is encased in a minimum 50 mm of concrete.</p><p class="s121" style="padding-top: 6pt;padding-left: 87pt;text-indent: -17pt;text-align: justify;">(2) The c&amp;ble or raceway is a listed fire-resistive cable system,</p><p class="s386" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">FPN No. <span class="s389">l: Fire-resistive </span>t.ables are <span class="s389">tested to </span>ANSI/ <span class="s389">UL 2196, Tests for Fire Resistive </span><span class="s381">Cables.</span></p><p class="s389" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">FPN No. 2: The listing organization provides information for fire-resistive cable systems on proper installation requirements <span class="s1645">to </span>maintain the fire rating.</p><p class="s121" style="padding-top: 1pt;padding-left: 76pt;text-indent: -17pt;text-align: justify;">(3) The cable or raceway is a listed electrical circuit protective system with a minimum 2-hour fire rating</p><p class="s389" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN No. I: Electrical circuit protective systems could include<span style=" color: #4D4D4D;">, </span>but arc not limited to, thennal barriers or a protective shaft and are tested in accordance with UL 1724, Fire Tests for Electrical Circuit Protection <span class="s1868">Systems.</span></p><p class="s389" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN No. 2: The listing organization provides information for electrical circuit protective systems <span style=" color: #3F3F3F;">on </span>proper installation requirements to maintain the fire rating.</p><p class="s910" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;"><span class="s394">Exception to (A)(2)(d)</span><span class="s603">: </span><span class="s394">The supply conductors located in the electrical equipment room where they originate and in the fire pump room shall not be required to have the minimum 2-hour fire separation or fire resistance </span>rating<span style=" color: #4D4D4D;">, </span>unless othe,wise required <span class="s1643">by </span>7<span style=" color: #3F3F3F;">.</span>0<span style=" color: #3F3F3F;">.</span>2<span style=" color: #4D4D4D;">.</span>1(D) of this Code<span style=" color: #4D4D4D;">.</span></p><p class="s120" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Conductor Size.</p><p class="s120" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(1) Fire Pump Motors and Other Equipment. <span class="s121">Conductors supplying a fire pump motor(s), pressure maintenance pumps, and associated fire pump accessory equipment shall have a rating not less than 125 percent of the sum of the fire pump motor(s) and pressure maintenance motor(s) full­ load current(s), and 100 percent of the associated fire pump accessory equipment.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;"><span class="s578">(2) </span><b>Fire Pump Motors Only. </b>Conductors supplying only a fire pump motor snail have a minimum ampacity in accordance with 4.30<span style=" color: #4D4D4D;">.</span>2.2 and shall comply with the voltage drop requirements in 6.95.1.7.</p><p class="s580" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C) <span class="s1392">Overload Protection. </span><span class="s121">Power circuits shall not have automatic protection against overloads. Except for protection of transfonner primaries provided in</span></p><p class="s121" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.95.l.5(C)(2), branch-circuit and feeder conductors shall be protected against short circuit only. Where a tap is made to supply a fire pump, the wiring shall be treated as service conductors in accordance with</p><p class="s121" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">2.30.1.6. The applicable distance and size restrictions in 2.40.2.2 shall not apply<span style=" color: #4D4D4D;">.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">Exception No. I: Conductors between storage batteries and the engine shall not require overcurrent protection or disconnecting means.</p><p class="s394" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">Exception No. 2: For an on�site standby generator(s) rated to produce continuous current in excess of 225 percent of the full-load amperes of the fire pump motor, the conductors between the on-site generator(s) and the combination fire pump tra11Sjer switch controller or separately mounted transfer switch shall be installed in accordance with A(6.95.J.6)(2). The protection provided shall be in accordance with the short-circuit current rating of the combination fire pump transfer</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4823" style="padding-left: 44pt;text-indent: 0pt;text-align: left;">£1),1</p><p class="s1786" style="padding-top: 2pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">switch controller or separately mounted tram,fer switch.</p><p style="padding-top: 8pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Pump Wiring. All wiring from the controllers to the pump motors shall be in rigid metal conduit, intermediate metal conduit, electrical metallic tubing, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit, listed Type MC cable with an impervious covering, or Type Ml cable. Electrical connections at motor terminal boxes shall be made with <span class="s3244">a </span>listed m�ans of connection. Twist-on, insulation­ piercing-type, and soldered wire connectors shall not be permitted to be used for this purpose.</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(E) Loads Supplied by Controllers and Transfer Switches. A fire pump controller and fire pump power transfer switch, if provided, shall not serve any load other than the fire pump for which it is intended.</p><p style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(F) Mechanical Protection. All wiring from engine controllers and batteries shall be rrotected against physical damage and shall be installed in accordance with  the  controller  and  engine  manufacturer&#39;s instructions.</p><p style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(G) Ground-Fault Protection of Equipment. Ground­ fault protection of equipment shall not be installed in any fire pump power circuit. l20:9.1.8.1]</p><p style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(H) Listed Electrical Circuit Protective System to Controller Wiring. Electrical circuit protective system installation shall comrly with any restrictions provided in the listing of the electrical circuit protective system use&lt;l and the following also shall apply:</p><p style="padding-top: 6pt;padding-left: 80pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) A junction box shall be installed ahead of the fire pump controller a minimum of 300 mm beyond the fire-rated wall or floor bounding the fire zone.</p><p style="padding-top: 6pt;padding-left: 80pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Where required by the manufacturer of a listed electrical circuit protective system or by the listing, or as required elsewhere in this <span class="s1786">Code, </span>the raceway between a junction box and the fire pump controller shall be sealed at the junction box end as required and in accordance with the instructions of the manufacturer. [20:9.8.2]</p><p style="padding-top: 7pt;padding-left: 80pt;text-indent: -18pt;line-height: 107%;text-align: justify;">(3) Standard wiring between the junction box and the controller shall be permilled. <span class="s1342">[20:9.8.3]</span></p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(I) Junction Boxes. Where fire pump wiring to or from a fire pump controller is routed through a junction box, the following requirements shall be met:</p><p style="padding-top: 6pt;padding-left: 80pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(1) The junction box shall be securely mounted. [20:9.7(1)]</p><p style="padding-top: 5pt;padding-left: 81pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(2) Mounting and installing of a junction box shall not violate the enclosure type rating of the fire pump controller(s). [20:9.7(2)]</p><p style="padding-top: 2pt;padding-left: 54pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(3) Mounting and installingofajunctionbox shall not violate the integrity of the fire pump controller(s) and shall not affect the short-circuit rating of the controller(s). f20:9.7(J)]</p><p style="padding-top: 5pt;padding-left: 55pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(4) As a minimum, a Type 2, drip-proof enclosure (junction box) shall be used where installed in the fire pumr room. The enclosure shall be listed to match the fire pump controller enclosure tyre rating. [20:9.7(4)J</p><p style="padding-top: 6pt;padding-left: 55pt;text-indent: -16pt;line-height: 113%;text-align: justify;">(5) Terminals, junction blocks, wire connectors, and splices, where used, shall be listed. [20:9.7(5)]</p><p style="padding-top: 5pt;padding-left: 56pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(6) Afire pump controller or fire pump power transfer switch, where provided, shall not be used as a junction box to supply other equipment, including a pressure maintenance Qockey) pump(s).</p><p class="s1793" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(J) <span class="s4125">Raceway Terminations. Where raceways are tenninated at a fire pump controller, the following requirements shall be met [20:9.9]</span></p><p style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(I) Listed conduit hubs shall be used. rzo:9.9.1]</p><p style="padding-top: 8pt;padding-left: 56pt;text-indent: -16pt;line-height: 113%;text-align: justify;">(2) The type rating of the conduit hub(s) shall be at least equal to that of the fire pump controller. [20:9.9.2]</p><p style="padding-top: 5pt;padding-left: 57pt;text-indent: -16pt;line-height: 115%;text-align: justify;">(3) The installation instructions of the manufacturer of the fire pump controller shall be followed. l20:9.9.3J</p><p class="s4127" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">6.95.1.17 Voltage Drop.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Starting. The voltage at the fire pump controller line terminals shall not drop more than 15 percent below normal (controller-rated&#39; voltage) under motor starting conditions.</p><p class="s1786" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception: This limitation shall not apply for emergency run mechanical starting. [20:9.4.2}</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Running. The voltage at the load terminals of the fire pump controller shall not drop more than 5 percent below the voltage rating of the motor connected to those terminals when the motor is operating at 115 percent of the full-load current rating of the motor.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">6.95.1.10 Listed Equipment. Diesel engine fire pump controllers, electric fire pump controllers, electric motors, fire pump power transfer switches, foam pump controllers, and limited service controllers shall be listed for fire pump service. [20:9.5.1.1, 10.1.2.1, 12.1.3.1]</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">6.95.1.12 Equipment Location.</p><p style="padding-top: 8pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Controllers and Transfer Switches. Electric motor-driven fire pump controllers and power transfer switches shall be located as close as practicable to, and within sight of, the motors that they control.</p><p class="s689" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Engine-Drive Controllers. Engine-drive fire pump controllers shall be located as close as is practical to, and within sight of, the engines that they control.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C) Storage Batteries. Storage batteries for fire pump engine drives shall be supported above the floor, secured against displacement, and located where they are not subject to physical damage, flooding with water, excessive temperature, or excessive vibration.</p><p class="s689" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(D) Energized Equipment. All energized equipment</p><p style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">parts shall be located at least 300 mm above the floor level.</p><p class="s689" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(E) Protection Against Pump Water. Fire pump controller and power transfer switches shall be located or protected so that they are not damaged by water escaping from pumps or pump connections.</p><p class="s689" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(F) Mounting. All fire pump control equipment shall be mounted in a substantial manner on noncombustible supporting structures.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">6.95.1.14 Control Wiring.</p><p class="s689" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(A) Control Circuit Failures. External control circuits that extend outside the fire pump room shall be arranged so that failure of any external circuit (open or short circuit) shall not prevent the operation of a pump(s) from all other internal or external means. Breakage, disconnecting, shorting of the wires, or loss of power to these circuits could cause continuous running of the fire pump hut shall not prevent the controller(s) from starting tbe fire pwnp(s) due to causes other than these external control circuits. All control conductors within the fire pump room that are not fault tolerant shall be protected against physical damage. [20:10.5.2.6, 12.5.2.5]</p><p class="s689" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(B) Sensor Functioning. No undervoltage, phase-loss, frequency-sensitive, or other sensor(s) shall be installed that automatically or manually prohibits actuation of the motor contactor. <span class="s4136">[20:</span>10.4.5.6]</p><p class="s4121" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">Exception: A phaYe loss senmr{s) shall be permitted only as a part of a listed fire pump controller.</p><p class="s689" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4127">Remote Device(s). </span>No remote device(s) shall be installed that will prevent automatic operation of the ttansfer switch. <span class="s4136">[20:</span>10.8.1.3]</p><p class="s689" style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(D) Engine-Drive Control Wiring. All wiring between the controller and the diesel engine shall be stranded</p><p class="s689" style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">and sized to continuously carry the charging or control currents as required by the controller manufacturer. Such wiring shall be protected against physical damage. Controller manufacturer&#39;s specifications for distance and wire size shall be followed. [20:12.3.5.1]</p><p class="s689" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(E) Electric Fire Pump Control Wiring Methods. All electric motor-driven fire pump control wiring shall be in rigid metal conduit, intermediate metal conduit, liquidtight flexible metal conduit, electrical metallic tubing, liquidtight flexible nonmetallic conduit, listed Type MC cable with an impervious covering, or Type MI cable.</p><p class="s689" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(F) Generator Control Wiring Methods. Control conductors installed between the fire pump power transfer switch and the standby generator supplying the fire pump during normal power loss shall be kept entirely independent of all other wiring. The integrity of the generator control wiring shall be continuously monitored. Loss of integrity of the remote start circuit(s) shall initiate visual and audible annunciation of generator malfunction at the generator local and remote annunciator(s) and start the generator(s).</p><p class="s658" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: See NFPA 20-2013, <span class="s1805">Standard for the Installation of Stationary Pumps for Fire Protection, </span>Section 3.3.7.2, for more infonnation on fault-tolerant external control circuits.</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">The control conductors shall be protected to resist potential damage by fire or structural failure. They shall be permitted to be routed through a building(s) using one of the following methods:</p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(1) Be encased in a minimum 50 mm of concrete.</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(2) Be protected by a fire-rated assembly listed to achieve a minimum fire rating of 2 hours and dedicated to the fire pump circuits.</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(3) Be alisted electrical circuit protective system with a minimum 2-hour fire rating. The installation shall comply with any restrictions provided in the listing of the electrical circuit protective system used.</p><p class="s658" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: The listing organization provides information for electrical circuit protective systems on proper instal!ation requirements to maintain the fire rating.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">6.95.1.15 Surge Protection. A listed surge protection device shall beinstalled in or on thefire pwnp controller.</p><p class="s4107" style="padding-left: 25pt;text-indent: 0pt;text-align: center;">Chapter 7 Special Conditions</p><p class="s4127" style="padding-top: 4pt;padding-left: 74pt;text-indent: 0pt;text-align: left;">ARTICLE <span class="s1793">7.0- </span>EMERGENCY SYSTEMS</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 144pt;text-indent: 0pt;text-align: left;">7.0.1 General</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3244" style="padding-left: 55pt;text-indent: 0pt;line-height: 111%;text-align: justify;">7.0.1.1 Scope. This article applies to the electrical safety of the installation, operation, and maintenance of emergency systems consisting of circuits and equipment <span class="s4114">intended to supply, distribute, and control electricity for illumination, power, or both, to required facilities when the normal electrical supply or system is interrupted.</span></p><p class="s1796" style="padding-top: 5pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">FPN No. l: .For further infoITI1ation regarding wiring and <span class="s4116">installation of emergency system� in health care facilities, see ArticlcS.17.</span></p><p class="s658" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN No. 2: For forther infoITI1alion regarding performance and <span class="s1798">maintenance of emergency systems in health care facilities, sec </span>NFPA 99-2015, <span class="s1805">Health Care Facilities Code.</span></p><p class="s658" style="padding-top: 5pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">FPN No. 3: For specification of locations where emergency lighting is considered essential to <span class="s1798">life </span>safety, sec NFPA <span class="s1798">J0/-2015, </span><i>Life Safety Code.</i></p><p class="s658" style="padding-top: 7pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">FPN No. 4: For further information regarding performance of emergency and standby power systems, see NFPA 110-2013, <span class="s1805">Standard for Emergency and Standby Power Systems.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">7.0.1.2 Definitions.</p><p class="s689" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">Branch  Circuit  Emergency  Lighting  Transfer Switch. A device connected on the load side of a branch circuit overcurrent protective device that transfers only emergency lighting loads from the normal supply to an emergency supply.</p><p class="s658" style="padding-top: 5pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">FPN: See ANSI/UL 1008, <span class="s1805">Transfer Switch Equipment, </span>for information covering branch circuit emergency lighting transfer switches.</p><p class="s689" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">Emergency Systems. Those systems legally required and classed as emergency by municipal, or other codes, or by any governmental agency having jurisdiction. These systems are intended to automatically supply illumination, power, or both, to designated areas and equipment in the event of failure of the normal supply or in the event of accident to elements of a system intended to supply, distribute, and control power and illumination essential for safety to human life.</p><p class="s658" style="padding-top: 5pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">FPN: Emergency systems are generally installed in places of assembly where artificial illumination is required for safe exiting and for panic control in buildings subject to occupancy by large numbern ofpernons, such as hotels, theaters, sports arena&lt;!, health care facilities, and similar institutions. Emergency systems may also provide power for such functions as ventilation where essential to Illllintain life, fire detection and alarm systems, elevators, fire pumps, public safety communications systems, industrial processes where current interruption would produce serious !ife safety or health hazards, and similar functions.</p><p class="s689" style="padding-top: 7pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">Luminaire, Directly Controlled. An emergency luminaire that has a control input for an integral</p><p class="s689" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">dimming or switching function that drives the luminaire to full illumination upon loss of normal power.</p><p class="s658" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: See ANSI/UL 924, <span class="s1805">Emergency Lightin� and Power Equipment, </span>for info1malion covering directly controlled luminaires.</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Relay, Automatic Load Control. A device used to set normally dimmed or normally-off switched emergency lighting equipment to full power illumination levels in the event of a loss of the normal supply by bypassing the dimming/switching controls, and to return the emergency lighting equipment to normal status when the device senses the normal supply has been restored.</p><p class="s658" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: See ANSI/UL 924, <span class="s1805">Emergency Lighting and Power Equipment, </span>for thc requirements covering automatic load control relays.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">7.0.1.3 Tests and Maintenance.</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Conduct and Witness Test. Tests shall be conducted and witnessed on the complete system upon installation and periodically afterward.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Tested Periodically. Systems shall be tested periodically on a set schedule to ensure the systems are maintained in proper operating condition.</p><p class="s3244" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C)  <span class="s4114">Maintenance. Emergency system equipment shall be maintained in accordance with manufacturer instructions and industry standards.</span></p><p class="s3244" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(D) <span class="s4114">Written Record. A written record shall be kept of such tests and maintenance.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(E) Testing Under Load. Means for testing all emergency lighting and power systems during maximum anticipated load conditions shall be provided.</p><p class="s658" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">FPN: For information on testing and maintenance of emergency power supply systems (EPSSs), see NFPA 110-2013, <span class="s1805">Standard</span></p><p class="s1805" style="padding-left: 41pt;text-indent: 0pt;text-align: justify;">}Or Emergency and Standby Power Systems.</p><p class="s689" style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(F) Temporary Source of Power for Maintenance or Repair of the Alternate Source of Power. If the emergency system relies on a single alternate source of power, which will be disabled for maintenance or repair, the emergency system shall include permanent switching means to connect a portable or temporary alternate source of power, which shall be available for the duration of the maintenance or repair. The permanent switching means to connect a portable or temporary alternate source of power shall comply with the following:</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: -18pt;text-align: justify;">(1) Connection to the portable or temporary alternate source of power shall not require modification of the permanent system wiring.</p><p class="s689" style="padding-top: 2pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(2) Transfer of power between the normal power source and the emergency power source shall be in accordance with 7.0.3.1.</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(3) The connection point for the portable ortemporary alternate source shall be marked with the phase rotation and system bonding requirements.</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(4) Mechanical or electrical interlocking shall prevent inadvertent</p><p class="s689" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(5) The switching means shall include a contact point that shall annunciate at a location remote from the generator or at another facility monitoring system to indicate that the pennanent emergency source is disconnected from the emergency system.</p><p class="s689" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">lt shall be pennissible to utilize manual switching to switch from the permanent source of power to the portable or temporary alternate source of power and to utilize the switching means for connection of a load bank.</p><p class="s658" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN:Thereare many possible methods toachieve therequirements of7.0.1.3(F). See Figure 7.0.U(F) for one example.</p><p class="s4112" style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: The pennanent switching means to connect a portable or temporary alternate source of power, for the duration of the maintenance or repair, shall not be required where any of the following conditions exists:</p><p class="s4112" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) All processes that rely on the emergency system source are capable of being disabled during maintenance or repair of the emergency source of power.</p><p class="s4112" style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) The building or structure is unoccupied and fire suppression systems are fally fanctiona! and do not require an alternate power source.</p><p class="s4112" style="padding-top: 7pt;padding-left: 57pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(3) Other temporary means can be substituted for the emergency system.</p><p style="padding-top: 11pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="249" height="256" alt="image" src="Image_542.png"/></span></p><p class="s4824" style="text-indent: 0pt;line-height: 7pt;text-align: left;">1«11P)1111&quot;J&#39;p:,lm&quot;&quot;&quot;&#39;&quot;&quot;</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4825" style="text-indent: 0pt;line-height: 77pt;text-align: left;">I</p><p style="text-indent: 0pt;text-align: left;"/><p class="s689" style="text-indent: 0pt;line-height: 13pt;text-align: left;">------ l -----</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4824" style="text-indent: 0pt;line-height: 7pt;text-align: left;">7.0.1.5Tolnid&quot;otoqqm&lt;III</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4826" style="padding-top: 10pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">\</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4824" style="padding-left: 61pt;text-indent: 0pt;text-align: left;">l&#39;miabl&lt;or</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4824" style="padding-left: 46pt;text-indent: -15pt;text-align: left;">7AI.J(l&#39;)8&#39;rllthine m.. ., alldlolilfDd&lt;</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 112pt;text-indent: 0pt;text-align: left;">Figure 7.0.1.3(F)</p><p class="s4112" style="padding-top: 4pt;padding-left: 58pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(4) A permanent alternate emergency source, such as, but not limited to, a second on-site standby generator or separate electric utility service connection, capable of supporting the emergency system, exists.</p><p class="s689" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">7.0.1.4 Capacity.</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Capacity and Rating. An emergency system shall have adequate capacity and rating for all loads to be operated simultaneously. The emergency system equipment shall be suitable for the maximum available fault current at its terminals.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Selective Load Pickup, Load Shedding, and Peak Load Shaving. The alternate power source shall be permitted to supply emergency, legally required standby, and optional standby system loads where the source has adequate capacity or where automatic selective load pickup and load shedding is provided as needed <span class="s4135">to </span>ensure adequate power to (1) the emergency circuits, (2) the legally required standby circuits, and (3) the optional standby circuits, in that order of priority. The alternate power source shall be permitted to be used for peak load shaving, provided these conditions are met.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Peak load shaving operation shall be pennitted for satisfying the test requirement of 7.0.1.3(8), provided all other conditions of7.0.l.3 are met.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">7.0.1.S Transfer Equipment.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) General. Transfer equipment, including automatic transfer switches, shall be automatic, and identified for emergency use. Transfer equipment shall be designed and installed to prevent the inadvertent interconnection of normal and emergency sources of supply in any operation of the transfer equipment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Article 7.5.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Bypass Isolation Switches. Means shall he permitted to bypass and isolate the transfer equipment. Where bypass isolation switches are used, inadvertent parallel operation shall be avoided.</p><p class="s689" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(C) Automatic Transfer Switches. Automatic transfer switches shall be electrically operated and mechanically held. Automatic transfer switches shall be listed for emergency system use.</p><p class="s689" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(D) Use. Transfer equipment shall supply only emergency loads.</p><p class="s689" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(E) Documentation. The short-circuit current rating of the transfer equipment, based on the specific overcurrent</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_543.png"/></span></p><p class="s689" style="padding-top: 4pt;padding-left: 53pt;text-indent: 0pt;line-height: 107%;text-align: justify;">protective device type and settings protecting the <span class="s4120">transfer equipment, shall be field marked on the exterior </span>of the transfer equipment.</p><p style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">7.0.1.6 Signals. Audible and visual signal devices shall be provided, where practicable, for the purpose <span class="s4114">described in 7.0.1.6(A) through (D).</span></p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 12pt;text-align: left;">(A) Malfunction. To indicate malfunction of the</p><p class="s689" style="padding-left: 53pt;text-indent: 0pt;line-height: 14pt;text-align: left;">emergency source.</p><p class="s689" style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">(B) Carrying Load. To indicate that the battery is carrying load.</p><p class="s689" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 94%;text-align: left;">(C) Not Functioning. To indicate that the battery charger is not functioning.</p><p class="s689" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 94%;text-align: justify;">(D) Ground Fault. To indicate a ground fault in solidly grounded wye emergency systems of more than 150 volts to ground and cireuit-protective devices rated 1000 amperes or more. The sensor for the ground-fault signal devices shall be located at, or ahead of, the main system disconnecting means for the emergency source, and the maximum setting of the signal devices shall be for a ground-fault current of 1200 amperes. Instructions on the course of action to be taken in event of indicated ground fault shall be located at or near the sensor location.</p><p class="s689" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">For systems with multiple emergency sources connected to a paralleling bus, the ground fault sensor shall be permitted to be at an alternative location.</p><p class="s689" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">7.0.1.7 Signs.</p><p class="s689" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(A) Emergency Sources. A sign shall be placed at the service-entrance equipment, indicating type and location of on-site emergency power source.</p><p class="s4121" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">Exception: A sign shall not be required for individual unit equipment as specified in 7.0.3.l (F).</p><p class="s689" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(B) Grounding. Where removal of a grounding or bonding connection in normal power source equipment interrupts the grounding electrode conductor connection to the alternate power source(s) grounded conductor, a warning sign shall be installed at the normal power source equipment stating:</p><p class="s689" style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;text-align: center;">WARNING</p><p class="s689" style="padding-top: 1pt;padding-left: 58pt;text-indent: -2pt;text-align: center;">SHOCK HAZARD EXISTS IF GROUNDING ELECTRODE CONDUCTOR OR BONDING WMPER CONNECTION IN THIS EQUIPMENT IS REMOVED WHILE ALTERNATE SOURCE(S) IS ENERGIZED.</p><p class="s689" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">The warning sign(s) or label(s) shall comply with</p><p class="s689" style="padding-left: 54pt;text-indent: 0pt;text-align: justify;">1.10. l.2l(B).</p><p class="s689" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">7.0.1.8 Surge Protection. A listed SPD shall be installed in or on all emergency systems switchboards and panelboards.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 103pt;text-indent: 0pt;text-align: left;">7.0.2 Circuit Wiring</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">7.0.2.1 Wiring, Emergency System.</p><p class="s689" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(A) Identification. Emergency circuits shall be permanently marked so they will be readily identified as a component of an emergency circuit or system by the following methods:</p><p class="s689" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(1) All boxes and enclosures (including transfer switches, generators, and power panels) for emergency circuits shall be permanently marked as a component of an emergency circuit or system.</p><p class="s689" style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;text-align: justify;">(2) Where boxes or enclosures are not encountered, exposed cable or raceway systems shall be permanently marked to be identified as a component of an emergency circuit or system, at intervals not to exceed 7600 mm.</p><p class="s689" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">Receptacles supplied from the emergency system shall have a distinctive color or marking on the receptacle cover plates or the receptacles.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Wiring. Wiring of two or more emergency circuits supplied from the same source shall be permitted in the same raceway, cable, box, or cabinet. Wiring from an emergency source or emergency source distribution overcurrent protection to emergency loads shall be kept entirely independent of all other wiring and equipment, unless otherwise penmitted in 7.0.2. l(B)(I) through (5):</p><p class="s689" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(1) Wiring from the normal power source located in transfer equipment enclosures</p><p class="s689" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(2) Wiring supplied from two sources in exit or emergency luminaires</p><p class="s689" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(3) Wiring from two sources in a listed load control relay supplying exit or emergency luminaires, or in a common junction box, attached to exit or emergency luminaires</p><p class="s689" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: justify;">(4) Wiring within a common junction box attached to unit equipment, containing only the branch circuit supplying tbe unit equipment and the emergency circuit supplied by the unit equipment</p><p class="s689" style="padding-top: 7pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(5) Wiring from an emergency source to supply emergency and other loads in accordance with 7.0.2.l(B)(S)a, b, c, and d as follows:</p><p class="s689" style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;text-align: justify;">a.  Separate vertical switchgear sections orseparate vertical switchboard sections, with or without a common bus, or individual disconnects mounted in separate enclosures shall be used to separate emergency loads from all other loads.</p><p style="padding-top: 2pt;padding-left: 70pt;text-indent: -17pt;line-height: 112%;text-align: justify;">b.  The common bus of separate sections of the switch-gear, separate sections of the switchboard, or the individual enclosures shall be either of the following:</p><p style="padding-top: 5pt;padding-left: 79pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(i) Supplied <span class="s4115">by </span>single or multiple feeders without overcurrent protection at the source.</p><p style="padding-top: 6pt;padding-left: 79pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(ii) Supplied by single or multiple feeders with overcurrent protection, provided that the over-current protection that is common to an emergency system and any non-emergency system(s) is selectively coordinated with the next downstream overcurrent protective device in the nonemergency system(s)</p><p class="s1796" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;line-height: 112%;text-align: left;">FPN: For further information, see FPN Figure 7.0.2.l(B)(S)(b)(l) and FPN Figure 7.0.2.l(B)(5)(b)(2).</p><p style="padding-top: 7pt;padding-left: 70pt;text-indent: -17pt;line-height: 112%;text-align: justify;">c.  Emergency circuits shall not originate from the same vertical switchgear section, vertical switchboard section, panelboard enclosure, or individual disconnect enclosure as other circuits.</p><p style="padding-top: 6pt;padding-left: 70pt;text-indent: -17pt;line-height: 112%;text-align: justify;">d.  It shall be permissible to utilize single or multiple  feeders  to  supply  distribution equipment  between an emergency source and the point where the emergency loads are separated from all other loads.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(C) Wiring Design and Location. Emergency wiring circuits shall be designed and located so as to minimize the hazards that might cause failure due <span class="s4137">to </span>flooding, fire, icing, vandalism, and other adverse conditions.</p><p style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(D) Fire Protection. Emergency systems shall meet the</p><p class="s1796" style="padding-top: 2pt;padding-left: 34pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN No. <span class="s4116">1: </span>Electrical circuit protective systems could include but not be limited to thc1mal barriers or a proleclive shafi and are tested to UL 1724, <span class="s4126">Fire Tests for Elec/rical Circuit Protection Systems.</span></p><p class="s1796" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN No. 2: The listing organization provides info1mation for electrical circuit protective systems on proper installation requirements to maintain the lire rating.</p><p style="padding-top: 7pt;padding-left: 79pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(3) The cable or raceway is a listed fire- resistive cable system.</p><p class="s1796" style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">FPN No. I: Fire-resistive cables are tested to ANSL&#39;UL 2196,</p><p class="s4126" style="padding-top: 1pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">Tests/or Fire Resistive Cables.</p><p class="s1796" style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN No. 2: The listing organization provides information for fire-resistive cable systems on proper installation requirements to lilllintain the fire rating.</p><p style="padding-top: 7pt;padding-left: 78pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(4) The cable or raceway is protected by a listed fire-rated assembly that has a minimum fire rating of 2 hours and contains only emergency wiring circuits</p><p style="padding-top: 6pt;padding-left: 79pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(5) Be encased in a minimum of 50 mm of concrete</p><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="268" height="211" alt="image" src="Image_544.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="20" height="69" alt="image" src="Image_545.gif"/></span></p><p class="s1796" style="padding-left: 93pt;text-indent: 0pt;text-align: left;">Emergency source</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4161" style="padding-left: 168pt;text-indent: 0pt;text-align: left;">Common bus</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="nav">&nbsp;&nbsp;</p><p class="nav">&nbsp;</p><p class="nav"><a href="part10.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part12.htm">Next &gt;</a></p><p class="nav">&nbsp;&nbsp;</p></body></html>
