t"><p class="s4874" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p><p class="s4225" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:43pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p><p class="s4874" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:37pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">N</p><p class="s4225" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:32pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Y&#39;</p><p class="s4874" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">y•</p></td></tr><tr style="height:29pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:181pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">In plenum communications rw:eways</p><p class="s4872" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">In plenum cable routing�mblie:8</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p><p class="s4874" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:45pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">y,</p><p class="s4881" style="padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 18pt;text-align: center;">,.</p></td><td style="width:34pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">y•</p><p class="s4874" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">y•</p></td><td style="width:43pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p><p class="s4225" style="padding-top: 5pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:37pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-left: 17pt;padding-right: 12pt;text-indent: 0pt;line-height: 14pt;text-align: center;">N N</p></td><td style="width:32pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p><p class="s4874" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">y•</p></td></tr><tr style="height:14pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:181pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">In riser communications receways</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:45pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:34pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:43pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:37pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:32pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:15pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:181pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">In riser cab!c routing assemblies</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:45pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:34pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:43pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:37pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:32pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">y•</p></td></tr><tr style="height:14pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:181pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">In general-purpose communications raceways</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:45pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:34pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:43pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:37pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:32pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:13pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:181pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">In general-purpose cable routing assemblies</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:45pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:34pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">y•</p></td><td style="width:43pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:37pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:32pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td></tr></table><p class="s4242" style="padding-left: 33pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Note: <span class="s4882">&quot;</span>N<span class="s4882">,,.</span>m,hcatcs thnL the eab!c type shall not be pemutted to bcmstalled m the apphcatcau.</p><p class="s4242" style="padding-left: 32pt;text-indent: 0pt;line-height: 9pt;text-align: left;">&quot;Y•&quot; indicates <span class="s4489">that </span>the cable <span class="s4489">type </span>shall be permitted to be in.lalled in the application, subject to <span class="s4489">tlu: </span>limilstions de.&lt;1cribed in 7.25J,10 through 7.25.3.23.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_567.png"/></span></p><p class="s4883" style="padding-top: 3pt;padding-left: 72pt;text-indent: 0pt;text-align: left;">ARTICLE 7.25 - CLASS I, CLASS 2, AND CLASS 3 REMOTE-CONTROL, SIGNALING, <b>AND </b>POWER-LIMITED CIRCUITS</p><p class="s4883" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;line-height: 111%;text-align: justify;">FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSI/UL 1666-2012, <span class="s4885">Test for Flame Propagation Heigh! of Electrical and Optical-Fiber Cahie Installed Vertically in Shafts.</span></p><p class="s4886" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(C) Types CL2 and CL3. <span class="s4887">Types CL2 and CL3 cables shall be marked as Type CL2 or CL3, respectively, and be listed as suitable for general-purpose use, with the exception of risers, ducts, plenums, and other space used for environmental air, and shall be listed as resistant to the spread of fire.</span></p><p class="s4883" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: One method of defining <span class="s4885">resistant to the spread offire </span>is that lhe cables do not spread fire to the top of the tray <span class="s4888">in </span>the UL flame exposure, vertical tray flame test in ANSL&#39;UL 1685-2010, <span class="s4885">Standard for Safety jar Vertical-Tray Fire-Propagation and Smoke-Release 1estfor Electrical and Optical-Fiber Cables. </span>The smoke measurements in the tesl method arc not applicable.</p><p class="s4883" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Another method of defining <span class="s4885">resistant to !he spread of fire </span>is for the damage (char length) not to exceed !500 mm when performing the CSA &quot;Vertical Flame Test <span style=" color: #3A3A3A;">- </span>Cables in Cable Trays,&quot; as described in CSA C22.2 No. 0.3-M-2001, <span class="s4885">Test Methods for Electrical Wires and Cables.</span></p><p class="s3535" style="padding-top: 9pt;padding-left: 52pt;text-indent: 0pt;text-align: center;">Table 7.25.3.34(A) Cable Substitutions</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:53.3852pt" cellspacing="0"><tr style="height:28pt"><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s4890" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Cable</p><p class="s4891" style="padding-left: 6pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Type</p></td><td style="width:208pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4892" style="padding-left: 53pt;text-indent: 0pt;text-align: left;">Permitted Substitutions</p></td></tr><tr style="height:16pt"><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">CL3P</p></td><td style="width:208pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">CMP</p></td></tr><tr style="height:16pt"><td style="width:34pt;border-left-style:solid;border-left-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">CL2P</p></td><td style="width:208pt;border-right-style:solid;border-right-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">CMP, CL3P</p></td></tr><tr style="height:17pt"><td style="width:34pt;border-left-style:solid;border-left-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">CL3R</p></td><td style="width:208pt;border-right-style:solid;border-right-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">CMP, CL3P, CMR</p></td></tr><tr style="height:17pt"><td style="width:34pt;border-left-style:solid;border-left-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">CL2R</p></td><td style="width:208pt;border-right-style:solid;border-right-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">CMP, CUP, CL2P, CMR, CL3R</p></td></tr><tr style="height:17pt"><td style="width:34pt;border-left-style:solid;border-left-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">PLTC</p></td><td style="width:208pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:34pt;border-left-style:solid;border-left-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-right: 8pt;text-indent: 0pt;text-align: center;">CL3</p></td><td style="width:208pt;border-right-style:solid;border-right-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">CMP, CL3P, CMR, CL3R, CMG, CM, PLTC</p></td></tr><tr style="height:15pt"><td style="width:34pt;border-left-style:solid;border-left-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-right: 8pt;text-indent: 0pt;line-height: 12pt;text-align: center;">CL2</p></td><td style="width:208pt;border-right-style:solid;border-right-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG,</p></td></tr><tr style="height:15pt"><td style="width:34pt;border-left-style:solid;border-left-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:208pt;border-right-style:solid;border-right-width:1pt"><p class="s4891" style="padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: left;">CM,PLTC,CL3</p></td></tr><tr style="height:15pt"><td style="width:34pt;border-left-style:solid;border-left-width:1pt"><p class="s4891" style="padding-top: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">CL3X</p></td><td style="width:208pt;border-right-style:solid;border-right-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">CMP, CL3P, CMR, CL3R, CMG, CM, PLTC,</p></td></tr><tr style="height:15pt"><td style="width:34pt;border-left-style:solid;border-left-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:208pt;border-right-style:solid;border-right-width:1pt"><p class="s4891" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">CL3,CMX</p></td></tr><tr style="height:15pt"><td style="width:34pt;border-left-style:solid;border-left-width:1pt"><p class="s4891" style="padding-top: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">CL2X</p></td><td style="width:208pt;border-right-style:solid;border-right-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG,</p></td></tr><tr style="height:14pt"><td style="width:34pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:208pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4891" style="padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: left;">CM, PLTC, CL3, CL2, CMX, CL3X</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 81pt;text-indent: 0pt;text-align: left;"><span><img width="255" height="173" alt="image" src="Image_568.jpg"/></span></p><p class="s4893" style="padding-top: 7pt;padding-left: 82pt;text-indent: 0pt;text-align: left;">T)&#39;PO CM-Canrnllnlcallons <span class="s4894">..,,l&#39;M </span>and <span class="s65">c;,1)1511</span></p><p class="s4896" style="padding-left: 82pt;text-indent: 0pt;line-height: 7pt;text-align: left;"><span class="s4895">l&#39;fpe </span>ru and CL.a-Ola.,; 2 <span class="s4897">and </span>Cla&amp;S 3 <span class="s69">remoHKOllb&#39;OI, s;gneiling,</span></p><p class="s4898" style="padding-left: 86pt;text-indent: 0pt;line-height: 8pt;text-align: left;">and <span class="s4899">ix-&#39;�lted </span>eablas      <span style=" color: #3A3A3A;">•</span></p><p class="s4899" style="padding-left: 82pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Typil&#39; PLTC-Power•llmlled <span class="s4901">tray </span>cable</p><p class="s4897" style="padding-top: 3pt;padding-left: 82pt;text-indent: 0pt;text-align: left;"><span class="s4899">�   </span><span class="s79">Cable </span><span class="s4902">A</span><span class="s4903">el!a.! </span><span class="s4893">Dfl </span><span class="s4899">pennllted </span>to <span class="s4904">be </span><span class="s4905">llMd </span>in place <span class="s4906">crl</span>Cal,le <span class="s4899">B.</span></p><p class="s4907" style="padding-top: 6pt;padding-left: 76pt;text-indent: 0pt;text-align: center;">Table 7.25.3.34(A) Cable Substitutions Hierarchy</p><p class="s4886" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(D) Types CL2X and CL3X. <span class="s4887">Types CL2X and CL3X limited-use cables shall be marked as Type CL2X or CL3X, and be listed as suitable for use in dwellings and raceway and shall be listed as resistant to flame spread.</span></p><p class="s4883" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 111%;text-align: justify;">FPN: One method of determining that cable is resistant to flame spread i� by testing the cable to the VW-1 (vertical wir�) flame test in ANSJ/UL 1581-2011, <span class="s4885">Reference Standard for Electrical Wires, Cahies and Fbible Cords.</span></p><p class="s4887" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>(E) Type PLTC. </b>Type PLTC nonmetallic-sheathed, power-limited tray cable shall be listed as being suitable for cable trays and shall consist of a factory assembly of two or more insulated conductors under a nonmetallic jacket. The insulated conductors shall be 0.325 mm<span class="s4908">2</span> through 3.5 mm<span class="s4908">2</span><span class="s4909">. </span>The conductor material shall be copper (solid or stranded). Insulation on conductors shall be rated for 300 volts. The cable core shall be two or more parallel conductors, one or more group assemblies of twisted or parallel conductors, or a combination thereof. A metallic shield or a metallized foil shield with drain wire(s) shall be pennitted to be applied over the cable core, over groups of conductors, or both. The cable shall be listed as resistant to the spread of fire. The outer jacket shall be a sunlight- and moisture-resistant nonmetallic material. Type PLTC cable used in a wet location shall he listed for use in wet locations or have a moisture-impervious metal sheath.</p><p class="s4910" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. I: Where a smooth metallic sheath, continuous corrugated metallic sheath, or interlocking tape armor is applied over the nonmetallic jacket, an overall nonmetallic jacket shall not be required. On metallic�sheathed cable without an overall nonmetallic</p><p class="s4910" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">jacket, the infonnation required in <span class="s4911">3.I0.3.17 </span>shall be located <span class="s4912">on </span>the nonmetallic jacket under the sheath.</p><p class="s4910" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Exception No. 2: Conductors in PLTC cables used for Class 2 thermocouple circuits shall be pennitted to be any of the materials used for thermocouple extension wire.</p><p class="s4883" style="padding-top: 3pt;padding-left: 42pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: One method of defining <span class="s4885">resistant to the spread offire </span>is that the cables do not spread fire to the top of the tray in the &quot;UL Flame Exposure, Vertical Tray Flame Test&quot; in ANSI/UL 1685- 20I0, <span class="s4885">Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test/or Electrical and Optical-Fiber Cables. </span>The smoke measurements in the test method are not applicable.</p><p class="s4885" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s4883">Another method of defining </span>resistant to the spread affire <span class="s4883">is for the damage (char length) not to exceed 1 500 mm when performing the CSA &quot;Vertical Flame Test -  Cables in Cable Trays,&quot; as described in CSA C22.2 No. 0.3-M-2001, </span>Test Methods for Electrical Wires <span class="s4913">and </span>Cables.</p><p class="s4886" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(F) Circuit Integrity (CI) Cable or Electrical Circuit Protective System. <span class="s4887">Cables that are used forsurvivability of critical circuits under fire conditions shall meet either</span></p><p class="s4887" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.25.4. lO(F)(l) or (F)(2) as follows:</p><p class="s658" style="padding-top: 4pt;text-indent: 0pt;text-align: center;">ARTICLE 7.27 - INSTRUMENTATION TRAY CABLE: TYPE ITCs</p><p style="text-indent: 0pt;text-align: left;"><span><img width="694" height="1" alt="image" src="Image_569.png"/></span></p><p class="s689" style="padding-left: 62pt;text-indent: -17pt;text-align: justify;"><u>(1) Circuit Integrity (CI) Cables. Ctrcmt Integnty</u> (Cl) cables, specified in 7.25.4.lO(A), (B), (C), and (E), used for survivability of critical circuits, shall have the additional classification using the suffix <span class="s1783">&quot;Cl.&quot; </span>Circuit integrity (CI) cables shall only be permitted to be installed in a raceway <span class="s1783">where specifically listed and marked as part of an </span>electrical circuit protective system as covered in 7.25.4.10(F)(2).</p><p class="s4150" style="padding-top: 7pt;padding-left: 62pt;text-indent: -17pt;text-align: justify;"><span class="s1793">(2) Electrical Circuit Protective System. Cables </span>specified in <span class="s4914">7.25.4.IO(A), (B), </span>(C), <span class="s4914">(E), </span>and <span class="s4914">(F) </span>(1), that are part of an electrical circuit protective system shall be identified with the protective system number and hourly rating printed on the outer jacket of the cable and installed in accordance with the listing of the protective system.</p><p class="s658" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">FPN No. I: One method of defining circuit integrity (CI) cable or an electrical circuit protective system is by establishing a minimum 2-hour fire-resistive rating when tested in accordance with UL 2196-2012, <i>Standard/or Tests of Fire Resistive Cables.</i></p><p class="s658" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">FPN No. 2: UL guide information for electrical circuit protective systems (FHIT) contains information on proper installation requirements to maintain the fire rating.</p><p class="s689" style="padding-top: 7pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(G) Class 2 and Class 3 Cable Voltage Ratings. Class 2 cables shall have a voltage rating of not less than 150 volts. Class 3 cables shall have a voltage rating of not less than 300 volts. Class 2 and Class 3 cables shall have a temperature rating of not less than 60°C.</p><p class="s689" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(H) Class 3 Single Conductors. Class 3 single conductors used as other wiring within buildings shall not be smaller than 0.75 mm<span class="s1784">2 </span>and shall be Type CL3. Conductor types described in 7.25.2.9(8) that are also listed as Type CL3 shall be permitted.</p><p class="s658" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">FPN: One method of defining <i>resislont to the spreod offire </i>is that the cables do not spread fire to the top of the tray in the &quot;UL Flame Exposure, Vertical Tray Flame Test&quot; in ANSI/UL 1685- 2010, <i>Standard for Safety for Vertical-Tray Fire-Propagationand Smoke-Release Test/or Electrical ond Optical-Fiber Gobles. </i>The smoke measurements in the test method are not applicable.</p><p class="s658" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">Another method of defining <i>resistant to the spread of fire </i>is for the damage (char length) not to exceed 1 500 mm when perfonning the CSA &quot;Vertical Flame Test -  Cables in Cable Trays,&quot; as described in CSA C22.2 No. 0.3-M-2001, <i>Test Methods for Electrical Wires and Cables.</i></p><p style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(I) <span class="s1342">Limited Power (LP) Cables. </span><span class="s689">Limited power (LP) cables shall be listed as suitable for carrying power and data circuits up to a specified current limit for each conductor without exceeding the temperature rating of the cable where the cable is installed in cable bundles in free air or installed within araceway, cable tray, or cable routing assembly. The cables shall be marked with the suffix &quot;-LP&quot; with the ampere limit located immediately</span></p><p class="s689" style="padding-top: 4pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">following the suffix LP, where the current limit is in amperes per conductor.</p><p class="s658" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: The ampere limit located immediately following the suffix LP is the ampacity of each conductor in a cable. For example, l ampere Class 2 limited-power cables would be marked CL2-LP (I.DA), CL2R-LP (1.0A), <span class="s1798">or </span>CL2-LP (LOA).</p><p class="s1793" style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">(J) Marking. <span class="s4914">Cables shall be marked in accordance with</span></p><p class="s658" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">3.10.3. l 7(A)(2).(A)(J), (A)(4),(A)(5) and Table 7.25.4.10(J).</p><p class="s658" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">Voltage ratings shall not be marked on the cables.</p><p class="s658" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: Voltage markings on cables may be misinterpreted <i>to </i>suggest that the cables may be suitable for Class 1 electric light and power applications.</p><p class="s1786" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception: Voltage markings shall be permitted where the cable has multiple listings and a voltage marking is required for one or more of the listings.</p><p class="s658" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: Class 2 and Class 3 cable types are listed in descending order of fire resistance rating, and Class 3 cables are listed above Class 2 cables because Class 3 cables can substitute for Class 2 cables.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="326" height="219" alt="image" src="Image_570.png"/></span></p><p class="s1793" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">Cable Marking       <span class="s4178">Type</span></p><p class="s658" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CLJP       Class 3 plenum cable</p><p class="s658" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CL2P       Class 2 plenum cable</p><p class="s658" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CLJR       Class 3 riser cable</p><p class="s658" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CL2R       Class 2 riser cable</p><p class="s658" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">PLTC       Power-limited tray cable</p><p class="s658" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CLJ        Class 3 cable</p><p class="s658" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CL2        Class 2 cable</p><p class="s658" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CLJX       Class 3 cable, limited use</p><p class="s658" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CL2X       Class 2 cable, limited use</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1342" style="padding-top: 7pt;padding-bottom: 2pt;text-indent: 0pt;text-align: center;">Table 7.25.4.lO(J) Cable Marking</p><p class="s1342" style="padding-top: 4pt;padding-left: 43pt;text-indent: 0pt;text-align: center;">ARTICLE <span class="s1793">7.27 - </span>INSTRUMENTATION TRAY CABLE:TYPEITC</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.27.1.1 Scope. This article covers the use, installation, and construction specifications of instrumentation lray cable for application <span class="s4109">to </span>instrumentation and control circuits operating at 150 volts or less and 5 amperes or less.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.27.1.2 Definition.</p><p class="s689" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Type ITC Instrumentation Tray Cable. A factory assembly of two or more insulated conductors, with or without a grounding conductor(s), enclosed in a nonmetallic sheath.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.27.1.3 Other Articles. In addition to the provisions of this article, installation of Type ITC cable shall comply with other applicable articles ofthis <span class="s1786">Code.s</span></p><p class="s1793" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.27.1.4 <span class="s1342">Uses Permitted. </span>Type ITC <span class="s4150">cable shall be permitted to be used as follows in industrial establishments where the conditions of maintenance</span></p><p class="s689" style="padding-top: 2pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">and superv1s10n ensure that only qualified persons service the installation:</p><p class="s689" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: left;">(1) In cable trnys.</p><p style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: left;">(2) <span class="s4114">In </span>raceways.</p><p class="s689" style="padding-top: 6pt;padding-left: 82pt;text-indent: -18pt;text-align: left;">(3) In hazardous locations as permitted in 5.1.2.1, 5.2.2.1, 5.3.2.1, 5.4.1.20, 5.4.LJ0, 5.4.1.80, and</p><p class="s689" style="padding-left: 82pt;text-indent: 0pt;line-height: 14pt;text-align: left;">5.5.1.15.</p><p class="s689" style="padding-top: 6pt;padding-left: 82pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(4) Enclosed in a smooth metallic sheath, continuous <span class="s4120">corrugated metallic sheath, or interlocking tape </span>armor applied over the nonmetallic sheath in accordance with 7.27.1.6. The cable shall be supported and secured at intervals not exceeding 1 800 mm.</p><p class="s689" style="padding-top: 6pt;padding-left: 82pt;text-indent: -17pt;text-align: justify;">(5) Cable, without a metallic sheath or armor, that complies with the crush and impact requirements of Type MC cable and is identified for such use with the marking <span class="s1786">ITC-ER </span>shall be permitted to be installed exposed. The cable shall be continuously supported and protected against physical damage using mechanical protection such as dedicated struts, angles, or channels. The cable shall be secured at intervals not exceeding 1 800 mm.</p><p class="s4112" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception to (5): Where not subject to physical damage, Type ITC-ER shall be permitted to transition between cable trays and between cable trays and utilization equipment or devices for a distance not to exceed 1800 mm without continuous support. The cable shall be mechanically supported where exiting the cable tray to ensure that the minimum bending radius is not exceeded.</p><p class="s689" style="padding-top: 5pt;padding-left: 65pt;text-indent: 0pt;text-align: justify;">(6) As aerial cable on a messenger.</p><p class="s689" style="padding-top: 7pt;padding-left: 65pt;text-indent: 0pt;text-align: justify;">(7) Direct buried where identified for the use.</p><p class="s689" style="padding-top: 6pt;padding-left: 83pt;text-indent: -17pt;text-align: justify;">(8) Under raised floors in rooms containing industrial process control equipment and rack rooms where arranged to prevent damage to the cable.</p><p class="s689" style="padding-top: 6pt;padding-left: 83pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(9) Under raised floors in information technology equipment rooms in accordance with 6.45.1.S(E) (5)(b).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 57pt;text-indent: 0pt;text-align: justify;">7.27.1.5 Uses Not Permitted. Type ITC cable shall not be installed on circuits operating at more than 150 volts or more than 5 amperes.</p><p class="s689" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">Installation of Type ITC cable with other cables shall be subject to the stated provisions of the specific articles for the other cables. Where the governing articles do not contain stated provisions for installation with Type ITC cable, the installation of Type ITC cable with the other cables shall not be permitted.</p><p class="s689" style="padding-top: 3pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Type ITC cable shall not be installed with power, lighting, Class 1 circuits that are not power limited, or non-power-limited circuits.</p><p class="s4112" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 1: Where terminated within equipment or junction boxes and separations are maintained by insulating barriers or other means.</p><p class="s4112" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 2: Where a metallic sheath or armor is applied over the nonmetallic sheath of the Type ITC cable.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">7.27.1.6 Construction. The insulated conductors of Type ITC cable shall be in sizes 0.325 mm<span class="s1784">2 </span>through</p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">3.5 <span class="s4181">mm</span><span class="s1785">2</span><span class="s1787">. </span>The conductor material shall be copper or thermocouple alloy. Insulation on the conductors shall be rated for 300 volts. Shielding shall be permitted.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">The cable shall be listed as being resistant to the spread of fire. The outer jacket shall be sunlight and moisture resistant.</p><p class="s689" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Where asmooth metaUic sheath, continuous corrugated metallic sheath, or interlocking tape annor is applied over the nonmetallic sheath, an overall nonmetallic jacket shall not be required.</p><p class="s658" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: One method of defining <i>resistant to the spread offire </i>is that the cables do not spread fire to the top of the tray in the UL flame exposure, vertical tray flame test in ANSI/UL 1685-2010, <i>Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. </i>The smoke measurements in the test method are not applicable.</p><p class="s658" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">Another method of defining <i>re.sistanf to the spread of fire </i>is for the damage (char length) not to exceed 1 500 when performing the CSA&quot;Vertical Flame Test- Cables in Cable Trays,&quot; as described in CSAC22.2 No. 0.3-M-2001, <i>Te.st Methods for Electrical Wires and Cable.s.</i></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.27.1.7 Marking. The cable shall be marked in accordance with 3.10.3J7(A)(2), (A)(J), (A)(4), and (A)(5). Voltage ratings shall not be marked on the cable.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.27.1.8 Allowable Ampacity. The allowable ampacity of the conductors shall be 5 amperes, except for</p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;">0.325 mm<span class="s1785">2 </span>conductors, which shall have an allowable ampacity of 3 amperes.</p><p class="s689" style="padding-top: 12pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.27.1.9  Overcurrent  Protection.  Overcurrent protection shall not exceed 5 amperes for 0.5 mrn.<span class="s4469">2 </span>and larger conductors, and 3 amperes for 0.325 <span class="s4181">mm</span><span class="s4469">2 </span>conductors.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">7,27,LIO <span class="s4178">Bends, </span>Bends in Type <span class="s4109">ITC </span>cables shall be made so as not to damage the cable.</p><p class="s1342" style="padding-top: 2pt;padding-left: 128pt;text-indent: -78pt;text-align: left;">ARTICLE <span class="s1793">7.28 - </span>FIRE-RESISTIVE CABLE SYSTEMS</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.28.1.1 Scope. This article covers the installation of fire-resistive cables, fire-resistive conductors, and other system components used for survivability of critical circuits to ensure continued operation during a specified time under fire conditions as required in this <span class="s4112">Code.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.28.1.2 Definition.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Fire-Resistive Cable System. A cable and components used to ensure survivability of critical circuits for a specified time under fire conditions.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.28.1.3 Other Articles. Wherever the requirements of other articles of this <i>Code </i>and Article 7.28 differ, the requirements of Article 7.28 shall apply.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.28.1.4 General. Fire-resistive cables, fire-resistive conductors, and components shall be tested and listed as a complete system, shall be designated for use in a specific fire-rated system, and shall not be interchangeable between systems.</p><p class="s658" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN No. I: One method of defining the fire rating is by testing the system in accordance with UL 2196- 2012, <span class="s4126">Standard for Tests of Fire Resisti&quot;ve Cables.</span></p><p class="s658" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN No. 2: Fire-resistive cable systems arc considered part of an electrical circuit protective system.</p><p class="s689" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.28.1.5 Installations. Fire-resistive cable systems installed outside the fire-rated rooms that they serve, such as the electrical room or the fire pump room, shall comply with the requirements of 7.28.1.S(A) through</p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">(H) and all other installation instructions provided in the listing.</p><p class="s689" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) Mounting. The fire-resistive cable system shall be secured to the building structure in accordance with the listing and the manufacturer&#39;s installation instructions.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Supports. The fire-resistive system shall be supported in accordance with the listing and the manufacturer&#39;s installation instructions.</p><p class="s658" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: The supports are critical for survivability of the system Each system has its specific support requirements.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C) Raceways and Couplings. Where the fire-resistive system is listed to be installed in araceway, the raceways enclosing the system, any couplings, and connectors shall be listed as part of the fire-rated system.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">The raceway fill for each system shall comply with the listing requirements for the system and shall not be greater than the fill permitted in Table 10.1.1.1.</p><p class="s658" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: Raceway fill may not be the same for all listed fire-resistive systems.</p><p class="s689" style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(D) Cable Trays. Cable trays used as part of a fire­ resistive system shall be listed as part of the fire­ resistive system.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(E) Boxes. Boxes or enclosures used as part of a fire-resistive system shall be listed as part of the fire­ resistive system and shall be secured to the building structure independently of the raceways or cables listed in the system.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(F) Pulling Lubricants, Fire-resistive cable systems installed in a raceway shall only use pulling lubricants listed as part of the fire-resistive cable system.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(G) Vertical Supports. Cables and conductors installed in vertical raceways shall be supported in accordance with the listing of the fire-resistive cable system.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(H) Splices. Only splices that are part of the listing for the fire-resistive cable system shall be used. Splices shall have manufacturer&#39;s installation instructions.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">7.28.1.60 Grounding. Fire-resistive systems installed in a raceway requiring an equipment grounding conductor shall use the same fire-rated cable described in the system, unless alternative equipment grounding conductors are listed with the system. Any alternative equipment grounding conductor shall be marked with the system number. -The system shall specify a permissible equipment grounding conductor. If not specified, the equipment grounding conductor shall be the same as the fire-rated cable descdbed in the system.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">7.28.1.120 Marking. In addition to the marking required in 3.10.3.17, system cables and conductors shall be surface marked with the suffix &quot;FRR&quot; (fire­ resistive rating), along with the circuit integrity duration in hours, and with the system identifier.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1342" style="padding-left: 127pt;text-indent: -80pt;text-align: left;">ARTICLE 7.50 -ENERGY MANAGEMENT SYSTEMS</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">7.50.1.1 Scope. This article applies to the installation and operation of energy management systems.</p><p class="s658" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: Performance provisions in other codes establish prescriptive requirements that may further restrict the requirements contained in this article.</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">7.50.1.2 Definitions. For the purpose of this article, the following definitions shall apply.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Control. The predetermined process of connecting, disconnecting, increasing, or reducing- electric power.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Energy Management System. A system consisting of any of the following: a monitor(s), communications equipment, a controller(s), a timer(s), or other device(s) that monitors and /or controls an electrical load or a power production or storage source.</p><p style="padding-top: 4pt;padding-left: 48pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Monitor. An electrical or electronic means to observe, record, or detect the operation or condition of the electric power system or apparatus.</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 112%;text-align: justify;">7.50.1.20 Alternate  Power Sources. An energy management system shall not override any control necessary to ensure continuity of <span class="s4723">fill </span>alternate power source for the following:</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">(!) Fire pumps</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">(2) Health care facilities</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">(3) Emergency systems</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">(4) Legally required standby systems</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">(5) Critical operations power systems</p><p style="padding-top: 8pt;padding-left: 50pt;text-indent: 0pt;line-height: 113%;text-align: justify;">7.50.1.30 Load Management. Energy management systems shall be permitted to monitor and control electrical loads unless restricted in accordance with 7.50.l.J0(A) through (C).</p><p style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Load Shedding Controls. An energy management system shall not override the load shedding controls put in place to ensure the minimum electrical capacity for the following:</p><p class="s1793" style="padding-top: 5pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">(!) <span class="s4125">Fire pumps</span></p><p style="padding-top: 7pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">(2) Emergency systems</p><p style="padding-top: 7pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">(3) Legally required standby systems</p><p style="padding-top: 8pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">(4) Critical operations power systems</p><p style="padding-top: 8pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Disconnection or Power. An energy management system shall not be permitted to cause disconnection of power to the following:</p><p style="padding-top: 4pt;padding-left: 78pt;text-indent: -17pt;line-height: 106%;text-align: left;">(1) Elevators, escalators, moving walks, or stairway lift chairs</p><p style="padding-top: 5pt;padding-left: 78pt;text-indent: -17pt;text-align: left;">(2) Positive mechanical ventilation for hazardous (classified) locations</p><p style="padding-top: 6pt;padding-left: 78pt;text-indent: -17pt;line-height: 106%;text-align: left;">(3) Ventilation used to exhaust hazardous gas or reclassify an area</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">(4) Circuits supplying emergency lighting</p><p style="padding-top: 8pt;padding-left: 78pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(5) Essential electrical systems in health care facilities</p><p style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Capacity of Branch Circuit, Feeder, or Service. An energy management system shall not cause a branch circuit, feeder, or service to be overloaded at any time.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">7.50.1.50  Field  Markings.  Where  an  energy management system is employed to control electrical power through the use of a remote means, a directory identifying tbe controlled device(s) and circuit(s) shall be posted on the enclosure of the controller, disconnect, or branch-circuit overcurrent device.</p><p class="s1796" style="padding-top: 2pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: The use of the tenn <span class="s4126">remote </span>is intended to convey that a controller can be operated via another means or location through communications without a direct operator interface with the controlled device.</p><p class="s1342" style="padding-top: 6pt;text-indent: 0pt;text-align: center;">ARTICLE <span class="p">7.60- </span>FIRE ALARM SYSTEMS</p><p style="padding-top: 7pt;padding-left: 113pt;text-indent: 0pt;text-align: left;">7.60.1 General</p><p style="padding-top: 8pt;padding-left: 27pt;text-indent: 0pt;line-height: 117%;text-align: justify;">7.60.1.1 Scope. This article covers the installation of wiring and equipment of fire alarm systems including all circuits controlled and powered by the fire alarm system.</p><p class="s1796" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. I: Fire alann systems include fire detection and alarm notification, guard&#39;s tour, sprinkler watcrflow, and sprinkler supervisory systems. Circuits controlled and powered by the fire a!ann system include drcuits for the control of building systems safety functions, elevator capture, elevator shuldown, door release, smoke doors and damper control, fire doors and damper control and fan shutdown, but only where tht:se circuits are powered by and controlled by the fire alarm system. For further information on the installation and monitoring for integrity requirements for fire alarm systems, refer to the <span class="s4126">NFPA </span>72- 2013, <span class="s4126">National Fire Alarm and Signaling Code.</span></p><p class="s1796" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">FN No. 2: Class I, 2, and 3 circuits are defined in Article 7.25.</p><p style="padding-top: 9pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">7.60.1.2 Definitions.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Abandoned Fire Alarm Cable. Installed fire alarm cable that is not terminated at equipment other than a connector and not identified for future use with a tag.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Fire Alarm Circuit. The portion of the wiring system between the load side of the overcurrent device or the power-limited supply and the connected equipment of all circuits powered and controlled by the fire alarm system. Fire alarm circuits are classified as either non­ power-limited or power-limited.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Fire Alarm Circuit Integrity (Cl) Cable. Cable used in fire alann systems to ensure continued operation of critical circuits during a specified time under fire conditions.</p><p style="padding-top: 4pt;padding-left: 31pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Non-Power-Limited Fire Alarm Circuit (NPLFA). A fire alarm circuit powered by a source that complies with 7.60.2.1 and 7.60.2.3.</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 120%;text-align: justify;">Power-Limited Fire Alarm Circuit (PLFA). A fire alarm circuit powered by a source that complies with 7.60.3.1.</p><p style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;line-height: 109%;text-align: justify;">7.60.1.3 Other Articles. Circuits and equipment shall comply with 7.60.1.3(A) through <span class="s4136">(K). </span>Only those sections of Article 3.0 referenced in this article shall apply to fire alarm systems.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(A) Spread of Fire or Products of Combustion. See 3.0.1.21.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(B) Ducts, Plenums, and Other Air-Handling Spaces. Power-limited and non-power-limited fire alarm cables</p><p class="s689" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">installed in ducts or plenums or other spaces used for environmental air shall comply with 3.0.1.22.</p><p class="s4112" style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. I: Power-limited fire alarm cables selected in accordance with Table 7.fi0.3.34 and installed  in  accordance  with  7.60.3.l 5(B)  and 3.0.J.22(B), Exception shall be permitted to be installed in ducts specifically fabricated for environmental air.</p><p class="s1786" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: Power-limited fire alarm cables <span class="s4216">selected in accordance with Table 7.60.3.34 and installed in accordance with 7.60.3.15(C) shall be </span>permitted to be installed in other spaces used for <span class="s4216">environmental air (plenums).</span></p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(C) Hazardous (Classified) Locations. Articles</p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: left;">5.0 through 5.16 and Part 5.17.4 where installed in hazardous (classified) locations.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">(D) Corrosive, Damp, or Wet Locations. Sections</p><p style="padding-top: 1pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">1. I0.1.11, J.0. l.5(8), J.O.1.6, 3.0.1.9, and J. I0.2.1(G),</p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: left;">where installed in corrosive, damp, or wet locations.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(E) Building Control Circuits. Article 7.25, where building control circuits (e.g., elevator capture, fan shutdown) are associated with the fire alann system.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(F) Optical Fiber Cables, Where optical fiber cables are utilized for fire alann circuits, the cables shall be installed in accordance with Article 7.70.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(G) Installation of Conductors with Other Systems. Installations shall comply with 3.0.1.8.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(II) <span class="s4114">Raceways or Sleeves Exposed to Different Temperatures. Installations  shall comply  with </span>3.0.l.7(A).</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(I) Vertical Support for Fire Rated Cables and Conductors. Vertical installations of circuit integrity (CI) cables and conductors installed in a raceway or conductors and cables of electrical circuit protective systems shall be installed in accordance with 3.0.1.19.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(J) <span class="s4114">Number and Size of Cables and Conductors in Raceway. Installations shall comply with 3.0.1.17.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(K) Bushing. A bushing shall be installed where cables emerge from raceway used for mechanical support or protection in accordance with 3.0. l.15(C).</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(L) Cable Routing Assemblies. Power-limited fire alarm cables shall be permitted to be installed in plenum cable routing assemblies, riser cable routing assemblies, and general-purpose cable routing assemblies selected in accordance with Table 8.0.5.45(c), listed in accordance with the provisions of 8.0.6.13, andinstalled <span class="s4120">in accordance </span>with <span class="s4120">8.0.5.l(C) and 8.0.5.4.</span></p><p class="s689" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(M) Communications Raceways. Power-limited fire alann cables shall be pennitted to be installed in plenum communications  raceways,  riser  communications raceways,  and  general-purpose  communications raceways selected in accordance with Table 8.0.5.45(b), listed in accordance with the provisions of 8.0.6.13, and installed in accordance with 8.0.5.4 and 3.62.2.15 through 3.62.2.47, where the requirements applicable to electrical nonmetallic tubing apply.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">7.60.1.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of conductors and cables that prevents removal of panels, including suspended ceiling panels.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">7.60.1.24 Mechanical Execution of Work.</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) General. Fire alann circuits shall be installed in a neat workmanlike manner. Cables and conductors installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be supported by straps, staples, cable ties, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also comply with 3.0. l.4(D).</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><span class="s4127">(B) Circuit Integrity (CI) Cable. </span>Circuit integrity (CI) <span class="s4114">cables shall be supported at a distance not exceeding 600 mm. Where located within 2 100 mm of the floor, as </span>covered in 7.60.2.13(A)(l) and 7.60.3.9(1), <span class="s4114">as applicable, the cable shall be fastened in an approved manner at intervals of not more than 450 mm. Cable supports and fasteners shall be steel.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">7.60.1.25 Abandoned Cables. The accessible portion of abandoned fire alann cables shall be removed. Where cables are identified for future use with a tag, the tag shall be of sufficient durability to withstand the environment involved.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">7.60.1.30  Fire Alarm Circuit Identification, Fire alarm circuits shall be identified at terminal and junction locations in a manner that helps to prevent unintentional signals on fire alarm system circuit(s) during testing and servicing of other systems.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">7.60.1.32 Fire Alarm Circuits Extending Beyond One Building. Non-power-limited fire alarm circuits and power-limited fire alanncircuits that extend beyond one building and run outdoors shall meet the installation requirements of Parts 8.0.2, 8.0.3, and 8.0.4 and shall meet the installation requirements of Part 3.0.1.</p><p class="s4117" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: <span class="s1796">An </span>example of a protective device suitable to provide protection is a device tested to the requirements of ANSI/UL <span class="s4116">497B, </span><i>Protectors for Data Communications.</i></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">7.60.1.35 Fire Alarm Circuit Requirements. Fire alarm circuits shall comply with 7.60.l.35(A) :md (B).</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Non-Power-Limited Fire Alarm (NPLFA) Circuits. See Parts 7.60.1 and 7.60.2.</p><p style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(8) Power-Limited Fire Alarm (PLFA) Circuits. See Parts 7.60.1 and 7.60.3.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 155pt;text-indent: -93pt;line-height: 113%;text-align: left;">7.60.2 Non-Power-Limited Fire Alarm (NPLFA) Circuits</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">7.60.2.1 NPLFA Circuit Power Source Requirements.</p><p style="padding-top: 8pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Power Source. The power source of non­ powerlimited fire alarm circuits shall comply with Chapters l through 4, and the output voltage shall be not more than 600 volts, nominal. The fire alarm circuit disconnect shall be permitted to be secured in the &quot;on&quot; position.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(8) Branch Circuit. The branch circuit supplying the fire alarm equipment(s) shall supply no other loads. The location of the branch-circuit overcurrent protective device shall be permanently identified at the fire alarm control unit. The circuit disconnecting means shall have red identification, shall be accessible only <span class="s4128">to </span>qualified personnel, and shall be identified <span class="s4135">as </span>&quot;FIRE ALARM CIRCUIT.&quot; The red identification shall not damage the overcurrent protective devices or obscure the manufacturer&#39;s markings. This branch circuit shall not be supplied through ground-fault circuit interrupters.</p><p class="s1796" style="padding-top: 5pt;padding-left: 63pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: See 2.10.1.8(A)(S), Exception, for receptacles in dwelling­ unit unfinished basements that supply power for fire alann systems.</p><p style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">7.60.2.3 NPLFA Circuit Overcurrent Protection. Over-current  protection  for  conductors  2.0  mm<span class="s4848">2 </span>and larger shall be provided in accordance with the conductor ampacity without applying the ampacity adjustment and correction factors of 3.10.2.6 to the ampacity calculation. Overcurrent protection shall not exceed 7 amperes for 0.75 mm<span class="s4490">2</span> conductors and 10 amperes for 1.25 mm<span class="s4490">2</span> conductors.</p><p class="s4112" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: TiVhere other articles of this Code permit or require other overcurrent protection.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 114%;text-align: justify;">7.60.2.5  NPLFA  Circuit  Overcurrent  Device Location. Overcurrent devices shall be located at the point where the conductor to be protected receives its supply.</p><p class="s4112" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 1: Where the overcurrent  device protecting the larger conductor also protects the smaller conductor.</p><p class="s4112" style="padding-top: 2pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: Transformer secondary conductors. Non-power-limited fire alarm circuit conductors supplied by the secondary of a single-phase transformer that has only a 2-wire (single-voltage) secondary shall be permitted to be protected by overcurrent protection provided by the primary (supply) side of the transformer, provided the protection is in accordance with 4.50.1.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary-to-primary transformer voltage ratio. Transformer secondary conductors other than 2-wire shall not be considered to be protected by the primary overcurrent protection.</p><p class="s4112" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 3: Electronic power source output conductors. Non-power-limited circuit conductors supplied by the output of a single-phase, listed electronic power source, other than a transformer. having only a 2-wire (single-voltage) output for connection to non­ power-limited circuits shall be permitted to be protected by overcurrent protection provided on the input side of the electronic power source, provided this protection does not exceed the value determined by multiplying the non-power-limited circuit conductor ampacity by the output-to-input voltage ratio. Electronic power source outputs, other than 2-wire (.�ingle voltage), connected to non-power-limited circuits shall not be considered to be protected by overcurrent protection on the input of the electronic power source.</p><p class="s1796" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: A single-phase, listed electronic power supply whose output supplies a 2-wire (single-voltage) circuit is an example of a non-power-limited power source that meets the requirements <span class="s4117">of7.60.2.1.</span></p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 107%;text-align: justify;">7.60.2.6 NPLFA Circuit Wiring. Installation of non­ power-limited fire alarm circuits shall be <span class="s4114">in </span>accordance <span class="s4115">with </span>l.10.l.3(8), 3.0.1.7, 3.0.1.11, 3.0.1.15, 3.0.1.17,</p><p style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">3.0. l.19(B), and other appropriate articles of Chapter 3.</p><p class="s4112" style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">Exception No. 1: As provided in 760.48 through</p><p class="s1786" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">7.60.2./3.</p><p class="s4112" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 2: Where other articles of this Code require other methods.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">7.60.2.8 Conductors of Different Circuits in Same Cable, Enclosure, or Raceway.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Class 1 with NPLFA Circuits. Class 1 and non­ power-limited <span class="s4114">fire </span>alarm circuits shall be permitted to occupy the same cable, enclosure, or raceway without regard to whether the individual circuits are alternating current or direct current, provided all conductors are insulated for the maximum voltage of any conductor in the enclosure or raceway.</p><p class="s689" style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(B) Fire Alarm with Power-Supply Circuits. Power­ supply and fire alann circuit conductors shall be permitted in the same cable, enclosure, or raceway only where connected to the same equipment.</p><p class="s689" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">7.60.2.9 NPLFA Circuit Conductors.</p><p class="s689" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(A} Sizes and Use. Only copper conductors shall be permitted to be used for fire alarm systems. Size 0.75 mm<span class="s4745">2 </span>and 1.25 mm<span class="s4745">2 </span>conductors shall be permitted to be used, provided they supply loads that do not exceed the ampacities given in Table 4.2.1.5 and are installed in a raceway, an approved enclosure, or a listed cable. Conductors larger than 1.25 mm<span class="s1785">2 </span>shall not supply loads greater than the ampacities given in 3.10.2.6, as applicable.</p><p class="s689" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(B) Insulation. Insulation on conductors shall be rated for the system voltage and not less than 600 volts. Conductors larger than 1.25 mm<span class="s1785">2 </span>shall comply with Article 3.10. Conductors 0.75 mm<span class="s1784">2 </span>1:1nd l.25 mm<span class="s1784">2 </span>shall be Type KF-2, KFF-2, PAFF, PTFF, PF, PFF, PGF, PGFF, RFH-2, RFHH-2, RFHH-3, SF-2, SFF-2, TF,</p><p class="s689" style="padding-left: 29pt;text-indent: 0pt;line-height: 92%;text-align: justify;">TFF, TFN, TFFN, ZF, or ZFF. Conductors with other types and thickness of insulation shall be permitted if listed for non-power-limited fire alarm circuit use.</p><p class="s4117" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">FPN: For application provisions, see Table 4.2.1.3.</p><p class="s689" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(C) Conductor Materials, Conductors shall be solid or stranded copper.</p><p class="s4121" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Exception to(BJ and (C): Wire Types PAF andPTF shall <span class="s4835">be permitted only for high-temperature applications between 90°C and 250°C.</span></p><p class="s689" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">7.60.2.11 Number of Conductors in Cable Trays and Raceways, and Ampacity Adjustment Factors.</p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(A) NPLFA Circuits and Class 1 Circuits. Where only non-power-limited fire alann circuit and Class 1 circuit conductors are in a raceway, the number of conductors shall be determined in accordance with 3.0.1.17. The ampacity adjustment factors given in 3.10.2.6(B)(J)(a) shall apply if such conductors carry continuous load in excess of 10 percent of the ampacity of each conductor.</p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(B) Power-Supply Conductors and NPLFA Circuit Conductors. Where power-supply conductors and non-powerlimited fire alann circuit conductors are permitted in a raceway in accordance with 7.60.2.8, the number of conductors shall be determined in accordance</p><p class="s689" style="padding-left: 28pt;text-indent: 0pt;text-align: justify;">.with 3.0.1.17. The ampacity adjustment factors given in 3.10.2.6(B)(3)(a) shall apply as follows:</p><p class="s689" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(I) To all conductors where the fire alarm circuit conductors carry continuous loads in excess of IO percent of the ampacity of each conductor and where the total number of conductors is more than three</p><p class="s689" style="padding-top: 2pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(2) To the power-supply conductors only, where the fire alarm circuit conductors do not carry continuous loads in excess of IO percent of the ampacity of each conductor and where the number of power-supply conductors is more than three</p><p class="s689" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 94%;text-align: justify;">(C) Cable Trays. Where fire alarm circuit conductors are installed in cable trays, they shall comply with</p><p class="s689" style="padding-left: 28pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">3.92.2.13 and 3.92.2.7l(A).</p><p class="s689" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 93%;text-align: justify;">7.60.2.13  Multiconductor  NPLFA  Cables. Multiconductor non-power-limited fire al1:1rm cables that meet the requirements of 7.60.4.1 shall be permitted to be used on fire alarm circuits operating at 150 volts or less and shall be installed in accordance with 7.60.2.ll(A) and (B).</p><p class="s689" style="padding-top: 8pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(A) NPLFA Wiring Method. Multiconductor non­ powerlimited fire alarm circuit cables shall be installed in accordance with 7.60.2.13(A)(l), (A)(2), and (A)(J).</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;line-height: 94%;text-align: justify;">(1) In Raceways, Exposed on Ceilings orSidewalls, or Fished in Concealed Spaces. Cable splices or terminations shall be made in listed fittings, boxes, enclosures, fire alarm devices, or utilization equipment. Where installed exposed, cables shall be adequately supported and installed in such a way that maximum protection against physical damage is afforded by build_ing construction such as baseboards, door frames, ledges, and so forth. Where located within 2 100 mm of the floor, cables shall be securely fastened in an approved manner at intervals of not more than 450 mm.</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;line-height: 94%;text-align: justify;">(2) Passing Through a Floor or Wall. Cables shall be installed in metal rnceway or rigid nonmetallic conduit where passing through a floor or wall to a height of 2100 mm above the floor, unless adequate protection can be afforded by building construction such as detailed in 7.60.2.13(A)(l), or unless an equivalent solid guard is provided.</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: -18pt;line-height: 94%;text-align: justify;">(3) In Hoistways. Cables shall be installed in rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, or electrical metallic tubing where installed in hoistways.</p><p class="s4148" style="padding-top: 9pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: As provided/or in 6.20.3.1 for elevators and similar equipment.</p><p class="s689" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(B) Applications of Listed NPLFA Cables. The use of non-power-limited fire alann circuit cables sball comply with 7.60.2.lJ(B)(l) through (B)(4).</p><p class="s689" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;">(1)DuetsSpecifically Fabricated forEnvironmental Air. Multiconductor non-power-limited fire alarm circuit cables, Types NPLFP, NPLFR, and NPLF, shall not be installed exposed in ducts.</p><p class="s4117" style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;text-align: left;">FPN: See 3.0.1.22(8).</p><p style="padding-top: 3pt;padding-left: 81pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Other Spaces Used for Environmental Air (Plcnums). Cables installed in other spaces used for environmental air shall be Type NPLFP.</p><p class="s4112" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 1: Types NPLFR and NPLF cables installed in compliance with 3.0.1.22(C).</p><p class="s4112" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;line-height: 115%;text-align: justify;">l!.&#39;xception No. 2: Other wiring methods in accordance with 3.0.1.22(C) and conductors in compliance with 7.60.2.9(C).</p><p class="s4112" style="padding-top: 5pt;padding-left: 55pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Exception No. 3: Type NI&#39;LFP-CI cable shall be permitted to be installed to provide a 2-hour circuit inteirity rated cable.</p><p style="padding-top: 5pt;padding-left: 82pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(3) Riser. Cables installed in vertical runs and penetrating one or more floors, or cables installed in vertical runs in a shaft, shall be Type NPLFR. Floor penetrations requiring Type NPLFR shall contain only cables suitable for riser or plenum use.</p><p class="s4112" style="padding-top: 5pt;padding-left: 56pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. I: Type NPLF or other cables that are specified in Chapter 3 and are in compliance with 7.60.2.9(C) and encased in metal raceway.</p><p class="s4112" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 2: Type NPLF cables located m a fireproofshaft havingfirestops at each.floor.</p><p class="s1796" style="padding-top: 5pt;padding-left: 65pt;text-indent: 0pt;text-align: left;">FPN: See 3.0.1.2 l for fin:stup requirements for floor penetrations.</p><p class="s4112" style="padding-top: 8pt;padding-left: 57pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Exception No. 3: TypeNPLF-CI cable shall be permitted to be installed tu provide a 2-huur circuit integrity rated cable.</p><p style="padding-top: 5pt;padding-left: 84pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(4) Other Wiring Within Buildings. Cables installed in building locations other than the locations covered in 7.60.2.13(8)(1), (8)(2), and (B)(J)</p><p style="padding-left: 84pt;text-indent: 0pt;text-align: left;">shall be Type NPLF.</p><p class="s4112" style="padding-top: 8pt;padding-left: 57pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 1: Chapter 3 wiring methods with conductors in compliance with 7.60.2.9(C).</p><p class="s4112" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;line-height: 122%;text-align: justify;">Exception No. 2: Type NPLFP or Type NPLFR cables shall be permitted.</p><p class="s4112" style="padding-top: 4pt;padding-left: 58pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Exception No. 3: Type NPLFR-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable.</p><p style="padding-top: 5pt;padding-left: 62pt;text-indent: 0pt;text-align: justify;">7.60.3 Power-Limited Fire Alarm (PLFA) Circuits</p><p class="s689" style="padding-top: 7pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">7.60.3.1 <span class="s4120">Power Sources for PLFA Circuits.</span></p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Power Source. The power source for a power­ limited fire alarm circuit shall be as specified in</p><p style="padding-left: 58pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">7.60.3. l(A)(l), (A)(2), or <span class="s1342">(A)(J).</span></p><p class="s1796" style="padding-top: 6pt;padding-left: 68pt;text-indent: 0pt;line-height: 115%;text-align: left;">FPN No. I: Tables 10.1.1.12(A) and 10.1.1.12(8) provide the listing requirements for power-limited fire alarm circuit sources.</p><p class="s1796" style="padding-top: 6pt;padding-left: 68pt;text-indent: 0pt;line-height: 112%;text-align: left;">FPN No. 2: See 2.10.1.8(A)(5), Exception, for receptacles in dwelling-unit unfinished basements that supply power for fire</p><p class="s658" style="padding-top: 2pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">alarm systems.</p><p style="padding-top: 7pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(1) A listed PLFA or Class 3 transformer</p><p style="padding-top: 8pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(2) A listed PLFA or Class 3 power supply</p><p style="padding-top: 8pt;padding-left: 54pt;text-indent: -17pt;line-height: 118%;text-align: left;">(3) Li::.ted equipment marked to identify the PLFA power source</p><p class="s1796" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: Examples uf hsted equipmml are a fine alarm cunlrul panel with integral power source; a circuit card listed for use as a PLFA source, <span class="s4116">where used as part ora listed assembly; a current-limiting </span>impedance, listed for the purpose ur part of a listed product, used in conjunction with a non-power-limited transformer or a stored energy source, for example, storage battery, to limit the output current.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Branch Circuit. The branch circuit supplying the fire alarm equipment(s) shall supply no other loads. The location of the branch-circuit ovcrcurrent protective device shall be pe1mancntly identified at the fire alarm control unit. The circuit disconnecting means shall have red identification, shall be accessible only to qualified personnel, and shall be identified as &quot;FIRE ALARM CIRCUIT.&quot; The red identification shall not damage the overcurrent protective devices or obscure the manufacturer&#39;s markings. This branch circuit shall not be supplied through ground-fault circuit interrupters.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">7.60.3.4 Circuit Marking. The equipment supplying PLFA circuits shall be durably marked where plainly visible to indicate each circnit that is a power-limited fire alarm circuit.</p><p class="s1796" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN: See 7.60.3.l0(A), Exception No. 3, where a power-limited circllit is to be <span class="s4116">reclassified as a </span>non- power-limited circuit.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">7.60.3.7 Wiring Methods on Supply Side of the PLFA Power Source. Conductors and equipment on the supply side of the power source shall be installed in accordance with the appropriate requirements of Part</p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 114%;text-align: justify;">7.60.2 and Chapters l through 4. Transformers or other devices supplied from power-supply conductors shall be protected by an overcurrent device rated not over 20 amperes.</p><p class="s4112" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: The input leads of a transformer or other power source supplying power-limited  fire alarm circuits shall be permitted to be smaller than 2.0 mm<span class="s4559">2</span><span class="s4859">, </span>but not smaller than 0.75 mm<span class="s4559">2</span><span class="s4859">, </span>if they are not over 300 mm long and <span class="s4153">if </span>they have insulation that complies with 7.60.2.9(B).</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">7.60.3.10 Wiring Methods and Materials on Load Side of the PLFA Power Source. Fire alarm circuits on the load side of the power source shall be permitted to be installed using wiring methods and materials in accordance with 7.60.3.lO(A), (B), or a combination of</p><p style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">(A) and (B).</p><p style="text-indent: 0pt;text-align: left;"><span><img width="691" height="1" alt="image" src="Image_571.png"/></span></p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A)  NPLFA  Wiring  Methods  and  Materials. Installation shall be in accordance with 7.60.2.6, and conductors shall be solid or stranded copper.</p><p class="s4112" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 1: The ampacity adjustment/actors given in 3.J0.2.6(B)(3)(a) shall not apply.</p><p class="s4112" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 2: Conductors and multiconductor cables described in and installed in accordance with</p><p class="s4112" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">7.60.2.9 and 7.60.2./3 shall be permitted.</p><p class="s4112" style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 3: Power-limited circuits shall be permitted to be reclassified and installed as non-power­ limited circuits if the power-limited fire alarm circuit markings required by 7.60.3.4 are eliminated and the entire circuit is installed using the wiring methods and materials in accordance with Part 7.60.2, Non-Power­ Limited Fire Alarm Circuits.</p><p class="s658" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: Power-limited circuits reclassified and installed as non­ power-limited circuil&lt;l are no longer power-limited circuits, regardless of the continued connection to a power-limited source.</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) PLFA Wiring Methods and Materials. Power­ limited fire alarm conductors and cables described in</p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">7.60.4.4 shall be installed as detailed in 7.60.3.lO(B) (I), (B)(2), or (B)(3) of this section and 300.7. Devices shall be installed in accordance with l.10.1.3(B),</p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">3.0.1.<span class="s4115">ll(A), </span>and 3.0.1.15,</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) In Raceways, Exposed on Ceilings or Sidewalls, or Fished in Concealed Spaces. Cable splices or terminations shall be made inlisted fittings, boxes, enclosures, fire alarm devices, or utilization equipment. Where :installed exposed, cables shall be adequately supported and installed in such a way that maximum protection against physical damage is afforded by building construction such as baseboards, door frames, ledges, and so forth. Where located within 2 100 mm of the floor, cables shall be securely fastened in an approved manner at intervals of not more than 450 mm.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) Passing Through a Floor or Wall. Cables shall beinstalled in metal raceways or rigid nonmetallic conduit where passing through a floor or wall to a height of 2 100 mm above the floor, unless adequate protection can be afforded by building construction such as detailed in 7,60.3.lO(B)(l), or unless an equivalent solid guard is provided.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(3) In Hoistways. Cables shall be installed in rigid metal conduit, rigid nonmetallic conduit, intennediate metal conduit, or electrical metallic tubing where installed in hoistways.</p><p class="s4112" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception: As provided/or in 6.20.3.1 for elevators and similar equipment.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">7.60.3.13 Installation of Conductors and Equipment in Cables, Compartments, Cable Trays, Enclosures, Manholes, Outlet Boxes, Device Boxes, Raceways, and Cable Routing Assemblies for Power-Limited Fire Alarm Circuits. Conductors and equipment for power-limited fire alann circuits shall be installed in accordance with 7.60.3.15 through 7.60.3.23.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">7.60.3.15 Installation of PLFA Cables in Buildings. Installation of power-limited fire alann cables in buildings shall comply with 7.60.3. lS(A) through (J).</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Listing. PLFA cables installed in buildings shall be listed.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Ducts Specifically Fabricated for Environmental Air. The following cables shall be pennitted in ducts specifically fabricated fabricated for environmental air  as described in 3.0. l.22(B), if they are directly associated with the air distribution system:</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Types FPLP and FPLP-CI cables in lengths as short as practicable to perfonn the required function</p><p style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(2) Types FPLP, FPLP-Cl, FPLR, FPLR-Cl, FPL,</p><p style="padding-top: 1pt;padding-left: 58pt;text-indent: 0pt;line-height: 113%;text-align: justify;">and FPL-CI cables installed in raceways that are installed in compliance with 3.0.l.22(B)</p><p class="s658" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN; For information on fire protection of wiring installed in fabricated ducl&lt;l, see 4.3.4.1 and 4.3.11.3.3 of NFPA 90A-20!5, <span class="s4126">Standard for the In.stallation of Air-Conditioning and Ventilating Systems.</span></p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Other Spaces Used For  Environmental Air (Plenums). The following cables shall be permitted in other spaces used for environmental air as described in 3.0.1.22(C):</p><p style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(1) Type FPLP cables</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: -17pt;line-height: 112%;text-align: left;">(2) Type  FPLP  cables  installed  <span class="s4115">m  </span>plenum communications raceways</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: left;">(3) Type FPLP cables installed in plenums routing assemblies</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 118%;text-align: left;">(4) Types FPLP and FPLP-CI cables supported by open metallic cable trays or cable tray systems</p><p style="padding-top: 5pt;padding-left: 59pt;text-indent: -18pt;line-height: 113%;text-align: left;">(5) Types FPLP, FPLR, and FPL cables installed in raceways that are installed in compliance with</p><p style="padding-left: 58pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.0.l.22(C)</p><p style="padding-top: 9pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: left;">(6) Types FPLP, FPLR, and FPL cables supported by solid bottom metal cable trays with solid metal</p><p style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">covers in other spaces used for environmental air (plenums) <span class="s4145">as </span>described in 3.0.1.22(C)</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: left;">(7) Types FPLP, FPLR, and FPL cables installed in plenum communications raceways, riser</p><p class="s689" style="padding-top: 2pt;padding-left: 77pt;text-indent: 0pt;text-align: justify;">communications raceways, or general-purpose communications raceways supported by solid bottom metal cable trays with solid metal covers in other spaces used for environmental air (plenums) as described in 3.0.l.22(C)</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">(D) Risers - Cables in Vertical Runs. The following cables shall be pennittcd in vertical runs penetrating one or more floors and in vertical runs in a shaft:</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">(1) Types FPLP and FPLR cables</p><p class="s689" style="padding-top: 7pt;padding-left: 77pt;text-indent: -17pt;text-align: left;">(2) Types FPLP and FPLR cables installed in the following:</p><p class="s689" style="padding-top: 7pt;padding-left: 68pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 69pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 68pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 68pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p class="s1796" style="padding-top: 7pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">FPN: See 3.0.1.21 for firestop requirements for floor penetrations.</p><p class="s689" style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">(E) Risers -  Cables in Metal Raceways. The following cables shall be permitted in metal raceways in a riser having firestops at each floor:</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">(1) Types FPLP, FPLR, and FPL cables</p><p class="s689" style="padding-top: 6pt;padding-left: 78pt;text-indent: -17pt;text-align: left;">(2) Types FPLP, FPLR, and FPL cables installed in the following:</p><p class="s689" style="padding-top: 6pt;padding-left: 69pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 69pt;text-indent: 0pt;text-align: left;">b. Riser communications racew&lt;1ys</p><p class="s689" style="padding-top: 6pt;padding-left: 69pt;text-indent: 0pt;text-align: left;">c. General-purpose communications raceways</p><p class="s1796" style="padding-top: 7pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">FPN: See 3.0.1.21 for firestop requirements for floor penetrations.</p><p class="s689" style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">(F) Risers -  Cables in Fireproof  Shafts. The following cables shall be permitted to be installed in fireproof riser shafts having firestops at each floor:</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">(1) Types FPLP, FPLR, and FPL cables</p><p class="s689" style="padding-top: 6pt;padding-left: 78pt;text-indent: -17pt;text-align: left;">(2) Types FPLP, FPLR, and FPL cables installed in the following:</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 7pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">e. General-purpose communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">f. General-purpose cable routing assemblies</p><p class="s1796" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">FPN: See 3.0.1.21for firestop requirements for floor penetrations.</p><p class="s689" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(G) Risers - One- and Two-Family Dwellings. The following cables shall be permitted in one- and two­ family dwellings:</p><p class="s689" style="padding-top: 1pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(1) Types FPLP, FPLR, and FPL cables</p><p class="s689" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;text-align: left;">(2) Types FPLP, FPLR, and FPL cables installed in the following:</p><p class="s4121" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">u. <span class="s689">Plenum communications raceways</span></p><p class="s689" style="padding-top: 7pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">e. General-purpose communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;">f. General-purpose cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(H) Other Building Locations. The following cables shall be permitted to be installed in building locations other than the locations covered in 7.70.5.4(B) through (H):</p><p class="s689" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(I) Types FPLP, FPLR, and FPL cables</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -19pt;text-align: left;">(2) Types FPLP, FPLR, and FPL cables installed in the following:</p><p class="s689" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">e. General-purpose communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">f. General-purpose cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;">(3) Types FPLP, FPLR, and FPL cables installed in a raceway of a type recognized in Chapter 3</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(I) Nonconcealed Spaces. Cables specified in Chapter 3 and meeting the requirements of 7.60.6.l(A) and</p><p class="s689" style="padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(8) shall be permitted to be installed in nonconcealed spaces where the exposed length of cable does not exceed 3 000 mm.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(J) <span class="s4114">Portable Fire Alarm System. Aportable fire alarm system provided to protect a stage or set when not in use shall be permitted to use wiring methods in accordance with 5.30.2.2.</span></p><p class="s689" style="padding-top: 13pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.60.3.16 Separation from Electric Light, Power, Class 1, NPLFA, and Medium-Power Network­ Powered Broadband  Communications Circuit Conductors.</p><p class="s689" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) General. Power-limited fire alarm circuit cables and conductors shall not be placed in any cable, cable tray, compartment, enclosure, manhole, outlet box, device box, raceway, or similar fitting with conductors of electric light, power; Class l, non-power-limited fire alarm circuits, and medium-power network-powered</p><p style="padding-top: 2pt;padding-left: 36pt;text-indent: 0pt;line-height: 110%;text-align: justify;">broadband communications circuits unless permitted by 7.60.J.16(B) through (G).</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B)  Separated  <span class="s4115">by  </span>Barriers.  Power-limited  fire alarm circuit cables shall be pennitted to be installed together with Class l, non-power-limited fire alarm, and  medium-power  network-powered  broadband communications circuits where they are separated by a barrier.</p><p style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Raceways Within Enclosures. In enclosures, power-limited fire alann circuits shall be permitted to be installed in a raceway within the enclosure to separate them from Class 1, non-power-limited fire alann, and medium-power network-powered broadband communications circuits.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 1pt;line-height: 112%;text-align: justify;">(D) Associated Systems Within Enclosures. Power­ limited  fire  alarm  conductors  in compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non-power-limited fire alarm, and  medium  power  network-powered  broadband communications circuits where they are introduced solely to connect the equipment connected to power­ limited fire alarm circuits, and comply with either of the following conditions:</p><p style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) The electric light, power, Class I, non-power­ limited fire alarm, and medium-power network­ powered  broadband  communications circuit conductors are routed to maintain a minimum of 6 mm separation from the conductors and cables of power-limited fire alarm circuits.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) The circuit conductors operate at 150 volts or less to ground and also comply with one of the following:</p><p style="padding-top: 7pt;padding-left: 67pt;text-indent: -17pt;line-height: 112%;text-align: justify;">a.  Thefirealannpower-limitedcircuitsareinstalled using Type FPL, FPLR, FPLP, or pennitled substitute cables, provided these power-limited cable conductors extending beyond the jacket are separated by a minimum of 6 mm or by a nonconductive sleeve or nonconductive barrier from all other conductors.</p><p style="padding-top: 7pt;padding-left: 67pt;text-indent: -17pt;line-height: 109%;text-align: justify;">b. The power-limited fire alann circuit conductors are installed <span class="s4121">as </span>non-power-limited circuits in accordance with 7.60.2.6.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(E) Enclosures with Single Opening. Power-limited fire alarm circuit conductors entering compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non-power-limited fire alarm, and  medium-power  network-powered  broadband</p><p style="padding-top: 3pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">communications circuits where they are introduced solely to connect the equipment connected to power­ limited fire alarm circuits or to other circuits controlled by the fire alarm system to which the other conductors in the enclosure are connected. Where power-limited fire alarm circuit conductors must enter an enclosure that is provided with a single opening, they shall be permitted to enter through a single fitting (such as a tee), provided the conductors are separated from the conductors of the other circuits by a continuous and firmly fixed nonconductor, such as flexible tubing.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(F) In Hoistways. In hoistways, power-limited fire alarm circuit conductors shall be installed in rigid metal conduit, rigid nonmetallic conduit, intennediate metal conduit, liquidtight flexible nonmetallic conduit, or electrical metallic tubing. For elevators or similar equipment, these conductors shall be permitted to be installed as provided in 6.20.3.1.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(G) Other Applications. For other applications, power-limited fire alarm circuit conductors shall be separated by at least 50 mm from conductors of any electric light, power, Class 1, non-power-limited fire alarm, or medium-power network-powered broadband communications circuits unless one of the following conditions is met:</p><p style="padding-top: 7pt;padding-left: 56pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(1) Either (A) all of the electric light, power, Class 1, non- power-limited fire alarm, and medium-power  network-powered  broadband communications circuit conductors or (B) all of the power-limited fire alarm circuit conductors are in a raceway or <span class="s4114">in </span>metal-sheathed, metal-clad, nonmetallic-sheathed, or Type UF cables.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: -16pt;line-height: 112%;text-align: justify;">(2) All of the electric light, power, Class 1, non­ powerlimited fire alann, and medium-power network-powered  broadband  communications circuit conductors are pennanently separated from all of the power-limited fire alarm circuit conductors by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the conductors.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">7.60.3.19 Installation of Conductors of Dilferent PLFACircuits, Class 2, Class 3, and Communications Circuits in the Same Cable, Enclosure, Cable Tray, Raceway, or Cable Routing Assembly.</p><p style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A)Two or More PLFACircuits. Cable and conductors of two or more power-limited fire alarm circuits, communications circuits, or Class 3 circuits shall be permitted within the same cable, enclosure, cable tray, raceway, or cable routing assembly.</p><p style="padding-top: 2pt;padding-left: 52pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Class 2 Circuits with PLFA Circuits. Conductors of one or more Class 2 circuits shall be permitted within the same cable, enclosure, cable tray, raceway, or cable routing assembly with conductors of power-limited fire c1larm circuits, provided that the insulation of the Class 2 circuit conductors in the cable, enclosure, raceway, or cable routing assembly is at least that required <span class="s4115">by </span>the power-limited fire alarm circuits.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C)  Low-Power  Network-Powered  Broadband Communications Cables and PLFA Cables. Low­ power network-powered broadband communications circuits shall be pennitted in the same enclosure, cable tray, raceway, or cable routing assembly with PLFA cables.</p><p style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D)Audio System Circuits and PL.FA Circuits. Audio system circuits described in 6&#39;.40.l.9(c) and installed using Class 2 or Chiss 3 wiring methods in compliance with 7.25.3.13 and 7.25.3.34 shall not be permitted to be installed in the same cable, cable tray, raceway, or cable routing assembly with power-limited conductors or cables.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 111%;text-align: justify;">7.60.3.22 Conductor Size. Conductors of 0.125 mm<span class="s4490">2</span> shall be permitted only where spliced with a connector listed as suitable for 0.125 mm<span class="s4490">2</span> to 0.25 mm<span class="s4490">2</span> or larger conductors that are terminated on equipment or where the 0.125 <span class="s4114">mrn.</span><span class="s4691">2 </span>conductors arc terminated on equipment listed as suitable for 0.125 mm<span class="s4169">2 </span>conductors. Single conductors shall not be smaller than 0.75 mm<span class="s4490">2</span><span class="s4199">.</span></p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">7.60.3.23 Support of Conductors. Power-limited fire alarm circuit conductors shall not be strapped, taped, or attached by any means to the exterior of any conduit or other raceway as a means of support.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 118%;text-align: justify;">7.60.3.25- Current-Carrying Continuous Linc-Type Fire Detectors.</p><p style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Application. Listed continuous line-type fire detectors,  including  insulated  copper  tubing  of pneumatically operated detectors, employed for both detection and carrying signaling currents shall be permitted to be used in power-limited circuits.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Installation. Continuous line-type fire detectors shall be installed in accordance with 7.60.3.4 through</p><p style="padding-left: 54pt;text-indent: 0pt;text-align: justify;">7.60.3.10 and 7.60.3.13.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">7.60.3.34 Applications of Listed <span class="s1342">PLFA </span>Cables. PLFA cables shall comply with the requirements described in Table 7.60.3.34 or where cable substitutions are made as shown in 7.60.3.34(A). Where substitute cables are installed, the wiring requirements of Parts 7.60.1 and</p><p style="padding-left: 54pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">7.60.3 shall apply. Types FPLP-CI, FPLR-CI, and <span class="s1342">FPL­</span></p><p style="padding-top: 1pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">CI cables shall be permitted to be installed to provide</p><p style="padding-top: 2pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">2-hour circuit integrity rated cables.</p><p style="padding-top: 8pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Fire Alarm Cable Substitutions. The substitutions for fire alarm cables listed in Table 7.60.3.34(A) and illustrated in Figure 7.60.3.34(A) shall be pennilted. Where substitute cables arc installed, the wiring requirements of Parts 7.60.1 and 7.60.3 shall apply.</p><p class="s4117" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: For tnformation on communicalions cables (CMP, CMR, C:MG, CM), see 8.0.6.10.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 85pt;text-indent: 0pt;text-align: left;">7.60.4 Listing Requirements</p><p style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">7.60.4.1 Listing 1md Marking of NPLFA Cables. Non- power-limited fire alam1 cables installed as wiring within buildings shall be listed in accordance with 7.60.4.l(A) and (B) and as being resistant to the spread of fire in accordance with 7.60.4.l(C) through (F), and shall be markedin accordance with 7.60.4.1 (Ci). Cable used in a wet location shall be listed for use in wet locations or have a moisture-impervious metal sheath. Non-power-limited fire alarm cables shall have a temperature rating of not less than 60°C.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) NPLFA Conductor Materials. Conductors shall be 0.75 mm<span class="s4169">2 </span>or larger solid or stranded copper.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(B) Insulated Conductors. Insulation on conductors shall be rated for the system voltage and not less than 600 <span class="s4114">V. </span>Insulated conductors 2.0 mm<span class="s4490">2</span> and larger shall be one of the types listed in Table 3.10.3.1(A) or one that is identified for this use. Insulated conductors 0.75 mm<span class="s4490">2</span> and 1.25 mm<span class="s4169">2 </span>shall be in ::iccordance with 7.60.2.9.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Type NPLFP. Type NPLFP non-power-limited fire alarm cable for use in other space used forenvironmental air shall be listed as being suitable for use in other space used for environmental air as described in 3.0.l.22(C) and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics.</p><p class="s4117" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: One method of defining a cable that is low-smoke producing cable and fire-resistant cable is that the cable exhibits a maximum peak optical density of0.50 or less, an average optical cknsily of</p><p class="s4117" style="padding-left: 40pt;text-indent: 0pt;line-height: 109%;text-align: justify;">0.15 or less, and a maximum flame spread distance of I 500 mm or less when tested in accordance with NFPA 262-2011, <i>Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces.</i></p><p class="s1342" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) <span class="p">Type </span>NPLFR. <span class="p">Type NPLFR non-power-limited fire alarm riser cable shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.</span></p><p class="s4117" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: One method of defining fire-resistant chamcleristics capable of preventing the carrying of lire from floor <span class="s4116">to </span>floor is that the cables pass ANSI/UL 1666- 2012, <i>Test.for Flame Pmpagation Height of Electrical and Optical-Fiber Cables Installed Vertically in Shafts.</i></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: center;">Table 7.60.3.34 Applications of Listed PLFA Cables in Buildings</p><table style="border-collapse:collapse;margin-left:27.9483pt" cellspacing="0"><tr style="height:14pt"><td style="width:290pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4205" style="padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Applications</p></td><td style="width:232pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4279" style="padding-top: 7pt;padding-left: 3pt;text-indent: 0pt;line-height: 5pt;text-align: center;">Cable Type</p></td></tr><tr style="height:24pt"><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 10pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">FPLP <span class="s4279">&amp; </span>FPLP-CI</p></td><td style="width:84pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4204" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">FPLR <span class="s4279">&amp; </span>FPLR-CI</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4204" style="padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">FPL <span class="s4279">&amp; </span>FPL-Cl</p></td></tr><tr style="height:22pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: left;">In fabricated ducts <span class="s4880">&#39;1S </span>descnbcd in 3.0.1.22(B)</p></td><td style="width:183pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">In fabricated ducts</p><p class="s4225" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 6pt;text-align: left;">In metal raceway that complies with 3.0.l.22(B)</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 6pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Y&#39;</p><p class="s4225" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 5pt;text-align: center;">Y&#39;</p></td><td style="width:84pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 16pt;text-align: center;">Y<span class="s4915">&quot;</span>&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 6pt;padding-left: 31pt;padding-right: 28pt;text-indent: 2pt;line-height: 9pt;text-align: center;">N Y&#39;</p></td></tr><tr style="height:15pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">In other spaces used for environmenlal air</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:84pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:15pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">In met.a! ract:way that complies wilh 3.0.l.22(C)</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:13pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In olhcr spaces used fm</p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: left;">In plenum communicat10ns raceway</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 6pt;text-align: center;">N</p></td></tr><tr style="height:30pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;line-height: 106%;text-align: left;">cnvironmcnlal air as described in 3.0.1.22(C)</p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-left: 7pt;padding-right: 65pt;text-indent: 0pt;line-height: 14pt;text-align: left;">In plenum cable routing assemblies Supported by open metal cable trays</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p><p class="s4225" style="padding-top: 5pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-left: 40pt;padding-right: 36pt;text-indent: 0pt;line-height: 14pt;text-align: center;">N N</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-left: 32pt;padding-right: 29pt;text-indent: 0pt;line-height: 14pt;text-align: center;">N N</p></td></tr><tr style="height:21pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Supported by solid bottom metal cable trnys with solid metal</p><p class="s4872" style="padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">covers</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 8pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 7pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4874" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:16pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Jn vertical ruos</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:84pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 6pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:14pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">In mellll raceways</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 3pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">y•</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">y•</p></td></tr><tr style="height:43pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">ln risers</p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">ln fireproof shans</p><p class="s4872" style="padding-left: 7pt;padding-right: 65pt;text-indent: 0pt;line-height: 14pt;text-align: left;">In <span class="s4225">pleunum communications 111ccways In plenum cable routing assemblies</span></p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">Y&#39;</p><p class="s4143" style="padding-left: 34pt;padding-right: 30pt;text-indent: 0pt;line-height: 14pt;text-align: center;">v• v•</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p><p class="s4879" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p><p class="s4730" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-left: 32pt;padding-right: 29pt;text-indent: -1pt;line-height: 14pt;text-align: justify;">Y&#39; <span class="s4872">N N</span></p></td></tr><tr style="height:15pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">In riser communications raceways</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:14pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In riser cable routing assemblies</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td></tr><tr style="height:14pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">In one- and two-family dwellings</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">y•</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">y•</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:14pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Genm.l</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:84pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:15pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Supporlro by cable rrays</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:14pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In any receway recognized in Chapter 3</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">y•</p></td></tr><tr style="height:29pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 6pt;padding-right: 16pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Wiihin building in other Ulan air-handling spaces and risers</p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In plenum communications raceways</p><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In plenum cable routing assemblies</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-left: 36pt;text-indent: 0pt;line-height: 6pt;text-align: left;">y•</p><p class="s4916" style="padding-left: 36pt;text-indent: 0pt;line-height: 17pt;text-align: left;">,.</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4143" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">v•</p><p class="s4872" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 6pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Y&#39;</p><p class="s4730" style="padding-top: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">y•</p></td></tr><tr style="height:28pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In riser communications raceways</p><p class="s4872" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In <span class="s4225">riser cable routing assemblies</span></p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y,</p><p class="s4879" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-left: 37pt;text-indent: 0pt;line-height: 6pt;text-align: left;">y•</p><p class="s4225" style="padding-left: 38pt;text-indent: 0pt;line-height: 17pt;text-align: left;">Y&#39; <span class="s4917">.</span></p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">Y&#39;</p><p class="s4879" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">y,</p></td></tr><tr style="height:15pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In general-purpose communications raceways</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4143" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">v•</p></td></tr><tr style="height:14pt"><td style="width:107pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 15pt;text-indent: 0pt;line-height: 11pt;text-align: left;">... <span class="s4918">..</span></p></td><td style="width:183pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In general-purpose cable routing assemblies</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:84pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y,</p></td></tr></table><p class="s4242" style="padding-left: 30pt;text-indent: 0pt;text-align: left;">Note. N 1nd1calcs that <span class="s4489">the cable </span>type shall not <span class="s4489">be pcmutted to </span>be <span class="s4489">m�talled m </span>lhc <span class="s4489">apphca1mn.</span></p><p class="s4489" style="padding-left: 29pt;text-indent: 0pt;text-align: left;">&quot;Y*&quot; indicates that the cable type shall be permitted to be installed in the application, subject to the limitations described in 7.60.3.10 through 7.60.3.25.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4166" style="padding-left: 37pt;text-indent: 0pt;text-align: left;">Pio,,m</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;">Table 7.60.3.34(A) Cable Substitutions</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="328" height="109" alt="image" src="Image_572.png"/></span></p><p class="s1793" style="text-indent: 0pt;line-height: 13pt;text-align: center;">CMP</p><p class="s1793" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">CMP, FPLP, CMR</p><p class="s1793" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">CMP, FPLP, CMR, FPLR, CMG, CM</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1793" style="text-indent: 0pt;line-height: 124%;text-align: left;">FPLP FPLR</p><p class="s1793" style="text-indent: 0pt;line-height: 13pt;text-align: left;">FPL</p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;line-height: 12pt;text-align: left;">Permitted Substitutions</p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;line-height: 12pt;text-align: left;">Cable</p><p class="s658" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Type</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1796" style="padding-left: 53pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Multm:ldudol&quot;</p><p style="text-indent: 0pt;text-align: left;"><span><img width="3" height="41" alt="image" src="Image_573.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="123" height="11" alt="image" src="Image_574.png"/></span></p><p class="s4826" style="text-indent: 0pt;line-height: 15pt;text-align: left;">I <span class="s4132">CMP</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s4110" style="text-indent: 0pt;line-height: 18pt;text-align: left;"><u>FPLP</u> <span class="s4921">I</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s4922" style="padding-bottom: 1pt;padding-left: 65pt;text-indent: 0pt;line-height: 9pt;text-align: left;">a1&quot;&quot;</p><p style="text-indent: 0pt;text-align: left;"><span><img width="125" height="51" alt="image" src="Image_575.png"/></span></p><p class="s4826" style="padding-left: 61pt;text-indent: 0pt;text-align: left;">I <span class="s4128">CMR    </span><span class="s4110">FPLR </span>I</p><p class="s4108" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(E) Type NPLF. <span class="s1793">Type NPLF non-power-limited fire </span><span class="s4125">alarm cable shall be listed as being suitable for general­ purpose fire alarm use, with the exception of risers, ducts, plenwns, and other space used for environmental air, and shall also be listed as being resistant to the spread of fire.</span></p><p class="s658" style="padding-top: 5pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">FPN: One method of defining <i>resistant to the spread offire </i>is that the cables do not spread fire <span class="s1798">lo </span>the top of the tray in the &quot;UL Flame Exposure, <span class="s1798">Vertical </span>Tray Flame Test&quot; in ANSI/UL 1685- 2010, <i>Standard for Safety for Vertical-Troy Fire-Propagationand Smoke-Release Test for Electrical and Optical-Fiber Cables. </i>The smoke measurements in the test method are not applicable.</p><p class="s658" style="padding-top: 4pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">Another method of defining <i>resistant ta the spread of fire </i>is forthe damage (char length) not to exceed 1500 mm when performing the CSA &quot;Vertical Flame Test - Cables in Cable Trays,&quot; <span class="s4148">as </span>described in CSA C22.2 No. 0.3-M-2001, <i>Test Methods for</i></p><p style="text-indent: 0pt;text-align: left;"><span><img width="68" height="12" alt="image" src="Image_576.gif"/></span></p><p class="s4923" style="text-indent: 0pt;line-height: 29pt;text-align: left;">I</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4117" style="padding-left: 131pt;text-indent: 0pt;line-height: 10pt;text-align: left;">CMG I</p><p class="s658" style="padding-left: 133pt;text-indent: 0pt;line-height: 11pt;text-align: left;"><u>CM&nbsp; </u>I</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4161" style="padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: left;">&#39;lypeCM· <span class="s4211">CommunicaliolUIwire!</span>and� <span class="s4211">lypeFPL-PoWff&#39;limit«l ftrealumcabb</span></p><p class="s4110" style="padding-left: 13pt;text-indent: 0pt;line-height: 18pt;text-align: left;">FPL <span class="s4921">I</span></p><p class="s4111" style="padding-top: 1pt;padding-left: 46pt;text-indent: 0pt;text-align: left;">Electrical Wires and Cables.</p><p style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;line-height: 15pt;text-align: justify;">(F)  <b>Fire Alarm Circuit Integrity (CI) Cable or </b>Electrical Circuit Protective System. Cables that are used for survivability of critical circuits under fire</p><p class="s4468" style="padding-left: 35pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><span class="s689">lfil--t,{fil </span>CahleAshalbe pemiltoo.tobe <span class="s4924">119edioJitce </span>ofCahle B</p><p class="s4161" style="padding-top: 1pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">0.13-..d(ltiAWG) <span class="s4547">m1aiuam</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4108" style="padding-left: 33pt;text-indent: 0pt;text-align: left;">Figure 7.60.3.34(A) Cable Substitution Hieran:by.</p><p class="s1793" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">conditions shall meet either <span class="s4125">7.60.4.l(F)(I) </span>or <span class="s4125">(F)(2) </span>as</p><p style="padding-left: 33pt;text-indent: 0pt;text-align: left;">follows:</p><p class="s584" style="padding-top: 2pt;padding-left: 86pt;text-indent: -18pt;line-height: 94%;text-align: justify;"><b>(1) Circuit Integrity (Cl) Cables. </b>Circuit integrity (CI) cables, specified in 7<span style=" color: #525252;">.</span>60.4.l(C), (D), and (E), and used for survivability of critical circuits, shall have an additional classification using the suffix &quot;CI.&quot; Circuit integrity (Cl) cables shall only be permitted to be installed in a raceway where specifically listed and marked as part of an electrical circuit protective system as covered in</p><p class="s584" style="padding-left: 86pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">7.60.4. l(F)(2).</p><p class="s584" style="padding-top: 6pt;padding-left: 86pt;text-indent: -17pt;text-align: justify;"><span class="s3094">(2) </span><b>Electrical Circuit Protective System. </b>Cables specified in 7.60.4.1(C), (D), (E), and (F)(l <span style=" color: #444;">), </span>that are part of an electrical circuit protective system, shall be identified with the protective system number and hourly rating printed on the outer jacket of the cable and installed in accordance with the listing of the protective system.</p><p class="s610" style="padding-top: 5pt;padding-left: 68pt;text-indent: 0pt;line-height: 85%;text-align: justify;"><b>FPN No. </b>I: Fire alarm circuit integrity (Cl) cable and electrical circuit protective systems may be used for fire alarm circuits to comply with the survivability requirements of <i>NFPA </i>72-2013, <i>National Fire Alarm and Signaling Code, </i>12.4.3 and J2A4, that the circuit maintain its electrical function during fire conditions for a defined period of time.</p><p class="s610" style="padding-top: 6pt;padding-left: 68pt;text-indent: 0pt;line-height: 85%;text-align: justify;">FPN No. <span class="s733">2: </span>One method of defining circuit integrity <span class="s733">(Cl) </span>cable or an electrical circuit protective system is by establishing a minimum 2-hour fire-resistive rating for the cable when tested in accordance <b>with </b>UL 2196-2012, <i>Standard for Tests of Fire Resistive Cabl</i><span class="s2453">e</span><i>s</i><span class="s4927">.</span></p><p class="s610" style="padding-top: 6pt;padding-left: 68pt;text-indent: 0pt;line-height: 86%;text-align: justify;">FPN No. 3: UL guide information for electrical circuit protective systems (FHrD contains infonnation on proper installation requirements for maintaining the fire rating.</p><p class="s584" style="padding-top: 7pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;"><b>(G) NPLFA Cable Markings. </b>Multiconductor non<span style=" color: #525252;">­ </span>power-limited fire alann cables shall be marked in accordance  with  Table  7.60.4.1(G).  Non-power­ limited fire alarm circuit cables shall be permitted to be marked with a maximum usage voltage rating of 150 volts. Cables that are listed for circuit integrity shall be identified with the suffix &quot;CI&quot; as defined in 7.60.4.l(F). Temperature rating shall be marked on the jacket of NPLFA cables that have a temperature rating exceeding 60°C. The jacket ofNPLFA cables shall be marked with the conductor size.</p><p class="s3939" style="padding-top: 5pt;padding-left: 68pt;text-indent: 0pt;line-height: 127%;text-align: justify;">FPN<span style=" color: #525252;">:</span><span class="s610">Cable types are listed in descending order offire resistance rating.</span></p><p class="s590" style="padding-top: 4pt;padding-left: 82pt;text-indent: 0pt;text-align: justify;">Table 7.60.4.l(G) NPLFA Cable Markings</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:60.7266pt" cellspacing="0"><tr style="height:28pt"><td style="width:240pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s4929" style="padding-left: 10pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Cable</p><p class="s293" style="padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Marking     <span class="s747">Type       </span><span class="s4929">Reference</span></p></td></tr><tr style="height:15pt"><td style="width:240pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s732" style="padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: left;">NPLFP  <span class="s4930">Non-power-limited fire  </span>7.60.4.l(C) and (G)</p></td></tr><tr style="height:14pt"><td style="width:240pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s732" style="padding-left: 51pt;text-indent: 0pt;line-height: 13pt;text-align: left;">alann circuit <span class="s4930">cable </span>for</p></td></tr><tr style="height:13pt"><td style="width:240pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-left: 51pt;text-indent: 0pt;line-height: 12pt;text-align: left;">use in &quot;other space used</p></td></tr><tr style="height:15pt"><td style="width:240pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s732" style="padding-left: 51pt;text-indent: 0pt;line-height: 13pt;text-align: left;">for environmental <span class="s4930">air&quot;</span></p></td></tr><tr style="height:16pt"><td style="width:240pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s732" style="padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: left;">NPLFR  <span class="s4930">Non-power-limited fire  </span>7.60.4.l(D) <span class="s4930">and </span>(G)</p></td></tr><tr style="height:14pt"><td style="width:240pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-left: 51pt;text-indent: 0pt;line-height: 13pt;text-align: left;">alarm circuit riser cable</p></td></tr><tr style="height:16pt"><td style="width:240pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s279" style="padding-left: 3pt;text-indent: 0pt;line-height: 14pt;text-align: left;">NPLF  Non-power-limited <span class="s4931">fire  7.60.4.l(E) </span>and <span class="s4931">(G)</span></p></td></tr><tr style="height:14pt"><td style="width:240pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><span><img width="242" height="12" alt="image" src="Image_577.jpg"/></span></p><p class="s2110" style="padding-left: 51pt;text-indent: 0pt;text-align: left;">alann circuit cable</p></td></tr><tr style="height:9pt"><td style="width:240pt;border-left-style:solid;border-left-width:2pt"><p class="s2176" style="padding-left: 5pt;text-indent: 0pt;line-height: 7pt;text-align: left;">ote<span style=" color: #525252;">:   </span>es <span class="s4932">I     </span>m . . .  ,  , an  • an  meettng  <span class="s2116">e</span></p></td></tr></table><p class="s2361" style="padding-left: 60pt;text-indent: 0pt;text-align: left;"><span class="s2119">requirements </span>for circuit <span class="s4646">integrity </span>shall have the additional classification</p><p class="s2119" style="padding-left: 60pt;text-indent: 0pt;text-align: left;">using the suffix &quot;Cf&quot; (for example<span style=" color: #525252;">, </span>NPLFP<span style=" color: #525252;">-</span>CI, NPLFR-CJ, and NPLF-CI).</p><p class="s590" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">7.60.4.4 Listing and Marking of PLFA Cables and Insulated Continuous Line-Type Fire Detectors. <span class="s584">PLFA cables installed as wiring within buildings shall be listed as being resistant to the spread of fire and other criteria in accordance with 7.60.4.4(A) through</span></p><p class="s584" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;"><span style=" color: #444;">(H) </span>anti <span style=" color: #444;">shall </span>be marked in accordance with 7<span style=" color: #646464;">.</span>60.4.4(1)<span style=" color: #444;">. </span>Insulated continuous line-type fire detectors shall be listed in accordance with 7.60.4.4(J). Cable used in a wet location shail be listed for use in wet locations or have a moisture-impervious metal sheath.</p><p class="s590" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Conductor Materials. <span class="s584">Conductors shall be solid or stranded copper.</span></p><p class="s584" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(B) Conductor Size. </b>The size of conductors in <span class="s4027">a </span>multiconductor cable shall not be smaller than <span class="s4027">0.125 </span><span class="s102">mm</span><span class="s4934">2</span><span class="s4935">. </span><span class="s4936">Single conductors shall not be smaller than 0.75 mm</span><span class="s4937">2</span><span class="s4938">.</span></p><p class="s590" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Ratings. <span class="s584">The cable shall have a voltage rating ofnot less than 300 volts. The cable shall have a temperature rating of not less than 60°C.</span></p><p class="s590" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(D) Type FPLP. <span class="s584">Type FPLP power-limited fire alarm plenum cable shall be listed as being suitable for use in ducts, plenums, and other space used for environmental air and shall also be listed as having adequate fire­ resistant and low smoke-producing characteristics.</span></p><p class="s1061" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s610">One method of defining a cable that is low-smoke producing cable and fire-resistant cable is that the cable exhibits a maximum peak optical density of 0.50 or less, an average optical tlensity of</span></p><p class="s610" style="padding-left: 41pt;text-indent: 0pt;text-align: justify;">0.15 or less<span style=" color: #525252;">, </span>and a maximum flame spread distance of 1500 mm or less when tested in accordance with NFPA 262-2015, <i>Standard Method of Test for Flame Tr(I)lel and Smoke of Wires and Cables for Use in Air-Handling Spaces</i><span class="s4939">.</span></p><p class="s584" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(E) <b>Type FPLR. </b>Type FPLR power-limited fire alarm riser cable shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.</p><p class="s4926" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;"><span class="s610">FPN: One method of defining fire-resistant characteristicscapable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSI/UL 1666-2012, </span>Standard Test for Flame Propagation Height of Electrical and Optical­ Fiber Cable Installed Vertically <span class="s4940">in </span>Shafts.</p><p class="s4941" style="padding-top: 7pt;padding-left: 33pt;text-indent: -13pt;text-align: justify;">.  <span style=" color: #232323;">(F) </span><span class="s612">Type </span><span class="s590">FPL. </span><span class="s584">Type FPL power-limited fire alarm cable shall be listed as being suitable for general-purpose fire alarm use, with the exception of risers, ducts, plenurns, and other spaces used for environmental air, and shall also be listed as being resistant to the spread of fire.</span></p><p class="s610" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;"><b>FPN: </b>One method of defining <i>resistant to the spread offire </i>is that the cables do <span class="s758">not </span>spread <span class="s766">fire </span>to the top of the tray <span class="s102">in </span>the &quot;UL Flame Exposure, Vertical Tray Flame Test&quot; in ANSI/UL 1685- 2012, <i>Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. </i>The smoke measurements in the lest method are not applicable.</p><p class="s1796" style="padding-top: 3pt;padding-left: 42pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Another method of defining <i>re.�istant to the�pread of fire </i>is for the damage (char length) not to ex:ceed 1500 mm when performing <span class="s4117">the CSA &quot;Vertical Flame Test - Cables in Cable Trays,&quot; as dcscribed in CSA C22.2 No. 0J-M-2001, </span><i>Test Methods for Electrical Wires and Cables.</i></p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(G) Fire Alarm Circuit Integrity (CI) Cable or Electrical Circuit Protective System. Cables that are used for survivability of critical circuits under fire conditions shall meet either 7.60.4.4(G)(1) or (G)(2) as follows:</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Circuit Integrity (Cl) Cables. Circuit integrity (CI) cables specified in 7.60.4.4(D), (E), <span class="s4139">(F), </span>and <span class="s4114">(H), and used for survivability of critical circuits, </span>shall have an additional classification using the suffix &quot;CI.&quot; Circuit integrity (CI) cables shall only be permitted to be installed in a raceway where specifically listed and marked as part of an electrical circuit protective system as covered in 7.60.4.4(G)(2).</p><p style="padding-top: 5pt;padding-left: 61pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Electrical Circuit Protective System. Cables specified in 7.60.4.4(D), (E), <span class="s4942">(F), </span>(H), and (G) (1), that are part of an electrical circuit protective system, shall be identified with the protective system number and hourly rating printed on the outer jacket of the cable and installed in accordance with the listing of the protective system.</p><p class="s1796" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN No. I: Fire alarm circuit integrity (CI) cable and electrical circuit protective systems may be used for fire alarm circuits to comply with the survivability requirements of <span class="s4111">NFPA 72-2013, National Fire Alarm and Signaling Code, </span>12.4.3 and 12.4.4, that the circuit maintain its electrical function during fire conditions for a defined period of time.</p><p class="s1796" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;line-height: 115%;text-align: justify;">FPN No. 2: One method of defining circuit integrity (Cl) cable or an electrical circuit protective system is by establishing a</p><p class="s4111" style="padding-left: 43pt;text-indent: 0pt;text-align: justify;"><span class="s1796">minimum 2-hour fire-resistive rating for the cable when tested in accordance with UL 2196-2012, </span>Standard for <span class="s4943">Tests of Fire </span>Resistive Cables.</p><p class="s1796" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. 3; UL guide information for electrical circuit protective systems (FHIT) contains information on proper installation requirements for maintaining the <span class="s4117">fire </span>rating.</p><p style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(H) Coaxial Cables. Coaxial cables shall be permitted to use 30 percent conductivity copper-covered steel center conductor wire and shall be listed as Type FPLP, FPLR, or FPL cable.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(I) <b>Cable Marking. </b>The cable shall be marked <b>in </b>accordance with Table 7.60.4.4(1). The voltage rating shall not be marked on the cable. Cables that are listed for circuit integrity shall be identified with the suffix CI as defined <span class="s4114">in </span>7.60.4.4(G).</p><p class="s1796" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: Voltage ratings on cables may be misinterpreted to suggest that the cables may be suitable for Class 1, electric light, and power applications.</p><p class="s4112" style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Voltage markings shall be permitted where the cable has multiple listings and voltage marking is required for one or more of the listings.</p><p class="s4373" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(J) <span class="p">Insulated Continuous Line-Type Fire Detectors. Insulated continuous line-type fire detectors shall be rated in accordance with 7.60.4.4(C), listed as being resistant to the spread of fire in accordance with 7.60.4.4(D) through (F), marked in accordance with 7.60.4.4(1), and the jacket compound shall have a high degree of abrasion resistance. Temperature rating shall be marked on the jacket of PLFA cables that have a temperature rating exceeding 60°C. The jacket of PLFA cables shall be marked with the conductor size.</span></p><p class="s1796" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">FPN: Cable types are listed in descending ordt:r of fire resistance rating.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="326" height="113" alt="image" src="Image_578.png"/></span></p><p style="text-indent: 0pt;line-height: 12pt;text-align: left;">Power-limited fire alarm plenum cable</p><p style="text-indent: 0pt;line-height: 17pt;text-align: left;">Power-limited fire alann riser cable Power-limited fire alarm cable</p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;line-height: 12pt;text-align: left;">FPLP</p><p style="text-indent: 0pt;line-height: 17pt;text-align: left;">FPLR FPL</p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;line-height: 12pt;text-align: left;">Type</p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;line-height: 12pt;text-align: center;">Cable</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: center;">Marking</p><p style="text-indent: 0pt;text-align: left;"/><p style="padding-left: 74pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Table 7.60.4.4(1) Cable Markings</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4243" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;"><span class="s4242">Note: Cables identified m </span><span class="s4944">7.60.4.4(D), (E), </span>and <span class="s4944">(l&#39;) </span>as <span class="s4242">meeting </span>the requirements for circuit integrity shall have the additional classification using <span class="s4242">the suffix &quot;Cl&quot; (for </span>example, FPLP-CI, FPLR-Cl, and FPL-CI).</p><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 111pt;text-indent: -62pt;line-height: 113%;text-align: left;">ARTICLE 7.70 - OPTICAL FIBER CABLES AND RACEWAYS</p><p class="s1796" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: Sec FPN Figure 8.0(A) and FPN Figure 8.0(8) for i111!-strative application of a bonding conductor or grounding electrode conductor.</p><p style="padding-top: 7pt;padding-left: 117pt;text-indent: 0pt;text-align: left;">7.70.l General</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">7.70.t.1 Scope. This article covers the installation of optical fiber cables. This article does not cover the construction of optical fiber cables and raceways.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 118%;text-align: justify;">7.70.t.2 Definitions. See Part 1.0.l. For purposes of this article, the following additional definitions apply.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Abandoned Optical Fiber Cable. Installed optical fiber cable that is not terminated at equipment other than a connector and not identified for future use with a tag.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Cable Sheath. A covering over the optical fiber assembly that includes one or more jackets and may include one or more metallic members or strength members.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exposed (to Accidental Contact). A conductive optical fiber cable in such a position that, in case of failure of supports or insulation, contact between the cable&#39;s non­ current-carrying conductive members and an electrical circuit may result.</p><p class="s1145" style="padding-top: 2pt;padding-left: 70pt;text-indent: 0pt;text-align: justify;"><span style=" color: #3D3D3D;">FPN: </span>See Part 1.0. l for <span class="s1941">two </span>other definitions of Exposed: Exposed <span style=" color: #3D3D3D;">(as </span>appliccl <span style=" color: #3D3D3D;">to </span>live parts) and Exposed <span style=" color: #3D3D3D;">(as </span>applied to wiring <span style=" color: #3D3D3D;">methods).</span></p><p class="s495" style="padding-top: 7pt;padding-left: 60pt;text-indent: 0pt;text-align: justify;">Point of Entrance. <span class="s497">The point within a building at which the optical fiber cable emerges from an external wall, from a concrete floor slab.</span></p><p class="s497" style="padding-top: 6pt;padding-left: 60pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><b>7.70.1.3 Other Articles. </b>Installations of optical <span style=" color: #3D3D3D;">fiber </span>cables and raceways shall comply with 7.70.1 J(A) and <span style=" color: #3D3D3D;">(B). </span>Only <span style=" color: #3D3D3D;">those </span>sections of Chapter 2 and Article</p><p class="s497" style="padding-left: 60pt;text-indent: 0pt;line-height: 92%;text-align: justify;">3.0 referenced in this article shall apply to optical fiber cables and <span style=" color: #3D3D3D;">raceways.</span></p><p class="s497" style="padding-top: 7pt;padding-left: 59pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><b>(A) Hazardous (Classified) Locations. </b>Listed optical fiber cables shall be permitted to be installed <span style=" color: #3D3D3D;">in </span>hazardous (classified) locations. The cables shall be sealed in <span style=" color: #3D3D3D;">accordance </span>with the requirements of 5<span style=" color: #4D4D4D;">.1.2.6, </span>5.2.2.6, 5.5.1.16, or 5.6.1.16, as applicable.</p><p class="s495" style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;line-height: 94%;text-align: justify;">(B) Cables in Ducts for Dust, Loose Stock, or Vapor Removal. <span class="s497">The requirements of 3.0. l.22(A) for wiring systems shall apply to conductive optical fiber cables.</span></p><p class="s497" style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;line-height: 94%;text-align: justify;">(C) <b>Composite Cables. </b>Composite optical fiber cables shall be classified as electrical cables in accordance with the type of electrical conductors. They shall be constructed, listed, and marked in accordance with the appropriate article for each type of electrical cable.</p><p class="s495" style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;line-height: 94%;text-align: justify;">7.70.1.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. <span class="s497">Access to electrical equipment shall not be denied by an accumulation of optical fiber cables that prevents removal of panels, including suspended ceiling panels</span><span class="s3777">.</span></p><p class="s497" style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><b>7.70.1.24 Mechanical Execution of Work. </b>Optical fiber cables shall be installed ina neat and workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner thatthe cable will not be damaged by no1mal building <span class="s1854">use. </span>Such cables shall be secured by hardware including straps, staples, cable ties, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 3.0.1.4(0) through (G) and 3.0.1.11. Nonmetallic cable ties and other nonmetallic cable accessories used to secure and support cables in other spaces used for environmental air (plenums) shall be listed as having low smoke and heat release properties.</p><p class="s1145" style="padding-top: 7pt;padding-left: 68pt;text-indent: 0pt;text-align: justify;">FPN No. l: Accepted industry practices are described in ANSV NECAIBICSI 568,2006, <span class="s4089">St(J]ldard for Installing Commercial Building Telecommunications Cabling; </span>ANSI/NECNFOA 301<span style=" color: #606060;">- </span>2009, <span class="s4089">Standard for /nstolling and Testing Fiber Optic Cables; </span>and other ANSI•approved installation standards.</p><p class="s1145" style="padding-top: 6pt;padding-left: 68pt;text-indent: 0pt;text-align: justify;">FPNNo. 2: See 4.3.11.2.6.5 and 4<span style=" color: #606060;">.</span>3.11.5.5<span style=" color: #606060;">.</span><span style=" color: #3D3D3D;">6 </span>ofNFPA 90A-2012,</p><p class="s4089" style="padding-left: 68pt;text-indent: 0pt;text-align: justify;">Standard for the Installation of Air•Conditioning and Ventilating Sy.�tems, <span class="s1145">for discrete combustible components installed in accordance wilh 3.0.l .22(C).</span></p><p class="s1145" style="padding-top: 8pt;padding-left: 68pt;text-indent: 0pt;line-height: 84%;text-align: justify;">FPN No. <span style=" color: #3D3D3D;">3: </span>Paint, plaster, cleaners, abrasives, corrosive residues, or other contaminants may result <span class="s4945">m </span>an undetermined alteration of</p><p class="s1145" style="padding-left: 68pt;text-indent: 0pt;text-align: justify;">optical fiber cable properties.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s497" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>7.70.1.25 Abandoned Cables. </b>The accessible portion of abandoned optical fiber <span style=" color: #3D3D3D;">cables shall </span>be removed. Where cables are identified for future use with a tag, the tag shall be of sufficient durability to withstand the environment <span style=" color: #3D3D3D;">involved.</span></p><p class="s497" style="padding-top: 13pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>7.70.1.26 Spread of Fire or Products of Combustion. </b>Installations ofoptical fiber cables and communications raceways in hollow  spaces, vertical <span style=" color: #3D3D3D;">shafts,  </span>and ventilation or air-handling ducts shall be made <span style=" color: #3D3D3D;">so </span>that the possible spread of fire or products of combustion will not be <span style=" color: #3D3D3D;">substantially </span>increased. Openings around penetrations of optical fiber cables and communications raceways through fireresistant<span style=" color: #606060;">-</span>rated walls, partitions, floors, or ceilings shall be firestopped using approved methods to maintain the fire resistance rating.</p><p class="s1145" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: Directories of electrical <span style=" color: #3D3D3D;">construction </span>materials published by qualified testing laboratories <span style=" color: #3D3D3D;">contain </span>many listing installation restrictions necessary to maintain lhe fire.resistive <span style=" color: #3D3D3D;">rating </span>of assemblies where penetrations or openings are made. Building codes also contain restrictions <span style=" color: #3D3D3D;">on </span>membrane penetrations on opposite sides of <span style=" color: #3D3D3D;">a </span>fire resistance-rated wall assembly. An example is lhe 600<span style=" color: #606060;">-</span>mrn <span style=" color: #3D3D3D;">minimum </span>horizontal separation <span style=" color: #3D3D3D;">that </span>usually applies between boxes installed on <span style=" color: #3D3D3D;">opposite sides </span>of the wall. Assistance in complying with <span style=" color: #3D3D3D;">7.70.1.26 </span>can be found in building <span style=" color: #3D3D3D;">codes, </span>fire resistance directories, and product listings.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s497" style="padding-left: 48pt;text-indent: 0pt;text-align: left;">7.70.2 <b>Cables Outside and Entering Buildings</b></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s495" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">7.70.2.1 Overhead {Aerial) Optical Fiber Cables. <span class="s497">Overhead optical fiber cables containing a non-current­ carrying metallic member entering buildings shall comply with 8.40.2. l(A) and (B).</span></p><p class="s495" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) On Poles and In-Span. <span class="s497">Where outside plant optical fiber cables and electric light or power conductors are supported by the same pole or are run parallel to each other in-span, the conditions described in 7.70.2.l (A)</span></p><p class="s497" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">(1) through (A)(4) shall be met.</p><p class="s495" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;">(1) Relative Location. <span class="s497">Where practicable, the outside plant optical fiber cables shall be located below the electric light or power conductors</span><span class="s3777">.</span></p><p class="s495" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;">(2) Attachment to Cross-Arms. <span class="s497">Attachment of outside plant optical fiber cables to a cross-ann that carries electric light or power conductors shall not be permitted.</span></p><p class="s497" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;"><b>(3) Climbing Space. </b>The climbing space through outside plant optical fiber cables shall comply with the requirements of 2.25.l<span style=" color: #4D4D4D;">.</span>l 4(D).</p><p class="s497" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;"><b>(4) Clearance. </b>Supply service drops and sets of overhead service conductors of <span class="s916">O </span>to 750 volts running above and parallel to optical fiber cable</p><p style="padding-top: 4pt;padding-left: 58pt;text-indent: 0pt;line-height: 112%;text-align: justify;">service drops shall have a minimum separation of 300 mm at any point in the span, including the point of their attachment to the building. Clearance of not less than 1000 mm shall be maintained between the two services at the pole.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Above Roofs. Outside plant optical fiber cables shall have a vertical clearance of not less than 2500 mm from all points of roofs above which they pass.</p><p class="s4112" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 1: The requirement o/7.70.2.J(B) shall not apply to auxiliary buildings such as garages and the like.</p><p class="s4112" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: A reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitted if (a) not more than 1200 mm of optical fiber cable service drop cable passes above the roof overhang, and (b) the cable is terminated at a through- or above-the-roof raceway or approved support.</p><p class="s4112" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 3: Where the roof has a slope of not less than JOO mm in 300 mm, a reduction in clearance to not less than 900 mm shall be permitted.</p><p class="s658" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">FPN: For additional information regarding overhead wires and cables, see ANSUIEEE C2-2012, National Electric Safety Code, Part 2, Safety Rules for Overhead Lines.</p><p style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">7.70.2.4 Underground Optical Fiber Cables Entering Buildings. Underground optical fiber cables entering buildings shall comply with 7.70.2.4(A) and (B).</p><p style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A)  Underground  Systems  with  Electric  Light, Power, Class <span class="s4114">1, </span>or Non-Power-Limited Fire Alarm Circuit Conductors. Underground conductive optical fiber cables entering buildings with electric light, power, Class 1, or non- power-limited <span class="s4114">fire </span>alarm circuit conductors in a raceway, handhole enclosure, or manhole shall be located in a section separated from such conductors by means of brick, concrete, or tile partitions or by means of a suitable barrier.</p><p style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Direct-Buried Cables and Raceways.  Direct­ buried conductive optical fiber cables shall be separated by at least 300 mm from conductors of any electric light, power, or non-power-limited fire alann circuit conductors or Class 1 circuit.</p><p class="s4112" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No.]: Direct-buried conductive optical fiber cables shall not be required to be separated by at least 300 mm from electric service conductors where electric service conductors are installed in raceways or have metal cable armor.</p><p class="s4112" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 2: Direct-buried conductive optical fiber cables shall not be required to be separated by at least 300 mm from electric light or power branch-circuit or</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4112" style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">feeder conductors, non-power-limited fire alarm circuit conductors, or Class 1 circuit conductors where electric light or power branch-circuit or feeder conductors, non- power-limited fire alarm circuit conductors, or Class 1 circuit conductors are installed in a raceway or in metal- sheathed, metal-clad, or Type UF or Type USE cables.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">7.70.2.5 Unlisted Cables 1md Raceways Entering Buildings.</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Conductive and Nonconductive Cables. Unlisted conductive and nonconductive outside plant optical fiber cables shall be permitted to be installed in building spaces, other than risers, ducts used for environmental air, plenums used for environmental air, and other spaces used for environmental air, where the length of the cable within the building, measured from its point of entrance, does not exceed 15 m and the cable enters the building from the outside and is terminated in an enclosure.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">The point of entrance shall be permitted to be extended from the penetration of the external wall or floor slab by continuously enclosing the entrance optical fiber cables in rigid metal conduit (RMC) or intermediate metal conduit (IMC) to the point of emergence.</p><p class="s658" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">FPN: Splice cases or terminal boxes, both metallic and plastic types, typically are used as enclosures for splicing or terminating optical fiber cables.</p><p style="padding-top: 9pt;padding-left: 29pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(B) Nonconductive Cables in Raceway. Unlisted nonconductive outside plant optical fiber cables shall be permitted to enter the building from the outside and shall be permitted to be installed in any of the following raceways:</p><p style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(1) Intermediate metal conduit (IMC)</p><p style="padding-top: 8pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(2) Rigid metal conduit (RMC)</p><p style="padding-top: 8pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">(3) Rigid polyvinyl chloride conduit (PVC)</p><p style="padding-top: 8pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">(4) Electrical metallic tubing (EMT)</p><p style="padding-top: 9pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Unlisted nonconductive outside plant cables installed in rigid polyvinyl chloride conduit (PVC) or electrical metallic tubing (EMT) shall not be permitted to be installed in risers, ducts used for environmental air, plenums used for environmental air, and other spaces used for environmental air.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">7.70.2.6 Metallic Entrance Conduit  Grounding. Metallic conduit containing optical fiber entrance cable shall be connected by a bonding conductor or grounding electrode conductor to a grounding electrode in accordance with 7.70.4.l(B).</p><p class="s590" style="padding-top: 1pt;padding-left: 137pt;text-indent: 0pt;text-align: justify;">7.70.3 Protection</p><p class="s584" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;"><b>7.70.3.1 Grounding or Interruption of Non­ CurrentCarrying Metallic Members of Optical Fiber Cables. </b>Optical fiber <span style=" color: #3A3A3A;">cables </span>entering the building or tem1inating on the outside of the building <span style=" color: #3A3A3A;">shall </span>comply with 7.70.3.1 <span style=" color: #3A3A3A;">(A) </span>or (B).</p><p class="s584" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;"><b>(A) Entering Buildings. </b>ln installtttions where an optical fiber cable is <span style=" color: #3A3A3A;">exposed </span>to contact with electric light or power conductors and the cable enters the building, the non- current-carrying metallic members shall be either grounded as specified in 7.70.4<span style=" color: #626262;">.</span>1, or interrupted by an insulating joint <span style=" color: #3A3A3A;">or </span>equivalent device. The grounding or <span style=" color: #3A3A3A;">interruption </span>shall be <span style=" color: #3A3A3A;">as </span>close as practicable to the point of entrance.</p><p class="s589" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;"><b>(B) Terminating On the Outside of Buildings. </b><span class="s585">In </span>installations where an optical fiber cable is exposed to contact with electric light or power conductors and the cable is terminated on the outside of the building, the non-current-carrying metallic members shall be either grounded as specified in 7.70.4.1, or interrupted by an insulating joint or equivalent device. The grounding or interruption shall be as close as practicable <span style=" color: #3A3A3A;">to </span>the point of tennination of the cable.</p><p class="s590" style="padding-top: 5pt;padding-left: 114pt;text-indent: 0pt;text-align: justify;">7.70.4 Grounding Methods</p><p class="s590" style="padding-top: 7pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">7.70.4.1 Entrance Cable Bonding and Grounding. <span class="s584">Where required, the non--currcnt-canying metallic members of optical fiber cables entering buildings shall be bonded or grounded as specified in 7.70.4. l(A) through (D).</span></p><p class="s590" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(A) Bonding Conductor or Grounding Electrode Conductor.</p><p class="s590" style="padding-top: 6pt;padding-left: 82pt;text-indent: -18pt;text-align: justify;">(1) Insulation. <span class="s584">The bonding conductor or grounding electrode conductor shall be listed and shall be permitted to be insulated, covered, or bare.</span></p><p class="s590" style="padding-top: 6pt;padding-left: 82pt;text-indent: -18pt;text-align: justify;">(2) Material. <span class="s584">The bonding conductor or grounding electrode conductor shall be copper or other corrosion-resistant conductive material, stranded or solid.</span></p><p class="s584" style="padding-top: 6pt;padding-left: 82pt;text-indent: -17pt;text-align: justify;"><b>(3) Size. </b>The bonding conductor or grounding electrode conductor shall not be smaller than 2.0 mm<span class="s4946">2</span><span class="s4947">. </span>It shall have a current-carrying capacity not less than that of the grounded metallic member(s). The bonding conductor or grounding<span style=" color: #7C7C7C;">• </span>electrode conductor shall not be required to exceed 14 mm<span class="s4948">2</span><span class="s4949">•</span></p><p class="s590" style="padding-top: 6pt;padding-left: 82pt;text-indent: -18pt;text-align: justify;">(4) Length. <span class="s584">The bonding conductor or grounding electrode conductor shall be as short as practicable. In one- and two- family dwellings, the bonding conductor or grounding electrode conductor shall be as short as practicable not to exceed 6000 mm in length.</span></p><p class="s111" style="padding-top: 2pt;padding-left: 40pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN<span style=" color: #4F4F4F;">:</span>Similar bonding conductor or grounding electrode conductor length limitations <span style=" color: #3A3A3A;">applied </span>at <span style=" color: #3A3A3A;">apartment </span>buildings and <span style=" color: #3A3A3A;">commercial </span>buiklings help <span style=" color: #3A3A3A;">to </span>reduce voltages that may develop between the <span style=" color: #3A3A3A;">building&#39;s </span>power and communications <span style=" color: #3A3A3A;">systems </span>during lighllling events.</p><p class="s4951" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span style=" color: #3A3A3A;">Exception: </span>In one- and two:family dwellings where <span style=" color: #3A3A3A;">it is </span>not practicable to achieve an overall maximum bonding <span style=" color: #3A3A3A;">conductor </span>or grounding <span style=" color: #3A3A3A;">electrode conductor </span>length <span style=" color: #3A3A3A;">of </span>6 000 mm<span style=" color: #626262;">, </span>a <span style=" color: #3A3A3A;">separate </span>ground rod meeting the minimum dimensional criteria <span style=" color: #3A3A3A;">of </span>b(7.<span style=" color: #3A3A3A;">70.4.1)(3)(2) shall </span>be driven, the grounding <span style=" color: #3A3A3A;">electrode </span>conductor shall be <span style=" color: #4F4F4F;">c</span>onnected to the <span style=" color: #3A3A3A;">separate </span>ground rod in accordance with <span class="s584">7</span><span class="s705">..</span><span style=" color: #3A3A3A;">70.4.1</span>(C), and <span style=" color: #3A3A3A;">the </span>separate ground rod <span style=" color: #3A3A3A;">shall </span>be <span style=" color: #3A3A3A;">bonded </span>to the power grounding <span style=" color: #3A3A3A;">electrode system in </span>accordance <span style=" color: #3A3A3A;">with 7.70.4.1(D).</span></p><p class="s590" style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(5) Run in Straight Line. <span class="s584">The bonding conductor or grounding electrode conductor shall be run in as straight a line as practicable.</span></p><p class="s590" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(6) Physical Protection. <span class="s584">Bonding conductors and grounding electrode conductors shall be protected where exposed to physical damage. Where the bonding conductor or grounding electrode conductor is installed in a metal raceway, both ends of the raceway shall be bonded to the contained conductor or to the same tenninal or electrode to which the bonding conductor or grounding electrode conductor is connected.</span></p><p class="s584" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(B) Electrode. </b>The bonding conductor and grounding electrode conductor shall be connected in accordance with 7.70.4.l(B)(l), <span class="s98">(8)(2), </span>or (8)(3).</p><p class="s590" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(1) <span class="s584">In </span>Buildings or Structures with an Intersystem Bonding Termination. <span class="s584">If the building or structure served has an intersystem bonding termination as required by 2.50.5.5, the bonding conductor shall be connected to the intersystem bonding tennination</span><span class="s695">.</span></p><p class="s590" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(2) In Buildings or Structures with Grounding Means. <span class="s584">If an intersystem bonding termination is established, 2.50.5.5(A) shall apply.</span></p><p class="s584" style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;text-align: justify;">( l) The building or structure grounding electrode system as covered in 2<span style=" color: #626262;">.</span>50.3.1</p><p class="s705" style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;text-align: justify;">(2) <span style=" color: #232323;">The grounded interior metal water piping system, within 1500 mm from its point of entrance to the building, as covered in 2.50.3.3</span></p><p class="s584" style="padding-top: 6pt;padding-left: 68pt;text-indent: -18pt;text-align: justify;">(3) The power service accessible means external to enclosures using the options identified in 2.50.5.5{A), Exception</p><p class="s705" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">(<span style=" color: #232323;">4) The nonflexible metallic power service raceway</span></p><p class="s584" style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">(5) The service equipment enclosure</p><p style="padding-top: 2pt;padding-left: 66pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(6) The grounding electrode conductor or the grounding electrode conductor metal enclosure of the power service, or</p><p style="padding-top: 7pt;padding-left: 66pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(7) The grounding electrode conductor or the grounding electrode of a building or structure disconnecting means that is grounded to an electrode as covered in 2.50.2.1 <span class="s4373">J</span></p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) In Buildings or Structures Without Intersystem Bonding Termination or Grounding Means. If the building or structure served has no intersystem bonding termination or grounding means, as described  in  7.70.4.l(B)(2),  the  grounding electrode conductor shall be connected to either of the following:</p><p style="padding-top: 6pt;padding-left: 83pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) To any one of the individual grounding electtodes described in 2.50.3.3(A)(l), (A) (2), (A)(3), or (A)(4).</p><p style="padding-top: 6pt;padding-left: 82pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(2) If the building or structure served has no grounding means, as described in 7.70.4.l(B)(2)or(B)(3)(a), toany one of the individual grounding electrodes described in 2.50.3.J(A)(7) and (A)(8) or to a ground rod or pipe not less than 1500 mm in length and 12.7 mm in diameter, driven, where practicable, into permanently damp earth and separated from lightning protection system conductors as covered in 8.0.2.10 and at least 1800 mm from electrodes of other systems. Steam, hot water pipes, or lightning protection system conductors shall not be employed as electrodes for non- current-carrying metallic members.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Electrode Connection. Connections to grounding electrodes shall comply with 2.50.3.21.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Bonding of Electrodes. A bonding jumper not smaller than 14 mm<span class="s4490">2</span> copper or equivalent shall be connected between the grounding electrode and power grounding electrode system at the building or slructure served where separate electrodes are used.</p><p class="s4121" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">Exception: At mobile homes as covered in <span class="p">7.</span>70.4.7.</p><p class="s658" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">FPN No. I; See 2.50.3.11 for conncetion to a lightning protection system.</p><p class="s658" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">FPN No. 2: Bonding together of all separate electrodes limits potential differences between them and between their associated wiring systems.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 110%;text-align: justify;">7.70.4.7 Grounding and Bonding of Entrance Cables at Mobile Homes.</p><p style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A)  Grounding.  Grounding  shall  comply  with 7.70.4.7(A)(l) and (A)(2).</p><p style="padding-top: 2pt;padding-left: 57pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Where there is no mobile home service equipment located within 9000 mm of the exterior wall of the mobile home it serves, the non-current-carrying metallic members of optical fiber cables entering the mobile home shall be grounded in accordance with 7.70.4.1(8)(3).</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Where there is no mobile home disconnecting means grounded in accordance with 2.50.2.13 and located within 9000 mm of the exterior wall of the mobile home it serves, the non-current­ carrying metallic members of optical fiber cables entering the mobile home shall be grounded in accordance with 7.70.4.l(B)(J).</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Bonding. The grounding electrode shall be bonded to the metal frame or available grounding tem1inal of the mobile home with a copper conductor not smaller than 3.5 mm<span class="s4490">2</span> under either of the following conditions:</p><p class="s1793" style="padding-top: 5pt;padding-left: 57pt;text-indent: -18pt;line-height: 109%;text-align: justify;">(1) <span class="s4125">Where there is no mobile home service equipment or disconnecting means as in 7.70.4.7(A)</span></p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(2) Where the mobile home is supplied by cord and plug</p><p style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;text-align: left;">7.70.5 Installation Methods Within Buildings</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 110%;text-align: justify;">7.70.5.1 Raceways and Cable Routing Assemblies for Optical Fiber Cables,</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Types of Raceways. Optical fiber cables shall be permitted to be installed in any raceway that complies with either 7.70.5.1(A)(l) or (A)(2) and in cable routing assemblies installed in compliance with 7.70.5.l(C).</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Raceways Recognized in Chapter 3. Optical fiber cables shall be pennitted to be installed in any raceway included in Chapter 3. The raceways shall be installed in accordance with the requirements of Chapter 3.</p><p style="padding-top: 7pt;padding-left: 56pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2)  Communications  Raceways.  Optical  fiber cables shall be permitted to be installed in plenum communications raceways, listed riser communications raceways, and general-purpose communications raceways selected in accordance with Table 8.0.5.45(b), ;isled in accordance with 8.0.5.4, and installed in accordance with 3.62.2.15 through  3.62.2.47,  where  the  requirements applicable to electrical nonmetallic tubing (ENT) apply.</p><p style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Raceway Fill for Optical Fiber Cables. Raceway fill for optical fiber cables shall comply with either 7.70.5.l(B)(l) or (B)(2).</p><p class="s4373" style="padding-top: 7pt;padding-left: 57pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) <span class="p">Without Electric Light or Power Conductors. Where optical fiber cables are installed in raceway</span></p><p class="s24" style="padding-top: 1pt;padding-left: 82pt;text-indent: 0pt;text-align: justify;">without electric light or power conductors, the raceway fill requirements of Chapters 3 and 9 shall not apply.</p><p class="s168" style="padding-top: 8pt;padding-left: 81pt;text-indent: -17pt;text-align: justify;">(2) Nonconductivc Optical Fiber Cables with Electric Light or Power Conductors. <span class="s24">Where nonconductive optical fiber cables are installed with electric light or power conductors in a raceway, the raceway fill requirements of Chapters 3 and 9 shall apply.</span></p><p class="s168" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(C) Cable Routing Assemblies. <span class="s24">Optical fiber cables shall be permitted to be installed in plenum cable routing assemblies, riser cable routing assemblies, and general-purpose cable routing assemblies selected in accordance with Table 8.0.5.45(C), listed in accordance with 8.0.6.13, and installed in accordance with 8.0.5.l(C) and 8.0.5.4.</span></p><p class="s168" style="padding-top: 13pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;"><span class="s427">7</span>.70.5.4 Installation of Optical Fiber Cables. <span class="s24">Installation of optical fiber cables shall comply with 7.70.5.4(A) through </span>(J). <span class="s24">Installation of raceways shall comply with 7.70.5.1.</span></p><p class="s168" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(A) Listing. <span class="s24">Optical fiber cables installed in buildings shall be listed in accordance with 7.70.6.l.</span></p><p class="s1188" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Optical fiber cables that are installed <b>in </b>compliance with 7.70.2.5 shall not be required to be listed.</p><p class="s168" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(B) Ducts Specifically Fabricated for Environmental Air. <span class="s24">The following cables shall be permitted in ducts specifically fabricated for environmental air as described in 3.0.l.22(B) if they are directly associated with the air distribution system:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 63pt;text-indent: 0pt;text-align: left;">(1) Up to 1 200 mm of Types OFNP and OFCP</p><p class="s24" style="padding-top: 7pt;padding-left: 63pt;text-indent: 0pt;text-align: left;">(2) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p class="s24" style="padding-left: 81pt;text-indent: 0pt;text-align: justify;">OFCG, OFN, and OFC installed in raceways that are installed in compliance with 3.0.l.22(B)</p><p class="s409" style="padding-top: 5pt;padding-left: 63pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: For <span class="s410">information </span><span class="s4953">011 </span>fire <span class="s410">protection of wiring installed </span>in <span class="s410">fabricated ducts, see </span>4.3.4.1 <span class="s410">and </span>4.3.1 J .3.3 <span class="s410">of NFPA 90A-2015, </span><i>Standard for the Installation of Air-Conditianing and Ventilating Systems.</i></p><p class="s168" style="padding-top: 8pt;padding-left: 54pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Other Spaces Used For Environmental Air (Plenums). <span class="s24">The following cables shall be permitted in other spaces used for environmental air as described in</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="10" height="88" alt="image" src="Image_579.jpg"/></span></p><p class="s427" style="padding-left: 55pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">3.0. I<span class="s24">.22(C):</span></p><p class="s24" style="padding-top: 7pt;padding-left: 63pt;text-indent: 0pt;text-align: left;">(I) Types OFNP and OFCP</p><p style="text-indent: 0pt;text-align: left;"><span><img width="14" height="79" alt="image" src="Image_580.jpg"/></span></p><p class="s24" style="padding-top: 6pt;padding-left: 81pt;text-indent: -18pt;text-align: justify;">(2) Types OFNP and OFCP installed in plenum communications raceways listed in accordance with 8.0.6.13</p><p class="s24" style="padding-top: 6pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">(3) Types OFNP and OFCP installed in plenwn cable</p><p class="s24" style="padding-top: 1pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">routing assemblies listed m accordance with 8.0.6.13</p><p class="s24" style="padding-top: 6pt;padding-left: 40pt;text-indent: -17pt;text-align: left;">(4) Types OFNP and OFCP supported by open metallic cable trays or cable tray systems</p><p class="s24" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(5) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p class="s24" style="padding-left: 41pt;text-indent: 0pt;text-align: justify;">OFCG, OFN, and OFC installed in raceways that are installed in <span style=" color: #313131;">compliance </span>with 3.0.1.22(C)</p><p class="s24" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(6) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p class="s24" style="padding-left: 41pt;text-indent: 0pt;text-align: justify;">OFCG, OFN, and OFC supported by solid bottom metal cable trays with solid metal covers in other spaces used for environmental air (plenums), ,is described in 3.0. l.22(C)</p><p class="s24" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(7) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p class="s24" style="padding-left: 41pt;text-indent: 0pt;text-align: justify;">OFCG, OFN, and OFC installed in plenum communications raceways, riser communications raceways, or general-purpose communications raceways listed in accordance with 8.0.6.13 or supported by <span style=" color: #313131;">solid </span>bottom metal cable trays with solid metal covers in other spaces used for environmental air (plenums), as described in 3.0.1.22(C)</p><p class="s407" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">FPN: For information on :fire protection of wiring installed in other <span class="s408">spaces used for </span>environmental <span class="s408">air, �cc 4.3.11.2, 4.3.11.4, antl 4.3.1l.S </span>ofNFPA 90A-2015, <span class="s1311">Standard/or the Installation o.f Air-Conditioning and Ventilating Systems.</span></p><p class="s168" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(D) Risers <span class="s1412">- </span>Cables in Vertical Runs. <span class="s24">The following cables in vertical runs penetrating one or more floors and in vertical runs in a shaft:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">(1) Types OFNP, OFCP, OFNR, and OFCR</p><p class="s24" style="padding-top: 7pt;padding-left: 42pt;text-indent: -17pt;text-align: left;">(2) Types OFNP, OFCP, OFNR, and OFCR installed m:</p><p class="s24" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s24" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p class="s24" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p class="s24" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p class="s407" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">FPN:See7.70.1.26 forfirestop requirements for floor penetrations.</p><p class="s168" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(E) Risers <span class="s1412">-  </span>Cables <span class="s24">in </span>Metal Raceways. <span class="s24">The following cables shall and innerducts be permitted in metal raceways in a riser having firestops at each floor:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: left;">(1) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p class="s24" style="padding-left: 42pt;text-indent: 0pt;text-align: justify;">OFCG, OFN, and OFC</p><p class="s24" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: left;">(2) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p class="s24" style="padding-left: 42pt;text-indent: 0pt;text-align: justify;">OFCG, OFN, and OFC installed in:</p><p class="s24" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways (innerduct)</p><p class="s168" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">b. <span class="s24">Riser commWlications raceways (innerduct)</span></p><p style="padding-top: 2pt;padding-left: 68pt;text-indent: -17pt;line-height: 110%;text-align: left;">c. General-purpose communications raceways (innerduct)</p><p class="s658" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">FPN: See 7.70.1.26 forfirestop requirements forfloor penetrations.</p><p class="s1793" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(F) Risers -  Cables in Fireproof Shafts. The <span class="s4125">following cables shall be permitted to be installed in fireproof riser shafts having firestops at each floor:</span></p><p style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(1) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p style="padding-top: 1pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">OFCG, OFN, and OFC</p><p style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(2) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p style="padding-top: 1pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">OFCG, OFN, and OFC installed in:</p><p style="padding-top: 8pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p style="padding-top: 8pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">e. General-purpose communications raceways</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">f. General-purpose cable routing assemblies</p><p class="s658" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">FPN: See7.70.1.26 forfirestop requirements forfloor penetrations.</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: -10pt;line-height: 112%;text-align: justify;">• (G) Risers -  One- and Two-Family Dwellings. The following cables shall be pennitted in one- and two­ family dwellings:</p><p class="s1793" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(1) <span class="s4125">Types OFNP, OFCP, OFNR, OFCR, OFNG,</span></p><p style="padding-top: 1pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">OFCG, OFN, and OFC</p><p style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(2) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p style="padding-top: 1pt;padding-left: 57pt;text-indent: 0pt;text-align: left;">OFCG, OFN, and OFC installed in:</p><p style="padding-top: 8pt;padding-left: 48pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 48pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p style="padding-top: 8pt;padding-left: 48pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 48pt;text-indent: 0pt;text-align: left;">e. General-purpose communications raceways</p><p style="padding-top: 8pt;padding-left: 48pt;text-indent: 0pt;text-align: left;">f. General-purpose cable routing assemblies</p><p class="s4127" style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(H) Cable Trays. <span class="p">The following cables shall be permitted to be supported by cable trays:</span></p><p class="s1793" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(1) <span class="s4125">Types OFNP, OFCP, OFNR, OFCR, OFNG,</span></p><p style="padding-top: 1pt;padding-left: 57pt;text-indent: 0pt;text-align: left;">OFCG, OFN, and OFC</p><p style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(2) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p style="padding-top: 1pt;padding-left: 56pt;text-indent: 0pt;text-align: left;">OFCG, OFN, and OFC installed in:</p><p style="padding-top: 8pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s1793" style="padding-top: 8pt;padding-left: 48pt;text-indent: 0pt;text-align: left;">b. <span class="s4125">Riser communications raceways</span></p><p style="padding-top: 7pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">c. General-purpose commwiications raceways</p><p class="s1793" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(I) Distributing Frames and Cross-Connect Arrays.</p><p style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">The following cables shall be permitted to be installed</p><p style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">in distributing frames and cross-connect arrays:</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(I) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p style="padding-top: 1pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">OFCG, OFN, and OFC</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(2) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p style="padding-top: 1pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">OFCG, OFN, and OFC installed in:</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">e. General-purpose communications raceways</p><p style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">f.  General-purpose cable routing assemblies</p><p class="s1793" style="padding-top: 8pt;padding-left: 22pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(J) <span class="s4125">Other Building Locations. The following cables shall be permitted to be installed in building locations other than the locations covered in 7.70.5.4(B) through </span><span class="s4150">(!):</span></p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(1) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p style="padding-top: 1pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">OFCG, OFN, and OFC</p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(2) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p style="padding-top: 1pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">OFCG, OFN, and OFC installed in:</p><p style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing asst:mblies</p><p style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">e. General-purpose communications raceways</p><p style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">f. General-purpose cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">(3) Types OFNP, OFCP, OFNR, OFCR, OFNG,</p><p style="padding-top: 1pt;padding-left: 48pt;text-indent: 0pt;line-height: 110%;text-align: left;">OFCG, OFN, and OFC installed in a raceway of a type recognized in Chapter 3</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 21pt;text-indent: 0pt;line-height: 113%;text-align: justify;">7.70.S,S Grounding. Non-current-carrying conductive members of optical fiber cables shall be bonded to a grounded equipment rack or enclosure, or grounded in accordance witb the grounding methods specified by</p><p style="padding-left: 21pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">7.70.4. l(B)(2).</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 20pt;text-indent: 0pt;line-height: 106%;text-align: justify;">7.70.5.24 <span class="s4115">Installation orOptical Fibers and Electrical Conductors.</span></p><p class="s4125" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span class="s1793">(A) With Conductors for Electric Light, Power, Class 1, Non-Power-Limited FireAlarm, orMedium Power Network-Powered  Broadband  Communications </span>Circuits. When optical fibers are within the same composite cable for electric light, power, Class 1, non­ power-limited <span class="s4150">fire </span>alarm, or medium-power network­ powered broadband communications circuits operating</p><p class="s4954" style="padding-top: 1pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">at 1000 volts or less, they shall be permitted to be installed only where the functions of the optical fibers and the electrical conductors are associated.</p><p class="s4954" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">Nonconductive optical fiber cables shall be permitted to occupy the same cable tray or raceway with conductors for electric light, power, Class I, non-power-limitedfire alarm, Type ITC, or medium-power network-powered broadband communications circuits operating at 1 000 volts or less. Conductive optical fiber cables shall not be permitted to occupy the same cable tray or raceway with conductors for electric light, power, Class 1, non­ power-limited fire alarm, Type ITC, or medium-power network-powered broadband communications circuits.</p><p class="s4954" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">Optical fibers in  composite optical fiber cables containing only current-carrying conductors for electric light, power, or Class 1 circuits rated 1 000 volts or less shall be permitted to occupy the same cabinet, cable tray, outlet box, panel, raceway, or other termination enclosure with conductors for electric light, power, or Class 1 circuits operating at 1 000 volts or less.</p><p class="s4954" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">Nonconductive optical fiber cables shall not be permitted to occupy the same cabinet, outlet box, panel, or similar enclosure housing the electrical terminations of an electric light, power, Class 1, non-power-limited fire alarm, or medium-power network-powered broadband communications circuit.</p><p class="s4955" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">Exception No. 1: Occupancy of the same cabinet, outlet box, panel, or similar enclosure shall be permitted where nonconductive optical fiber cable is functionally associated with the electric light, power, Class 1, non­ power-limited fire alarm, or medium-power network­ powered broadband communications circuit.</p><p class="s4955" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">Exception No. 2: Occupancy of the same cabinet, outlet box, panel, or similar enclosure shall be permitted where nonconductive optical fiber cables are installed in factory-or field-assembled control centers.</p><p class="s4955" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">Exception No. 3: In industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons service the installation, nonconductive optical fiber cables shall be permitted with circuits exceeding 1 000 volts.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="10" height="50" alt="image" src="Image_581.jpg"/></span></p><p class="s4955" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">Exception No. 4: In industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons service the installation, optical fibers in composite optical fiber cables containing current-canying conductors operating over 1 000 volts shall be pennitted to be installed.</p><p class="s4955" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">Exception No. 5: Where all a/the conductors of electric light, power, Class 1, nonpower-limited fire alarm,</p><p class="s4956" style="text-indent: 0pt;line-height: 40pt;text-align: left;">l</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4957" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">I</p><p class="s4955" style="padding-top: 1pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">and medium-power  network-powered broadband communications circuits are separated from all of the optical fiber cables by a permanent barrier or listed divider.</p><p class="s4958" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(B) With Other Circuits. <span class="s4954">Optical fibers shall be permitted in the same cable, and conductive and nonconductive optical fiber cables shall be permitted in the same raceway, cable tray, box, enclosure, or c&lt;1ble routing assembly, with conductors of any of the following:</span></p><p class="s4954" style="padding-top: 6pt;padding-left: 43pt;text-indent: -18pt;text-align: justify;">(1) Class 2 and Class 3 remote-control, signaling, and power-limited circuits in compliance with Article 6.45 or Parts 7.25.1 and 7.25.3.</p><p class="s4954" style="padding-top: 6pt;padding-left: 44pt;text-indent: -18pt;text-align: justify;">(2) Power-limited fire alarm systems in compliance with Parts 7.60.1 and 7.60.3.</p><p class="s4954" style="padding-top: 6pt;padding-left: 44pt;text-indent: -18pt;text-align: justify;">(3) Communications circuits in compliance with Parts 8.0.1 and 8.0.5</p><p class="s2938" style="padding-top: 6pt;padding-left: 44pt;text-indent: -18pt;text-align: justify;">(4) <span class="s4959">Community  antenna television and  radio distribution systems in compliance with Parts</span></p><p class="s4954" style="padding-left: 44pt;text-indent: 0pt;text-align: justify;">8.20.1 and 8.20.5</p><p class="s4954" style="padding-top: 6pt;padding-left: 44pt;text-indent: -18pt;text-align: justify;">(5) Low-power  network-powered  broadband communications circuits in compliance with Parts 8.30.1 and 8.30.5</p><p class="s4958" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(C) Support of Optical Fiber Cables. <span class="s4954">Raceways shall be used for their intended purpose. Optical fiber cables shall not be strapped, taped, or attached by any means to the exterior of any conduit or raceway as a means of support.</span></p><p class="s4955" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">Exception: Overhead (aerial) spans of optical fiber cables shall be permitted to be attached to the exterior of a raceway-type mast intended for the attachment and support of such cables.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4958" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">7.70.5.45 Applications of Listed Optical Fiber Cables. <span class="s4954">Permitted and non-permitted applications of listed optical fiber cables shall be as indicated in Table 7.70.5.45(A). The permitted applications shall be subject to the installation requirements of 7.70.5. l and 7.70.5.4. The substitutions for optical fiber cables in Table 7.70.5.45(B) and illustrated in Figure 7.70.5.45 shall be permitted.</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 73pt;text-indent: 0pt;text-align: justify;">7.70.6 Listing Requirements</p><p class="s4954" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">7.<b>70.6.1 Optical Fiber Cables. </b>Optical fiber cables shall be listed and identified in accordance with 7.70.6.l(A) through (F) and shall be marked in accordance with Table</p><p class="s4954" style="padding-left: 18pt;text-indent: 0pt;text-align: justify;">7.70.6.1. Optical fiber cables shall have a temperature rating of not less than 60°C. Temperature rating shall be marked on the jacket of optical fiber cables that have a temperature rating exceeding 60°C.</p><p class="s2931" style="padding-top: 7pt;text-indent: 0pt;text-align: right;">763</p><p class="s4127" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">Table 7.70.5.45(A) Applications of Listed Optical Fiber Cables in Buildings</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="569" alt="image" src="Image_582.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="549" alt="image" src="Image_583.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="549" alt="image" src="Image_584.png"/></span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:288pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4960" style="padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Applications</p></td><td style="width:232pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4866" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Cable Type</p></td></tr><tr style="height:25pt"><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4960" style="padding-top: 9pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">OFNP, OFCP</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4960" style="padding-top: 9pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">OFNR,OFCR</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4960" style="padding-top: 1pt;padding-left: 15pt;text-indent: -8pt;line-height: 12pt;text-align: left;">OFNG,OFCG, OFN,OFC</p></td></tr><tr style="height:14pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p class="s4225" style="padding-top: 3pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: left;">In ducts specifically fabricated for environmental air as d&quot;-Scribed in <span class="s4878">rn.l.22(B)</span></p></td><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Jn fabricated ducts</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td></tr><tr style="height:18pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">In metal raceway that complies wi!h 3.0. l.22(B)</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 6pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:13pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="6"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 6pt;text-indent: 0pt;line-height: 106%;text-align: left;">In othc-r spaces used for cnvironmcntlll air as described in 3.0.l.22(C)</p></td><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">in other spaces u.se&lt;l for environmerrtal air</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: left;">!n mellll raceway that complies with J.0.1.22(C)</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:15pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">In plenum communications raceway</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:10pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: left;">ln plenum cable routing assemblies</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 6pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 6pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 6pt;text-align: center;">N</p></td></tr><tr style="height:15pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Supponcd by upen metal cable trays</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 6pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td></tr><tr style="height:22pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Supported by solid bottom metal cable lll!ys with solid met.el covers</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:14pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="8"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">In risers</p></td><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">In vertical runs</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">In metal raceways</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In fireproof shafts</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 5pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:12pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: left;">ln pleunwn communications raceways</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 6pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 6pt;text-align: center;">N</p></td></tr><tr style="height:15pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In plenum cable routing a&amp;iemblies</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 5pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td></tr><tr style="height:14pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Irr <span class="s4225">riser communications raceways</span></p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">lo <span class="s4961">riser cable routing assemblies</span></p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">lo <span class="s4961">one- and two-family dwellings</span></p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">y•</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">y,</p></td></tr><tr style="height:13pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="10"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 5pt;padding-right: 16pt;text-indent: 0pt;line-height: 106%;text-align: left;">Within building in othertb.1n air-handling spaces and risers</p></td><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">y•</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">y•</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Supported by cable <span class="s4962">trays</span></p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:14pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In distributing frames and cross-connect arrays</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">y•</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In any raceway re&lt;:ognized in Chapter <span class="s4872">3</span></p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:15pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In plenum communications raceways</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 1pt;padding-left: 38pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Y&#39; <span class="s4876">.</span></p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:12pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">In plenum cable routing assemblies</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">y,</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In riser communications raceways</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In riser cable routing assemblie.</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In general-purpose communicatio11.1 raceways</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:14pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 6pt;text-align: left;">In general-purpose cable routing assemblies</p><p class="s4965" style="padding-left: 20pt;text-indent: 0pt;line-height: 4pt;text-align: left;"><span class="s4963">&quot;&#39; </span><span class="s4964">&#39;</span>t  <span class="s4966">me </span>&gt; <span class="s4967">,</span></p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:83pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s4971" style="padding-left: 30pt;text-indent: 0pt;line-height: 30pt;text-align: left;"><span class="s4968">r&lt;OtC&#39;.  mmcates tnat tnc came </span><span class="s4969">1</span><span class="s4489">yp</span><span class="s4970">&#39;&#39;&quot;</span>&quot;&quot;&quot;II  , O <span class="s4972">pern&gt; </span><span class="s4489">:en DC</span><span class="s4973">..</span>MU-  <span class="s4974">&#39;&quot;</span>1111<span class="s4975">.</span>1 <span class="s4975">.</span><span class="s4489">pp 1cahon.</span></p><p class="s4489" style="padding-left: 29pt;text-indent: 0pt;line-height: 20pt;text-align: left;">&quot;Y*&quot; indicates that the cable type shall be permitted to be iml<span class="s4976">&quot;</span>lllled in the application subject to the limillltions described in 7.70.5.l and 7.70.5.4.</p><p class="s4489" style="padding-left: 29pt;text-indent: 0pt;line-height: 94%;text-align: left;">FPN No. I: Part 7.70.5 covers inslallation mcth.ods within buildiogs. <span class="s4242">Thill </span>!able covem the applications of listed optical fiber cables in buildings. The definition of Point of Entraw:e is in 7.70.1.2.</p><p class="s4489" style="padding-left: 29pt;text-indent: 0pt;text-align: left;">FPN No. 2: For inforllllltionon the restrictiollll to lhc installation of optical fiber cables in ducts specifically fubricated for environmental air. see 7.70.5.4(B).</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4977" style="padding-left: 42pt;text-indent: 0pt;text-align: left;">Plenum</p><p class="s4978" style="padding-top: 4pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">Nonconducllve  <span class="s4979">Conductive             </span><span class="p">Table 7.70.5.45(B) Cable Substitutions</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="121" height="58" alt="image" src="Image_585.png"/></span></p><p class="s4977" style="text-indent: 0pt;line-height: 10pt;text-align: left;">OFNP</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4977" style="text-indent: 0pt;line-height: 10pt;text-align: left;">OFCP</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4980" style="text-indent: 0pt;line-height: 10pt;text-align: left;">OFNR</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4980" style="text-indent: 0pt;line-height: 10pt;text-align: left;">OFCR</p><p style="text-indent: 0pt;text-align: left;"/><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:62pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4231" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Cable Type</p></td><td style="width:177pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4237" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Permitted Substitutions</p></td></tr><tr style="height:18pt"><td style="width:62pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">OFNP</p></td><td style="width:177pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">None</p></td></tr><tr style="height:17pt"><td style="width:62pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">OFCP</p></td><td style="width:177pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">OFNP</p></td></tr><tr style="height:16pt"><td style="width:62pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">OFNR</p></td><td style="width:177pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">OFNP</p></td></tr><tr style="height:17pt"><td style="width:62pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">OFCR</p></td><td style="width:177pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">OFNP, OFCP, OFNR</p></td></tr><tr style="height:17pt"><td style="width:62pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">OFNG,OFN</p></td><td style="width:177pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">OFNP,OFNR</p></td></tr><tr style="height:29pt"><td style="width:62pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">OFCG,OFC</p></td><td style="width:177pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 80pt;text-indent: -64pt;line-height: 14pt;text-align: left;">OFNP, OFCP, OFNR, OFCR, OFNG, OFN</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s4981" style="padding-left: 42pt;text-indent: 0pt;text-align: left;">Ai&amp;er</p><p class="s4982" style="padding-left: 39pt;text-indent: 0pt;text-align: left;">-----------------<u>-- ---</u>------<u>-- </u><span class="s4984">--</span><span class="s4985">------</span></p><p class="s4986" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;"><span class="s4977">General purpose   </span>OFNG <span class="s4987">1--.i </span>OFCG</p><p class="s4977" style="padding-left: 133pt;text-indent: 0pt;line-height: 9pt;text-align: left;"><u>OFN</u>    <u>OFO</u></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4981" style="padding-left: 39pt;text-indent: 0pt;text-align: left;"><span class="s4117">�   </span>Cabla Ashal1 <span class="s1797">be </span>permitted to be used <span class="s1797">In </span>placEl_of,cable B.</p><p class="s4127" style="padding-top: 7pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">Figure 7.70.5,45 Cable Substitution Hierarchy.</p><p class="s584" style="padding-top: 1pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;"><b>(A) Types OFNP and OFCP. </b>Types OFNP and OFCP   <b>(E) Circuit Integrity (Cl) Cable or Electrical </b>nonconductive and conductive optical fiber plenum   <b>Circuit Protective System. </b>Cables that are used for cables shall be suitable for use in ducts, plenums, and   survivability of critical circuits under fire conditions other space used for environmental air and shall also   shall meet either 7<span style=" color: #464646;">.</span>70.6<span style=" color: #5B5B5B;">.</span>l(E)(l) or (E)(2).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4988" style="text-indent: 0pt;line-height: 14pt;text-align: left;">•</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4989" style="padding-left: 17pt;text-indent: 0pt;line-height: 9pt;text-align: left;">&#39;</p><p class="s4990" style="padding-left: 17pt;text-indent: 0pt;line-height: 7pt;text-align: left;">f</p><p class="s4991" style="padding-left: 17pt;text-indent: 0pt;line-height: 4pt;text-align: left;">I,</p><p style="text-indent: 0pt;text-align: left;"><span><img width="17" height="93" alt="image" src="Image_586.jpg"/></span></p><p class="s531" style="padding-left: 17pt;text-indent: 0pt;line-height: 14pt;text-align: left;">r<span class="s4992">&#39;</span>.</p><p class="s584" style="padding-left: 17pt;text-indent: 0pt;text-align: left;">have adequate fire-resistant and low smoke producing characteristics.</p><p class="s2119" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: One method of defining <span style=" color: #383838;">a </span>cable that has adequate fire­ resistant and low-smoke producing cable <span style=" color: #383838;">and </span>fire-resistant cable is that the cable exhibits a maximum peak optical density of 0.50 or less, an average optical density of 0.15 or less, anJ <span style=" color: #383838;">a </span>maximum flame spread distance of 1500 mm or less when tested in accordance with NFPA 262-2015, <i>Standard Method of Test for Flame Travel and Snwke of Wires and Cables for Use in Air­ Handling Spaces.</i></p><p class="s590" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(8) Types OFNR and OFCR. <span class="s584">Types OFNR and OFCR nonconductive and conductive opticai fiber riser cables shall be suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as have the fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.</span></p><p class="s2119" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the <span style=" color: #383838;">cables </span>pass the requirements of ANSI/UL I666-2011, <i>Standard Test }or Flame Propagation Height of Electrical and Optical­ Fiber Cable Installed Vertically in Shafts.</i></p><p class="s590" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(C) Types OFNG and OFCG. <span class="s584">Types OFNG and OFCG nonconductive and conductive general-purpose optical fiber cables shall be suitable for general-purpose use, with the exception of risers and plenums, and shall also be resistant to the spread of fire.</span></p><p class="s2119" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 111%;text-align: justify;">FPN: One method of defining <i>resistant to the spread of fire </i>is for the damage (char length) not to exceed <span class="s111">! </span>500 mm when performing the CSA &quot;Vertical Flwne Test <span style=" color: #383838;">-  </span>Cables in Cable Trays,&quot; as described in CSAC22.2 No. 0.3-M-2001, <i>Test Method� for Electrical Wires and Cables.</i></p><p class="s590" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(D) Types OFN and OFC. <span class="s584">Types OFN and- OFC nonconductive and conductive optical fiber cables shall be listed as being suirable for general-purpose use, with the exception of risers, plenums, and other spaces used for environmental air, and shall also be listed as being resistant to the spread of fire.</span></p><p class="s2119" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">FPN No. <span class="s111">1: </span>One method of defining <i>resistant to the spread offire </i>is that the cables do not spread fire to the top of the tray in the &quot;UL Flame Exposure, Vertical Tray Flame Test&quot; in ANSI/UL <span class="s2361">1685- </span>20I0, <i>Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release &#39;fest for Electrical and Optical-Fiber Cables. </i>The smoke measurements in the test method are not applicable.</p><p class="s4681" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><span class="s2119">Another method of defining </span>resistant to the spread of fire <span class="s2119">is for the damage (char length) not to exceed </span><span class="s2361">I </span>500 <span class="s109">mm </span><span class="s4993">when performing the CSA &quot;Vertical Flame Test -- Cables in Cable Trays,&quot; as described </span><span class="s109">in </span><span class="s4993">CSA C22.2 No. 0.3-M-2001, </span>Test Methods for Electrical Wires and Cahles.</p><p class="s2119" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN No. 2: Cable types are listed in descending order of fire resistance rating. Within each.fire resistance rating, nonconductive cable is Jiste&lt;l first because it may substitute for the conductive cable.</p><p class="s2119" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: The listing organiz.ation provides information for <span style=" color: #383838;">circuit </span>integrity (CI) cable and electrical circuit protective systems, including installation <span style=" color: #383838;">requirements </span>necessary <span class="s4646">to </span>maintain the fire rating.</p><p class="s584" style="padding-top: 6pt;padding-left: 42pt;text-indent: -17pt;text-align: justify;"><b>(1) Circuit Integrity (Cl) Cables. </b>Circuit integrity (CI) cables specified in 7.70.6. l (A) through (D), and used for survivability of critical circuits, shall have an additional classification using the suffix <span style=" color: #383838;">&quot;CL&quot; </span>In order to maintain its listed fire rating, circuit integrity (Cl) cable shall only be installed in free air.</p><p class="s2119" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s2425">FPN: </span>One method of defining circuit integrity (CI) cable is hy establishing a minimum 2-hour fire resistance rating for the cable when tested <span style=" color: #383838;">in </span>accordance with ANSI/UL 2196-2006, <i>Standard for Tests </i><span class="s4994">ofFire-Resistive </span><i>Cable.</i></p><p class="s590" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(2) Fire-Resistive Cables. <span class="s584">Cables specified in</span></p><p class="s584" style="padding-left: 43pt;text-indent: 0pt;text-align: justify;">7.70.6. l(A) through (D) and 7.70.6.l(E)(l), that arc <span class="s112">pait </span>of an electrical circuit protective system, shall be fire-resistive cable and identified with the protective system number on the product or on the smallest unit container in which the product is packaged and installed in accordance with the listing of the protective system.</p><p class="s2119" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. l: One method of defining an electrical circuit protective system is by establishing a minimum 2-hour fire resistance rating for the system when tested in accordance with UL Subject 1724, <i>Outline of Investigation for Fire Tests for Electrical Circuit Protec:tive Systems.</i></p><p class="s2119" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. 2: The listing orgauization provides information for electrical circuit protective systems <span style=" color: #383838;">(FHIT), including </span>installation requirements for maintaining the fire rating.</p><p class="s590" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(F)  Field-Assembled  Optical  Fiber  Cables. <span class="s584">Ficldassembled optical fiber cable shall comply with 7.70.6.l(F)(l) through (4).</span></p><p class="s584" style="padding-top: 6pt;padding-left: 43pt;text-indent: -17pt;text-align: justify;">(1) The specific combination of jacket and optical fibers intended to be installed as a field-assembled optical fiber cable shall be one of the types in 7.70.6.l(A), (B), or (D) and shall he marked in accordance with Table 7.70.6.1.</p><p class="s584" style="padding-top: 6pt;padding-left: 44pt;text-indent: -18pt;text-align: justify;">(2) The jacket of a field-assembled optical fiber cable shall have <span class="s728">a </span>surface marking indicating the specific optical fibers with which <span class="s2097">it </span>is identified for use.</p><p class="s584" style="padding-top: 7pt;padding-left: 44pt;text-indent: -18pt;text-align: justify;">(3) The optical fibers shall have a permanent marking, such as a marker rape, indicating the jacket with which they are identified for use.</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:27pt"><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 8pt;padding-right: 2pt;text-indent: 5pt;line-height: 12pt;text-align: left;">Cable Marking</p></td><td style="width:192pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4141" style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Type</p></td></tr><tr style="height:18pt"><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">OFNP</p></td><td style="width:192pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Nonconductive optical fiber plenum cable</p></td></tr><tr style="height:16pt"><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">OFCP</p></td><td style="width:192pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Conductive optical fiber plenum cable</p></td></tr><tr style="height:16pt"><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">OFNR</p></td><td style="width:192pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Nonconductive optical fiber riser cable</p></td></tr><tr style="height:16pt"><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4207" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">OFCR</p></td><td style="width:192pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Conductive optical fiber riser cable</p></td></tr><tr style="height:16pt"><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">OFNG</p></td><td style="width:192pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Nonconductive optical fiber general-purpose cable</p></td></tr><tr style="height:16pt"><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4207" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">OFCG</p></td><td style="width:192pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Conductive optical fiber general-purpose cable</p></td></tr><tr style="height:16pt"><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">OFN</p></td><td style="width:192pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Nonconductive optical fiber general-purpose cable</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">OFC</p></td><td style="width:192pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Conductive optical fiber general-purpose cable</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s689" style="padding-top: 3pt;padding-left: 61pt;text-indent: -17pt;text-align: justify;">(4) The jacket without fibers shall meet the listing requirements for communications raceways in <span class="s1783">8.0.6.13(A), (B), or (C) in accordance with the </span>cable marking.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 35pt;text-indent: 0pt;text-align: justify;">7.70.6.2 Grounding Devices, Where bonding or grounding is required, devices used to connect a shield, a sheath, or non-current-carrying metallic members of a cable to a bonding conductor or grounding electrode conductor shall be listed or be <span class="s1783">part </span>of listed equipment.</p><p style="padding-top: 3pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">Table 7.70.6.1 Cable Markings</p><p class="s4107" style="padding-left: 29pt;text-indent: 0pt;text-align: center;">Chapter 8 Communications Systems</p><p class="s4127" style="padding-top: 5pt;padding-left: 49pt;text-indent: 0pt;text-align: center;">ARTICLE 8.0-COMMUNICATIONS CIRCUITS</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1796" style="padding-left: 63pt;text-indent: 0pt;line-height: 115%;text-align: left;">FPN: FPN Figure 8.0(A) and FPN Figure 8.0(8) illustrate the application of bonding and grouuding electrode conductors in</p><p style="text-indent: 0pt;text-align: left;"><span><img width="36" height="17" alt="image" src="Image_587.gif"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="153" height="188" alt="image" src="Image_588.png"/></span></p><p class="s1796" style="padding-top: 2pt;padding-left: 63pt;text-indent: 0pt;text-align: left;">communications installations.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 195pt;text-indent: 0pt;text-align: left;"><span><img width="101" height="106" alt="image" src="Image_589.png"/></span></p><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4179" style="padding-left: 174pt;text-indent: 0pt;line-height: 7pt;text-align: left;">ba,f</p><p class="s4489" style="padding-left: 171pt;text-indent: 0pt;line-height: 7pt;text-align: left;">llminaoonor�</p><p class="s4995" style="padding-top: 1pt;padding-left: 166pt;text-indent: 0pt;line-height: 51%;text-align: left;">-<span class="s4996">�</span><span class="s1787">IDbuiklng IJOUll:f�</span></p><p class="s4386" style="padding-top: 7pt;padding-left: 147pt;text-indent: 0pt;text-align: left;">-,   Grounding <span class="s4997">Eleclrodit</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="72" height="26" alt="image" src="Image_590.gif"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="131" height="26" alt="image" src="Image_591.gif"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="162" height="163" alt="image" src="Image_592.png"/></span></p><p class="s4999" style="text-indent: 0pt;line-height: 103pt;text-align: left;"><span class="s4998">-</span>--<span class="s5000">=</span>-</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4374" style="text-indent: 0pt;line-height: 20pt;text-align: left;">.,,.,..._.</p><p style="text-indent: 0pt;text-align: left;"/><div class="textbox" style="border:1.0pt solid #000000;display:block;min-height:79.4pt;width:57.4pt;"><p class="s5001" style="padding-left: 13pt;text-indent: 0pt;line-height: 76pt;text-align: left;">-<span class="s4140">s.w.</span></p></div><p style="text-indent: 0pt;text-align: left;"/><p class="s4985" style="text-indent: 0pt;line-height: 22pt;text-align: left;">-</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5002" style="text-indent: 0pt;line-height: 63pt;text-align: left;">=<span class="s5003">i</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s5004" style="text-indent: 0pt;line-height: 22pt;text-align: left;">- <span class="s5005">-</span></p><p style="text-indent: 0pt;text-align: left;"/><p style="padding-left: 70pt;text-indent: 0pt;line-height: 113%;text-align: center;">FPN Figure 8.0(A) Illustration of a Bonding Conductor in a Communications Installation.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s658" style="text-indent: 0pt;text-align: center;">-+</p><p class="s4379" style="padding-top: 1pt;padding-left: 147pt;text-indent: 0pt;text-align: left;">-</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 69pt;text-indent: 0pt;line-height: 113%;text-align: center;">FPN Figure 8.0(B) Illustration of a Grounding Electrode Conductor in a Communications Installation.</p><p style="padding-top: 6pt;padding-left: 146pt;text-indent: 0pt;text-align: left;">8.0.1 General</p><p style="padding-top: 8pt;padding-left: 56pt;text-indent: 0pt;line-height: 118%;text-align: justify;">8.0.1.1 Scope. This article covers communications circuits and equipment.</p><p class="s658" style="padding-top: 3pt;padding-left: 65pt;text-indent: 0pt;text-align: left;">FPN No. 1: See 1.0.1.2(8)(4) for installations of communications circuits and equipment <span class="s1798">that </span>an: not covered.</p><p class="s658" style="padding-top: 6pt;padding-left: 65pt;text-indent: 0pt;text-align: left;">FPN No. 2: For further information for remote-control, signaling, and power-limitcrl circuits, see Article 7.25.</p><p class="s658" style="padding-top: 5pt;padding-left: 65pt;text-indent: 0pt;text-align: left;">FPN No. 3: For further information for fire alarm systems, see</p><p class="s1796" style="padding-top: 1pt;padding-left: 65pt;text-indent: 0pt;text-align: left;">Article <span class="s4116">7.60.</span></p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.0.1.2 Definitions. See Part 1.0.1. For the purposes of this article, the following additional definitions apply.</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Abandoned  Communications  Cable.  Installed communicationscable that is not terminated at both ends at a connector or other equipment and not identified for <span class="s4368">future </span>use with <span class="s4368">a </span>tag.</p><p style="padding-top: 4pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Block. A square or portion of a city, town, or village en­ closed by streets and including the alleys so enclosed, but not any street.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Cable. <span class="s4368">A </span>factory assembly of two or more conductors having an overall covering.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Cable Sheath. <span class="s4133">A </span>covering over the conductor assembly that may include one or more metallic members, strength members, or jackets.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Communications Circuit. The circuit that extends voice, audio, video, data, interactive services, telegraph (except radio), outside wiring for fire alarm and burglar alann from the communications utility to the customer&#39;s communications equipment up to and including terminal equipment such as a telephone, fax machine, or answering machine.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Communications Circuit Integrity (Cl) Cable. Cable used in communications systems to ensure continued operation of critical circuits during a specified time under fire conditions.</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exposed (to Accidental Contact).A circuit that is in such a position that, in case of failure of supports or insulation, contact with another circuit may result.</p><p class="s1796" style="padding-top: 6pt;text-indent: 0pt;text-align: center;">FPN: See Part 1.0.1 for tvm other definitions of <i>Exposed.</i></p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Point <span class="s4133">of </span>Entrance. The point within a building at which the communications wire or cable emerges from an external wall, from <span class="s4114">a </span>concrete floor slab.</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Premises. The land and buildings of <span class="s4114">a </span>user located on the user side of the utility-user network point of demarcation.</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Wire. A factory assembly of one or more insulated conductors without an overall covering.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">8.0.1.3 Other Articles.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A)   Hazardous   (Classified)   Locations. Communications circuits and equipment installed in a location that is classified in accordance with 5.0.1.5 and</p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 122%;text-align: justify;">5.5.1.5 shall comply with the applicable requirements of Chapter 5.</p><p class="s4144" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;"><span class="s658">(B) </span>Wiring in Ducts for Dust, Loose Stock, <span class="s4480">or </span>Vapor</p><p class="s4127" style="padding-top: 1pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Removal. <span class="p">The requirements of3.0.l.22(A) shall apply.</span></p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(C)  Equipment  in  Other  Space  Used  for Environmental <span class="s4115">Air. </span>The requirements of 3.0.l.22(C)</p><p style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">(3) shall apply.</p><p style="padding-top: 8pt;padding-left: 35pt;text-indent: -1pt;line-height: 118%;text-align: justify;">(D) Installation  and  Use. The requirements  of I.I0.l.3(B) shall apply.</p><p class="s689" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(E) Network-Powered Broadband Communications Systems. Article 8.30 shall apply to network-powered broadband communications systems.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(F) Premises-Powered Broadband Communications Systems. Article 8.40 shall apply to premises-powered broadband communications systems.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(G) Optical Fiber Cable. Where optical fiber cable is used, either in whole or in part, to provide a communica­ tions circuit within a building, Article 7.70 shall apply to the installation of the optical fiber portion of the communications circuit.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(H) Temperature Limit.ation of Conductors. Section J.10.2.6(A)(3) shall apply.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">8.0.1.18 Installation of Equipment. Equipment electrically connected to a communications network shall be listed in accordance with 8.0.6.1.</p><p class="s4112" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: This listing requirement shall not apply to test equipment that is intended.for temporary connection to a telecommunications network by qualified persons during the course of installation, maintenance, or repair of telecommunications equipment or systems.</p><p class="s689" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">8.0.1.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of communications wires and cables that prevents removal of panels, end covern and the likes, etc. including suspended ceiling panels.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4178" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">8.0.1.24  <span class="s689">Mechanical  Execution  of  Work. Communications circuits and equipment shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall. be secured by hardware, including straps, staples, cable ties, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform to 3.0.l.4(D) and 3.0.1.11. Nonmetallic cable ties and other nonmetallic cable accessories used to secure and support cables in other spaces used for environmental air (plenums) shall be listed as having low smoke and heat release properties.</span></p><p class="s658" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN No. 1: Accepted Industry practices are described in ANSI/ NECNBICSI 568-2006, <span class="s1805">Standard for Installing Commercial Building TelecommunicationsCabling; </span>ANSifITA-568.1-D-2015, <span class="s1805">Commercial  Building  Telecommunications  Infra,;tructure Standard;  </span>ANSVI&#39;IA-569-D-2015,  <span class="s1805">Telecommunications Pathways and Spaces; </span>ANSUIIA-570-C-2012, <span class="s1805">Residential Telecommunications  Infrastructure  Standard;  </span>ANSI/flA- 1005-A-2012, <span class="s1805">Telecommunications Infrastroclure Standard fOr Industrial Premises; ANSI! </span>TIA-1179-2010, <span class="s1805">Healthcare</span></p><p class="s1805" style="padding-top: 3pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">Facility Telecommunications lnfrastrncture Standard; ANSI! <span class="s658">TIA-4966-2014, </span>Telecommunications lnfras/ructure Standard for Educational Facilities; <span class="s658">and other ANSI-approved installation standards.</span></p><p class="s658" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPNNo. 2: Sec 4.3.11.2.6.5 and 4.3.11.5.5.6 ofNFPA 90A-20l2,</p><p class="s1805" style="padding-top: 1pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">Standard for the Installation ofAir-ConditioninK and Ventilating Systems, <span class="s658">for discrete &lt;.:ombustible components installed in accordance with 3.0.l.22(C).</span></p><p class="s658" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN No. 3: Paint, plaster, cleaners, abrasives, corrosive residues, or oth&lt;.:r contaminants may result in an un&lt;l&lt;.:tcrmined alteration of communications wire and cable properties.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">8.0.1.25 Abandoned Cables. The accessible portion of abandoned communications cables shall be removed, Where cables are identified for future use with u tag, the tag shall be of sufficient durability to withstand the environment involved.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">8.0.1.26 Spread ofFire or Products of Combustion. In­ stallations of communications cables, communications raceways, cable routing assemblies in hollow spaces, vertical shafts, and ventilation or air-handling ducts shall be made so that the possible spread of fire or products of combustion will not be substantially increased. Openings arowid penetrations of communications cables, communications raceways, and cable routing assemblies through fire-resistant-rated walls, partitions, floors, or ceilings shall be firestopped using approved methods to maintain the fire resistance rating.</p><p class="s658" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN: Directories of electrical construction materials published by qualified testing laboratories contain many listing installation restrictions necessary to maintain the fire-resistive rating of assemblies where penetrations or openings arc made. Building codes also contain restrictions on membrane penetrations on opposite sides of a fire resistance-rated wall assembly. An example is the 600 mm minimum horizontal separation that usually applies between boxes installed on opposite sides of the wall. Assistance in complying with 8.0.1.26 can be found in building codes, fire resistance directories, and product listings.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 129pt;text-indent: -83pt;text-align: left;">8.0.2 Wires and Cables Outside and Entering Buildings</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">8.0.2.1 Overhead (Aerial) Communications Wires and Cables. Overhead (aerial) communications wires and cables entering buildings shall comply with 8.0.2.l(A) and (B).</p><p class="s689" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(A) On Poles and In-Span. Where communications wires and cables and electric light or power conductors are supported by the same pole or are run parallel to each other in-span, the conditions described in 8.0.2. l(A)(l) through (A)(4) shall be met.</p><p class="s689" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(I) Relative Location. Where practicable, the communications wires and cables shall be located below the electric light or power conductors,</p><p class="s426" style="padding-top: 1pt;padding-left: 79pt;text-indent: -17pt;text-align: justify;">(2) <span style=" color: #232323;">Attachment to Cross-Arms. </span>Communications <span style=" color: #232323;">wires and cables shall not be attached to a </span>cross­ <span style=" color: #232323;">arm that carries </span>electric <span style=" color: #232323;">light or power </span>conductors.</p><p class="s426" style="padding-top: 6pt;padding-left: 79pt;text-indent: -17pt;text-align: justify;">(3) <span class="s590">Climbing Space. </span><span style=" color: #232323;">The climbing </span>space <span style=" color: #232323;">through communications wires and </span>cables <span style=" color: #232323;">shall comply with the </span>requirements <span style=" color: #232323;">of 2.25. </span>l .<span style=" color: #232323;">l 4(D).</span></p><p class="s584" style="padding-top: 6pt;padding-left: 79pt;text-indent: -17pt;text-align: justify;"><span style=" color: #313131;">(4) </span><b>Clearance. </b>Supply <span style=" color: #313131;">service </span>drops and sets of overhead service <span style=" color: #313131;">conductors of </span>0 <span style=" color: #313131;">to </span>750 <span style=" color: #313131;">volts running </span>above <span style=" color: #313131;">and </span>parallel to communications service drops <span style=" color: #464646;">shall </span>have <span style=" color: #313131;">a minimum separation </span>of JOO mm at any point in the <span style=" color: #313131;">span, </span>including the point of <span style=" color: #313131;">and </span>at their <span style=" color: #313131;">attachment to </span>the building, provided that the ungrounded conductors are <span style=" color: #313131;">in­ </span>sulated and <span style=" color: #313131;">that </span>a clearance of not less than <span style=" color: #313131;">1 </span>000 mm is maintained between the two services <span style=" color: #313131;">at </span>the pole.</p><p class="s584" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;"><b>(B) Above Roofs. </b>Communications wires and cables <span style=" color: #313131;">shall </span>have a <span style=" color: #313131;">vertical </span>clearance of not less than <span style=" color: #313131;">2 </span>500 mm <span style=" color: #313131;">from all </span>points of <span style=" color: #313131;">roofs above </span>which they pass<span style=" color: #565656;">.</span></p><p class="s1357" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">Exception <span style=" color: #232323;">No. 1: Communications wires and </span>cables shall <span style=" color: #232323;">not be required to have a vertical clearance of not less than 2 500 mm above auxiliary buildings, such as </span>garages <span style=" color: #232323;">and </span>the like.</p><p class="s604" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">Exception No. <span style=" color: #313131;">2: A </span>reduction <span style=" color: #313131;">in </span>clearance above <span style=" color: #313131;">only the overhanging </span>portion <span style=" color: #313131;">of the </span>roof <span style=" color: #313131;">to </span>not less than 450 mm shall be permitted <span class="s5006">if </span><span class="s5007">(A) </span>not more than <span class="s5006">1 </span>200 mm of communications <span style=" color: #313131;">service-drop conductors </span>pass <span style=" color: #313131;">above </span>the roof overhang and <span class="s5006">(B) </span>they are <span style=" color: #313131;">terminated </span>at <span class="s5008">a </span>through- or above-the-roof raceway or approved <span style=" color: #313131;">support.</span></p><p class="s1357" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">Exception No. <span style=" color: #232323;">3: Where the roof has a </span>slope <span style=" color: #232323;">of not less than JOO mm in 300 mm, a </span>reduction <span style=" color: #232323;">in clearance </span>to <span style=" color: #232323;">not less than 900 mm </span>shall <span style=" color: #232323;">be pennitted</span></p><p class="s610" style="padding-top: 5pt;padding-left: 61pt;text-indent: 0pt;text-align: justify;">FPN: <span style=" color: #313131;">For additional information regarding </span>overhead <span style=" color: #464646;">(aerial) </span>wires and cables, <span style=" color: #313131;">see </span>ANSI/IEEE C2-2012<span style=" color: #565656;">, </span><i>National Electrical Safety Code, </i>Part 2, Safety Rules for Overhead Lines.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s584" style="padding-left: 52pt;text-indent: 0pt;text-align: justify;"><b>8.0.2.4  Underground  Communications  Wires and  Cables  Entering  Buildings.  </b>Underground communications wires and cables entering buildings shall comply <span style=" color: #313131;">with </span>8.0.2.4(A) and (B). The requirements of3.10.2. l(C) shall not apply to communications wires and <span style=" color: #313131;">cables.</span></p><p class="s584" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;"><b>(A) Underground Systems with Electric Light, Power, Class 1, or Non-Power-Limited Fire Alarm </b>Circuit <b>Conductors. </b>Underground communications wires and cables in <span style=" color: #313131;">a </span>raceway, handhole enclosure, or manhole containing electric light, power, <span style=" color: #313131;">Class </span>l, or non-power-limited fire alann circuit conductors <span style=" color: #313131;">shall </span>be <span style=" color: #313131;">in a </span>section separated from such conductors by</p><p class="s426" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">means <span style=" color: #232323;">of brick, </span>concrete, or tile <span style=" color: #232323;">partitions or by </span>means of <span style=" color: #232323;">a </span>suitable <span style=" color: #232323;">barrier.</span></p><p class="s584" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>(B) Underground Block Distribution. </b>Where the <span style=" color: #313131;">entire street </span>circuit <span style=" color: #313131;">is </span>run underground <span style=" color: #313131;">and the </span>circuit within <span style=" color: #313131;">the </span>block is placed <span style=" color: #313131;">so </span>as to be free from the likelihood of <span style=" color: #313131;">accidental </span><span style=" color: #464646;">contact </span>with electric <span style=" color: #313131;">light or </span>power <span style=" color: #313131;">circuits of over 300 volts </span>to ground, <span style=" color: #313131;">the </span>insulation requirements of <span style=" color: #313131;">8.0.2.7(A) </span>and <span style=" color: #313131;">(C) shall </span>not <span style=" color: #313131;">apply, insulating supports shall </span>not be <span style=" color: #313131;">requjred for the conductors, </span>and bushings <span style=" color: #313131;">shall </span>not be required <span style=" color: #313131;">where the </span>conductors <span style=" color: #313131;">enter the </span>building<span style=" color: #565656;">.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s584" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>8.0.2.5  Unlisted  </b><span class="s534">Cables  </span><b>Entering  Buildings. </b>Unlisted outside <span style=" color: #313131;">plant communications cables shall </span>be peonitted to be <span style=" color: #313131;">installed </span>in building <span style=" color: #313131;">spaces </span>other <span style=" color: #313131;">than </span>risers, ducts <span style=" color: #313131;">used for environmental </span>air<span style=" color: #565656;">, </span>plenums used for <span style=" color: #313131;">environmental </span>air, and other <span style=" color: #313131;">spaces </span>used <span style=" color: #313131;">for environmental air, </span>where <span style=" color: #313131;">the length </span>of the <span style=" color: #313131;">cable </span>within <span style=" color: #313131;">the </span>building, measured from its point of entrance, does not <span style=" color: #313131;">exceed </span>15 m and <span style=" color: #313131;">the </span>cable <span style=" color: #313131;">enters the </span>building <span style=" color: #313131;">from the outside </span>and <span style=" color: #313131;">is terminated </span>in an enclosure or on a listed primary protector. The point of <span style=" color: #313131;">entrance shall </span>be permitted to be extended from the penetration <span style=" color: #313131;">of </span>the external wall or floor slab by continuously enclosing <span style=" color: #313131;">the entrance cables in rigid </span>metal conduit <span style=" color: #313131;">(RMC) or </span>intennediate metal <span style=" color: #313131;">conduit </span>(IMC) to <span style=" color: #313131;">the </span>point <span style=" color: #313131;">of emergence.</span></p><p class="s610" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN No. l<span style=" color: #565656;">: </span>Splice <span style=" color: #313131;">cases or teiminal </span>boxes, both <span style=" color: #313131;">metallic </span>and plastic <span style=" color: #313131;">types, arc </span>typically <span style=" color: #313131;">used </span>as <span style=" color: #313131;">enclosures for splicing or terminating </span>telephone <span style=" color: #464646;">cables.</span></p><p class="s610" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN No. <span style=" color: #313131;">2: This section </span>limits the length of unlisted <span style=" color: #313131;">outside </span>plant cable to <span class="s5009">15 </span>m, while <span style=" color: #313131;">8.0.3.</span>l(B) requires that <span style=" color: #313131;">the </span>primary protector be located <span style=" color: #313131;">os close as </span>practicable to the point <span style=" color: #313131;">at which the cable enters the </span>building<span style=" color: #676767;">.</span>Therefore, <span style=" color: #313131;">in </span>iustallations <span style=" color: #313131;">requiring a primary protector, </span>lhe <span style=" color: #313131;">outside </span>plant <span style=" color: #313131;">cable may </span>not be permitted <span style=" color: #313131;">to extend 15 </span>m into the building <span style=" color: #313131;">if it is practicable to </span>place <span style=" color: #313131;">the primary </span>protector <span style=" color: #313131;">closer </span>than 15 m to <span style=" color: #313131;">the </span>point <span style=" color: #313131;">of entrance.</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s584" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>8.0.2.6 Metallic Entrance Conduit Grounding. </b>Metallic conduit containing communications <span style=" color: #313131;">entrance </span>wire or cable shall be <span style=" color: #313131;">connected </span>by a bonding conductor <span class="s5010">or </span>grounding electrode conductor <span style=" color: #313131;">to a grounding electrode in </span>accordance with 8.0.4.l(B).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">8.0.2.7 Circuits Requiring Primary Protectors.</p><p class="s426" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">Circuits <span style=" color: #232323;">that require primary protectors as provided in</span></p><p class="s584" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">8.0.3.1 shall <span style=" color: #313131;">comply </span>with 8.0.2.7(A), (B), and (C).</p><p class="s584" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(A) Insulation, Wires, aud Cables. </b>Communications wires and cables without a metallic <span style=" color: #313131;">shield, </span>running from the last outdoor <span style=" color: #313131;">support </span>to the primary protector, <span style=" color: #313131;">shall </span>be listed in accordance with 8.0.6.4.</p><p class="s426" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;"><span class="s590">(B) On Buildings. </span>Communications <span style=" color: #232323;">wires </span>and cables <span style=" color: #232323;">in accordance with 8.0.2.7(A) </span>shall <span style=" color: #232323;">be separated at least</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="691" height="1" alt="image" src="Image_593.png"/></span></p><p class="s24" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">100 mm from electric light or power conductors not in a raceway or cable or be pennanently separated from conductors of the other systems by a continuous and finnly fixed nonconductor in addition to the insulation on the wires, such as porcelain tubes or flexible tubing. Communications wires and cables in accordance with 8.0.2.7(A) exposed to accidental contact with electric light and power conductors operating at over 300 volts to ground and attached to buildings shall be separated from woodwork by being supported on glass, porcelain, or other insulating material.</p><p class="s1188" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Separation from woodwork shall not be required where fuses are omitted as provided for in 8.0.3.l(A)(l), or where conductors are used to extend circuits to a building from a cable having a grounded metal sheath.</p><p class="s403" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(C) Entering Buildings. <span class="s24">Where a primary protector is installed inside the building, the communications wires and cables shall enter the building either through a noncombustible, nonabsorbent insulating bushing or through a metal raceway. The insulating bushing shall not be required where the entering communications wires and cables (1) are in metal-sheathed cable, (2) pass through masonry, (3) meet the requirements of 8.0.2.7(A) and fuses are omitted as provided in</span></p><p class="s24" style="padding-left: 42pt;text-indent: 0pt;text-align: justify;">8.0.3. l(A)(l), or(4) meet the requirementsof8.0,2.7(A) and are used to extend circuits to a building from a cable having a grounded metallic sheath. �eways or bushings shall slope upward from the outside or, where this cannot be done, drip loops shall be formed in the communications wires and cables immediately before they enter the building.</p><p class="s24" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">Raceways shall be equipped with an approved servic,;e head. More than one communications wire and cable shall be pennitted to enter through a single raceway or bushing. Conduits or other metal raceways located ahead of the primary protector shall be grounded.</p><p class="s403" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">8.0.2.10 Lightning Conductors. <span class="s24">Where practicable, a separation of at least 1 800 mm shall be maintained between communications wires and cables on buildings and lightning conductors.</span></p><p class="s407" style="padding-top: 5pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">Fl&#39;N: Specific separation distances may be calculated from the side.flash equation <span class="s2874">.in </span>NFPA 780-2014, <i>Standard for the Installation of Lightning Protection Systems, </i>4.<span class="s3533">t</span>6.2.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 126pt;text-indent: 0pt;text-align: left;">8.0.3 Protection</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 42pt;text-indent: 0pt;text-align: justify;">8.0.3.1 Protective Devices.</p><p class="s403" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(A) Application. <span class="s24">A listed primary protector shall be provided on each circuit run partly or entirely in aerial wire or aerial cable not confined within a block. Also,</span></p><p class="s24" style="padding-top: 4pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">a listed primary protector shall be provided on each circuit, aerial or underground, located within the block containing the building served so as to be exposed <span class="s412">to </span>accidental contact with electric light or power conductors operating at over 300 volts to ground. <span class="s427">In </span>addition, where there exists a lightning exposure, each interbuilding circuit on a premises shall be protected by a listed primary protector at each end of the interbuilding circuit. Installation of primary protectors shall also comply with 1.10.1.3(B).</p><p class="s407" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN No. l: On a circuit not exposed <span class="s408">to </span>accidental contact with power conductors, providing a listed primary protector <span style=" color: #3B3B3B;">in </span>accordance with this article helps protect against other hazards, such as lightning and above-nonnal voltages induced by fault currents on power circuits in proximity to the communications circuit.</p><p class="s407" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN No. 2: Intcrbuilding circuits arc considered to have <span style=" color: #3B3B3B;">a </span>lightning exposure unless one or more of the following conditions exist:</p><p class="s407" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(l) Circuits in large metropolitan areas where buildings are close together and sufficiently high to intercept lightning.</p><p class="s407" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(2) fnterbuilding cable runs of 42 m or less, directly buried or in underground conduit, where a continuous metallic cable shield or a continuous metallic conduit containing the cable is connected to each building grounding electrode system.</p><p class="s2327" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(3) <span class="s2872">Areas having an average of five or fewer thnnderstonn days per year and earth resistivity of less than 100 ohmmeters. Such areas are found along the PQcific coast.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(1) Fuseless Primary Protectors. <span class="s24">Fuseless-type primary protectors shall be permitted under any of the conditions given in (A)(l)(a) through (A) (l)(e).</span></p><p class="s24" style="padding-top: 6pt;padding-left: 67pt;text-indent: -17pt;text-align: justify;">a. Where conductors enter a building through a cable with grounded metallic sheath member(s) and where the conductors in the cable safely fuse on all currents greater than the current­ carrying capacity of the primary protector and of the primary protector bonding conductor or grounding electrode conductor</p><p class="s24" style="padding-top: 7pt;padding-left: 67pt;text-indent: -17pt;text-align: justify;">b. Where insulated conductors in accordance with 8.0.2.7(A) are used to extend circuits to <span class="s5011">a </span>building from a cable with an effectively</p><p class="s24" style="padding-left: 67pt;text-indent: 0pt;text-align: justify;">grounded metallic sheath member(s) and where the conductors in the cable or cable stub, or the connections between the insulated conductors and the plant exposed to accidental contact with electric light or power conductors operating at greater than 300 volts to ground, safely fuse on all currents greater than the current­ carrying capacity of the primary protector, or the associated insulated conductors and of the primary protector bonding conductor or grounding electrode conductor</p><p style="padding-top: 3pt;padding-left: 87pt;text-indent: -18pt;line-height: 112%;text-align: justify;">c. Where insulated conductors in accordance with 8.0.2.7(A) or (B) are used to extend circuits to a building from other than a cable with metallic sheath member(s), where (1) the primary protector is listed as being suitable for this purpose for application with circuits extending from other than a cable with metallic sheath members, and (2) the connections of the insulated conductors to the plant exposed to accidental contact with electric light or power conductors operating at greater than 300 volts to ground or the conductors of the plant exposed to accidental contact with electric light or power conductors operating at greater than 300 volts to ground safely fuse on all currents greater than the current-carrying capacity of the primary protector, or associated insulated conductors and of the primary protector bonding conductor or grounding electrode conductor</p><p style="padding-top: 6pt;padding-left: 88pt;text-indent: -18pt;line-height: 112%;text-align: justify;">d. Where insulated conductors in accordance with 8.0.2.?(A) are used to extend circuits aerially to a building from a buried or underground circuit that is unexposed to accidental contact with electric light or power conductors operating at greater than <span class="s4115">JOO </span>volts to ground</p><p style="padding-top: 5pt;padding-left: 88pt;text-indent: -18pt;line-height: 113%;text-align: justify;">e.  Where insulated conductors in accordance with 8.0.2.7(A) are used to extend circuits to a building from cable with an effectively grounded  metallic sheath  member(s),  and where (1) the combination of the primary pro­ tector and insulated conductors is listed as being suitable for this purpose for application with circuits extending from a cable with an effectively grounded metallic sheath mem­ ber(s), and (2) the insulated conductors safely fuse on all currents greater than the current­ carrying capacity of the primary protector and of the primary protector bonding conductor or grounding electrode conductor</p><p class="s658" style="padding-top: 4pt;padding-left: 61pt;text-indent: 0pt;text-align: justify;">FPN: Section 9ofANSVIEEE C2-2012, <i>National Electrical Safety Code, </i>provides an example of methods of protective grounding that can achieve effective grounding of communications cable sheaths for cables from which communications circuits are extendM.</p><p style="padding-top: 7pt;padding-left: 79pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) Fused  Primary  Protectors.  Where  the requirements  listed  under  8.0.3.l(A)(l)(a) through (A)(!)(e) are not met, fused-type primary protectors shall be used. Fused-type primary protectors shall consist of an arrester connected between each line conductor and ground, a fuse in series with each line conductor, and an appropriate  mounting  arrangement  Primary</p><p style="padding-top: 2pt;padding-left: 55pt;text-indent: 0pt;line-height: 110%;text-align: left;">protector terminals shall be marked to indicate line, instrument, and ground, as applicable.</p><p style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Location. The primary protector shall be located in, on, or immediately adjacent to the structure or building served and as close as practicable to the point of entrance.</p><p style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">For purposes of this section, primary protectors located</p><p style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">&lt;1t mobile home service equipment within 9 000 mm of the exterior wall of the mobile home it serves, or at a mobile home disconnecting means connected to an electrode by a grounding electrode conductor in accordance with 2.50.2.13 ,m&lt;l located within 9 000 mm of the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section.</p><p class="s658" style="padding-top: 4pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">FPN: Selecting a primary protector location to achieve the shmtest practicable primary protector bonding conductor or grounding electrode conduclor helps limit potential differences between communications circuits and other metallic systems.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Hazardous (Classified) Locations. The primary protector shall not be located  in any hazardous (classified) locations, as defined in 5.0.l.5 and 5.5.1.5, or in the vicinity of easily ignitible material.</p><p class="s1786" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: As permitted in 5.1.3.51, 5.2.3.51, and 5.3.3.51.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Secondary  Protectors.  Where  a  secondary protector  is  installed  in series  with  the indoor communications wire and cable between the primary protector and the equipment, it shall be listed for the purpose in accordance with 8.0.6.l(B).</p><p class="s658" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN: Secondary protectors on circuits exposed to accidental contact with electric light or power conductors operating at greater lhan 300 volts to ground are not intended for use without primary protectors.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 114%;text-align: justify;">8.0.3.4  Grounding  or  Interruption  of  Metallic Sheath  Members  of  Communications  Cables. Communications  cables  entering  the  building  or tenninating on the outside of the building shall comply with 8.0J.4(A) or (B).</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Entering Buildings. In installations where the communications cable enters a building, the metallic sheath members of the cable shall be either groi,mded as specified in 8.0.4.1 or interrupted by an insulating joint or equivalent device. The grounding or interruption shall be as close as practicable to the point of entrance.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Terminating on the Outside of Buildings. In installations  where  the  communications cable  is terminated on the outside of the building, the metallic sheath members of the cable shall be either grounded as specified in 8.0.4.1 or interrupted by an insulating joint</p><p style="text-indent: 0pt;text-align: left;"><span><img width="694" height="1" alt="image" src="Image_594.png"/></span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: center;">ARTICLE 8.0� COMMUNICATIONS CIRCUITS</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">or equivalent device. The grounding or interruption shall be as close as practicable to the point of termination of the cable.</p><p style="padding-top: 6pt;padding-left: 94pt;text-indent: 0pt;text-align: justify;">8.0.4 Grounding Methods</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.0.4.1 Cable and Primary Protector Bonding and Grounding. The primary protector and the metallic member(s) of the cable sheath shall be bonded or grounded as specified in 8.0.4.l(A) through (D).</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Bonding Conductor or Grounding Electrode Conductor.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) Insulation. The bonding conductor or grounding electrode conductor shall be listed and shall be pennitted to be insulated, covered, or bare.</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Material. The bonding conductor or grounding electrode conductor shall be copper or other corrosion-resistant conductive material, stranded or solid.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) Size. The bonding conductor or grounding electrode conductor shall not be smaller than 2.0 mm<span class="s4490">2</span><span class="s4199">. </span>It shall have a current-carrying capacity not less than the grounded  metallic sheath member(s) and protected conductor(s) of the communications cable. The bonding conductor or grounding electrode conductor shall not be required to exceed 14 mm<span class="s4169">2</span><span class="s4199">.</span></p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(4) Length.  The  primary  protector  bonding conductor  or grounding  electrode  conductor shall be as short as practicable. In one- and two­ family dwellings, the primary protector bonding conductor or grounding electrode conductor shall be as short as practicable, not to exceed 6000 mm in length.</p><p class="s4117" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: Similar bonding conductor or grounding electrode conductor length limitations applied at apartment buildings and commercial buildings help to reduce voltages that may be developed between the building&#39;s power and communications systems during lightning events.</p><p class="s1786" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Exception: In one- and two-family dwellings where it is not practicable to achieve an overall maximum primary protector bonding conductor or grounding electrode conductor length of 6 000 mm, a separate communications ground rod meeting the minimum dimensional criteria of 8.0.4.1(B}(3)(b) shall <span class="s4230">be </span>driven<span class="s1793">•</span>, the primary pro&quot;tector shall be connected to the communications ground rod in accordance with 8.0.4.l(C), and the communications ground rod shall be connected to the power grounding electrode system in accordance with 8.0.4.l(D).</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(5) Run in Straight Line. The bonding conductor or grounding electrode conductor shall be run in as straight a line as practicable.</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(6) Physical  Protection.  Bonding  conductors and grounding electrode conductors shall be protected where exposed to physical damage. Where the bonding conductor or grounding electrode conductor is installed in a metal race­ way, both ends of the raceway shall be bonded to the contained conductor or to the same terminal or electrode to which the bonding conductor or grounding electrode conductor is connected.</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Electrode. The bonding conductor or grounding electrode conductor shall be connected in accordance with 8.0.4.l(B)(l ), (B)(2), or (B)(J).</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(]) ln Buildings or Structures with an lntcrsystem Bonding Termination. If the building or structure served has an intersystem bonding termination as required by 2.50.5.5, the bonding conductor shall be connected to the intersystcm bonding tennination.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) In Buildings or Structures with Grounding Means. If an intersystem bonding termination is established, 2.50.5.5(A) shall apply.</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;line-height: 112%;text-align: justify;">If the building or struCture served has no intersystem bonding termination, the bonding conductor or grounding electrode conductor shall be connected to the nearest accessible location on one of the following:</p><p style="padding-top: 6pt;padding-left: 66pt;text-indent: -18pt;line-height: 110%;text-align: justify;">a. The building or structure grounding electrode system as covered in 2.50.3.1</p><p style="padding-top: 7pt;padding-left: 66pt;text-indent: -17pt;line-height: 113%;text-align: justify;">b. The grounded interior metal water piping system, within 1 500 mm from its point of entrance to the building, as covered in 2.50.3.2</p><p style="padding-top: 6pt;padding-left: 66pt;text-indent: -18pt;line-height: 112%;text-align: justify;">c. The power service accessible means external to enclosures using the options identified in 2.50.5.5(A), Exception</p><p style="padding-top: 7pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">d. The nonflexible metallic power service raceway</p><p style="padding-top: 8pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">e. The service equipment enclosure</p><p style="padding-top: 8pt;padding-left: 66pt;text-indent: -17pt;line-height: 112%;text-align: justify;">f.  The grounding electrode conductor or the grounding electrode conductor metal enclosure of the power service</p><p style="padding-top: 7pt;padding-left: 65pt;text-indent: -17pt;line-height: 112%;text-align: justify;">g. The grounding electrode conductor or the grounding electrode of a building or structure disconnecting means that is grounded to an electrode as covered in 2.50.2.13</p><p style="padding-top: 3pt;padding-left: 49pt;text-indent: 0pt;line-height: 112%;text-align: justify;">A bonding device intended to provide a tennination point for the bonding conductor (intersystem bonding) shall not interfere with the opening of an equipment enclosure. A bonding device shall be mounted on nonremovable parts. A bonding device shall not be mounted on a door or cover even if the door or cover is nonrcmovable.</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 113%;text-align: justify;">For purposes of this section, the mobile home service equipment or the mobile home disconnecting means, as described in 8.0.3. l(B), shall be considered accessible.</p><p style="padding-top: 6pt;padding-left: 75pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) In  Buildings or Structures  Without an lntersystem  Bonding  Termination  or Grounding Means. If the building or structure served has no intersystcm bonding tennination or grounding means, as described in 8.0.4.l(B) (2), the grounding electrode conductor shall be connected to either of the following:</p><p style="padding-top: 6pt;padding-left: 85pt;text-indent: -17pt;line-height: 110%;text-align: justify;">a. To any one of the individual grounding electrodes described in 2.50.3.3(A)(l), (A)(2),</p><p style="padding-top: 1pt;padding-left: 85pt;text-indent: 0pt;text-align: justify;">(A)(3), or (A)(4).</p><p style="padding-top: 7pt;padding-left: 85pt;text-indent: -17pt;line-height: 113%;text-align: justify;">b. If the building or structure served has no intersystem bonding termination or has no grounding means, as described in 8.0.4.1(B)</p><p style="padding-left: 85pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(2) or (B)(3)(a), to any one of the individual grounding electrodes described in 2.50.3.3(A)</p><p style="padding-left: 85pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">(7) and <span class="s1342">(A)(8) </span>or to a ground rod or pipe not</p><p style="padding-top: 1pt;padding-left: 85pt;text-indent: 0pt;line-height: 112%;text-align: justify;">less than 1 500 mm in length and 12.7 mm in diameter, driven, where practicable, into permanently damp earth and separated from lightning protection system conductors as covered in 8.0.2.10 and at least 1 800 mm from electrodes of other systems. Steam, hot water pipes, or lightning protection system conductors shall not be employed as electrodes for protectors and grounded metallic members.</p><p style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Electrode Connection. Connections to grounding electrodes shall comply with 2.50.3.21.</p><p style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 114%;text-align: justify;"><span class="s3244">(D) </span>Bonding of Electrodes. <span class="s3244">A </span>bonding jumper not smaller than 14 mm<span class="s4490">2</span> copper or equivalent shall be connected  between the communications grounding electrode and power grounding electrode system at the building or structure served where separate electrodes are used.</p><p class="s4121" style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">Exception: At mobile homes as covered in 8.0.4.<span class="p">7.</span></p><p class="s658" style="padding-top: 6pt;padding-left: 60pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN No. <span class="s4134">1: See 2.50.3.11 </span>for connection to <span class="s4134">a </span>lightning protection system.</p><p class="s658" style="padding-top: 4pt;padding-left: 60pt;text-indent: 0pt;text-align: justify;">FPN No. 2: Bonding together of all separate electrodes limits potential differences <span class="s4134">between </span>them and between <span class="s4144">their </span>as·sociated wiring systems.</p><p style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.0.4.7 Primary Protector Grounding and Bonding at Mobile Homes.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Grounding.  Grounding  shall  comply  with 8.0.4.7(A)(l) and (A)(2).</p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Where there is no mobile home service equipment located within 9 000 mm of the exterior wall of the mobile home it serves, the primary protector grounding terminal shall be connected to a grounding electrode conductor or grounding electrode in accordance with 8.0.4.1(B)(3).</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Where there is no mobile home disconnecting means grounded in accordance with 2.50.2.13 and located within 9000 mm of the exterior wall of the mobile home it serves, the primary protector grounding terminal shall be connected to a grounding electrode in accordance with 8.0.4.1(8)(3).</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Bonding. The primary protector grounding terminal or grounding electrode shall be connected to the metal frame or available grounding terminal of the mobile home with a copper conductor not smaller than 3.5 mm<span class="s4490">2</span> under either of the following conditions:</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) Where there is no mobile home service equipment or disconnecting means as in 8.0.4.7(A)</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(2) Where the mobile home is supplied by cord and plug</p><p class="s658" style="padding-top: 3pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">FPN: When instalkd outdoor or in a wet or damp location,</p><p class="s4117" style="padding-top: 1pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">scc5.50.2.11.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 51pt;text-indent: 0pt;text-align: left;">8.0.5 Installation Methods Within Buildings</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.0.5.1 Raceways and Cable Routing Assemblies for Communications Wires and Cables.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(a) Types of Raceways. Communications wires and cables shall be permitted to be installed in any raceway that complies with either (A)(l) or (A)(2) and in cable routing assemblies installed in compliance with 8.0.5.l(C).</p><p class="s3244" style="padding-top: 5pt;padding-left: 60pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) <span class="p">Raceways  Recognized  in  Chapter  </span>3. <span class="p">Communications wires and cables shall be permitted to be installed in any raceway included in Chapter 3. The raceways shall be installed in accordance with the requirements of Chapter 3.</span></p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) Communications Raceways. Communications wires and cables shall be permitted to be installed in listed plenum communications raceways, riser communications ra_ceways, and general� purpose communications raceways selected in accordance with the provisions of Table 8.0.5.45,</p><p style="padding-top: 3pt;padding-left: 61pt;text-indent: 0pt;line-height: 112%;text-align: justify;">listed in accordance with 8.0.6.13, and installed in accordance with 8.0.5.4 and 3.62.2.15 through 3.62.2.47, where the requirements applicable to electrical nonmetallic tubing (ENT) apply.</p><p style="padding-top: 6pt;padding-left: 62pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(3) Innerduct for Communications Wires and Cables. Listed plenum communications raceway, listed riser communications raceway, and listed general-purpose   communications   raceway selected in accordance with Table 8.0.5.45(b) shall be permitted to be installed as innerduct in any type of listed raceway permitted in Chapter 3.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Raceway Fill for Communications Wires and Cables. The raceway fill requirements of Chapters 3 and 9 shall not apply to communications wires and <span class="s4114">cables.</span></p><p style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Cable Routing Assemblies. Communications wires and cables shall be permitted to be installed in plenum cable routing assemblies, riser cable routing assemblies, and general-purpose cable routing assemblies selected in  accordance  with  Table  8.0.5.45(c),  listed  in accordance with 8.0.6.13, and installed in accordance with 8.0.5.l(C)(l) and (2) and 8.0.5.4.</p><p style="padding-top: 6pt;padding-left: 63pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Horizontal Support. Cable routing assemblies shall be supported where run horizontally at intervals not to exceed 900 mm, and at each end or joint, unless listed for other support intervals. In no case shall the distance between supports exceed 3 000 mm.</p><p style="padding-top: 6pt;padding-left: 63pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Vertical Support. Vertical runs of cable routing assemblies shall be supported at intervals not exceeding 1 200 mm, unless listed for other support intervals, and shall not have more than one joint between supports.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 36pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.0.5.4 Installation of CommunicationsWires, Cables and Raceways, and Cable Routing Assemblies. Installation of communications wires, cables and raceways, and cable routing assemblies shall comply with 8.0.5.4(a) through (1). Installation of raceways and cable routing assemblies shall also comply with 8.0.5.1.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Listing. Communications wires, communications cables, communications raceways, and cable routing assemblies installed in buildings shall be listed.</p><p class="s1786" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception: Communications cables that are installed in compliance with 8.0.2.5 shall not be required to be listed.</p><p class="s1793" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(B) <span class="s4125">Ducts Specifically Fabricated for Environmental Air. The following wires and cables shall be permitted in ducts used for environmental air as described in</span></p><p style="padding-top: 2pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: left;">3.0.l.22(B) if they are directly associated with the air distribution system:</p><p class="s1793" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">(I) <span class="s4125">Up to I 200 mm of Type CMP cable</span></p><p style="padding-top: 7pt;padding-left: 56pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) Types CMP, CMR, CMG, CM, and CMX cables and communications wires installed in raceways that are installed in compliance with 3.0. l.22(B)</p><p class="s658" style="padding-top: 4pt;padding-left: 38pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: For information on fire protection of wiring installed in fabricated ducts see 4.3.4.1 and 4.3.<span class="s1798">! </span>1.3.3 of NFPA 90A-2015, <span class="s4126">Standard for the Installation oj&#39;Air-Conditioning and Ventilating Systems.</span></p><p style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Other Spaces Used for Environmental Air (Ple­ nums). The following wires, cables, and raceways shall be permitted in other spaces used for environmental air as described in 3.0.1.22(C):</p><p class="s1793" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(I) <span class="s4125">Type CMP cables</span></p><p style="padding-top: 8pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(2) Plenum communications raceways</p><p style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(3) Plenum cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 57pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(4) Type  CMP  cables  installed  m  plenum communications raceways</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(5) Type CMP cables installed m plenum cable routing assemblies</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(6) Type CMP cables and plenum communications raceways supported by open metallic cable trays or cable tray systems</p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(7) Types CMP, CMR, CMG, CM, and CMX cables and communications wires installed in raceways that are installed in compliance with 3.0.l.22(C)</p><p style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(8) Types CMP, CMR, CMG, CM, and CMX</p><p style="padding-top: 1pt;padding-left: 58pt;text-indent: 0pt;line-height: 113%;text-align: justify;">cables,  plenum  communications  raceways, riser communications raceways, and general� purpose communications raceways supported by solid bottom metal cable trays with solid metal covers in other spaces used for environmental air (plenmns) as described in 3.0. L22(C)</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(9) Types CMP, CMR, CMG, CM, and CMX cables installed in plenum communications raceways, riser communications raceways, and general­ purpose communications raceways supported by solid bottom metal cable trays with solid metal covers in other spaces used for environmental air (plenums) as described in 3.0.L22(C)</p><p class="s658" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: For information on fire protection of wiring installed in other spaces used for environmental air, see 4.3.11.2, 4.3.11.4, and 4.3.11.5 ofNFPA 90A-2012, <span class="s4126">Standanifor the Installation of Air-Conditioning and Ventilating Systems.</span></p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Risers - Cables, Raceways, and Cable Routing Assemblies in Vertical Runs. The following cables, raceways, and cable routing assemblies shall be</p><p class="s689" style="padding-top: 2pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">permitted in vertical runs penetrating one or more floors and in vertical runs in a shaft:</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">(l) Types CMP and CMR cables</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">(2) Plenum and riser communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">(3) Plenum and riser cable routing assemblies</p><p class="s689" style="padding-top: 7pt;text-indent: 0pt;text-align: right;">(4) Types CMP and CMR cables installed in:</p><p class="s689" style="padding-top: 6pt;text-indent: 0pt;text-align: right;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 87pt;text-indent: 0pt;text-align: left;">b. Riser communications raceways</p><p class="s689" style="padding-top: 1pt;padding-left: 70pt;text-indent: 0pt;text-align: left;">e. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 70pt;text-indent: 0pt;text-align: left;">f. Riser cable routing assemblies</p><p class="s658" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">FPN: See 8.0. J.26 for firestop requirements for floor penetrations.</p><p class="s689" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(G) Risers -  One- and Two-Family Dwellings. The following cables, raceways, and cable routing assemblies shall be permitted in one- and two-family dwellings:</p><p class="s689" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">(l) Types CMP, CMR, CMG, and CM cables</p><p class="s689" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">(2) Type CMX cables less than 6 mm in diameter</p><p class="s689" style="padding-top: 2pt;padding-left: 87pt;text-indent: 0pt;text-align: left;">c. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 87pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 105pt;text-indent: -18pt;text-align: left;">(3) Plenum,  nser,  and communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">general-purpose</p><p class="s658" style="padding-top: 6pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">FPN: See 8.0.1.26 for firestop requirements for floor penetrations.</p><p style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(E) <span class="s4114">Risers -  Cables and Innerducts in Metal Raceways. The following cables and innerducts shall be permitted in metal raceways in a riser having firestops at each floor:</span></p><p class="s689" style="padding-top: 6pt;padding-left: 78pt;text-indent: -17pt;text-align: left;">(l) Types CMP, CMR, CMG, CM, and CMX cables (innerduct)</p><p class="s689" style="padding-top: 6pt;padding-left: 79pt;text-indent: -17pt;text-align: left;">(2) Plenum,  riser,  and  general-purpose communications raceways (innerduct)</p><p class="s689" style="padding-top: 6pt;padding-left: 79pt;text-indent: -17pt;text-align: left;">(3) Types CMP, CMR, CMG, CM, and CMX cables installed in: (innerduct)</p><p class="s689" style="padding-top: 6pt;padding-left: 70pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 71pt;text-indent: 0pt;text-align: left;">b. Riser communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 71pt;text-indent: 0pt;text-align: left;">c. General-purpose communications raceways</p><p class="s658" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;text-align: left;">FPN: See 8.0.1.26 for firestop requirements for floor penetrations.</p><p class="s689" style="padding-top: 4pt;padding-left: 60pt;text-indent: -18pt;text-align: left;">(4) Plenum, riser, and general-purpose cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;text-align: left;">(5) Types CMP, CMR, CMG, and CM cables installed in:</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">b. Riser communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">c. General-purpose communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">d. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">e. Riser cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">f. General-purpose cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(H) Cable Trays. The following wires, cables, and raceways shall be permitted to be supported by cable trays:</p><p class="s1793" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">(l) <span class="s4150">Types CMP, CMR, CMG, and CM cables</span></p><p class="s689" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">(F) Risers - Cables, Raceways, and Cable Routing Assemblies in Fireproof Shafts. The following</p><p class="s689" style="padding-top: 2pt;padding-left: 61pt;text-indent: -18pt;text-align: left;">(2) Plenum,  nser,  and communications raceways</p><p class="s689" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">general-purpose</p><p class="s689" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">cables, raceways, and cable routing assemblies shall be permitted to be installed in fireproof riser shafts having firestops at each floor:</p><p class="s689" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;text-align: left;">(l) Types CMP, CMR, CMG, CM, and CMX cables</p><p class="s689" style="padding-top: 1pt;padding-left: 60pt;text-indent: -18pt;text-align: left;">(3) Communications wires and Types CMP, CMR, CMG, and CM cables installed in:</p><p class="s689" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;line-height: 13pt;text-align: left;">b. Riser communications raceways</p><p class="s689" style="padding-left: 80pt;text-indent: -17pt;text-align: left;">(2) Plenum,  nser,  and communications raceways</p><p class="s689" style="padding-left: 22pt;text-indent: 0pt;line-height: 13pt;text-align: left;">general-purpose</p><p class="s689" style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">c. General-purpose communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 80pt;text-indent: -17pt;line-height: 108%;text-align: left;">(3) Plenum, riser, and general-purpose cable routing assemblies</p><p class="s689" style="padding-top: 5pt;padding-left: 81pt;text-indent: -17pt;line-height: 108%;text-align: left;">(4) Types CMP, CMR, CMG, and CM cables installed in:</p><p class="s689" style="padding-top: 5pt;padding-left: 89pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">(I) Distributing Frames and Cross-Connect Arrays. The following wires, cables, raceways, and cable routing assemblies shall be permitted to be installed in distributing frames and cross-connect arrays:</p><p class="s689" style="padding-top: 5pt;padding-left: 61pt;text-indent: -18pt;text-align: left;">(I) Types CMP, CMR, CMG, and CM cables and communications wires</p><p class="s689" style="padding-top: 5pt;padding-left: 89pt;text-indent: 0pt;text-align: left;">b. Riser communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 89pt;text-indent: 0pt;text-align: left;">(2) Plenum,  nser,  and</p><p class="s689" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">general-purpose</p><p class="s689" style="padding-top: 6pt;padding-left: 107pt;text-indent: -17pt;text-align: left;">c. General-purpose raceways</p><p class="s689" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">communications</p><p class="s689" style="padding-left: 61pt;text-indent: 0pt;text-align: left;">communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">(3) Plenum, riser, and general-purpose cable routing</p><p class="s689" style="padding-top: 5pt;padding-left: 89pt;text-indent: 0pt;text-align: left;">d. General-purpose cable routing assemblies</p><p class="s689" style="padding-left: 66pt;text-indent: 0pt;text-align: left;">assemblies</p><p class="s5012" style="padding-top: 8pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">L_                                                       <span class="s5013">775</span></p><p style="padding-top: 3pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(4) Communications wires and Types CMP, CMR,</p><p class="s689" style="padding-left: 61pt;text-indent: 0pt;text-align: left;">CMG, and CM cables installed in:</p><p class="s689" style="padding-top: 2pt;padding-left: 59pt;text-indent: -17pt;text-align: left;">(3) Plenum,  nser,  and communications raceways</p><p class="s689" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">general-purpose</p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">b. Riser communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">c. General-purpose communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">d. Plenum cable routing assemblies</p><p style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">e. Riser cable routing assemblies</p><p style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">f.  <span class="s4114">General-purpose cable routing assemblies</span></p><p style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(J) Other Building Locations. The following wires, <span class="s4114">cables, raceways, and cable routing assemblies shall be permitted to be installed in building locations other than the locations covered in 8.0.5.4(b) through </span>(i):</p><p class="s689" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">(I) Types CMP, CMR, CMG, and CM cables</p><p class="s689" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">(2) A maximum of3 000 mm of exposed Type CMX</p><p style="padding-top: 1pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">in nonconcealed spaces</p><p class="s689" style="padding-top: 5pt;padding-left: 51pt;text-indent: -17pt;line-height: 108%;text-align: left;">(4) Plenum, riser, and general-purpose cable routing assemblies</p><p class="s689" style="padding-top: 5pt;padding-left: 52pt;text-indent: -17pt;text-align: left;">(5) Communications wires and Types CMP, CMR, CMG, and CM cables installed in:</p><p class="s689" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">b. Riser communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">c. General-purpose communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 52pt;text-indent: -17pt;text-align: left;">(6) Types CMP, CMR, CMG, and CM cables installed in:</p><p class="s689" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">a. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">b. Riser cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">c. General-purpose cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">(7) Communications wires and Types CMP, CMR,</p><p style="padding-top: 2pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">(3) Plenum,   nser,   and</p><p class="s689" style="padding-left: 61pt;text-indent: 0pt;text-align: left;">communications raceways</p><p class="s689" style="padding-top: 1pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">general-purpose</p><p class="s689" style="padding-left: 43pt;text-indent: 0pt;text-align: left;">CMG, CM, and CMX cables installed in raceways recognized in Chapter 3</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: -18pt;line-height: 108%;text-align: left;">(4) Plenum, riser, and general-purpose cable routing assemblies</p><p class="s689" style="padding-top: 5pt;padding-left: 61pt;text-indent: -18pt;text-align: left;">(5) Communications wires and Types CMP, CMR, CMG, and CM cables installed in:</p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">b. Riser communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">c. General-purpose communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;text-align: left;">(6) Types CMP, CMR, CMG, and CM cables installed in:</p><p class="s689" style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(8) Type CMUC under-carpet communications wires and cables installed under carpet, modular tiles, and planks</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(L) <span class="s4114">One- and Two-Family Dw.ellings. The following cables, raceways, and cable routing assemblies shall be permitted to be installed in one- and two-family dwellings in locations other than the locations covered in 8.0.5.4(B) through (F):</span></p><p class="s689" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(I) Types CMP, CMR, CMG, and CM cables</p><p class="s689" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(2) Type CMX cables less than 6 mm in diameter</p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">a. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">b. Riser cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 69pt;text-indent: -17pt;line-height: 108%;text-align: left;">(3) Plenum,  nser,  and communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">general-purpose</p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">c. General-purpose cable routing assemblies</p><p class="s689" style="padding-top: 7pt;padding-left: 61pt;text-indent: -17pt;text-align: justify;">(7) Communications wires and Types CMP, CMR, CMG, CM, and CMX cables installed in raceways recognized in Chapter 3</p><p class="s689" style="padding-top: 6pt;padding-left: 62pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(8) Type CMUC under-carpet communications wires and cables installed under carpet, modular tiles, and planks</p><p class="s689" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(K) Multifamily Dwellings. The following cables, race­ ways, and cable routing assemblies shall be peIIllitted to be installed in multifamily dwellings in locations other than the locations covered in 8.0.5.4(B) through (G):</p><p class="s689" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">(I) Types CMP, CMR, CMG, and CM cables</p><p class="s689" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">(2) Type CMX cables less than 6 mm (in diameter <span class="s4120">in</span></p><p class="s689" style="padding-left: 62pt;text-indent: 0pt;text-align: left;">nonconcealed spaces</p><p class="s689" style="padding-top: 1pt;padding-left: 52pt;text-indent: -17pt;text-align: left;">(4) Plenum, riser, and general-purpose cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;text-align: left;">(5) Communications wires and Types CMP, CMR, CMG, and CM cables installed in:</p><p class="s689" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">b. Riser communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">c. General-purpose communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 53pt;text-indent: -17pt;text-align: left;">(6) Types CMP, CMR, CMG, and CM cables installed in:</p><p class="s689" style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">a. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">b. Riser cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">c. General-purpose cable routing assemblies</p><p style="text-indent: 0pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_595.png"/></span></p><p class="s493" style="padding-top: 3pt;padding-left: 212pt;text-indent: 0pt;text-align: left;">ARTICLE 8.0 - COMMUNICATIONS CJRCUITS</p><p class="s801" style="padding-top: 5pt;padding-left: 85pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(7) Communications wires and Types CMP, CMR, CMG, CM, <span style=" color: #363636;">,md </span>CMX cables installed in raceways recognized in Chapter <span class="s5014">3</span></p><p class="s801" style="padding-top: 6pt;padding-left: 86pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(8) Type CMUC under-carpet communications wires and cables installed under carpet, modular tiles, and planks</p><p class="s801" style="padding-top: 6pt;padding-left: 86pt;text-indent: -18pt;line-height: 107%;text-align: justify;"><span style=" color: #363636;">(9) </span>Hybrid power and communications cable listed in accordance with 8<span style=" color: #5D5D5D;">.</span>0.6.1O(I)</p><p class="s486" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;line-height: 107%;text-align: justify;">8.0.5.24 Installation <span class="s47">of&quot; </span>Communications Wires, Cables, and <span class="s801">Equipment.Communications wires and </span><span class="s607">cables </span><span class="s801">from the protector to the equipment or, where no protector is required, communications wires and cables attached to the outside or inside of the building shall comply with 8.0.5.24(A) and (B).</span></p><p class="s486" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">(A) Separation <span class="s5015">from </span>Other Conductors.</p><p class="s486" style="padding-top: 7pt;padding-left: 86pt;text-indent: -18pt;text-align: justify;">(1) In Raceways, Cable Trays, Boxes, Cables, Enclosures, <span class="s1284">and </span>Cable Routing Assemblies.</p><p class="s801" style="padding-top: 7pt;padding-left: 95pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(a) <span class="s1668">Other Circuits. </span>Communications cables shall be permitted in the same raceway, cable tray, box, enclosure, or cable routing assembly with cables of any of the following:</p><p class="s801" style="padding-top: 6pt;padding-left: 103pt;text-indent: -17pt;line-height: 107%;text-align: justify;">1. Class 2 and Class 3 remote-control, signaling, and power-limited circuits in compliance with Article 6.45 or Parts 7.25.1 and 7.25.3</p><p class="s801" style="padding-top: 6pt;padding-left: 104pt;text-indent: -17pt;line-height: 109%;text-align: justify;">2. Power-limited  fire  alarm systems  m compliance with Parts 7.60. l and 7.60.3</p><p class="s801" style="padding-top: 6pt;padding-left: 104pt;text-indent: -17pt;line-height: 109%;text-align: justify;">3. Nonconductive and conductive optical fiber cables in compliance with Parts 7.70.1 and 7.70.5</p><p class="s2012" style="padding-top: 6pt;padding-left: 104pt;text-indent: -18pt;text-align: justify;"><span class="s493">4. </span>Community antenna television and radio distribution systems <span class="s5016">in </span>compliance with Parts</p><p class="s801" style="padding-left: 103pt;text-indent: 0pt;text-align: justify;">8.20.1 and 8.20.5</p><p class="s801" style="padding-top: 7pt;padding-left: 103pt;text-indent: -17pt;line-height: 108%;text-align: justify;">5. Low-power network-powered broadband communications circuits in compliance with Parts 8.30.1 and 8.30.5</p><p class="s801" style="padding-top: 6pt;padding-left: 95pt;text-indent: -18pt;line-height: 107%;text-align: justify;">(b) <span class="s1668">Cl�s 2 and Class 3 Circuits. </span>Class 1 circuits shall not be run in the same cable with communications circuits. Class 2 and Class 3 circuit conductors shall be pennitted in the same cable with communications circuits, in which case the Class 2 and Class 3 circuits shall be classified as communications circuits <span class="s5014">and </span>shall meet lhe requirements of this article. The cables shall be listed as communications cables.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="20" height="90" alt="image" src="Image_596.jpg"/></span></p><p class="s1668" style="padding-top: 7pt;padding-left: 58pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Cables constructed of individually listed Class 2, Class 3, and communications cables under a common jacket shall not be required to be classified as</p><p class="s1977" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">communications <span style=" color: #212121;">cable. The fire-resistance rating of the composite </span>cable <span style=" color: #212121;">shall be determined by the performance </span>of <span style=" color: #212121;">the composite cable.</span></p><p class="s801" style="padding-top: 5pt;padding-left: 66pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(c) <span class="s1668">Rlectric Light, Power, Class 1, Non-Power­ Limited Fire Alarm, and Medium-Power Nclwurk-Powered Broadband Communications Circuits in Raceways, Compartments, and Boxes. </span><span style=" color: #363636;">Communications </span>conductors shall not bt: placed in any raceway, compartment, outlet box, junction box, or similar fitting with conductors of electric light, power, Class <span style=" color: #494949;">1, </span>non·· power­ limited fire <span class="s5017">alarm, </span>or medium-power network­ powered broadband communic&lt;1tions circuits.</p><p class="s1668" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. <span class="s807">J: </span>Section 8.0.<span class="s18">5.</span>24(A)(2) shall not apply where all of the conductors of electric light, power, Class I, non-power-limited fire alarm, and medium­ power network-powered broadband communications circuits are separated from all of the <span style=" color: #363636;">conductors of </span>communications circuits by a permanent barrier or listed divider.</p><p class="s1668" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 2: Power conductors in outlet boxes, junction boxes, or similar fittings or compartments where such conductors are introduced solely for power supply to communications equipment. The power circuit conductors <span style=" color: #363636;">shall </span><span class="s5018">be </span>ruuted within the enclosure to maintain a minimum of 6 mm separation from the communications <span style=" color: #363636;">circuit </span>conductors.</p><p class="s1668" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Exception No. 3: As permitted by 6.20.4.5.</p><p class="s488" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(2) <span class="s5019">Other Applications. </span><span class="s801">Communications wires and cables shall be separated at least 50 mm from</span></p><p class="s5020" style="padding-left: 58pt;text-indent: -7pt;line-height: 109%;text-align: justify;">• <span style=" color: #212121;">conductors of any electric light, power, Class 1, non-power-limited fire alann, or medium-power network-powered broadband communications circuits.</span></p><p class="s1668" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception No. 1: Section 8.0.5.24(A){2) shall not apply where either (1) all of the conductors of the electric light, power, Class l, non-power-limited fire alarm, and  medium-power  network-powered  broadband communications circuits are in a raceway vr in metul­ sheathed,  metal-clad,  nonmetallic-sheathed, <span class="s5018">Type </span>AC, or Tjipe UF cables, or (2) all of the conductors of communications circuits are encased in raceway.</p><p class="s1668" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 2: Section 8.0.5.24(A)(2) shall not apply where the communications wires and cables are permanently separated from the conductors of electric light, power, Class 1, non-power-limited fire alarm, and  medium-power  network-powered  broadband communications circuits by a continuous and firmly fixed nonconductor, such <span class="s5021">af </span>porcelain tubes or flexible tubing, in addition to the insulation on the wire.</p><p style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Support of Communications Wires and Cables. Raceways shall be used for their intended purpose. Communications wires and cables shall not be strapped, taped, or attached by any means to the exterior of any raceway as a means of support.</p><p class="s4112" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Overhead (aerial) spans of communications wires and cables shall be permitted to be attached to the exterior of a raceway-type mast intended for the attachment and support of such wires and cables.</p><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4258" style="padding-left: 33pt;text-indent: 0pt;text-align: left;">Plenum</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s658" style="padding-left: 34pt;text-indent: 0pt;text-align: left;">Riser</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s658" style="padding-left: 33pt;text-indent: 0pt;text-align: left;">C3enenil purpose</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 27pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="44" height="2" alt="image" src="Image_597.png"/></span></p><p class="s1804" style="padding-top: 3pt;padding-bottom: 2pt;text-indent: 0pt;text-align: center;">CMP</p><p style="padding-left: 27pt;text-indent: 0pt;text-align: left;"><span><img width="44" height="41" alt="image" src="Image_598.png"/></span></p><p class="s1804" style="text-indent: 0pt;text-align: center;">CMA</p><p style="padding-left: 27pt;text-indent: 0pt;text-align: left;"><span><img width="43" height="43" alt="image" src="Image_599.png"/></span></p><p class="s1804" style="text-indent: 0pt;line-height: 10pt;text-align: center;">CMG</p><p class="s5022" style="text-indent: 0pt;line-height: 10pt;text-align: center;"> CM&nbsp;&nbsp;</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.0.5.45 Applications of Listed Communications Wires, Cables and Raceways, and Listed Cable Routing  Assemblies.Permitted  and  nonpermitted applications of listed communications wires, cables, and raceways, and listed cable routing assemblies, shall be in accordance with one of the following:</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(1) Listed communications wires and cables as indicated in Table 8.0.5.45(A)</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) Listed communications raceways as indicated in Table 8.0.5.45(B)</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(3) Listed cable routing assemblies as indicated in Table 8.0.5.45(C)</p><p style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: justify;">The permitted applications shall be subject to the installation requirements of 8.0.5. l and 8.0.5.4. The substitutions for communications cables listed in Table 8.0.5.45(D) and illusttated in Figure 8.0.5.45 shall be pe1mitted.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.0.5.47 Dwelling Unit Communications Outlet.For new construction, a minimum of one communications outlet shall be installed within the dwelling in a readily accessible area and cabled to the service provider demarcation point.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="322" height="94" alt="image" src="Image_600.png"/></span></p><p cla