ss="s658" style="padding-left: 23pt;text-indent: 0pt;line-height: 142%;text-align: center;">CMP CMP,CMR</p><p class="s658" style="text-indent: 0pt;text-align: center;">CMP, CMR, CMG, CM</p><p style="text-indent: 0pt;text-align: left;"/><p class="s658" style="text-indent: 0pt;line-height: 11pt;text-align: left;">CMR</p><p class="s658" style="text-indent: 0pt;line-height: 16pt;text-align: left;">CMG.CM CMX</p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;line-height: 12pt;text-align: left;">Permitted Substitutions</p><p style="text-indent: 0pt;text-align: left;"/><p class="s658" style="text-indent: 0pt;line-height: 11pt;text-align: left;">Cable Type</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1342" style="padding-top: 2pt;padding-left: 66pt;text-indent: 0pt;text-align: justify;">Table 8.0.5.45(d) Cable Substitutions</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 11pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 88pt;text-indent: 0pt;text-align: left;">8.0.6 Listing Requirements</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.0,5.1 Equipment. Communications equipment shall be listed as being suitable for electrical connection <span class="s4368">to </span>a communications network.</p><p class="s658" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN: One way to determine applicable requirements is to refer to ANSI/UL 60950-1-2014, <span class="s1805">Standard for Safety of Information Technology Equipment; </span>UL 1459-1998, <span class="s1805">Standard for Safety Telephone Equipment; </span>or ANSI/UL 1863-2012, <span class="s1805">Standard for Safety Communicatiom Circuit Accessories; </span>or ANSI/UL 62368-1-2014, <span class="s1805">Audio/Video, Information and Communication Technology Equipment-Part I: Safety Requirements.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 134pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="46" height="2" alt="image" src="Image_601.png"/></span></p><p class="s4986" style="padding-top: 1pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">Dwellill\}5      <u>CMX</u></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s658" style="padding-left: 49pt;text-indent: 0pt;text-align: left;">Type CM-Commun!ca.t!ons cables</p><p class="s5013" style="padding-top: 5pt;padding-left: 48pt;text-indent: 0pt;text-align: left;"><span class="s4542">!Al </span>Cable Ashall be permitted lo be used <span class="s5023">tn </span>place of cable B.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4368" style="padding-left: 46pt;text-indent: 0pt;line-height: 11pt;text-align: left;">�</p><p style="padding-left: 47pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">Figure 8.0.5.45 Cable Substitution Hierarchy.</p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Primary Protectors. The primary protector shall consist of an arrester connected between each line conductor and ground in an appropriate marked to indicate line and ground as applicable.</p><p class="s658" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: One way to determine applicable requirements for a listed primary protector is to refer to ANSI/UL 497-2013, <span class="s1805">Standard for Protectors for Paired Conductor Communications Circuits.</span></p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Secondary Protectors. The secondary protector shall be listed as suitable to pr�vide means to safely limit currents to less than the current-carrying capacity of listed indoor communications wire and cable, listed telephone set line cords, and listed communications terminal equipment having ports for external wire line communications circuits. Any ovcrvoltage protection, arresters, or grounding connection shall be connected on the equipment terminals side of the secondary protector current-limiting means.</p><p class="s658" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: One way to tletennine applicable requirements for a listed secondary protector is to refer to ANSifUL 497A-2012, <span class="s1805">Standard for Secondary Protectors for Communications Circuits.</span></p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Plenum Grade Cable Ties. Cable ties intended for use in other space used for environmental air (plenums) shall be listed as having low smoke and heat release properties.</p><p class="s658" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: See NFPA 90A-2015, Standard for <span class="s1805">the Installation of Air­ Conditioning and Ventilating Systems, and ANSI/UL 2043-2013, Standard for Safety Fire Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories Installed in Air­ Handling Spaces, for information on listing discrete products as having low smoke and heat release propertie.s.</span></p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.0.6.4 Drop Wire and Cable. Communications wires and cables without a metallic shield, running from the last outdoor support to the primary protector, shall be listed as being suitable for the purpose and shall have current-carrying capacity as specified in 8.0.3.l(A)(l)</p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">(b) or (A)(l)(c).</p><p class="s658" style="padding-top: 3pt;padding-bottom: 1pt;padding-left: 26pt;text-indent: 0pt;text-align: center;">ARTICLE 8.0� COMMUNICATIONS CIRCUITS</p><p style="padding-left: 53pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="684" height="1" alt="image" src="Image_602.png"/></span></p><p style="padding-top: 2pt;padding-left: 26pt;text-indent: 0pt;text-align: center;">Table 8.0.5.45(a) Applications of Listed Communications Wires and Cables in Buildings</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:52.998pt" cellspacing="0"><tr style="height:14pt"><td style="width:232pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="2" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4872" style="padding-left: 5pt;text-indent: 0pt;line-height: 6pt;text-align: center;">Applications</p></td><td style="width:285pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="7"><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="658" alt="image" src="Image_603.png"/></span></p><p class="s4872" style="padding-top: 5pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Wire and Cable Type</p></td></tr><tr style="height:34pt"><td style="width:26pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4206" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">CMP</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4960" style="padding-right: 3pt;text-indent: 0pt;text-align: right;">CMR</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4872" style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">CMG</p><p class="s4960" style="padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: left;">CM</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5024" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">CMX</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4206" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">CMUC</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Hybrid <span class="s5025">power and</span></p><p class="s4872" style="padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Communications</p><p class="s4279" style="padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">cables</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4872" style="padding-left: 25pt;text-indent: -20pt;line-height: 110%;text-align: left;">Communications wires</p></td></tr><tr style="height:14pt"><td style="width:89pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p class="s4225" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 106%;text-align: left;">In due� specifically fabricated for environmental air as described in</p><p class="s4225" style="padding-left: 6pt;text-indent: 0pt;line-height: 6pt;text-align: left;">3.0.l 22(B)</p></td><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 6pt;text-align: left;">In fabricated ducts</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">y,</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 6pt;text-align: left;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;line-height: 6pt;text-align: center;">N</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 5pt;padding-left: 11pt;text-indent: 0pt;line-height: 7pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 1pt;padding-right: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4208" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 7pt;text-align: left;">N</p></td></tr><tr style="height:27pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">In metal raceway (hat complies with 3.0.l.22(Il)</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4919" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4919" style="padding-right: 5pt;text-indent: 0pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4919" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">Y&#39;</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4730" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4872" style="padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 30pt;text-indent: 0pt;text-align: left;">Y&#39;</p></td></tr><tr style="height:13pt"><td style="width:89pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="6"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">In other spaces used for <span class="s4872">envuonmental air as </span>(plcnums) described in 3.0.l.22(C)</p></td><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4872" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: left;">Inother spaces used for environmental au</p></td><td style="width:26pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;line-height: 6pt;text-align: center;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;line-height: 7pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 31pt;text-indent: 0pt;line-height: 7pt;text-align: left;">N</p></td></tr><tr style="height:13pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 6pt;text-align: left;">In metal raceway that complies with 3.0.l.22(C)</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 6pt;text-align: center;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5027" style="padding-top: 5pt;padding-left: 10pt;text-indent: 0pt;line-height: 7pt;text-align: left;">Y&#39;</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;line-height: 6pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-left: 30pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Y&#39;</p></td></tr><tr style="height:12pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 5pt;text-align: left;">In plenum communications raceway</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 5pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;line-height: 4pt;text-align: center;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;line-height: 5pt;text-align: center;">N</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;line-height: 6pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 6pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;text-indent: 0pt;line-height: 5pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;line-height: 6pt;text-align: left;">N</p></td></tr><tr style="height:18pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In plenum cable routing assemblies</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5026" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 7pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:11pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: left;">Supported by open metal cable trays</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;line-height: 6pt;text-align: left;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 12pt;text-indent: 0pt;line-height: 7pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;line-height: 8pt;text-align: left;">N</p></td></tr><tr style="height:23pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Supported by solid bottom metal cable trays with</p><p class="s4872" style="padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: left;">solid melal covers</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 10pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4209" style="padding-top: 7pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">v•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 9pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Y&#39;</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5026" style="padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5026" style="padding-left: 31pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:13pt"><td style="width:89pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="8"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">In risers</p></td><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4872" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In vertical runs</p></td><td style="width:26pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 5pt;padding-right: 5pt;text-indent: 0pt;line-height: 6pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 6pt;text-align: center;">N</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;line-height: 7pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 4pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;line-height: 8pt;text-align: left;">N</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: left;">lo melal ,:,iceways</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5027" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5027" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;line-height: 7pt;text-align: left;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 5pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: right;">Y&#39;</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In fireproofsbafts</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4209" style="padding-top: 2pt;padding-right: 5pt;text-indent: 0pt;line-height: 10pt;text-align: right;">v•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4209" style="padding-top: 1pt;padding-left: 11pt;text-indent: 0pt;line-height: 11pt;text-align: left;">v•</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:12pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 5pt;text-align: left;">In pleunum communications raceways</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 6pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4209" style="padding-top: 2pt;padding-right: 5pt;text-indent: 0pt;line-height: 8pt;text-align: right;">v•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;line-height: 5pt;text-align: center;">N</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 5pt;text-align: center;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 4pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 6pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 4pt;padding-right: 6pt;text-indent: 0pt;line-height: 6pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;line-height: 6pt;text-align: left;">N</p></td></tr><tr style="height:16pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: left;">ln plenum cable routing assemblies</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4209" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">v•</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4919" style="padding-top: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 7pt;padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;line-height: 8pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 6pt;padding-left: 4pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:13pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In riser communications raceways</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4919" style="padding-top: 4pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;line-height: 7pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In riser cable routing assemblies</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4919" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5028" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;line-height: 8pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 4pt;padding-left: 4pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In une- and two-family dwellings</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s5027" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: right;">Y&#39;</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:13pt"><td style="width:89pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="14"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 7pt;padding-right: 11pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Within buiidmg in olher than air-handling spaces and risers</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="47" alt="image" src="Image_604.png"/></span></p><p class="s5029" style="padding-right: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">...</p></td><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4225" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: left;">GeO£ral</p></td><td style="width:26pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4209" style="padding-right: 5pt;text-indent: 0pt;line-height: 11pt;text-align: right;">v•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5027" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: right;">Y&#39;</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5027" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In one- lllld two-family dwellings</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4209" style="padding-top: 1pt;padding-right: 4pt;text-indent: 0pt;line-height: 11pt;text-align: right;">v•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5027" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: right;">Y&#39;</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Y&quot;</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In multifamily dwellings</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4209" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: center;">v•</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5027" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4209" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: right;">v•</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 4pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In nnnconcealed .spaces</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-right: 7pt;text-indent: 0pt;line-height: 8pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: right;">Y&#39;</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">Y&#39;</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 4pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Supported by cable trays</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5027" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-right: 4pt;text-indent: 0pt;line-height: 9pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4209" style="padding-top: 1pt;padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">v•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:22pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4225" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Uruler carpet or under floor covering, modular. lile9, and planks</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5026" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5027" style="padding-top: 8pt;padding-right: 7pt;text-indent: 0pt;text-align: right;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5026" style="padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5026" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4919" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">Y&#39;</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 7pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">N</p></td></tr><tr style="height:17pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4225" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">!ndistnbuting !tames and cros,;-connect arrays</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4225" style="padding-top: 4pt;padding-right: 7pt;text-indent: 0pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4879" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4872" style="padding-top: 3pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 4pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">Y&#39;</p></td></tr><tr style="height:11pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In any raceway recognized in Chapll:r 3</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4209" style="padding-right: 4pt;text-indent: 0pt;line-height: 10pt;text-align: right;">v•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">Y&#39;</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-left: 7pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4872" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-left: 31pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Y&#39;</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In plenum communications raceways</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4209" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: center;">v•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5028" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4872" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-left: 31pt;text-indent: 0pt;text-align: left;">y,</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In p!enum cable routing assemblies</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4879" style="padding-top: 3pt;padding-left: 9pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4874" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">Y&#39;</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In riser communications raceways</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4225" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 3pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5027" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">Y&#39;</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Jn ri:;er cable routing assemblies</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-left: 9pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4919" style="padding-top: 3pt;padding-left: 9pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5026" style="padding-top: 3pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">Y&#39;</p></td></tr><tr style="height:14pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">In general-purpose communications raceways</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-left: 9pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4919" style="padding-left: 9pt;text-indent: 0pt;text-align: center;">y,</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4872" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">Y&#39;</p></td></tr><tr style="height:13pt"><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4225" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In general-purpose cable routing assemblies</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4879" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: right;">Y&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4919" style="padding-left: 12pt;text-indent: 0pt;line-height: 8pt;text-align: left;">y,</p><p class="s4716" style="padding-left: 12pt;text-indent: 0pt;line-height: 4pt;text-align: left;">..</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">N</p></td><td style="width:71pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4872" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">Y&#39;</p></td></tr></table><p class="s4489" style="padding-left: 56pt;text-indent: 0pt;line-height: 88%;text-align: left;">Note: An <span class="s5030">&quot;</span>N m the table 1nd1cates<span><img width="1" height="9" alt="image" src="Image_605.png"/></span>that the cable type is not pennmed to be mslallcd m the apphcahon.<span><img width="1" height="9" alt="image" src="Image_606.png"/></span>A Y<span class="s4969">&#39;&quot;&#39; </span><span><img width="1" height="9" alt="image" src="Image_607.png"/></span><span class="s5031"> </span>md,cates that the cable<span><img width="2" height="9" alt="image" src="Image_608.png"/></span>type <span class="s5032">is </span>promucd 10 be ms1a1led m the upphcal1on subject to the limitations de.scribed in 8.0.SA.</p><p class="s4489" style="padding-left: 56pt;text-indent: 0pt;line-height: 117%;text-align: left;">FPNNo. I: Part 8.0.5 covers installation methods within buildings. This Ulble covers the applications of!iined communications wires, cables, and raceways in buildings. See the definition ofPointnfEntunce in 8.0,1.2.</p><p class="s4489" style="padding-left: 56pt;text-indent: 0pt;line-height: 7pt;text-align: left;">FPNNo. 2: For information on therestrictioll:l to the installation of communications cables in fal:nica\ed duels, see 8.0.5.4(B).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">8.0.6.10 Communications Wires and Cables. Communications wires and cables shall be listed in accordance with 8.0.6.I0(A) through (I) and marked in accordance with Table 8.0.6.10. Conductors in communications cables, other than in a coaxial cable, shall be copper.</p><p class="s689" style="padding-top: 5pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">Communications wires and cables shall have a voltage rating of not less than 300 volts. The insulation for the individual conductors, other than the outer conductor of a coaxial cable, shall be mted for 300 volts minimum. The cable voltage rating shall not be marked on the cable or on the undercarpet communications</p><p class="s689" style="padding-top: 4pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">wire. Communications wires and cables shall have a temperature rating of not less than60°C. The temperature rating shall be marked on the jacket of communications cables that have a temperature rating exceeding 60°C.</p><p class="s4121" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Exception: Voltage markings shall be permitted where the coble has multiple listings and voltage marking is required for one or more of the listings.</p><p class="s4117" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: Voltage markings on cables may be misinterpreted to suggest that the cables may be suitable for Class 1, electric light, and power applications.</p><p class="s1793" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">Table 8.0.5.45(b) Applications of Listed Communications Raceways in Buildings</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:33.7268pt" cellspacing="0"><tr style="height:15pt"><td style="width:288pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4205" style="padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Applications</p></td><td style="width:228pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4279" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Listed Communications Raceway Type</p></td></tr><tr style="height:23pt"><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 8pt;padding-left: 25pt;text-indent: 0pt;text-align: left;">Plenum</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 7pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">Riser</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 7pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">General-Purpose</p></td></tr><tr style="height:15pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p class="s4225" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 106%;text-align: left;">ln ducts specifically fabncaccd for envirnnmeotal air as described in</p><p class="s4730" style="padding-left: 6pt;text-indent: 0pt;line-height: 5pt;text-align: left;">.l.0.1.22(8)</p></td><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;line-height: 6pt;text-align: left;">In fabncalcd duels</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:16pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;line-height: 7pt;text-align: left;">!n meutl rnceway that complies with 3.0.l.22(1l)</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 6pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 5pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="5"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 6pt;text-indent: 0pt;line-height: 106%;text-align: left;">In other spaces used for enviromnenta! <span class="s4880">aLT </span>(plenums) as descnbed in 3.0.1.22(C)</p></td><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 6pt;text-align: left;">In ol�er space.s u.sed for environmental air</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 3pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 6pt;text-align: left;">In metal raceway tha1 complies with 3.0.l.22(C}</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 3pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">y•</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 6pt;text-align: left;">In plenum cable roulmg assemblies</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 6pt;text-align: left;">Supported by open metal cable trays</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 4pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;line-height: 8pt;text-align: center;">y•</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 4pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:23pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Supported by solid bottom metal cabk Lrays with solid metal</p><p class="s4286" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 6pt;text-align: left;">covers</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 9pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4916" style="padding-left: 1pt;text-indent: 0pt;line-height: 17pt;text-align: center;">,.</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="text-indent: 0pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:13pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="6"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">In risers</p></td><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 6pt;text-align: left;">In vertical runs</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 9pt;padding-right: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In metal raceways</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 3pt;padding-left: 9pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:12pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 6pt;text-align: left;">Jn firepruufsha[ls</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;line-height: 6pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;line-height: 6pt;text-align: center;">Y&#39;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:15pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In plenum cable routing assemblies</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 5pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 4pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td></tr><tr style="height:14pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: left;">ln riser cable routing assemblies</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In one- and two-family dwellings</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:13pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="11"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4225" style="padding-left: 7pt;padding-right: 15pt;text-indent: 0pt;line-height: 106%;text-align: left;">Within building in other than air-handling spaces and nscrs</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5033" style="padding-left: 5pt;padding-right: 28pt;text-indent: 0pt;line-height: 7pt;text-align: center;">..</p></td><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 7pt;text-align: left;">Genernl</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In one- and two-fumily dwellings</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:14pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In multifamily dwellings</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">y•</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In <span class="s4961">nonconcealed spaces</span></p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 7pt;text-align: left;">Supporte&lt;l by cable trays</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">y•</p></td></tr><tr style="height:23pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Under carpet or under floor cove,ring, modular, tiles, and planks</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5034" style="padding-top: 7pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 6pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">ln distributing frames and cross-connect arrays</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 6pt;text-align: center;">y•</p><p class="s4284" style="padding-right: 7pt;text-indent: 0pt;line-height: 4pt;text-align: right;">.</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">y•</p></td></tr><tr style="height:14pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In any raceway recognized in Chapter <span class="s5026">3</span></p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In plenum cable routing assemblies</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In nscr cable routing a.ssemb!ie.s</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In general-purpose cable ruuling assemblies</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4716" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;line-height: 7pt;text-align: left;">..  <span class="s5035">N</span></p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">N</p></td></tr></table><p class="s4242" style="padding-left: 35pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Nole: <span class="s4489">An </span><span class="s5036">&quot; </span>N&#39; m the l�bk md1ca!es that the <span class="s4489">commu111ca!1ons raceway type </span>shall <span class="s4489">not </span>be prnmttcd <span class="s4489">to </span>be <span class="s4489">installed </span>rn <span class="s4489">the apphcat,on. </span>A<span class="s5031">&quot; </span>Y&#39; md1cates !hat <span class="s4489">lhecommumcat,ons rncewny type</span></p><p class="s4242" style="padding-left: 34pt;text-indent: 0pt;line-height: 9pt;text-align: left;">shall be permitted <span class="s4489">to </span>be in.stalle&lt;l <span class="s4489">in </span>lhc application, subject <span class="s4489">to </span>the limilalions described <span class="s4489">in 8.0.5.! ood ij,ll.5.4.</span></p><p class="s1793" style="padding-top: 4pt;padding-left: 35pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(A) Type CMP. Type CMP communications plenum cables shall be listed <span class="s4110">a.&#39;&gt; </span>being suitable for use in ducts, plenums, and other spaces used for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics.</p><p class="s658" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">FPN: One method of defining a cable that<i>is </i>low-smoke producing cable and fire-resistant cable is that the cable exhibits a maximum peak optical density of 0.50 or less, an average optical density of</p><p class="s658" style="padding-left: 44pt;text-indent: 0pt;text-align: justify;">0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with NFPA 262-2015, <i>Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces</i></p><p class="s1793" style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(B) Type CMR. Type CMR communications riser cables shall be listed as being suitable for use in a vertical <span class="s4150">run </span>in a shaft or from floor to floor and shall also be listed as having fire-resista.IIt characteristics capable of preventing the carrying of fire from floor to</p><p class="s1793" style="padding-left: 35pt;text-indent: 0pt;text-align: left;">:floor.</p><p class="s658" style="padding-top: 6pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">FPN: One method of defining fire-resistantcharacteristicscapable of preventing the carrying of fire from floor to floor is th.at the cables pass tbc requirements of ANSI/UL 1666-2011, <i>Standard Test for Flame Propagation Height of Electrical and Optical­ Fiber Cable Installed Vertically in Shafts.</i></p><p class="s4108" style="padding-top: 2pt;padding-left: 29pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(C) Type CMG.  <span class="s1793">Type  CMG  general-purpose communications cables shall be listed as being suitable for general-purpose communications use, with the exception of risers and plenums, and shall also be listed as being resistant to the</span></p><p class="s658" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN: One method of defining <i>resistant lo the spread of fire </i>is for the damage (char length) not to exceed 1 500 mm when perfonning the CSA &quot;Vertical Flame Test - Cables in Cable Trays,&quot; as described in CSA C22.2 No. 0.3-0.9, <i>Test Methods for Electrical Wires and Cables.</i></p><p class="s1793" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(D) Type CM. Type CM communications cables shall be listed as being suitable for general-purpose communications use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire.</p><p class="s658" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN: One method of defining <i>resistant lo the spread of fire </i>is that the cables do not spread fire to the top of the tray in the &quot;UL Flame Exposure, Vertical Flame Tray Test&quot; in ANSI/UL 1685- 2011, <i>Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables. </i>The smoke measurements in the test method are not applicable.</p><p class="s658" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">Another metbod of defining·<i>resistant to the spread of fire </i>isfor the damage (char length) not to exceed 1 500 mm when perfonning</p><p style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: center;">Table 8.0.5.45(c) Applications of Listed Cable Routing Assemblies in Buildings</p><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:53.9519pt" cellspacing="0"><tr style="height:14pt"><td style="width:287pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4279" style="padding-left: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Applications</p></td><td style="width:226pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4279" style="padding-top: 3pt;padding-left: 43pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Listed Cable Routing Assembly Type</p></td></tr><tr style="height:23pt"><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 7pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">Plenum</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">Riser</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4204" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General-Purpose</p></td></tr><tr style="height:13pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p class="s4225" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">In ducts specifically fahricsted for</p><p class="s4730" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">environmental air as described ,n</p><p class="s4225" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">J.0.l.22(8}</p></td><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In fabncated d11cts</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 6pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 5pt;padding-left: 15pt;padding-right: 13pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td></tr><tr style="height:18pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 7pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In mellll raceway tlml complies with 3 0.1 22(fl)</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5037" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">&quot;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 7pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4208" style="padding-left: 13pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="5"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4872" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 108%;text-align: left;">In other spaces used for <span class="s5026">rnvuorunental air (plenums) as described m J.0.1.22(C}</span></p></td><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In other spaces used for environmenLal &quot;&#39;&#39;</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4208" style="padding-top: 3pt;padding-left: 13pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:14pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In metal raceway Iha! complies with <span class="s5038">3 </span>0.l .22(C)</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 4pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 4pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 4pt;padding-left: 15pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:17pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">ln plenum cornmumcations raceways</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4208" style="padding-top: 3pt;padding-left: 13pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:10pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Supported by open metal cable trnys</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4208" style="padding-left: 14pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:23pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Supported by solid bottom metal cable trays wilh solid metal</p><p class="s4286" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">covers</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4730" style="padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4208" style="padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 7pt;padding-left: 15pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="6"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4286" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">In rise,s</p></td><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In vertical runs</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&quot;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 15pt;padding-right: 13pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In metal raceways</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 16pt;padding-right: 13pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:12pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In <span class="s4962">fireproof shafts</span></p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">y•</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&quot;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 15pt;padding-right: 13pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td></tr><tr style="height:15pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In <span class="s4878">plenum communications raceways</span></p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 5pt;padding-left: 17pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In mer communications rnceway.s</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 15pt;padding-right: 13pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In <span class="s4878">one- and two-family dwellings</span></p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&quot;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-left: 4pt;padding-right: 18pt;text-indent: 0pt;line-height: 11pt;text-align: center;">r</p></td></tr><tr style="height:13pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="11"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4730" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Within building in other than</p><p class="s4286" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">air-handling .spaces and risers</p></td><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">General</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&quot;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">Y&quot;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4879" style="padding-top: 3pt;padding-left: 18pt;padding-right: 13pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p><p class="s5033" style="padding-left: 14pt;padding-right: 13pt;text-indent: 0pt;line-height: 2pt;text-align: center;">,,</p></td></tr><tr style="height:14pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In one- and two-family tlwellrngs</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">Y&quot;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">ln multifamily dwcllmgs</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Y&quot;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-left: 15pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">y•</p></td></tr><tr style="height:13pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4286" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In nonconcealed spaces</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&quot;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4919" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 14pt;padding-right: 13pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&quot;</p></td></tr><tr style="height:13pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4286" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Supported <span class="s5039">by </span>cable trays</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4208" style="padding-top: 4pt;padding-left: 15pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:22pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Underca,pe1 or under ftoor covering, modular, liles, and</p><p class="s4872" style="padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">planks</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5026" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5026" style="padding-left: 17pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Indislnboting frames and cross-connect arrays</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&quot;</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&quot;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4916" style="padding-left: 15pt;padding-right: 13pt;text-indent: 0pt;line-height: 12pt;text-align: center;">,.</p></td></tr><tr style="height:14pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4286" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In any rnccway recognized m Chapter 3</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4208" style="padding-top: 4pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 17pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4286" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In plenum communications raceways</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 17pt;padding-right: 13pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:12pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4225" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In riser communications rnceways</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4208" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4208" style="padding-top: 3pt;padding-left: 15pt;padding-right: 13pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td></tr><tr style="height:14pt"><td style="width:180pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">In general-purpose communications raceways</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s5040" style="padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: left;">.  <span class="s5041">N</span></p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5026" style="padding-top: 4pt;padding-left: 16pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:8pt"><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5042" style="padding-left: 3pt;text-indent: 0pt;line-height: 6pt;text-align: left;">Ole: IUl .. m lnc wo,c 1m ICllles l 1al</p></td><td style="width:256pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s4208" style="padding-left: 1pt;text-indent: 0pt;line-height: 6pt;text-align: left;">!nccamc roulmg assemu,y type snaJJ not ocpenmltcu lo oc msta eu Int <span class="s5043">ie </span>app 1cat10n. n</p></td><td style="width:68pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4730" style="padding-left: 10pt;text-indent: 0pt;line-height: 6pt;text-align: left;">111 1cnles t&quot;n! ti,c ca</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4872" style="padding-left: 3pt;text-indent: 0pt;line-height: 6pt;text-align: left;">c rouung asscmu,y type s,ia</p></td></tr></table><p class="s4489" style="padding-top: 1pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">be permitted to be installed m the applicatu:m subject <span class="s4972">to </span>the limi�tions described in 8.0.5.4.</p><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1342" style="padding-left: 100pt;text-indent: 0pt;text-align: left;">Table 8.0.6.10 Cable Markings</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:54.4334pt" cellspacing="0"><tr style="height:28pt"><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">Cable</p><p class="s4201" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Marking</p></td><td style="width:193pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4201" style="text-indent: 0pt;line-height: 12pt;text-align: center;">Type</p></td></tr><tr style="height:17pt"><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt"><p class="s4201" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CMP</p></td><td style="width:193pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Communications plenum cable</p></td></tr><tr style="height:17pt"><td style="width:45pt;border-left-style:solid;border-left-width:1pt"><p class="s4201" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CMR</p></td><td style="width:193pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Communications riser cable</p></td></tr><tr style="height:17pt"><td style="width:45pt;border-left-style:solid;border-left-width:1pt"><p class="s4201" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CMG</p></td><td style="width:193pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Communications general-purpose cable</p></td></tr><tr style="height:17pt"><td style="width:45pt;border-left-style:solid;border-left-width:1pt"><p class="s4201" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CM</p></td><td style="width:193pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Communications general-purpose cable</p></td></tr><tr style="height:17pt"><td style="width:45pt;border-left-style:solid;border-left-width:1pt"><p class="s4201" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CMX</p></td><td style="width:193pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Communications cable, limited use</p></td></tr><tr style="height:18pt"><td style="width:45pt;border-left-style:solid;border-left-width:1pt"><p class="s5044" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CMUC</p></td><td style="width:193pt;border-right-style:solid;border-right-width:1pt"><p class="s5044" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Under-carpet communications wire and cable</p></td></tr></table><p class="s4161" style="padding-top: 2pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">FPN: <span class="s4740">Cable </span>types are listed in descending ortler of fire resistance rating.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1796" style="padding-left: 60pt;text-indent: 0pt;line-height: 106%;text-align: justify;">the CSA &quot;Vertical Flame Test- Cable.&lt;l in Cable Trays,&quot; <span class="s4228">as </span>described in CSA C22.2 No. 0.3-0.9, <span class="s4111">Te.:.t Methods for Electrical Wires and Cables.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(E)TypeCMX. TypeCMXlimited-usecommunications cables shall be listed as being suitable for use in dwellings and for use in raceway and shall also be listed as being resistant to flame spread.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1796" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">fPN: One method of determining that cable is resistant to .flame spread <span class="s4117">is </span>by testing the cable to the VW-1 (vertical-wire) flame test <span class="s4128">in </span>ANSl/UL 1581-2011, <span class="s4111">Reference Standard for Electrical Wires, Cables and Flexible Cords.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">(F) Type CMUC Undercarpet Wires und Cables. Type CMUC undercarpet communications wires and cables shall be listed as being suitable for undercarpet use and shall also be listed as being resistant to flame spread.</p><p class="s1796" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: One method of determining that cable is resistant to flame spread is by testing the cable to the VW-1 (vertical-wire) Aame test in ANSf/UL 1581-2011, <span class="s4111">Reference Standard for Electrical Wires, Cables and Flexible Cords.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(G) Circuit Integrity (Cl) Cable or Electrical Circuit Protective System, Cables that areused for survivability of critical circuits under fire conditions shall be listed <span class="s4120">and meet either 8.0.6.lO(G)(l) or 8.0.6.10(G)(2) as </span>follows:</p><p class="s1796" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: The listing organization provides information for circuit integrity (CI) cable and electrical circuit protective systems, including installation requirements required to maintain the fire <span class="s5045">rating.</span></p><p class="s4150" style="padding-top: 1pt;padding-left: 54pt;text-indent: -17pt;text-align: justify;"><span class="s1793">(1) Circuit Integrity (CI) Cables. Circuit integrity </span>(CI) cables specified in 8.0.6.IO(a) through (e), and used for survivability of critical circuits, shall have an additional classification using the suffix &quot;Cl.&quot; <span class="s4125">Jn </span>order to maintain its listed fire rating, circuit integrity <span class="s1793">(CI) </span>cable shall only be installed in free air.</p><p class="s658" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: One method of defining circuit integrity (Cl) cable is by <span class="s4134">establishing a minimum 2-hour fire resistance rating for the cable when tested in accordance with ANSI/UL 2196-2006, </span><span class="s4126">Standard</span></p><p class="s4126" style="padding-left: 35pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">/Or Tests of Fire-Resistive Cable.</p><p class="s1793" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(2) Fire-Resistive Cables. Cables specified <span class="s4150">in</span></p><p class="s689" style="padding-left: 54pt;text-indent: 0pt;text-align: justify;">8.0.6. IO(A) through (D) and 8.0.6.IO(G)(l ), that are part of an electrical circuit protective system, shall be fire-resistive cable identified with the protective system number on the product, or on the smallest unit container in which the product is packaged, am.I shall be installed in accordance with the listing of the protective system.</p><p class="s658" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN No. 1: One method of defining an electrical circuit protective system is by establishing a minimum 2-hour fire resistance rating for the system when tested in accordance with <span class="s4134">UL </span>Subject 1724, <span class="s4126">Outline of Investigation }Or Fire Tests for Electrical Circuit Protectiw Systems.</span></p><p class="s658" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN No. 2: The listing organization provides information for electrical circuit protective systems (FHIT), including installation requirements for maintaining the fire rating.</p><p class="s1793" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(H) <span class="s4150">Communications Wires. Communications wires, such as distributing frame wire and jumper wire, shall he listed as being resistant to the spread of fire.</span></p><p class="s658" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">FPN: One method of defining <span class="s4126">resistant to the spread of fire </span>is that the cables do not spread fire to the top of the tray in the &quot;UL Flame Exposure, Vertical Flame Tray Test&quot; inANSI/XUL 1685- 2010, <span class="s4126">Standard/Or Safety for Vertical-Tray Fire-Propagationand Smoke-Release Test for Electrical and Optical-Fiber Cables. </span><span class="s4117">The </span><span class="s4116">smoke measurements in the test method are not applicable.</span></p><p class="s658" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">Another method of defining <span class="s4126">resistant to the spread of fire </span>isfor the damage (char length) not to exceed I 500 mm when perfonning the CSA &quot;Vertical Flame Test- Cables in Cable Trays,&quot; as described in CSA C22.2 No. 0.3-0.9, <span class="s4126">Test Methods for Electrical Wires and Cables.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(I) Hybrid Power and Communications Cables. Listed hybrid power and communications cables shall be permitted where the power cable is a listed Type NM or NM•B, conforming to the provisions of Part Article</p><p class="s689" style="padding-left: 25pt;text-indent: 0pt;text-align: justify;">3.34.3 and the communications cable is a listed Type CM, the jackets on the listed NM or NM•B, and listed CM cables are rated for 600 volts minimum, and the hybrid cable is listed as being resistant to the spread of fire.</p><p class="s658" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">FPN: One method of defining <span class="s4126">resistant to the spread of fire </span>is that the cables do not spread fire to the top of the tray in the &quot;UL Flame Exposure, Vertical Flame Tray Test&quot; in ANSI/UL 1685- 2010, <span class="s4126">Standard for Safety for Vertical•Tray Fire-Propagationand</span></p><p class="s4126" style="padding-top: 3pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">Smake-Release Test for Electrical and Optical-Fiber Cables. <span class="s4117">The</span></p><p class="s658" style="padding-left: 36pt;text-indent: 0pt;text-align: justify;">smoke measurements in the test method are not applicable.</p><p class="s658" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">Another method of defining <span class="s4126">resfa&#39;tant lo the spread of fire </span>is for the damage (char length) not to exceed I 500 mm when performing the CSA &quot;Vertical Flame Test -  Cables <span class="s4134">in </span>Cable Trays,&quot; as described in CSA C22.2 No. 0.3-M-2001, <span class="s4126">Test Methods for</span></p><p class="s4126" style="padding-left: 35pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">.Electrical Wires and Cabfe.s.</p><p class="s689" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">8.0.6.11 Grounding  Devices.Where  bonding  or grounding is required, devices used to connect a shield, a sheath, or non-current.carrying metallic members of a cable to a bonding conductor or grounding electrode conductor shall be listed or be part of listed equipment.</p><p class="s689" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">8.0.6.13  Cable  Routing  Assemblies  and Communications Raceways and Cable Routing Assemblies.  Cable  routing  assemblies  and communications raceways shall be listed in accordance with 8.0.6.13(A) through (C). Cable routing assemblies shall <span class="s4120">be </span>marked in accordance with Table 8.0.6.I3(a). Communications raceways shall be marked in accordance with Table 8.0.6.l3(b).</p><p class="s658" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">FPN: For infonnation on listing requirements for both communications raceways and cable routing assemblies, see ANSI/UL 2024-4.2015, <span class="s4126">Cable Routing Assemblies and Communications Raceways.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(A) Plenum Cable Routing Assemblies and Plenum Communications Raceways. Plenum cable routing assemblies and plenum communiCations raceways shall be listed as having adequate fire.resistant and low• smoke•producing characteristics.</p><p class="s658" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">FPN No. I: One method of defining cable routing assemblies and communications raceways that have adequate fire-r�sistant and low-smoke-producing characteristics is that they exhibit a maximum flame spread index of 25 and a maximum smoke developed index of50 when tested inace-0rdance withASTM E84- <span class="s4134">l</span>5a, <span class="s4126">Standard Test Method for Surface Burning Characteristics of Building Materials, </span>or ANSI/UL 723-2013, <span class="s4126">Standard Test Methad for Surface Burning Characteristics af Building Materials.</span></p><p class="s658" style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">FPN No. 2: Another method of defining communications raceways th.at have adequate fire-resistant and low-smoke­ producing characteristics is that they exhibit <span class="s4144">a </span>maximum peak optical density of 0.50 or less, an averl!-ge optical density of0.15 or less, and a maximum flame spread distance of I 500 mm or less when tested in accordance with NFPA 262-2015, <span class="s4126">Standard Method of Test.for Flame Travel and Smoke af Wires and Cables for Use in Air•Handling Spaces.</span></p><p class="s658" style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">FPN No. 3: See 4.3.ll.2.6 or 4.3.11.5.5 of NFPA 90A-2015,</p><p class="s4126" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">Standard for the Installation of Air-Conditioning and Ventilating Systems, <span class="s658">for infonnation on materials exposed to the airflow in eeiling cavity and raised floor plenums.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(B) Riser Cable Routing Assemblies and Riser Communications Raceways. Riser cable routing assemblies and riser communications raceways shall be listed as having adequate fire•resistant characteristics capable of preventing the carrying of fire from floor to floor.</p><p class="s658" style="padding-top: 2pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">FPN: One method of defining fire-resistant characteristics capable of preventing lhe carrying of fire from floor to floor is that lhe cable routing assemblies and commwiications raceways pass lhe requirements of ANSUUL 1666-2011, <span class="s4251">Standard Test for</span></p><p class="s4251" style="padding-top: 1pt;padding-left: 63pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Flame Propagation Height of Electrical and Optical-Fiber Cable Inslalled Vertically m Shafts.</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C)  General-Purpose Cable Routing Assemblies and General-Purpose Communications Raceways. General-purpose cable routing assemblies and General­ purpose communications raceways shall be listed as being resistant to the spread of fire.</p><p class="s658" style="padding-top: 5pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">FPN: One method of defining <span class="s4251">resistant to the spread offtre </span>is that lhe cable routing assemblies and communications raceways do not spread fire to the top of <span class="s4144">lhe </span>tray in <span class="s4144">lhe </span>&quot;UL <span class="s4144">Flame Exposure, </span>Vertical Flame Tray Test&quot; in ANSU UL 1685-2011, <span class="s4251">Standard/or</span></p><p class="s4251" style="padding-top: 1pt;padding-left: 63pt;text-indent: 0pt;line-height: 123%;text-align: justify;">Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables.</p><p style="padding-top: 6pt;padding-left: 153pt;text-indent: -74pt;line-height: 113%;text-align: left;">Table 8.0.6.13(a) Cable Routing Assembly Markings</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:55.8781pt" cellspacing="0"><tr style="height:15pt"><td style="width:109pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Type</p></td><td style="width:131pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">Marking</p></td></tr><tr style="height:15pt"><td style="width:109pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Plenum Cable Routing</p></td><td style="width:131pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Plenum Cable Routing</p></td></tr><tr style="height:15pt"><td style="width:109pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-left: 3pt;text-indent: 0pt;text-align: left;">Assembly</p></td><td style="width:131pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 12pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Assembly</p></td></tr><tr style="height:15pt"><td style="width:109pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Riser Cable Routing</p></td><td style="width:131pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Riser Cable Routing</p></td></tr><tr style="height:15pt"><td style="width:109pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Assembly</p></td><td style="width:131pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 12pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Assembly</p></td></tr><tr style="height:15pt"><td style="width:109pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">General-Purpose Cable</p></td><td style="width:131pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;line-height: 12pt;text-align: left;">General-Purpose Cable</p></td></tr><tr style="height:13pt"><td style="width:109pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s4140" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Routing Assembly</p></td><td style="width:131pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 12pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Routing Assembly</p></td></tr></table><p style="padding-top: 10pt;padding-left: 152pt;text-indent: -79pt;line-height: 113%;text-align: left;">Table 8.0.6.13(b) Communications Raceway Markings</p><p style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">equipment. This article does not cover equipment and antennas used for coupling carrier current to power line conductors.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.10.1.2 Definitions. For definitions applicable to this article, see Part 1.0.1.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.10.1.3 Other Articles. Wiring from the source of power to and between devices connected to the interior wiring system shall comply with Chapters 1 through 4 other than as modified by Parts 6.40.l and 6.40.2. Wiring for audio signal processing, amplification, and reproduction equipment shall comply with Article 640. Coaxial cables that connect antennas to equipment shall comply with Article 8.20.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.10.1.4 Community Television Antenna. The antenna shall comply with this article. The distribution system shall comply with Article 8.20.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.1.5 Radio Noise Suppressors. Radio interference eliminators, interference capacitors, or noise suppressors connected to power-supply leads shall he of a listed type. They shall not be exposed to physical damage.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.1.6 Antenna Lead-In Protectors. Where an antenna lead-in surge protector is installed, it shall be listed as being suitable for limiting surges on the cable that connects the antenna to the receiver/transmitter electronics  and shall  be connected  between  the conductors and the grounded shield or other ground</p><p style="text-indent: 0pt;text-align: left;"><span><img width="324" height="144" alt="image" src="Image_609.png"/></span></p><p class="s658" style="text-indent: 0pt;line-height: 11pt;text-align: left;">Marking</p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;line-height: 12pt;text-align: left;">Type</p><p style="text-indent: 0pt;text-align: left;"/><p style="padding-left: 60pt;text-indent: 0pt;line-height: 106%;text-align: left;">Plenum Communications Raceway</p><p style="padding-top: 2pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">Riser Communications Raceway</p><p style="padding-top: 3pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">General-Purpose Communications Raceway</p><p style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Plenum Communications Raceway</p><p style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Riser Communications Raceway</p><p style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">General-Purpose Communications Raceway</p><p style="padding-left: 46pt;text-indent: 0pt;line-height: 113%;text-align: justify;">connection. The antenna lead-in protector shall be grounded using a bonding conductor or grounding electrode  conductor installed  in accordance  with 8.10.2.ll(F).</p><p class="s658" style="padding-top: 2pt;padding-left: 55pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN; For requirements covering protectors for antenna lead-in conductors, refer to ULSubject 497E, <span class="s4251">Outline of Investigation }Or Protec/ors/or Antenna Lead-In Conductors.</span></p><p class="s1342" style="padding-left: 142pt;text-indent: -74pt;text-align: left;">ARTICLE 8.10 <span class="s689">- </span>RADIO AND TELEVISION EQUIPMENT</p><p class="s658" style="padding-top: 12pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">FPN: See FPN Figure 8.0(A) and lnfonnational Note Figure 8.0(8) for an illustrative application of a bonding conductor or grounding electrode conductor,</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 141pt;text-indent: 0pt;text-align: left;">8.10.1 General</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.1.1 Scope. This article covers antenna systems for radio and television receiving equipment, amateur and citizen band radio transmitting and receiving equipment, and certain features of transmitter safety. This article covers antennas such as wire-strung type, multi-element, vertical rod, fiat, or parabolic and also covers the wiring and cabling that connect them to</p><p style="padding-top: 9pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.1.7  Grounding  Devices.  Where bonding  or grounding is required, devices used to connect a shield, a sheath, non-current-carrying metallic members of a cable, or metal parts of equipment or antennas to a bonding conductor or grounding electrode conductor shall be listed or be part of listed equipment.</p><p style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">8.10.2 Receiving Equipment - Antenna Systems</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.10.2.1 Material. Antennas and lead-in conductors shall be of hard-drawn copper, bronze, aluminum alloy, copper-clad steel, or other high-strength, corrosion­ resistant material.</p><p class="s4121" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Exception: Soft-drawn or medium-drawn copper shall be permitted for lead-in conductors where the maximum span between points of support is less than 11 m.</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.2.2 Supports. Outdoor antennas and lead-in conductors shall be securely supported. The antennas or lead-in conductors shall not be attached to the electric service mast. They shall not be attached to poles or similar structures canying open electric light or power wires or trolley wires of over 250 volts between conductors. Insulators supporting the ,mtenna conductors shall have sufficient mechanical strength to safely support the conductors. Lead-in conductors shall be securely attached to the antennas.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.2.J Avoidance of Contacts with Conductors of Other Systems. Outdoor antennas and lead-in conductors from an antenna to a building shall not cross over open conductors of electric light or power circuits and shall be kept well away from all such circuits so as to avoid the possibility of accidental contact. Where proximity to open electric light or power service conductors of less than 250 volts between conductors cannot be avoided, the installation shall be such as to provide a clearance of at least 600 mm.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Where practicable, antenna conductors shall be in­ stalled so as not to cross under open electric light or power conductors.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.2.4 Splices. Splices and joints in antenna spans shall be made mechanically secure with approved splicing devices or by such other means as will not appreciably weaken the conductors.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.2.5 Grounding.  Masts and  metal  structures supporting antennas shall be grounded in accordance with 8.10.2.11, unless the antenna and its related supporting mast or structure are within a zone of protection defined by a 46 m radius rolling sphere.</p><p class="s658" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: See 4.8.3.1 ofNFPA 780-2014, <span class="s1805">Standard/Or the Installation of Lightning Protection Systems, </span>for the application of the term <span class="s4126">rolling !&gt;phere.</span></p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.10,2.6 Size of Wire-Strung Antenna - Receiving Station.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Size of Antenna Conductors. Outdoor antenna conductors for receiving stations shall be of a size not less than given in Table 8.10.2.6(A).</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(B) Self-Supporting Antennas. Outdoor antennas, such as vertical rods and flat, parabolic, or dipole structures, shall be of corrosion-resistant materials and of strength suitable to withstand rain and wind loading conditions and shall be located well away from overhead conductors of electric light and power circuits of over 150 volts to ground, so <span class="s4135">as </span>to avoid the possibility of the antenna or structure falling into or making accidental contact with such circuits.</p><p style="padding-top: 6pt;padding-left: 103pt;text-indent: -71pt;line-height: 110%;text-align: left;">Table 8.10.2.6(A) Size of Receiving Station Outdoor Antenna Conductors</p><table style="border-collapse:collapse;margin-left:30.0942pt" cellspacing="0"><tr style="height:50pt"><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4205" style="padding-left: 34pt;text-indent: 0pt;text-align: left;">Material</p></td><td style="width:139pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4205" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Minimum Size of Conductors [mm<span class="s4266">2 </span>(mm dia)]</p><p class="s4205" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Where Maximum Open Span Length Is</p></td></tr><tr style="height:28pt"><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Less than</p><p class="s4237" style="padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">llm</p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">11 <span class="s4232">m to</span></p><p class="s4237" style="padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">45 m</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Over</p><p class="s4237" style="padding-left: 8pt;text-indent: 0pt;line-height: 12pt;text-align: left;">45m</p></td></tr><tr style="height:14pt"><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt"><p class="s4205" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Aluminum alloy, hard­</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;line-height: 11pt;text-align: left;">0.65 (0.9)</p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;line-height: 11pt;text-align: left;">2.0 (1.G)</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4206" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">3.5</p></td></tr><tr style="height:14pt"><td style="width:104pt;border-left-style:solid;border-left-width:2pt"><p class="s4205" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">drawn copper</p></td><td style="width:53pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">(2.0)</p></td></tr><tr style="height:14pt"><td style="width:104pt;border-left-style:solid;border-left-width:2pt"><p class="s4205" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Copper-clad sled, bronze,</p></td><td style="width:53pt"><p class="s4205" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;line-height: 11pt;text-align: left;">0.50 (0.8)</p></td><td style="width:50pt"><p class="s4205" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">0.90 (I.I)</p></td><td style="width:36pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">2.0</p></td></tr><tr style="height:12pt"><td style="width:104pt;border-left-style:solid;border-left-width:2pt"><p class="s4205" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">or other high-strength</p></td><td style="width:53pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">(1.6)</p></td></tr><tr style="height:13pt"><td style="width:104pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4205" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">makrial</p></td><td style="width:53pt;border-bottom-style:solid;border-bottom-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.2.7 Size of Lead-in -  Receiving Station. Lead­ in conductors from outside antennas for receiving stations shall, for various maximum open span lengths, be of such size as to have a tensile strength at least as great as that of the conductors for antennas as specified in 8.10.2.6. Where the lead-in consists of two or more conductors that are twisted together, are enclosed in the same covering, or are concentric, the conductor size shall, for various maximum open span lengths, be such that the tensile strength of the combination is at least as great as that of the conductors for antennas as specified in 8.10.2.6.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">8.10.2.8 Clearances - Receiving Stations.</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Outside of Buildings. Lead-in conductors attached to buildings shall be installed so that they cannot swing closer than 600 mm to the conductors of circuits of 250 volts or less between conductors, or 3 000 mm to the conductors of circuits of over 250 volts between conductors, except that in the case of circuits not over 150 volts between conductors, where all conductors involved are supported so as to ensure permanent separation, the clearance shall be pennitted to be reduced but shall not be less than 100 mm. The clearance between lead-in conductors and any conductor forming a part of a lightning protection system shall not be less than 1 800 mm. Underground conductors shall be separated at least 300 mm from conductors of any light or power circuits or Class 1 circuits.</p><p class="s1786" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Exception: Where the electric light or power conductors, Class 1 conductors, or lead-in conductors are installed in raceways or metal cable armor.</p><p class="s658" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">FPN No. I: See 2.50.3.11 for grounding associated with lightning protection components - strike termilllltion devices. For further information, see NFPA 780-2014, <span class="s1805">Staruiani for the lrtstallation of  Lightning Protection  Systems, </span>which contains detailed information on grounding, bonding, and spacing from lightning protection systems, and the calculation of specific separation distances using the side flash equation in Section 4.6.</p><p class="s658" style="padding-top: 2pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">FPN No. 2: Metal raceways, enclosures, frames, and other non-    <span class="s4144">comply with </span>8.10.2.1l(A) <span class="s4144">through </span>(K).</p><p class="s4161" style="padding-left: 59pt;text-indent: 0pt;line-height: 8pt;text-align: left;">cuffcnt-carrying metal parts of electrical equipment installed on a</p><p class="s4161" style="padding-top: 3pt;padding-left: 59pt;text-indent: 0pt;line-height: 114%;text-align: justify;">building equipped with a lightning protection system may require bonding or spacing from the lightning protection conductors in accordance with NFPA 780-2014, <span class="s4126">Sta11dardJOr the </span><span class="s1805">Jnstallalion of Lightning I&#39;roteclion Sys/ems. </span>Separation from lightning protection conductors is typically 1 800 mm through air or 900 mm through dense materials such as concn:tc, brick, or wood.</p><p style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Antennas and Lead•ins -  Indoors. Indoor antennas and indoor lead-ins shall not be run nearer than 50 mm to conductors of other wiring systems in the premises.</p><p class="s4112" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. I: Where such other conductors are in metal raceways or cable armor.</p><p class="s4112" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 2: Where permanently separated from such other conductors by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing.</p><p style="padding-top: 5pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) In Boxes or Other Enclosures. Indoor antennas and indoor lead-ins shall be permitted to occupy the same box or enclosure with conductors of other wiring systems where separated from such other conductors by an effective permanently installed barrier.</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.2.9 Electrical Supply Circuits Used in Lieu or Antenna -  Receiving Stations. Where an electrical supply circuit is used in lieu of an antenna, the device by which the radio receiving set is connected to the supply circuit shall be listed.</p><p style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.10.2.10 Antenna Discharge Units -  Receiving Stations.</p><p style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Where Required. Each conductor of a lead-in from an outdoor antenna shall be provided with a listed antenna discharge unit.</p><p class="s4112" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Exception: Where the lead-in conductors are enclosed in a continuous metallic shield that either is grounded with a conductor in accordance with 8.10.2.11 or <span class="s4153">is </span>protected by an antenna discharge unit.</p><p style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Location. Antenna discharge units shall be located outside the building or inside the building between the point of entrance of the lead-in and the radio set or trans­ formers and as near as practicable to the entrance of the conductors to the building. The antenna discharge unit shall not be located near combustible material or in a hazardous (classified) location as defined in Article 5.0.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(C) Grounding. The antenna discharge unit shall be grounded in accordance with 8.10.2.11.</p><p style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.10.2.11 Bonding Conductors and Grounding Electrode Conductors- Receiving Stations. Bonding conductors and grounding electrode conductors shall</p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Material. The bonding conductor or grounding electrode conductor shall be of copper, aluminum, aluminum alloy, copper-clad steel, bronze, or similar corrosion-resistant material. Aluminum, aluminum alloy, or copper-clad aluminum bonding conductors or grounding electrode conductors shall not be used where in direct contc1ct with masonry or the earth or where subject to corrosive conditions. Where used outside, aluminum, aluminum alloy, or copper-clad aluminum conductors shall not be installed withm 450 mm of the earth.</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Insulation. Insulation on bonding conductors or grounding electrode conductors shall not be required.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Supports. The bonding conductor or grounding electrode conductor shall be securely fastened in place and shall be permitted to be directly attached lo the surface wired over without the use of imulating supports.</p><p class="s4112" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Where proper support cannot be provided, the size of the bonding conductors or grounding electrode conductors shall be increased proportionately.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Physical Protection. Bonding conductors and grounding electrode conductors shall be protected where exposed to physical damage. Where the bonding conductor or grounding electrode conductor is installed in a metal raceway, both ends of the raceway shall be bonded to the contained conductor or to the same terminal or electrode to which the bonding conductor or grounding electrode conductor is connected.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(E) Run in Straight Line. The bonding conductor or grounding electrode conductor for an antenna mast or antenna discharge unit shall be run in as straight a line as practicable.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(F) Electrode. The bonding conductor or grounding electrode conductor shall be connected as required in 8.10.2.ll(F)(l) through (F)(3).</p><p style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) In Buildings or Structures with an Intersystem Bonding Termination. If the building or structure served has an intcrsystem bonding termination as required by 2.50.5.5, the bonding conductor shall be connected to the intersystem bonding termination.</p><p style="padding-top: 7pt;padding-left: 60pt;text-indent: -15pt;line-height: 113%;text-align: justify;">(2) In Buildings or Structures with Grounding Means. If the building or structure served has no intersystem bonding termination, the bonding conductor or grounding electrode conductor shall be connected to the nearest accessible location on the following:</p><p style="padding-top: 3pt;padding-left: 69pt;text-indent: -18pt;line-height: 113%;text-align: justify;">a. The building or structure grounding electrode system as covered in 2.50.3.1</p><p style="padding-top: 6pt;padding-left: 69pt;text-indent: -17pt;line-height: 112%;text-align: justify;">b. The groun&lt;le&lt;l interior metal water piping systems, within 1 500 mm from its point of entrance to the building, as covered in 2.50.3.3</p><p class="s658" style="padding-top: 6pt;padding-left: 70pt;text-indent: -18pt;line-height: 113%;text-align: justify;">c.  <span class="s4144">The power service accessible means external to the buildrng, as covered in 2.50.5.5</span></p><p style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">d. The nonflcxible metullic power scr.rice raceway</p><p style="padding-top: 8pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">e. The service equipment enclosure, or</p><p style="padding-top: 8pt;padding-left: 70pt;text-indent: -17pt;line-height: 113%;text-align: justify;">f.  The grounding electrode conductor or the grounding electrode conductor metal enclosures of the power service</p><p style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;line-height: 112%;text-align: justify;">A bonding device intended to provide a termination point for the bonding conductor (intersystem bonding) sh&lt;11l not interfere with the opening of an equipment enclosure. A bonding device shall be mounted on non-removable parts. A bonding device shall not be mounted on a door or cover even if the door or cover is non-removable.</p><p style="padding-top: 6pt;padding-left: 62pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(3) In  Buildings  or  Structures  Without  an Intcrsystem   Bonding   Termination   or Grounding Means. If the building or structure served has no intersystem bonding termination or grounding means as described in 8.10.2.ll(F) (2), the grounding electrode conductor shall be connected to a grounding electrode as described <span class="s4114">in </span>2.50.3.3.</p><p style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(G) Inside or Outside Building. The bonding conductor or grounding electrode conductor shall be permitted to be run either inside or outside the building.</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(H) Size. The grounding conductor shall not be smaller than 5.5 mm<span class="s4169">2 </span>(2.6 mm dia.) copper, 8.0 mm<span class="s4490">2</span> (3.2 mm dia.) aluminum, or 0.90 mm<span class="s4490">2</span> <span class="s4114">(l.l </span>mm dia.) copper-clad steel or bronze.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(I) Common Ground.A single bonding conductor or grounding electrode conductor shall be permitted for both protective and operating purposes.</p><p class="s4125" style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s1793">(J) </span>Bonding of Electrodes. A bonding jumper not smaller than 14 <span class="s4150">mrn.</span><span class="s5046">2 </span>copper or equivalent shall be connected between the radio and television equipment grounding electrode and the power grounding electrode system at the building or structure served where separate electrodes are used.</p><p style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(K) Electrode Connection. Connections to grounding electrodes shall comply with 2.50.3.21.</p><p style="padding-top: 2pt;padding-left: 58pt;text-indent: -28pt;line-height: 110%;text-align: justify;">8.10.3 Amateur and Citizen Band Transmitting and Receiving Stations -Antenna Systems</p><p style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.3.1 Other Sections. In addition to complying with Part 8.10.3, antenna systems for amateur and citizen hand transmitting and receiving stations shall also comply with 8.10.2.l through 8.10.2.5.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.3.2 Size of Antenna. Antenna conductors for transmitting and receiving stations shall he of a size not less than given in Table 8.10.3.2.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.10.3.3  Size  of  Lead-in  Conductors.  Lead-in conductors for transmitting stations shall, for various maximum span lengths, be of a size at least as great as that of conductors for antennas as specified in 8.10.3.2.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.3.4 Clearance on Building. Antenna conductors for transmitting stations, attached to buildings, shall be firmly mounted at least 75 mm clear of the surface of the building on nonabsorbent insulating supports, such as treated pins or brnckets equipped with insulators having not less than 75-mm creepage and airgap distances. Lead-in conductors attached to buildings shall also comply with these requirements.</p><p class="s4112" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Where the lead-in conductors are enclosed in a continuous metallic shield that is grounded with a conductor in accordance with 8.10.3.8, they shall not he required to comply with these requirements. Where grounded, the metallic shield shall also be permitted to be used as a conductor.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.10.3.5 Entrance to Building. Except where protected with a continuous metallic shield that is grounded with a conductor in accordance with 8.10.3.8, lead-in conductors for transmitting stations shall enter buildings by one ofthc following methods:</p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(I) Through a rigid, noncombustible, nonabsorbent insulating tube or bushing</p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) Through an opening provided for the purpose in which the entrance conductors are firmly secured so as to provide a clearance of at least 50 mm</p><p style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(3) Through a drilled window pane</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:50pt"><td style="width:117pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4205" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">Material</p></td><td style="width:123pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s4205" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Minimum Size of Conductors</p><p class="s4279" style="padding-left: 6pt;padding-right: 4pt;text-indent: 26pt;text-align: left;">(mm<span class="s5047">1 </span>(mm <span class="s4267">dia)] Where Maximum Open Span</span></p><p class="s4279" style="padding-left: 46pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Lenb,th <span class="s4267">Is</span></p></td></tr><tr style="height:18pt"><td style="width:66pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4205" style="padding-top: 4pt;text-indent: 0pt;text-align: center;">11 m to 45 m</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">Over 45 m</p></td></tr><tr style="height:14pt"><td style="width:117pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt"><p class="s4279" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Aluminum alloy, hard-drawn</p></td><td style="width:66pt;border-top-style:solid;border-top-width:1pt"><p class="s4279" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">2.0 (1.6)</p></td><td style="width:57pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4279" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">5.5(2.6)</p></td></tr><tr style="height:14pt"><td style="width:117pt;border-left-style:solid;border-left-width:1pt"><p class="s4279" style="padding-left: 3pt;text-indent: 0pt;text-align: left;">copper</p></td><td style="width:66pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:57pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:117pt;border-left-style:solid;border-left-width:1pt"><p class="s4279" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Copper-clad steel, bronze, or</p></td><td style="width:66pt"><p class="s4204" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;line-height: 10pt;text-align: left;">2.0 (t.6)</p></td><td style="width:57pt;border-right-style:solid;border-right-width:1pt"><p class="s4205" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;line-height: 11pt;text-align: left;">3.5 (2.0)</p></td></tr><tr style="height:13pt"><td style="width:117pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4279" style="padding-left: 3pt;text-indent: 0pt;text-align: left;">other high-strength material</p></td><td style="width:66pt;border-bottom-style:solid;border-bottom-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:57pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p style="padding-top: 9pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Table 8.10.3.2 Size of Outdoor Antenna Conductors</p><p class="s392" style="padding-top: 2pt;padding-left: 62pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>8.10.3.6 Protection Against Accidental Contact. </b>Lead-in conductors to radio transmitters shall be located or installed so as to make accidental <span style=" color: #343434;">contact </span>with them difficult.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2887" style="padding-left: 62pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s905">8.10.3.7 Antenna Discharge Units </span><span style=" color: #4B4B4B;">-  </span><span class="s905">Transmitting Stations. </span>Each conductor of a lead-in for outdoor antennas shall <span style=" color: #1F1F1F;">be provided with </span>an antenna discbarge <span style=" color: #1F1F1F;">unit or </span>other <span style=" color: #1F1F1F;">suitable means that drain stalic </span>charges from the antenna system.</p><p class="s1891" style="padding-top: 7pt;padding-left: 62pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception <span style=" color: #1F1F1F;">No. 1: </span>Where the <span style=" color: #1F1F1F;">lead-in </span>is <span style=" color: #1F1F1F;">protected hy a </span>continuous <span style=" color: #1F1F1F;">metallic </span>shield that <span style=" color: #1F1F1F;">is </span>grounded with a <span style=" color: #4B4B4B;">co</span><span style=" color: #1F1F1F;">nductor </span>in accordance with 8.<span style=" color: #1F1F1F;">10</span><span style=" color: #4B4B4B;">.</span>3.8, an antenna <span style=" color: #1F1F1F;">discharge unit </span>or other <span style=" color: #1F1F1F;">suitahle </span>means <span style=" color: #1F1F1F;">shall not he </span>required.</p><p class="s873" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;line-height: 112%;text-align: justify;">l::,xception No. 2: Where the <span style=" color: #343434;">antenna is </span>grounded with <span style=" color: #343434;">a </span>conductor in accordance with 8.10<span style=" color: #4B4B4B;">.</span>3.8, <span style=" color: #343434;">an </span>antenna discharge unit <span style=" color: #343434;">or other suitable means shall </span>not b<span style=" color: #4B4B4B;">e </span>required.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="84" alt="image" src="Image_610.png"/></span></p><p class="s392" style="padding-left: 62pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>8.10.3.8 Bonding Conductors and Grounding Electrode Conductors </b>-  <b>Amateur and Citizen Band Transmitting and Receiving Stations. </b>Bonding conductors and grounding electrode conductors shall comply with 8.10<span style=" color: #4B4B4B;">.</span>3.S(A) through (C)<span style=" color: #4B4B4B;">.</span></p><p class="s392" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>(A) Other Sections. </b>All bonding conductors <span style=" color: #343434;">,md </span>grounding electrode conductors for amateur and citizen band transmitting and receiving statiom; shall comply with 8<span style=" color: #4B4B4B;">.</span>10.2.11(A) through <span class="s5048">(K).</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="349" alt="image" src="Image_611.png"/></span></p><p class="s392" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;line-height: 107%;text-align: left;"><b>(B) Size of Protective Bonding Conductor or Grounding Electrode Conductor. </b>The protective bonding conductor or grounding electrode conductor for transmitting stations shall be as large as the lead- <span style=" color: #9C9C9C;">• </span>in but not smaller than 5.5 mm<span class="s1519">2</span> (2.6 <span class="s872">mm </span>dia.) copper, bronze, or copper-clad steel.</p><p class="s392" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><b>(C) Size of Operating Bonding Conductor or Grounding Electrode Conductor. </b>The operating bonding conductor or grounding electrode conductor for transmitting stations shall not be less than 2.0 mm<span class="s1519">2</span> copper or its equivalent.</p><p class="s905" style="padding-top: 6pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">8.10.4 Interior Installation -Transmitting Stations</p><p class="s905" style="padding-top: 7pt;padding-left: 62pt;text-indent: 0pt;line-height: 109%;text-align: justify;">8.10.4.1 Clearance from Other Conductors. <span class="s392">All conductors inside the building shall be separated at least lO0 mm from the conductors of any electric light, power, or signaling circuit.</span></p><p class="s873" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;text-align: justify;">Exception No. I: As provided in Article 6.40.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="12" height="67" alt="image" src="Image_612.jpg"/></span></p><p class="s873" style="padding-top: 7pt;padding-left: 62pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Exception No. 2: Where separated from other conductors by raceway or some firmly fixed nonconductor, such as porcelain tubes or flexihle tubing.</p><p class="s392" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: justify;"><b>8.10.4.2 General. </b>Transmitters shall <span style=" color: #343434;">comply </span>with <span style=" color: #343434;">8.10.4.2(A) </span>through <span style=" color: #343434;">(C).</span></p><p class="s2887" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s905">(A) Enclosing. </span><span style=" color: #1F1F1F;">The transmitter shall be enclosed in a metal frame </span>or grille or scparnted from the operating spacc hy a barrier <span style=" color: #1F1F1F;">or </span>o<span style=" color: #1F1F1F;">thcr equivalent </span>means, <span style=" color: #1F1F1F;">all </span>mctalli<span style=" color: #1F1F1F;">c parts of which arc </span>effectively connected <span style=" color: #1F1F1F;">to a bonding </span>conductor <span class="s3845">or </span>grounding electrode conductor.</p><p class="s2887" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s905">(B) Grounding of Controls. </span>All <span style=" color: #1F1F1F;">external metal handles </span>and controls accessible <span style=" color: #1F1F1F;">to the </span>operating <span style=" color: #1F1F1F;">personnel </span>shall <span style=" color: #1F1F1F;">be </span>effectively <span style=" color: #1F1F1F;">connected to </span>an equipment grounding conductor <span class="s5050">if </span>the <span style=" color: #1F1F1F;">transmitter is powered by the premises </span>wiring system or grounded <span style=" color: #1F1F1F;">with </span>a conductor <span style=" color: #1F1F1F;">in </span>accordance with 8. <span style=" color: #1F1F1F;">I </span>0.2.11.</p><p class="s2887" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s905">(C) Interlocks on Doors. </span>All access <span style=" color: #1F1F1F;">doors </span>shall <span style=" color: #1F1F1F;">be provided with </span>interlocks <span style=" color: #1F1F1F;">that disconnect </span><span class="s3845">all </span>voltages of over <span style=" color: #1F1F1F;">350 volts between conductors when any </span>access door <span style=" color: #1F1F1F;">is opened.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 15pt;text-indent: 1pt;line-height: 106%;text-align: center;">ARTICLE 8.20- COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s382" style="padding-left: 12pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span style=" color: #343434;">FPN: </span>S<span style=" color: #4B4B4B;">ee </span>FPN Figur� <span style=" color: #343434;">8.0(A) </span>and FPN Figure 8.0(B) for an <span style=" color: #343434;">illustrative application of a bonding conductor or grounding </span>ekctrode <span style=" color: #343434;">conductor.</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 90pt;text-indent: 0pt;text-align: left;">8.20.1 General</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 3pt;text-indent: 0pt;line-height: 109%;text-align: justify;">8.20.1.1 Scope. <span class="s392">This article covers coaxial cable distribution of radio frequency signals typically employed in community antenna television </span>(CATV) <span class="s392">systems.</span></p><p class="s382" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: See <span style=" color: #343434;">I.0.1.2(B)(4) </span>for installatiot1s of CATV at1d radio distribution systems that are not <span style=" color: #343434;">covered.</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 4pt;text-indent: 0pt;line-height: 109%;text-align: justify;">8.20.1.2 Definitions. <span class="s392">See Part 1.0.1. For the purposes of this article, the following additional definitions apply.</span></p><p class="s905" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Abandoned Coaxial Cable. <span class="s392">Installed coaxial cable that is not terminated at equipment other than a coaxial connector and not identified for future use with a tag.</span></p><p class="s905" style="padding-top: 6pt;padding-left: 4pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Exposed (to Accidental Contact). <span class="s392">A circuit in such a posilion that, in case of failure of supports and or insulation, contact with another circuit may result.</span></p><p class="s382" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">FPN: See Part 1.0.l for two other definitions of <i>Exposed.</i></p><p class="s905" style="padding-top: 8pt;padding-left: 4pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Point of Entrance. <span class="s392">The point within a building at which the coaxial cable emerges from an external wall, from a concrete floor slab.</span></p><p class="s905" style="padding-top: 6pt;padding-left: 4pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Premises. <span class="s392">The land and buildings of a user located on the user side of utility-user network point of demarcation.</span></p><p class="s5051" style="padding-top: 10pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">t(                                                 <span class="s578">787</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="691" height="1" alt="image" src="Image_613.png"/></span></p><p class="s3244" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">ARTICLE 8.20 -  COMMUNITY ANTENNA TELEVISION AND RADIO DISTRJBUTION SYSTEMS</p><p style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;line-height: 110%;text-align: justify;">8.20.1.3 Other Articles. Circuits and equipment shall comply with 8.20.1.J(A) through (J).</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A)  Hazardous  (Classified)  Locations.  CATV equipment Jnstailed in a location that is classified in accord,mce with 5.0.1.5 and 5.5.1.5 shall comply with the applicable requirements of Chapter 5.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Wiring in Ducts for Dust, Loose Stock, or Vapor Removal. The requirements of3.0.l.22(A) shall apply.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C)  Equipment  in  Other  Space  Used  for Environmental Air. The requirements of 3.0.1.22(C)</p><p style="padding-left: 34pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">(3) shall apply.</p><p style="padding-top: 9pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(D) lnstallation and Use. The requirements of</p><p style="padding-left: 35pt;text-indent: 0pt;text-align: justify;">l. I0.1.3(B) shall apply.</p><p style="padding-top: 8pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(E) Installations of Conductive and Nonconductivc Optical Fiber Cables. The requirements of Article</p><p style="padding-left: 34pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">7.70 shall apply.</p><p style="padding-top: 8pt;padding-left: 34pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(F) Communications Circuits. The requirements of Article 8.0 shall apply.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(G) Network-Powered Broadband Communications Systems. The requirements of Article 8.30 shall apply.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(H) Premises-Powered Broadband Communications Systems. The requirements of Article 8.40 shall apply.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(I) Alternate Wiring Methods. The wiring methods of Article 8.30 shall be permitted to substitute for the wiring methods of Article 8.20.</p><p class="s1796" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: Use of Article 8.30 wiring methods will facilitate the upgrading of Articli: 8.20 installations to network-powered broadhand applications.</p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.20.J .15 Power Limitations. Coaxial cable shall be permitted to deliver power to equipment that is directly associated with the radio frequency distribution system if the voltage is not over 60 volts and if the current is supplied by a transformer or other device that has power-limiting characteristics.</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Power shall be blocked from premises devices on the network that are not intended to be powered via the coaxial cable.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.20.l.21 Access to Electricul Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of coaxial cables that prevents removal of panels, end covers and the likes, etc., including suspended ceiling panels.</p><p style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.20.1.24 Mechanical Execution of Work. Community television and radio distribution systems shall be installed in a neat and workmanlike manner. Coaxial cables installed exposed on the surface of ceiling and</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">sidewalls shall be supported by the building structure in such a manner that U1e cables will not be damaged by normal building use. Such cables shall be secured by hardware including straps, staples, cable ties, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also confcmn to 3.0.l.4(D) and 3.0.1.11. Nonmetallic cable ties and other nonmetallic cable accessories used to secure and support cables in other spaces used for environmental air (plenums) shall be listed as having low smoke and heat release properties in accordance with 8.0.6. l(C).</p><p class="s1796" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. 1: Accepted industry practices arc described in ANSI/ NECA/BICSI 568-2006, <i>Standard for Installing Commercial Building TelecommunicationsCah/ing;ANSII </i>TIA-568.1-D-2015, <i>Commercial  Building  Telecommunications  lnfrastrncture St,:mdard;  </i>ANSI/TIA-569-D-2015,  <i>Telecommunications Pathways and Spaces; </i>ANSI/TIA-570-C-2012, <i>&amp;�·idential Telecommunicatiom  Infrastructure  Standard;  </i>ANSJ/TIA­</p><p class="s1796" style="padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: justify;">!005-A-2012,  <i>Telecommunications fnfrastruc/ure Standard for Industrial Premises; </i>ANSI/ TIA-1179-2010, <i>Healthcare Facility Telecommunications Infrastructure Standard; </i>ANSI/ TIA-4966-2014, <i>Telecommunications lnfrastructure Standard for Educational Facilities; </i>and olher ANSI-approved installation standards.</p><p class="s1796" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN No. 2: See 4.3.11.2.6.5 and 4.3.11.5.5.6 ofNFPA 90A-2015,</p><p class="s1805" style="padding-top: 1pt;padding-left: 40pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Standard.for the Installation of Air-Conditioning and Ventilating Systems, <span class="s1796">for discrete combustible components installed in accordance with 3.0.l.22(C).</span></p><p class="s1796" style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN Nu. 3: Paint, plaster, cleaners, a�rasives, corrosive residues, or olher contaminants may result in an undetermined alteration of coaxial cable properties.</p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 111%;text-align: justify;">8.20.1.25 Abandoned Cables. The accessible portion of abandoned coaxial cables shall be removed. Where cables are identified for future use with a tag, the tag shall be of sufficient durnbility to withstand the environment involved.</p><p style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.20.J .26 Spread of Fire or Products of Combustion. Installations of coaxial cables and communications raceways  in  hollow spaces,  vertical shafts, and ventilation or air-handling ducts shall be made so that the possible spread of fire or products of combustion will not be substantially increased. Openings around penetrations of coaxial cables and communications raceways through fire-resistant-rated walls, partitions, floors, or ceilings shall be fire stopped using approved methods to maintain the fire resistance rating.</p><p class="s1796" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: Directories of electrical construction materials published by qualified testing laboratories contain many listing installation restrictions necessary to maintain the fire-resistive rating of assemblies where penetratioru or openings are made. Building codes also contain restrictions on membrane penetrations on opposite sides of a fire resistance-rated wall assembly. An example is the 600-nun minimum horizontal separation that usually applies between boxes installed on opposite sides of the wall. Assistance in complying with 8.20.1.26 can be found in building codes, fire resistance dim:tories, and product listings.</p><p class="s948" style="padding-top: 2pt;padding-left: 155pt;text-indent: -79pt;line-height: 109%;text-align: left;">8.20.2 Coaxial Cables Outside and Entering Buildings</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s801" style="padding-left: 56pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><b>8.20.2.l Overhead (Aerial) Coaxial Cables. </b>Overhead <span style=" color: #343434;">(aerial) </span>coaxial cables, prior to the point of grounding, as specified in 8.20.3.1, shall comply with 8.20.2.l(A) through 8<span style=" color: #6E6E6E;">.</span>20.2.1<span style=" color: #343434;">(E).</span></p><p class="s948" style="padding-top: 7pt;padding-left: 56pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(A) On Poles and In-Span. <span class="s801">Where coaxial cables and electric light or power conductors are supported by the same pole or are run parallel to each other in-span, the conditions described in 8.20.2.1(A)(1) through (A)(4) shall be met.</span></p><p class="s948" style="padding-top: 6pt;padding-left: 84pt;text-indent: -18pt;line-height: 107%;text-align: justify;">(1) Relative Location. <span class="s801">Where practicable, the coaxial cables shall be located below the electric light or power conductors.</span></p><p class="s948" style="padding-top: 6pt;padding-left: 84pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(2) Attachment to Cross-Arms. <span class="s801">Coaxial cables shall not be attached to cross-ann that carries electric light or power conductors.</span></p><p class="s801" style="padding-top: 6pt;padding-left: 83pt;text-indent: -18pt;line-height: 106%;text-align: justify;"><span class="s1069">(3) </span><b>Climbing Space. </b>The climbing space through coaxial cables sha<span class="s802">11</span>comply with the requirements of 2<span style=" color: #545454;">.</span>25.l.14(D).</p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="109" alt="image" src="Image_614.png"/></span></p><p class="s948" style="padding-top: 6pt;padding-left: 83pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(4) Clearance. <span class="s801">Lead-in or overhead (aerial) -drop coaxial cables from a pole or other support, including the point of initial attachment to a building or structure, shall be kept away from electric light, power, Class 1, or non-power­ limitcd fire alarm circuit conductors so as to avoid the possibility of accidental contact.</span></p><p class="s1668" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception: Where proximity to electric light, power, Class 1, or non-power-limited <span class="s3399">fire </span>alann circuit <span style=" color: #343434;">conductors </span>cannot be avoided, the installation shall provide clearances of not less than 300 mm from electric light, power, Class <span class="s5054">I, </span>or non-power-limited fire alarm circuit conductors. The clearance requirement shall apply at all points along the drop, and it shall increase to <span class="s5054">J </span>000 mm at the pole<span style=" color: #545454;">.</span></p><p class="s948" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(B) Above Roofs. <span class="s801">Coaxial cables shall have a vertical clearance of not less than 2 500 mm from all points of roofs above which they pass.</span></p><p class="s1668" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">Exception No. 1: Vertical clearance requirements shall not apply to auxiliary buildings such <span class="s5055">as </span>garages and the like.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="17" height="119" alt="image" src="Image_615.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="157" alt="image" src="Image_616.png"/></span></p><p class="s1668" style="padding-top: 7pt;padding-left: 56pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: A reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitted if (I) not more than I 200 mm of communications service drop conductors pass above the roof overhang, and (2) they are terminated at a raceway mast or other approved support.</p><p class="s1668" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 3: Where the roof has a slope of not less than 100 mm in 300 mm, a reduction in clearance to not less than 900 mm shall be permitted.</p><p class="s801" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: justify;"><b>(C) On Masts. </b>Overhead (aerial) <span style=" color: #343434;">coaxial </span>cables shall be pem1itteu to be attached to an above-the-roof raceway mast that does not enclose or supp011 <span style=" color: #343434;">conductors </span>of electric light <span class="s5017">or </span>power circuits.</p><p class="s948" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(D) Between Buildings. <span class="s801">Coaxial cables extending between buildings or structures, and also the supports or attachment fixtures, shall be identified and shall have sufficient strength to withstand the loads to which they might be subjected.</span></p><p class="s1668" style="padding-top: 7pt;padding-left: 2pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception: Where a coaxial cable does not have sufficient strength to be self-supporting, <span class="s3399">it </span>shall he attached to a supporting messenger cable that, together with the attachment fetures or supports, shall be acceptable for the purpose and shall have sufficient strength to withstand the loads to which they may be su�jected.</p><p class="s801" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>(E) On Buildings. </b>Where attached to buildings, coaxial cables shall be securely fastened in sucb a manner that they will be separated from other conductors in accordance with 8.20.2. l(E)(l <span style=" color: #343434;">), </span>8.20.2.1 (E)(2), and 8.20.2.1(E)(3).</p><p class="s948" style="padding-top: 6pt;padding-left: 29pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(1) Electric Light or <span class="s2709">J</span><span class="s5056">1</span><span class="s5057">ower. </span><span class="s801">The coaxial cable shall have a separation of at least 100 mm from electric light, power, Class 1, or non-power-limited fire alarm circuit conductors not in raceway or cable, or shall be pcm1anently separated from conductors of the other system by a continuous and finnly fixed nonconductor in addition to the insulation on the wires.</span></p><p class="s948" style="padding-top: 6pt;padding-left: 30pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(2) Other Communications Systems. <span class="s801">Coaxial cable shall be installed so that there will be no unnecessary interference in the maintenance of the separate systems. In no case shall the conductors, cables, messenger strand, or equipment of one system cause abrasion to the conductors, cable, messenger strand, or equipment of any other system.</span></p><p class="s948" style="padding-top: 6pt;padding-left: 30pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(3) Lightning Conductors. <span class="s801">Where practicable, a separation of at least l 800 mm shall be maintained between any coaxial cable and lightning conductors.</span></p><p class="s52" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">FPN No. I: For additional infonnation regarding overhead (aerial) wires and cables, see ANSI C2-2012, <span class="s676">National Electrical </span><span class="s2009">Safety Code, </span>Part 2, Safety Rules for Overhead Lines.</p><p class="s52" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">FPN No. 2; See Section4.6 ofNFPA 780-2014, <span class="s2009">Standard/or the Installation of lightning Protection Systems, </span>for the calculation of <span style=" color: #343434;">side </span>flash distance.</p><p style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.20.2.4 Underground  Coaxial  Cables Entering Buildings.  Underground  coaxial  cables  entering buildings shall comply with 8.20.2.4(A) and (B).</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Underground  Systems with Electric Light, Power, Class 1, or Non-Power-Limited Fire Alarm Circuit Conductors. Underground coaxial cables in a duct, pedestal, handhole enclosure, or manhole that contains electric light, power, or Class 1 or non-power­ limited fire alarm circuit conductors shall be in a section pcnnanently separated from such conductors by means of a suitable ban-icr.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Direct-Buried Cables and Raceways. Direct­ buried coaxial cable shall be separated at least 300 mm from conductors of any light or power, non-power­ limitcd fire alann circuit conductors, or Class I circuit.</p><p class="s4112" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 1: Separation shall not he required where electric service conductors or coaxial cables are installed in raceways or have metal cable armor.</p><p class="s4112" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: Separation shall not be required where electric light or power branch-circuit or feeder conductors or Class 1 circuit conductors are installed in a raceway or in metal-sheathed, metal-clad, or Type UF or Type USE cables; or the coaxial cables have metal cable armor or are installed in a raceway.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.20.2.5 Unlisted Cables Entering Buildings. Unlisted outside plant coaxial cables shall be permitted to be in­ stalled in building spaces other than risers, ducts used for environmental air, plenums used for environmental air, and other spaces used for environmental air, where the length of the cable within the building, measured from its point of entrance, does not exceed 15 m and the cable enters the building from the outside and is terminated at a grounding block. The point of entrance shall be permitted to be extended from the penetration of the external wall or floor slab by continuously enclosing the entrance cables in rigid metal conduit (RMC) or intermediate metal conduit (IMC) to the point of emergence.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.20.2,6 Metallic  Entrance Conduit  Grounding. Metallic conduit containing entrance coaxial cable shall be connected by a bonding conductor or grounding electrode  conductor  to a grounding electrode in accordance with 8.20.4.!(B).</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 112pt;text-indent: 0pt;text-align: left;">8.20.3 Protection</p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.20.3.1 Grounding of the Outer Conductive Shield of Coaxial Cables. Coaxial cables entering buildings or attached to buildings shall comply with 8.20.3.l(A) or (B). \Vhere the outer conductive shield of a coaxial</p><p style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">cable is grounded, no other protective devices shall be required. For purposes of this section, grounding located at mobile home service equipment located within 9 000 mm of the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 2.50.2.13 and located within 9 000 mm of the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section.</p><p class="s1796" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: Sdccting a grounding block location lo achieve the shortc�t practicable bonding conductor or grounding electrode conductor helps limit potential differences between CATV and other metallic systems.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Entering Buildings. In installations where the coaxial cable enters the building, the outer conductive shield shall be grounded in accordance with 8.20.4.1. The grounding shall be as close as practicable to the point of entrance.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B)  Terminating  Outside  of  the  Building.  In installations where the coaxial cable is terminated outside of the building, the outer conductive shield shall be grounded in accordance with 8.20.4. L The grounding shall be as close as practicable to the point of attachment or termination.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Location. Where installed, a listed  primary protector shall be applied on each community antenna and radio distribution (CATV) Cable external to the premises. The listed primary protector shall be located as close as practicable to the entrance point of the cable on either side or integral to the ground block.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(D) Hazardous (Classified) Locations. Where a primary protector or equipment providing the primary protection function is used, it shall not be located in any hazardous (classified) location <span class="s4135">as </span>defined in 5.0.1.5 and</p><p style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">5.5.1.5 or in the vicinity of easily ignitiblc material.</p><p class="s4112" style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: As permitted in 5.1.3.51, 5.2.3.51, and 5.3.3.51.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 90pt;text-indent: 0pt;text-align: left;">8.20,4 Grounding Methods</p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.20.4.1 Cable Bonding and Grounding. The shield of the coaxial cable shall be bonded or grounded as specified in 8.20.4.l(A) through (D).</p><p class="s4112" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: For communications .&#39;iystems using coaxial cable completely contained within the building (i.e., they do not exit the building) or the exterior zone of protection defined by a 46 m radius rolling sphere and isolated from outside cable plant, the shield shall be permitted to be grounded by a connection to an equipment grounding conductor as described in 2.50.6.9. Connecting to an equipment grounding conductor through a grounded receptacle using a</p><p class="s3420" style="padding-top: 3pt;padding-left: 55pt;text-indent: 0pt;line-height: 112%;text-align: justify;">dedicated bonding jumper and a permanently con­ nected listed device shall be permitted. Use of a cord and plug for the connection to an equipment grounding conductor shall not be permitted<span style=" color: #4D4D4D;">.</span></p><p class="s111" style="padding-top: 5pt;padding-left: 64pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: See 4.8.3.·I ofNFPA 780-20 l 4, <i>Stand,ll&#39;d_(or the Jnswl!ation of LiRhlning Protection Sys/ems, </i>for the theory of the term <i>mlling sphere.</i></p><p class="s727" style="padding-top: 7pt;padding-left: 56pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(A) Bonding Conductor or Grounding Electrode Conductor.</p><p class="s727" style="padding-top: 6pt;padding-left: 82pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(1) Insulation. <span class="s585">The bonding conductor or grounding electrode conductor shall be listed and sha11 be permitted to be insufoted, covered, or bare.</span></p><p class="s727" style="padding-top: 6pt;padding-left: 82pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(2) Material. <span class="s585">The bonding conductor or grounding electrode conductor shall be copper or other corrosion-resistant conductive material, stranded or solid.</span></p><p class="s585" style="padding-top: 6pt;padding-left: 82pt;text-indent: -17pt;line-height: 108%;text-align: justify;"><span class="s308">(3) Size. </span>The bonding conductor or grounding electrode conduclor shall not be smaller than 2.0 mm<span class="s5058">2</span><span class="s5059">. </span>It shall have a current-carrying capacity not less than the outer sheath of the coaxial cable. The bonding conductor or grounding electrode conductor shall not be required to exceed 14 mm<span class="s5060">2</span><span class="s5061">.</span></p><p class="s727" style="padding-top: 6pt;padding-left: 82pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(4) Length. <span class="s585">The bonding conductor or grounding electrode conductor shall be as short as practicable. In one- and two-family dwellings, the bonding condnctor or grounding electrode conductor shall be as shorl as practicable, not to exceed 6 000 mm in length.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="100" alt="image" src="Image_617.png"/></span></p><p class="s111" style="padding-top: 5pt;padding-left: 64pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: Similar bonding conductor or grounding electrode conductor length limitations applied at apartment buildings and commercial buildings help to reduce voltages that may be developed between the building&#39;s power and communications systems during lightning events<span style=" color: #4D4D4D;">.</span></p><p class="s3420" style="padding-top: 7pt;padding-left: 56pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: In one- and twofami!y dwellings where it is not practicable to achieve an overall maximum bonding conductor or grounding electrode conductor length of 6 000 mm, a separate grounding electrode <span class="s5062">as </span>specified in 2.50.3.3(A){5), (A)(6), or (A){7) shall be used, the grounding electrode conductor shall be connected to the separate grounding electrode in accordance with 2<span style=" color: #4D4D4D;">.</span>50.3.21, and the separate grounding electrode shall be connected to the power grounding electrode system in accordance with 8.20.4.J(D).</p><p class="s727" style="padding-top: 5pt;padding-left: 83pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(5) Run in Straight Line. <span class="s585">The bonding conductor or grounding electrode conductor shall he run in as straight a line as practicable.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="23" height="72" alt="image" src="Image_618.jpg"/></span></p><p class="s727" style="padding-top: 5pt;padding-left: 83pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(6) Physical Protection. <span class="s585">Bonding conductors and grounding electrode conductors shall be protected where exposed to physical damage. Where the bonding conductor or grounding</span></p><p class="s585" style="padding-top: 1pt;padding-left: 57pt;text-indent: 0pt;line-height: 107%;text-align: justify;">electrode conductor is installed in a metal race­ wc1y, both ends of the raceway shall be bonded to lhe contained conductor or to the same terminal or electrode to which the bonding conductor or grounding eledrodc conductor is connected.</p><p class="s585" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><b>(B) Electrode. </b>The bonding conductor or grounding electrode conductor shall be connected in accordance with 8.20.4. l(B)( l <span style=" color: #3B3B3B;">), </span>8<span style=" color: #4D4D4D;">.</span>20.4.l (B)(2), or 8.20.4. l(B)(3).</p><p class="s727" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(1) In Buildings <span class="s730">or </span>Structures with <span class="s730">an </span>Intersystem Bonding Termination. <span class="s585">If the building or structure served has an intersystem bonding termination </span><span class="s3723">as </span><span class="s585">required by 2.50.5.5, the bonding conductor shall be connected to the intersystem bonding tennination.</span></p><p class="s727" style="padding-top: 5pt;padding-left: 58pt;text-indent: -14pt;line-height: 107%;text-align: justify;">(2) In Buildings or Structures with Grounding Means. <span class="s585">If an intersystcm bonding termination is established, 2.50.5.S(A) shall apply.</span></p><p class="s585" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;line-height: 108%;text-align: justify;">lf the building or structure served has no intersystcm bonding termination, the bonding conductor or grounding electrode conductor shall be connected to the nearest accessible location on one of the following:</p><p class="s585" style="padding-top: 6pt;padding-left: 67pt;text-indent: -16pt;line-height: 107%;text-align: justify;">a. The bnilding or structure grounding electrode system as covered in 2.50.3.1</p><p class="s585" style="padding-top: 6pt;padding-left: 67pt;text-indent: -17pt;line-height: 107%;text-align: justify;">b. The grounded interior metal water p1pmg system, within 1 500 mm from its point of entrance to the building, as covere&lt;l in 2.50.3.3</p><p class="s585" style="padding-top: 6pt;padding-left: 67pt;text-indent: -17pt;line-height: 108%;text-align: justify;">c. The power service accessible means external to enclosures using the options identified in 2.50.5.5(A), Exeption</p><p class="s585" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">d. The nonflexible metallic power service raceway</p><p class="s585" style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">e. The service equipment enclosure</p><p class="s585" style="padding-top: 7pt;padding-left: 68pt;text-indent: -17pt;line-height: 108%;text-align: justify;">f. The grounding electrode conductor or the grounding electrode conductor metal enclosure of the power service, or</p><p class="s585" style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;line-height: 108%;text-align: justify;">g. The grounding electrode conductor or the grounding electrode of a building or structure disconnecting means that is connected to an electrode as covered in 2.50.2.13</p><p class="s585" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 109%;text-align: justify;">A bonding device intended to provide a termination point for the bonding conductor (intersystem bonding) shall not interfere with the opening of an equipment enclosure. A bonding device shall be mounted on non-removable parts. A bonding device shall not be mounted on a door or cover even if the door or cover is nonremovable.</p><p class="s585" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">Forpurposes of this section, the mobile home service</p><p style="padding-top: 2pt;padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">equipment or the mobile home disconnecting means, as described in 8.20.3.1, shall be considered accessible.</p><p style="padding-top: 6pt;padding-left: 62pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) In  Buildings  or  Structures  Without  an Tntersystem   Bonding   Termination   or Grounding Means. lf the building or structure served has no intersystem bonding tennination or grounding means, as described in 8.20.4.l(B) (2), the grounding electrode conductor shall be connected to either of the following:</p><p style="padding-top: 6pt;padding-left: 71pt;text-indent: -17pt;line-height: 113%;text-align: justify;">a.  To any one of the individual grounding electrodes described in 2.50.3.J(A)(l), (A)(2),</p><p style="padding-left: 71pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">(A)(J), or (A)(4).</p><p style="padding-top: 7pt;padding-left: 70pt;text-indent: -17pt;line-height: 112%;text-align: justify;">b.  <span class="s4114">Jf </span>the building or structure served has no intersystcm bonding termination or grounding means, as described in 8.20.4.1(8)(2) or (8) (3)(a), to any one of the individual grounding electrodes described in 2.50.3.3(A)(5), (A)(7), and (A)(8). Steam, hot water pipes, or lightning protection system conductors shall not be employed as grounding electrodes for bonding conductors or grounding electrode conductors.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Electrode Connection. Connections to grounding electrodes shall comply with 2.50.3.21.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Bonding of Electrodes. A bonding jumper not smaller than 14 mm<span class="s4490">2</span> copper or equivalent shall be connected between the community antenna television system&#39;s grounding electrode and the power grounding electrode system at the building or structure served where separate electrodes arc used.</p><p class="s4148" style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">Exception: At mobile homes as covered in 8.20.4. <span class="s689">7.</span></p><p class="s1796" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. l: See 2.50.3.11 for connection to a lightning protection system.</p><p class="s1796" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. 2: Bonding together of all separate electrodes limits potential differences between them and between their associated wiring systems.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(E) Shield Protection Devices. Grounding of a coaxial drop cable shield by means of a protective device that does not interrupt the grounding system within the premises shall be permitted.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.20.4.4  Equipment  Grounding.  Unpowered equipment and enclosures or equipment powered by the coaxial cable shall be considered grounded where connected to the metallic cable shield.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">8.20.4.7 Grounding and Bonding at Mobile Homes.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A)  Grounding.  Grounding  shall  comply  with 8.20.4.7(A)(l) and (A)(2).</p><p style="padding-top: 2pt;padding-left: 59pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Where there is no mobile home service equipment located within 9000 mm of the exterior wall of the mobile home it serves, the coaxial cable shield ground, or surge arrester grounding tenninal, shall be connected to a grounding electrode conductor or grounding electrode in accordance with 8.20.4.1(8)(3).</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Where there is no mobile home disconnecting means grounded in accordance with 2.50.2.13 and located within 9000 mm of the exterior wall of the mobile home it serves, the coaxial cable shield ground, or surge arrester grounding terminal, shall be connected to a grounding electrode in accordance with 8.20.4. l(B)(3).</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Bonding. The coaxial cable shield grounding terminal,  surge  arrester  grounding  tcnninal,  or grounding electrode shall be connected to the metal frame or available grounding tenninal of the mobile home with a copper conductor not smaller than 3.5 mm<span class="s4169">2 </span>under any of the following conditions:</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) Where there is no mobile home service equipment or disconnecting means as in 8.20.4.?(A)</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(2) Where the mobile home is supplied by cord and plug</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 47pt;text-indent: 0pt;text-align: left;">8.20.5 Installation Methods Within Buildings</p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">8.20.5.1 Raceways and Cable Routing Assemblies for Coaxial Cables.</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Types of Raceways. Coaxial cables shall be permitted to be installed in any raceway that complies with either (A)(l) or (A)(2) and in cable routing assemblies installed in compliance with 8.20.5.l(C).</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Raceways Recognized in Chapter 3. Coaxial cables shall be permitted to be installed in any raceway included in Chapter 3. The raceways shall be installed in accordance with the requirements of <u>Chapter 3</u>.</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Communications Raceways. Coaxial  cables shall be permitted to be installed in plenum communications raceways, riser communications raceways, and general-purpose communications raceways, selected in accordance with Table 8.0.5.45(8), listed in accordance with 8.0.6.13, and  installed  in  accordance  with  8.0.5.4 and  3.62.2.15  through  3.62.2.47,  where the requirements applicable to electrical nonmetallic tubing <span class="s4133">(ENT) </span>apply.</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(3) Innerduct  for  Coaxial  Cables.  Listed plenum communications raceways, listed riser</p><p class="s121" style="padding-top: 1pt;padding-left: 83pt;text-indent: 0pt;text-align: justify;"><span style=" color: #343434;">communications </span>raceways, and listed general-    (5) Types CATVP, CATVR, CATV, and CATVX in- purpose communications raceways selccted     stalled in raceways that are installed in comp<span class="s398">Ii </span>ance <span class="s912">in </span>accordance with Table 8.0.5.45(B) shall be     with 3.0. l.22(C)</p><p class="s121" style="padding-left: 82pt;text-indent: 0pt;text-align: justify;">permitted to be <span style=" color: #343434;">installed </span>as innerduct in any type oflisted raceway pe1mitted <span class="s912">in </span>Chapter 3.</p><p class="s120" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(B) Raceway <span class="s578">Fill </span><span class="s580">for </span><span class="s1392">Coaxial Cables. </span><span class="s121">The raceway fill requirements of Chapters 3 and 10 shall not apply to coaxial cables.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;"><b>(C) Cable Routing Assemblies. </b>Coaxial cables shall be permitted to be installed in plenum cable routing assemblies, riser cable routing assemblies, and general­ purpose cable routing assemblies selected in accordance with Table 8.0.5.45(c)<span style=" color: #484848;">, </span>listed in accordance with 8.0.5.4 and installed in accordance with 8.0.5.1(C) and 8<span style=" color: #484848;">.</span>0<span style=" color: #484848;">.</span>5.4.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s121" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;"><b>8.20.5.4 Installation of Coaxial Cables. </b>Installation of coaxial cables shall comply with 8.20.5.4(A) through <span class="s5063">(K). </span>Installation of raceways and cable routing assemblies shall comply with 8.20.5.l.</p><p class="s120" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(A) Listing. <span class="s121">Coaxial cables installed in buildings sha11 be listed.</span></p><p class="s873" style="padding-top: 7pt;padding-left: 56pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Coaxial cables that comply with 8.20.2.5 shall not be required to he listed.</p><p class="s120" style="padding-top: 5pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(B) Ducts Specifically for Environmental Air. <span class="s121">The following cables shall be permitted in ducts specifically fabricated for environmental air as described in</span></p><p class="s121" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">3.0. l.22(B) if they are directly associated with the air distribution system:</p><p class="s392" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(1) Up <span class="s872">to 1 200 mm of Type CATVP</span></p><p class="s578" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(2) <span class="s124">Types CATVP, CATVR, CATV, and CATVX in­</span></p><p class="s121" style="padding-left: 82pt;text-indent: 0pt;text-align: justify;">stalled <span class="s912">in </span>raceways that are installed in compliance with 3.0.1.22(B)</p><p class="s382" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: For information on .fire protection of wiring installed in fabricated ducts see 4.3.4. <span style=" color: #343434;">l </span>and 4.3.11.3.3 of NFPA 90A-2012, <i>Standard for the Installation of Air-Conditioning and Ventilating Systems.</i></p><p class="s578" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(C) <span class="s124">Other Spaces Used For Environmental Air </span><span class="s120">(Plenums). </span><span class="s121">The following cables shall be permitted in other spaces used for environmental air as described in 3.0.1.22(C):</span></p><p class="s120" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(1) <span class="s121">Type CATVP</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="41" alt="image" src="Image_619.png"/></span></p><p class="s120" style="padding-top: 6pt;padding-left: 82pt;text-indent: -18pt;text-align: left;">(2) <span class="s121">Type CATVP installed in plenum communica­ tions raceways</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="80" alt="image" src="Image_620.png"/></span></p><p class="s121" style="padding-top: 6pt;padding-left: 82pt;text-indent: -17pt;line-height: 106%;text-align: left;">(3) Type CATVP installed in plenum cable routing assemblies</p><p class="s120" style="padding-top: 5pt;padding-left: 82pt;text-indent: -17pt;line-height: 106%;text-align: left;">(4) <span class="s121">Type CATVP supported by open metallic cable trays or cable tray sytem</span></p><p class="s578" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: left;">(6) <span class="s124">Types CATVP, CATVR, CATV, and CATVX</span></p><p class="s121" style="padding-left: 43pt;text-indent: 0pt;text-align: justify;">supported hy solid-bottom metal cable trays with solid metal covers in other spaces used for environmental air <span style=" color: #343434;">(plenums) </span>as described in 3.0.1.22(C)</p><p class="s121" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: left;">(7) Types CATVP, CATVR, CATV, and CATVX</p><p class="s121" style="padding-left: 43pt;text-indent: 0pt;text-align: justify;">cables installed in plenum communications raceways, riser communications raceways<span style=" color: #484848;">, </span><span class="s688">or </span>general-purpose  communications  raceways supported by solid-bottom metal cable trays with solid met::il covers in other spaces used for environmental air <span style=" color: #343434;">(plenums) </span>as described in</p><p class="s121" style="padding-left: 44pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">3.0.<span class="s912">l</span>.22(C)</p><p class="s433" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s382">FPN: For information on fire protection of wiring imtalle&lt;l in other spaces used for environmental air, see 4.3.11.2, 4.3.11.4, an&lt;l 4.3.11.5 ofNFPA 90A-2015, </span>Strmdardjor the Installation of Air-Conditioning <span style=" color: #343434;">and </span>Ventilating Systems<span style=" color: #484848;">.</span></p><p class="s120" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(D) Risers <span class="s121">- </span>Cables in Vertical Runs. <span class="s121">The following cables shall be permitted in vertical runs penetrating one or more floors and in vertical runs in a shaft:</span></p><p class="s120" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">(1) <span class="s121">Types CATVP and CATVR</span></p><p class="s580" style="padding-top: 6pt;padding-left: 44pt;text-indent: -18pt;text-align: left;">(2) <span class="s121">Types CATVP and CATVR installed m the following:</span></p><p class="s121" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s121" style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p class="s121" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p class="s121" style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">d<span style=" color: #484848;">. </span>Riser cable routing assemblies</p><p class="s382" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">FPN: See 8.20<span style=" color: #484848;">.</span>1.26fodirestop requirements forfloor penetrations.</p><p class="s121" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(E) Risers -  Cables and lnnerducts in Metal <b>Raceways. </b>The following cables and innerducts shall be pennitted in metal raceways in a riser having firestops at each floor:</p><p class="s580" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">(1) <span class="s121">Types CATVP, CATVR, CATY, and CATVX</span></p><p class="s121" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: left;"><span class="s905">(2) </span>Types CATVP<span style=" color: #484848;">, </span>CATVR, CATV, and CATVX in-</p><p class="s121" style="padding-left: 45pt;text-indent: 0pt;text-align: justify;">stalled in:</p><p class="s121" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s121" style="padding-top: 7pt;padding-left: 36pt;text-indent: 0pt;text-align: left;">b. Riser communications raceways</p><p class="s121" style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">c. General-purpose communications raceways</p><p class="s382" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">FPN: See 8.20.1.26 for.firestop requirements for floor penetrations.</p><p class="s120" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(F) Risers <span class="s121">-  </span>Cables in Fireproof Shafts. <span class="s121">The following cables shall be permitted to be installed in fireproof riser shafts with firestops at each floor:</span></p><p class="s689" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(I) Types CATVP, CATVR, CATV, and CATVX</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(2) Types CATVP, CATVR, and CATV installed in</p><p class="s3244" style="padding-top: 1pt;padding-left: 51pt;text-indent: 0pt;text-align: left;">the following:</p><p class="s689" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">c. General-purpose communications raceways</p><p class="s3244" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">f.  <span class="s4114">General-purpose cable routing assemblies</span></p><p class="s658" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">FPN; See 8.20.1.26 forfirestop requirements forfloorpenetrations.</p><p class="s689" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(G) Risers - One- and Two-Family Dwellings. The following cables shall be permitted in one- and two­ <span class="s4247">family dwellings:</span></p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(I) Types CATVP, CATVR, and CATV</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(2) Type CATVX less than 10 mm in diameter</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(3) Types CATVP, CATVR, and CATV cables</p><p class="s3244" style="padding-top: 1pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">installed in:</p><p class="s689" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p class="s689" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">e. General-purpose communications raceways</p><p class="s3244" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">f.  <span class="s4114">General-purpose cable routing assemblies</span></p><p class="s658" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">FPN:See8.20.1.26 forfirestoprequircment�forfloorpenetrations.</p><p class="s4108" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(H) Cable Trays. <span class="s689">The following cables shall be permitted to be supported by cable trays:</span></p><p class="s4108" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(1) <span class="s689">Types CATVP, CATVR, and CATV</span></p><p class="s4108" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(2) <span class="s689">Types CATVP, CATVR, and CATV installed</span></p><p class="s4160" style="padding-top: 1pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">m:</p><p class="s689" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">b. Riser communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">c. General-purpose communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(I) Distributing Frames and Cross-Connect Arrays. The following cables shall be permitted to be installed in distributing frames and cross-connect arrays:</p><p class="s1793" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(!) <span class="s4150">Types CATVP, CATVR, and CATV</span></p><p class="s689" style="padding-top: 7pt;padding-left: 49pt;text-indent: -17pt;text-align: left;">(2) Types CATVP, CATVR, and CATV installed in tbe following:</p><p class="s689" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">b. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 2pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">c. General-purpose communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">f. General-purpose cable routing assemblies</p><p class="s4368" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(J) <span class="s689">Other Building Locations. The fotlowing cables shall be pcnnitted to be installed in building locations other than the locations covered in 8.20.5.4(B) through </span><span class="s4373">(]):</span></p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(1) Types CATV!&#39;, CATVR, and CATV</p><p class="s689" style="padding-top: 6pt;padding-left: 49pt;text-indent: -17pt;text-align: left;">(2) A maximum of 3 000 mm of exposed Type CATVX in nonconccaled spaces</p><p class="s689" style="padding-top: 6pt;padding-left: 49pt;text-indent: -17pt;text-align: left;">(3) Types CATVP, CATVR, and CATV installed in the following:</p><p class="s689" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p class="s689" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">c. General-purpose communications raceways</p><p class="s3244" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">f.  <span class="s4114">General-purpose cable routing assemblies</span></p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(4) Types CATVP, CATVR, CATV, and Type CATVX</p><p class="s689" style="padding-left: 49pt;text-indent: 0pt;text-align: justify;">installed in a raceway of a type recognized in Chapter 3</p><p class="s689" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(K) One- and Two-Family and Multifamily Dwcl1ings. The following cables and cable routing assemblies shall be permitted to be installed in one- and two-family and multifamily dwellings in locations other than those locations covered in 8.20.5.4(B) through (I):</p><p class="s1793" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(!) <span class="s4150">Types CATVP, CATVR, and CATV</span></p><p class="s689" style="padding-top: 7pt;text-indent: 0pt;text-align: right;">(2) Type CATVX less than 10 mm in diameter</p><p class="s689" style="padding-top: 7pt;padding-left: 49pt;text-indent: -17pt;text-align: left;">(3) Types CATVP, CATVR, and CATV installed in the following:</p><p class="s689" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p class="s689" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p class="s689" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p class="s689" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">e. General-purpose communications raceways</p><p class="s689" style="padding-top: 7pt;text-indent: 0pt;text-align: right;">f. General-purpose cable routing assemblies</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(4) Types CATVP, CATVR, CATV, and Type CATVX</p><p class="s689" style="padding-left: 48pt;text-indent: 0pt;text-align: justify;">installed in a raceway of a type recognized in Chapter 3</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_621.png"/></span></p><p class="s648" style="padding-top: 4pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">8.20.5.24 installation of Coaxial Cables and Equipment.Beyond <span class="s9">the point of grounding, c1s defined in 8.20.3. I, the coaxial cable installation shall comply with 8.20.5.24(A) and </span><span class="s3807">(B).</span></p><p class="s648" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(A} Separation from Other Conductors.</p><p class="s648" style="padding-top: 6pt;padding-left: 79pt;text-indent: -18pt;text-align: left;">(1) <span class="s3817">In </span>Raceways, Cable Trays, Boxes, Enclosures, and Cable Routing Assemhlies.</p><p class="s9" style="padding-top: 7pt;padding-left: 88pt;text-indent: -18pt;text-align: justify;"><span class="s2679">(a) </span><span class="s275">Other Circuits. </span>Coaxial cab<span class="s3807">lcs</span>shall be permitted in the same raceway, cable tray, box, enclosure, or cable routing assembly with jacketed cc1bles of any of the <span style=" color: #3D3D3D;">following:</span></p><p class="s8" style="padding-top: 6pt;padding-left: 97pt;text-indent: -16pt;text-align: justify;"><span style=" color: #565656;">I </span>. <span style=" color: #282828;">Class </span>2 <span style=" color: #282828;">and Class 3 </span>remote control, signaling, <span style=" color: #282828;">and power-limited </span>circuits <span style=" color: #282828;">in compliance with Article 6.45 or Parts and 7.25.3</span></p><p class="s9" style="padding-top: 6pt;padding-left: 97pt;text-indent: -18pt;text-align: justify;">2. Power-limited  fire  alann systems  m <span style=" color: #3D3D3D;">compliance </span>with Parts 7.60.l and 7<span style=" color: #565656;">.</span>60.3</p><p class="s9" style="padding-top: 6pt;padding-left: 96pt;text-indent: -18pt;line-height: 108%;text-align: justify;">3. Nonconduetivc and conductive optical fiber cables in compliance with Parts 7.70.1 and <span class="s3807">7.70.5</span></p><p class="s9" style="padding-top: 6pt;padding-left: 96pt;text-indent: -18pt;text-align: justify;">4. Communications circuits in compliance with Parts 8.0.1 and 8.0<span style=" color: #565656;">.</span>5</p><p class="s9" style="padding-top: 6pt;padding-left: 96pt;text-indent: -18pt;text-align: justify;">5. Low-power network-powered broadband communications circuits in <span style=" color: #3D3D3D;">compliance </span>with Parts 8.30. l and 8.30.5</p><p class="s275" style="padding-top: 6pt;padding-left: 87pt;text-indent: -18pt;line-height: 106%;text-align: justify;"><span class="s1198">(b) </span>Electric Light, Power, Class <span class="s5065">I, </span>Non<span style=" color: #565656;">-</span>Power­ Limited Fire Alarm, and Medium-Power Network-Powered Broadband Communications Circuits. <span class="s9">Coaxial cable shall not be placed in any raceway, compartment, outlet box,junctjon box, or other enclosures with conductors of electric light, power, Class 1, non-power­ limited fire alarm, or medium-power network­ powered broadband communications circuits.</span></p><p class="s275" style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception No<span style=" color: #565656;">. </span><span class="s5066">I: </span>Coaxial <span style=" color: #3D3D3D;">cable </span>shall be permitted to be placed <span class="s5067">in </span>any raceway, compartment, outlet box, junction box, or other enclosures with conductors of <span style=" color: #3D3D3D;">electric </span>light<span style=" color: #565656;">, </span>power, Class 1, non-power-limited fire alarm, or medium-power network-powered broadband <span style=" color: #3D3D3D;">communications </span>circuits where all of the conductors of electric light, power, Class 1, non-power-limited fire</p><p style="text-indent: 0pt;text-align: left;"><span><img width="22" height="159" alt="image" src="Image_622.jpg"/></span></p><p class="s275" style="padding-left: 50pt;text-indent: 0pt;line-height: 113%;text-align: justify;">alarm<span style=" color: #565656;">, </span>and medium-power network-powered broadband <span style=" color: #3D3D3D;">communications circuits </span>a-re separated from all of <span style=" color: #3D3D3D;">the </span>coaxial cables by a permanent barrier or listed divider.</p><p class="s275" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: Coaxial cable shall be permitted to be placed in outlet boxes, junction boxes, or similar fittings or compartments where such conductors are introduced solely for power supply to the coaxial <span style=" color: #3D3D3D;">cable </span>system distribution <span style=" color: #3D3D3D;">equipment</span><span style=" color: #666;">. </span>The power circuit conductors</p><p class="s275" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">shall he <span style=" color: #3D3D3D;">routed within </span>the enclosure <span style=" color: #3D3D3D;">tu </span>maintain a minimum 6-mm <span style=" color: #3D3D3D;">separation.from coaxial cables.</span></p><p class="s9" style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;"><span class="s648">(2) Other AppUcations. </span>Coaxial cable <span style=" color: #3D3D3D;">shall </span>be <span style=" color: #3D3D3D;">separated at </span>least 50 mm from conductors <span class="s5069">of </span>c1ny electric light<span style=" color: #565656;">, </span><span style=" color: #3D3D3D;">power, Class </span>1, <span style=" color: #3D3D3D;">non-power-limited </span>fire <span style=" color: #3D3D3D;">alc1rm, </span>or medium-power network-powered broadband communications circuits.</p><p class="s275" style="padding-top: 7pt;padding-left: 32pt;text-indent: 2pt;line-height: 112%;text-align: justify;">faception No<span style=" color: #565656;">. </span><span class="s5066">J</span><span class="s5070">: </span>Where <span style=" color: #3D3D3D;">either </span>{I) <span style=" color: #3D3D3D;">all </span>of the <span style=" color: #3D3D3D;">conductors </span>ofeLectric light,power, Class <span class="s5066">J, </span>non-power-limited.fir<span style=" color: #565656;">e </span><span style=" color: #3D3D3D;">ulurm, </span>and medium-power network-poweredbroadband <span style=" color: #3D3D3D;">communications circuits </span>are <span style=" color: #3D3D3D;">in a </span>racewa;<span style=" color: #666;">�</span><span style=" color: #3D3D3D;">or in </span>m<span style=" color: #565656;">e</span>ta/<span style=" color: #565656;">­ </span><span style=" color: #3D3D3D;">sheathed, </span>metal-clad, nonmetallic-sheathed. Type AC <span style=" color: #3D3D3D;">or </span>Type UF <span style=" color: #3D3D3D;">cables, or (2) </span>all of <span style=" color: #3D3D3D;">the </span><span style=" color: #565656;">coaxial </span><span style=" color: #3D3D3D;">cables </span>are <span style=" color: #3D3D3D;">encased in </span>raceway.</p><p class="s275" style="padding-top: 6pt;padding-left: 31pt;text-indent: 1pt;line-height: 112%;text-align: justify;">Exception No. <span style=" color: #3D3D3D;">2: </span>Where the <span style=" color: #565656;">c</span>oaxial <span style=" color: #3D3D3D;">cables </span>are permanently separated from the conductors of electric light, power, <span style=" color: #3D3D3D;">Class </span>1, non-power-limited fire alarm, and  medium-power  network-powered  broadband communications circuits by a continuous and firmly fixed nonconductor, such <span class="s5066">as </span>porcelain tubes or flexible tubing<span style=" color: #565656;">, </span>in addition to the insulation on <span style=" color: #3D3D3D;">the wire</span><span style=" color: #666;">.</span></p><p class="s9" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><span class="s648">(B) Support of Coaxial Cables. </span>Raceways <span style=" color: #3D3D3D;">shall </span>be used for their intended purpose. Coaxial cables shall not be strapped<span style=" color: #565656;">, </span>taped, or attached hy any means to the exterior of any conduit or raceway as a means of support.</p><p class="s275" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Overhead (aerial) spans of <span style=" color: #3D3D3D;">coaxial cables </span>shall be permitted <span style=" color: #3D3D3D;">to </span>be attached to the exterior of a raceway-type mast intended <span style=" color: #3D3D3D;">fur </span>the attachment and <span style=" color: #3D3D3D;">support of </span>such <span style=" color: #3D3D3D;">cables.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s9" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;"><span class="s648">8.20.5.45 Applications of Listed CATV Cables. </span>Pennitted and nonpennitted applications oflisted coaxial cables shall be as indicated in Table 8.20.5.45(A). The pennitted applications shall be subject to the installation requirements of 8.20.5.1 and 8.20<span style=" color: #3D3D3D;">.5</span>.4. The substitutions for coaxfal cables in Table 8.20.5.45(B) and illustrated in Figure 8.20.5.45 shall be pennitted.</p><p class="s1010" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: The substitute cables in Table <span style=" color: #3D3D3D;">8.20.5.45(B) </span>and Figure</p><p class="s1010" style="padding-left: 41pt;text-indent: 0pt;text-align: justify;">8<span style=" color: #666;">.</span>20<span style=" color: #565656;">.</span>5.45 are only coaxial-type cables.</p><p class="s648" style="padding-top: 7pt;padding-left: 88pt;text-indent: 0pt;text-align: justify;">8.20.6 Listing Requirements</p><p class="s9" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><span class="s648">8.20.6.1 Coaxial Cables. </span>Cables shall be listed <span class="s3817">in </span>accordance <span class="s3807">with </span>8.20.6. l(A) through (D) and marked in accordance with Table 8<span style=" color: #565656;">.</span>20.6.1. The cable voltage rating shall not be marked on the cable. Coaxial cables shall have a temperature rating of not less than 60°C. The temperature rating shall be marked on the jacket of coaxial cables that have a temperature rating exceeding 60°C.</p><p class="s1796" style="padding-top: 2pt;padding-left: 42pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: Voltage markings on cables could be mi�interpreted to suggest lhat the cables may be suitable for Class 1, electric light, and power applications.</p><p class="s4148" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Exception: Voltage markings shall be permitted where the cable has multiple listings and voltage marking is requiredjOr one or more of the listings.</p><p class="s1793" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span class="s4178">(A) Type CATVP. </span>Type CATVP community antenna television plenum coaxial cables shall be listed as being suitable for use in ducts, plenums, and other spaces used <span class="s4495">for environmental air and sllilll also be listed as having </span>adequate  fire-resistant  and  low-smoke-producing characteristics.</p><p class="s1796" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: One method of defining a cable that is low-smoke-producing cable and fire-resistant cable is that the cable exhibits a maximum peak optical density of 0.50 or less, an average optical density of</p><p class="s1796" style="padding-left: 41pt;text-indent: 0pt;line-height: 115%;text-align: justify;">0.15 or less, and a maximum flame spread distance of 1500 mm or less when tested in accordance with NFPA 262-2015, <span class="s4251">Standard Method of Test for Flame Travel and Smoke of Wires and Cables</span></p><p class="s4251" style="padding-top: 3pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">for Use in Air-Handling Spaces.</p><p class="s1342" style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(B) Type CATVR. <span class="s1793">Type CATVR community antenna television riser coaxial cables shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.</span></p><p class="s1796" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;line-height: 114%;text-align: justify;">FPN: One method of defining fire-resistant charadcristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSI/UL 1666-2012, <span class="s4251">Standard Test for Flame Propagation Heiiht of Electrical and Optical­ Fiber Cable lnslalled Vertically in Sha/ls.</span></p><p class="s1793" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s4178">(C) Type CATV. </span>Type <span class="s4914">CATV </span>community antenna television coaxial cables shall be listed as being suitable for general-purpose CATV use, with the exception of risers and rlcnums, and shall also be listed as being resistant to the spread of fire.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="692" height="620" alt="image" src="Image_623.png"/></span></p><p class="s1342" style="padding-top: 4pt;text-indent: 0pt;text-align: center;">Table 8.20.5.45(a) Applications of Listed Coaxial Cables in Buildings</p><p class="s4242" style="padding-top: 5pt;text-indent: 0pt;text-align: right;">Liskd Co:o:ial Cable Type</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4242" style="text-indent: 0pt;text-align: right;">Applications</p><p class="s4242" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">CATVP</p><p class="s4242" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">CATVP</p><p class="s4242" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">CATV</p><p class="s4242" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">CATVX</p><table style="border-collapse:collapse;margin-left:30.8191pt" cellspacing="0"><tr style="height:16pt"><td style="width:142pt"><p class="s4225" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: left;">!n ducts specifically fabricated for</p></td><td style="width:235pt"><p class="s4225" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In fabncated ducts</p></td><td style="width:38pt"><p class="s4916" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 14pt;text-align: center;">,.</p></td><td style="width:33pt"><p class="s4225" style="padding-top: 6pt;padding-right: 12pt;text-indent: 0pt;line-height: 8pt;text-align: right;">N</p></td><td style="width:33pt"><p class="s4730" style="padding-top: 6pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:28pt"><p class="s4225" style="padding-top: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: right;">N</p></td></tr><tr style="height:14pt"><td style="width:142pt"><p class="s4225" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">euvironmental air as described in 3.0.1.22(11)</p></td><td style="width:235pt"><p class="s4225" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In mcl.31 raceway that complies with &#39;l.0.l.Z2(B)</p></td><td style="width:38pt"><p class="s4225" style="padding-top: 4pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:33pt"><p class="s4916" style="padding-right: 10pt;text-indent: 0pt;line-height: 12pt;text-align: right;">,.</p></td><td style="width:33pt"><p class="s4225" style="padding-top: 4pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:28pt"><p class="s4225" style="padding-top: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 7pt;text-align: right;">Y&#39;</p></td></tr><tr style="height:14pt"><td style="width:142pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:235pt"><p class="s4225" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">!n otl\cr spaces used for environmental air (plenums) <span class="s4872">a.s </span>dcscnbcd in 3.0.l.22(C)</p></td><td style="width:38pt"><p class="s4225" style="padding-top: 5pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y&#39;</p></td><td style="width:33pt"><p class="s4730" style="padding-top: 5pt;padding-right: 12pt;text-indent: 0pt;line-height: 7pt;text-align: right;">N</p></td><td style="width:33pt"><p class="s4225" style="padding-top: 5pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:28pt"><p class="s4225" style="padding-top: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 7pt;text-align: right;">N</p></td></tr><tr style="height:14pt"><td style="width:142pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:235pt"><p class="s4286" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: left;">in <span class="s5071">metal raceway </span>I<span class="s5071">hat complies with 3.0.l.22(C)</span></p></td><td style="width:38pt"><p class="s4225" style="padding-top: 5pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:33pt"><p class="s4879" style="padding-top: 4pt;padding-right: 10pt;text-indent: 0pt;line-height: 8pt;text-align: right;">• yo</p></td><td style="width:33pt"><p class="s4225" style="padding-top: 5pt;padding-left: 4pt;padding-right: 4pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y&#39;</p></td><td style="width:28pt"><p class="s4879" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: right;">yo</p></td></tr><tr style="height:16pt"><td style="width:142pt"><p class="s4225" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In ottler spaces u.sed for environmental air as</p></td><td style="width:235pt"><p class="s4225" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">In plenum communications raceway</p></td><td style="width:38pt"><p class="s4879" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:33pt"><p class="s4225" style="padding-top: 5pt;padding-right: 12pt;text-indent: 0pt;text-align: right;">N</p></td><td style="width:33pt"><p class="s4225" style="padding-top: 6pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:28pt"><p class="s4730" style="padding-top: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: right;">N</p></td></tr></table><p class="s4489" style="padding-left: 37pt;text-indent: 0pt;text-align: left;">(plcnoms) de.scribed in 3.0.1.2Z(C)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4489" style="padding-left: 37pt;text-indent: 0pt;text-align: left;">In risers</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4489" style="padding-left: 36pt;text-indent: 0pt;line-height: 106%;text-align: left;">Wi� building in other than air-handling space!i and riser11</p><p class="s4489" style="padding-top: 2pt;padding-left: 23pt;text-indent: 0pt;line-height: 162%;text-align: left;">In plenum cable routing ass�-mblics Supported hy open metal cable trays</p><p class="s4489" style="padding-left: 23pt;text-indent: 0pt;line-height: 162%;text-align: left;">Supported by solid bottom metal cable trays witb solid mellll cover.; In vertical runs</p><p class="s4489" style="padding-left: 23pt;text-indent: 0pt;line-height: 156%;text-align: left;">In mdal raceways In fireproof shall,</p><p class="s4489" style="padding-left: 23pt;text-indent: 0pt;line-height: 162%;text-align: left;">In plcunum communications raceways In plenum cable routing assemblies</p><p class="s4489" style="padding-left: 23pt;text-indent: 0pt;line-height: 162%;text-align: left;">In riser communications raceways In riser cable muting assemblies In one- aud two-family dwellings General</p><p class="s4489" style="padding-left: 22pt;text-indent: 0pt;line-height: 162%;text-align: left;">In on&lt;&gt;- aud two-family dwellings In multifamily dwellings</p><p class="s4489" style="padding-left: 23pt;text-indent: 0pt;line-height: 162%;text-align: left;">In nonconcealed spaces Supported by cable trays</p><p class="s4489" style="padding-left: 22pt;text-indent: 0pt;line-height: 162%;text-align: left;">In distributmg frames and cross-connect arrays In any raceway recognized in Chapter 3</p><p class="s4824" style="padding-left: 22pt;text-indent: 0pt;line-height: 162%;text-align: left;">(11 <span class="s4997">plenum communications raceways In plenum cable routing assemblies In riser communications lllteways</span></p><p class="s4489" style="padding-left: 22pt;text-indent: 0pt;line-height: 9pt;text-align: left;">In riser cable routing assemblies</p><p class="s4489" style="padding-left: 22pt;text-indent: 0pt;line-height: 14pt;text-align: left;">In general-purpose communications raceways In general-purpnse cable routing assemblies</p><p class="s5072" style="padding-top: 1pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">yo  <span class="s5073">N</span></p><p class="s5072" style="padding-top: 3pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">y•  <span class="s5074">N</span></p><p class="s5075" style="padding-top: 2pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">yo  <span class="s5072">y•</span></p><p class="s5075" style="padding-top: 3pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">yo  <span class="s5072">y•</span></p><p class="s4374" style="text-indent: 0pt;line-height: 20pt;text-align: left;">&quot;</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5072" style="padding-top: 3pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">yo</p><p class="s5072" style="padding-top: 4pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">yo  <span class="s5073">Y&#39;</span></p><p class="s1793" style="padding-top: 1pt;padding-left: 36pt;text-indent: 0pt;text-align: left;">r    <span class="s5075">y•</span></p><p class="s4374" style="text-indent: 0pt;line-height: 20pt;text-align: left;">&quot;</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4489" style="padding-top: 4pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">Y&#39;</p><p class="s4374" style="text-indent: 0pt;line-height: 20pt;text-align: left;">&quot;</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4489" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">Y&#39;</p><p class="s5072" style="text-indent: 0pt;text-align: left;">yo</p><p style="text-indent: 0pt;text-align: left;"/><p class="s4489" style="text-indent: 0pt;line-height: 8pt;text-align: left;">Y&#39;</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5076" style="text-indent: 0pt;line-height: 21pt;text-align: left;">,.</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5076" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">,.  <span class="s5077">&quot;</span><span class="s5078">,.</span></p><p class="s4496" style="text-indent: 0pt;line-height: 23pt;text-align: left;">&quot;</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5079" style="padding-top: 2pt;text-indent: 0pt;text-align: right;">y,</p><p class="s5073" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">Y&#39;   <span class="s5072">y,</span></p><p class="s5072" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">y•  <span class="s5080">Y&#39;</span></p><p class="s4489" style="padding-top: 4pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">Y&#39;   <span class="s4944">Y&#39;</span></p><p class="s5072" style="padding-top: 3pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">y•  <span class="s5073">Y&#39;</span></p><p class="s5081" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;line-height: 48%;text-align: left;">Y&#39;  <span class="s5072">y,</span></p><p class="s5072" style="padding-left: 42pt;text-indent: 0pt;line-height: 17pt;text-align: left;">y•  <span class="s5082">,.</span></p><p class="s5072" style="padding-top: 2pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">y•  <span class="s5073">Y&#39;</span></p><p class="s5072" style="text-indent: 0pt;text-align: left;">yo</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5072" style="padding-top: 2pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">yo  <span class="s5073">Y&#39;</span></p><p class="s5072" style="text-indent: 0pt;text-align: left;">yo</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5072" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">y•  <span class="s5083">,.</span></p><p class="s4489" style="padding-top: 4pt;padding-left: 42pt;text-indent: 0pt;line-height: 2pt;text-align: left;">Y&#39;   <span class="s4968">y•</span></p><p class="s4489" style="padding-top: 4pt;padding-left: 20pt;text-indent: 1pt;line-height: 162%;text-align: justify;">N N Y&#39; <span class="s4972">N</span></p><p class="s5072" style="padding-left: 20pt;text-indent: 0pt;text-align: left;">Y&#39;</p><p class="s5072" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;line-height: 168%;text-align: center;">y• <span class="s4166">N N N </span><span class="s5084">N Y&#39;</span></p><p class="s5072" style="padding-left: 20pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Y&quot;</p><p class="s4374" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;line-height: 17pt;text-align: center;">&quot;</p><p class="s5072" style="padding-left: 18pt;text-indent: 0pt;line-height: 18pt;text-align: center;">y<span class="s5085">&quot;</span>,</p><p class="s5072" style="text-indent: 0pt;text-align: left;">y•</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5072" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;line-height: 155%;text-align: left;">yo y•</p><p class="s5076" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">,.</p><p class="s4489" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: center;">Y&#39;</p><p class="s5072" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;line-height: 145%;text-align: justify;">y• y• y•</p><p class="s5072" style="padding-left: 19pt;text-indent: 0pt;line-height: 2pt;text-align: left;">y•</p><p class="s4489" style="padding-left: 23pt;text-indent: 0pt;line-height: 14pt;text-align: left;">N N</p><p class="s1793" style="padding-left: 15pt;text-indent: 0pt;text-align: left;">r</p><p class="s4489" style="padding-top: 4pt;padding-left: 22pt;text-indent: 1pt;line-height: 162%;text-align: left;">N Y&#39;</p><p class="s4489" style="padding-left: 23pt;text-indent: -2pt;line-height: 162%;text-align: justify;">Y&#39; N N N N</p><p class="s5072" style="padding-left: 21pt;text-indent: 0pt;line-height: 8pt;text-align: left;">yo</p><p class="s3244" style="padding-top: 9pt;padding-left: 21pt;text-indent: 0pt;line-height: 12pt;text-align: left;">&#39;&quot;</p><p class="s5086" style="padding-top: 3pt;padding-left: 21pt;text-indent: 0pt;line-height: 37%;text-align: left;">,<span class="s5072">Y</span>.<span class="s5072">&#39;</span></p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5072" style="padding-left: 23pt;text-indent: -2pt;line-height: 154%;text-align: left;">Y&#39; <span class="s4489">N N</span></p><p class="s5072" style="padding-left: 23pt;text-indent: -2pt;line-height: 163%;text-align: left;">y• <span class="s4489">N N N N N</span></p><p class="s4489" style="padding-left: 23pt;text-indent: 0pt;line-height: 0pt;text-align: left;">N</p><p class="s4211" style="padding-left: 33pt;text-indent: 0pt;line-height: 13pt;text-align: left;">No<span class="s4968">te:An &quot;N&quot; </span><span class="s5087">in </span><span class="s4968">lhc \!Ible indicmes !hat the cable </span><span class="s4489">type 1s not pcmut!ed to be </span><span class="s4242">i</span>nstlll<span class="s5088">&quot;</span>l <span class="s5088">&#39;.</span><span class="s5089">m the npphcallon. A</span><span class="s5090">..</span><span class="s5089">Y</span><span class="s5091">•&quot; </span><span class="s5092">.</span><span class="s4489">mdica</span><span class="s5093">ks </span><span class="s4166">lh&amp;t </span><span class="s5084">the </span><span class="s5094">cable type </span><span class="s5095">is </span><span class="s5094">pcnmttcd to he installed m lhe apphcat1on,</span></p><p class="s4489" style="padding-left: 33pt;text-indent: 0pt;line-height: 7pt;text-align: left;">subject to the limititions describe&lt;l in 8.20.5.4.</p><p class="s4489" style="padding-top: 1pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: left;">FPN No. I: PEif\ 8.20.5 covers inslallation methods within buildings. This table co=  the applications of listed <span class="s5031">COOJ1.ia[ </span>cables in bu1l�ings. The definition of Point ofEnlrance <span class="s5096">i., </span>in 8.20l. .2. FPN No. 2: For information on the restrictio1Ls to lhc imlllllation ofcommunica�oos cable.sin duels specifically fabricated fur coviruumentl!l air, see 8.20.S.4{8).</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_624.png"/></span></p><p class="s2766" style="padding-top: 3pt;padding-left: 122pt;text-indent: 0pt;text-align: left;">ARTICLE 8.30 - NETWORK-POWERED HROADBAND COMMUNICATIONS SYSTEMS</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:67pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s5097" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">Cable <span class="s5098">Type</span></p></td><td style="width:170pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5099" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Permitted Substitutions</p></td></tr><tr style="height:17pt"><td style="width:67pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt"><p class="s5100" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CATVP</p></td><td style="width:170pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5101" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">CMP, BLP</p></td></tr><tr style="height:16pt"><td style="width:67pt;border-left-style:solid;border-left-width:1pt"><p class="s5101" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CATVR</p></td><td style="width:170pt;border-right-style:solid;border-right-width:1pt"><p class="s5101" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">CATVP, CMP, CMR. BMR, BLP, BLR</p></td></tr><tr style="height:15pt"><td style="width:67pt;border-left-style:solid;border-left-width:1pt"><p class="s5101" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CATV</p></td><td style="width:170pt;border-right-style:solid;border-right-width:1pt"><p class="s5101" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">CATVP, CMP, CATVR, CMR, CMG,</p></td></tr><tr style="height:15pt"><td style="width:67pt;border-left-style:solid;border-left-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:170pt;border-right-style:solid;border-right-width:1pt"><p class="s5101" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">CM, BMR, I3M, BLP, BLR, I3L</p></td></tr><tr style="height:15pt"><td style="width:67pt;border-left-style:solid;border-left-width:1pt"><p class="s5101" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CATVX</p></td><td style="width:170pt;border-right-style:solid;border-right-width:1pt"><p class="s5101" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">CATVP, CMP, CATVR, CMR, CATV,</p></td></tr><tr style="height:14pt"><td style="width:67pt;border-left-style:solid;border-left-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:170pt;border-right-style:solid;border-right-width:1pt"><p class="s5101" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">CMG, CM, BMR, <span class="s5102">BM, </span>I3LP, DLR, BL,</p></td></tr><tr style="height:13pt"><td style="width:67pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:170pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5101" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">BLX</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s700" style="padding-top: 5pt;padding-left: 120pt;text-indent: -43pt;line-height: 107%;text-align: left;">Table 8.20.5.45(b) Coaxial Cable Uses and Permitted Substitutions</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 170pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="151" height="0" alt="image" src="Image_625.png"/></span></p><p class="s5103" style="padding-top: 2pt;padding-left: 70pt;text-indent: 0pt;line-height: 19pt;text-align: left;">Plenum  <span class="s5104">I </span><b>CMP  </b><span class="s5106">�&nbsp; </span><span class="s5107">  </span><span class="s3463">CATVP      </span><b>BLP</b></p><p style="text-indent: 0pt;text-align: left;"><span><img width="58" height="0" alt="image" src="Image_626.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="151" height="0" alt="image" src="Image_627.png"/></span></p><p class="s5110" style="padding-left: 101pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><u> -- &nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </u> <span class="s5111">&nbsp;&nbsp;&nbsp;&nbsp; -------- &nbsp;&nbsp;</span></p><p class="s4340" style="padding-top: 4pt;text-indent: 0pt;line-height: 1pt;text-align: right;">13.&#39;M,</p><p class="s3525" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s236">1-&#39;PN: </span>One melhod of determining that cable is resistant to flame spread is by ti;sting the cable <span class="s5112">lo </span>lhe VW-1 (vertical-win:) flame test in ANSI/UL 1581-2013, <span class="s5113">Reference Standard for Electrical </span><span class="s5114">ff&#39;ires, </span><span class="s5113">Cables and Flexi/Jle Cord�.</span></p><p class="s700" style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>8.20.6.2 Grounding Devices. </b>Where bonding or grounding is required, devices used to connect a shield, a sheath, or non --current-carrying metallic members of <span class="s2892">a </span>cable to a hon&lt;ling conductor, or grounding electrode conductor, shall be listed or be part oflisted equipment.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 49pt;text-indent: 16pt;line-height: 109%;text-align: left;">ARTICLE 8.30- NETWORK-POWERED BROADBAND COMMUNI�ATIONS SYSTEMS</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2766" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">FPN: See FPN Figure 8.0(A) and J,PN Figure 8.0(B) for an</p><p class="s2766" style="padding-left: 53pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">illustrative application of � bonding conductor or grounding electrode conductor.</p><p class="s5115" style="padding-left: 69pt;text-indent: 0pt;line-height: 4pt;text-align: left;">Riser  <span><img width="6" height="0" alt="image" src="Image_628.png"/></span><span class="s5116">I </span>CMR <span class="s5117">�</span></p><p class="s5118" style="padding-left: 83pt;text-indent: 0pt;line-height: 4pt;text-align: left;">BI..P,BI.R</p><p style="text-indent: 0pt;text-align: left;"><span><img width="151" height="0" alt="image" src="Image_629.png"/></span></p><p style="padding-left: 94pt;text-indent: 0pt;line-height: 21pt;text-align: left;"><span class="s5119" style=" background-color: #EDEDED;">-</span><span class="s5120"> </span><span><img width="6" height="0" alt="image" src="Image_630.png"/></span><span class="s5121" style=" background-color: #EDEDED;">---------</span><span class="s5122"> - </span><span class="s5123" style=" background-color: #EDEDED;">·- &nbsp; </span><span class="s5124">- -----------</span></p><p class="s1562" style="padding-top: 12pt;padding-left: 94pt;text-indent: 0pt;line-height: 10pt;text-align: left;">8.30.1 General</p><p class="s5125" style="text-indent: 0pt;line-height: 22pt;text-align: left;">I</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5115" style="padding-top: 1pt;padding-left: 69pt;text-indent: 0pt;line-height: 78%;text-align: left;">Genera! Purpose</p><p class="s5108" style="padding-left: 11pt;text-indent: 0pt;line-height: 8pt;text-align: left;">CMG</p><p style="text-indent: 0pt;text-align: left;"><span><img width="58" height="1" alt="image" src="Image_631.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="151" height="1" alt="image" src="Image_632.png"/></span></p><p class="s5115" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">CM  <span class="s5126">�&nbsp;&nbsp;</span></p><p class="s5108" style="padding-left: 14pt;text-indent: 0pt;line-height: 8pt;text-align: center;">BMR,BM,</p><p class="s5115" style="padding-left: 15pt;text-indent: 0pt;line-height: 8pt;text-align: center;">BLP, BLR, BL</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 46pt;text-indent: 0pt;line-height: 15pt;text-align: left;">8.30.1.1 Scope. <span class="s700">This article covers network-powered broadband communications systems that provide any</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="78" height="1" alt="image" src="Image_633.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="50" height="1" alt="image" src="Image_634.png"/></span></p><p class="s5115" style="text-indent: 0pt;line-height: 11pt;text-align: left;">BLP, BLR, BL, <span class="s5127">sue</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s5115" style="padding-bottom: 1pt;padding-left: 69pt;text-indent: 0pt;line-height: 15pt;text-align: left;">Dwellings <span class="s5128">I </span><u>CMX</u>  <u>� &nbsp;&nbsp; </u> <u>CATVX</u>     <b>BMR. BM</b></p><p style="padding-left: 224pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="79" height="1" alt="image" src="Image_635.png"/></span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5115" style="padding-left: 117pt;text-indent: -48pt;line-height: 56%;text-align: left;">�     Coaxial cable A shall <span class="s5131">be </span>permltb!d to be used in Place of c:oaxlal eable <span class="s5127">a.</span></p><p class="s5115" style="padding-top: 6pt;padding-left: 69pt;text-indent: 0pt;line-height: 69%;text-align: left;">Type BL-Network - powered broadband c:ommunieation low­ power Cables</p><p class="s5115" style="padding-top: 3pt;padding-left: 69pt;text-indent: 0pt;line-height: 7pt;text-align: left;">Type <span class="s5132">BM• </span>Network - powered brOl!dband communications medium</p><p class="s4340" style="padding-left: 70pt;text-indent: 0pt;line-height: 7pt;text-align: left;">po&#39;Ner <span class="s5115">cables</span></p><p class="s5115" style="padding-top: 3pt;padding-left: 69pt;text-indent: 0pt;line-height: 146%;text-align: left;">Type CATV.Community antenM lehwision cables Type CM - Communications c�bles</p><p class="s1562" style="padding-top: 2pt;padding-left: 53pt;text-indent: 0pt;text-align: center;">Figure 8.20.5.45 Cable Substitution Hierarchy.</p><p class="s2766" style="padding-top: 6pt;padding-left: 62pt;text-indent: 0pt;line-height: 111%;text-align: justify;">FPN: One melhod of defining <span class="s5113">resistant lo the spread of fire </span>is that the cables do not spread fire to the top of the tray in the &quot;UL Flame Ex:posure, Vertical Tray Flame Test&quot; in ANSI/UL l 685- 2010, <span class="s5113">Standard jar Safety for Vertical-Tray Fire-Propagationand Smoke-Release Test for Electrical and Optical-Fiber Cables. </span>The smoke measurements in lhe test method arc not applicable.</p><p class="s2766" style="padding-top: 5pt;padding-left: 62pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Another method of defining <span class="s5113">re.sis/ant to the spread of fire </span>is for the damage (char lenglh) not to exceed 1 500 mm when performing the CSA &quot;Vertical Flame Test -  Cables in Cable Trays,&quot; as described in CSA C22.2 No. 0.3-0.9, <span class="s5113">Test Methods/or Electrical Wires and Cables.</span></p><p class="s1562" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(D) Type CATVX. <span class="s700">Type CATVX limited-use community antenna television coaxial cables shall be listed as being suitable for use in dwellings and for use in raceway and shall also be listed as being resistant to flame spread.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-bottom: 1pt;padding-left: 52pt;text-indent: 0pt;text-align: center;">Table 8.20.6.1 Coaxial Cable Markings</p><table style="border-collapse:collapse;margin-left:54.2361pt" cellspacing="0"><tr style="height:16pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5133" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Cable Marking</p></td><td style="width:159pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5133" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">Type</p></td></tr><tr style="height:17pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5101" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CATVP</p></td><td style="width:159pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s5101" style="text-indent: 0pt;text-align: center;">CATV <span class="s5134">plenum </span>cable</p></td></tr><tr style="height:16pt"><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5101" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CATVR</p></td><td style="width:159pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s5135" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">CATV <span class="s5101">riser cable</span></p></td></tr><tr style="height:17pt"><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5135" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CATV</p></td><td style="width:159pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s5101" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">CATV<span class="s5134">cable</span></p></td></tr><tr style="height:18pt"><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5101" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">CATVX</p></td><td style="width:159pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">CATV<span class="s5137">cable, limited llile</span></p></td></tr></table><p class="s700" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;line-height: 109%;text-align: justify;">combination of voice, audio, video, data, and interactive services through <span class="s2892">a </span>network interface unit.</p><p class="s2766" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. <span class="s5138">1: </span>A typical basic system configuration includes a cable supplying power am! broadband signal to a network interface unit that converts the broadband signal to the component signals. Typical cables are coaxial cable with both broadband signal and power on the center conductor, composite metiillic cable with a coaxial member(s) or twisted pair members for the broadband signal and a twisted pair members for power, and composite optical fiber cable with a pair of conductors for power. Larger systems may also include network components such as amplifiers that require nchvork power.</p><p class="s2766" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;line-height: 111%;text-align: justify;">FPN No. 2: See 1.0.1.2(8)(4) for installations of broadband communications systems that arc not covered.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 34pt;text-indent: 0pt;line-height: 109%;text-align: left;">8.30.1.2 Definitions. <span class="s700">See Part 1.0.1. For purposes of this article, the following additional definitions apply.</span></p><p class="s2766" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: A typical single-family network-powered communications circuit consists of a communications drop or communications service cable and an NIU and includes lhe communications utility&#39;s serving terminal or tap where it is not under the exclusive control of the communications utility.</p><p class="s1562" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Abandoned   Network-Powered  Broadband Communications Cable. <span class="s700">Installed network-powered broadband communications cable that is not terminated at equipment other than a connector and not identified for future use with a tag.</span></p><p class="s1562" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Block. <span class="s700">A square or portion of a city, town, or village enclosed by streets, including the alleys so enclosed but not any street</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="306" height="15" alt="image" src="Image_636.jpg"/></span></p><p class="s1562" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exposed (to Accidental Contact).A <span class="s700">circuit in such a position that, in case of failure of supports or insulation, contact with another circuit may result.</span></p><p class="s1796" style="padding-top: 4pt;padding-left: 43pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: See Part 1.0.1 for two other definitions of <i>Exposed. </i>Exposed (as applied to live parts) and Exposed (as applied to wiring methods).</p><p style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Fault Protection Device. An electronic device that is intended for the protection of personnel and functions under fault conditions, such as network-powered broadband communications cc1ble short or open circuit, to limit the current or voltage, or both, for a low-power network-powered broadband communications circuit and provide acceptable protection from electnc shock.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 1pt;line-height: 112%;text-align: justify;">Network Interface Unit (NIU).A device that conve11s a broadband signal into component voice, audio, video, data, and interactive services signals and provides isolation between the network power and the premises signal circuits. These devices oHen contain primary and secondary protectors.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Network-Powered  Broadband  Communications Circuit. The circuit extending from the communications utility&#39;s serving tcm1inal or tap up to and including the <span class="s3244">NIU.</span></p><p class="s1796" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN:  A  typical  one-family  &lt;lwcl!ing  network-powen:d commwtications cirwit consists of a communications drop or communications service cable and an NIU and includes the commnnications utility&#39;s serving terminal or lap where it is not under the exclusive control of Lhe communications utility.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Point of Entrance. The point within a building at which the  network-powered  broadband  communications cable emerges from an external wall, from a concrete floor slab, from rigid metal conduit (RMC), or from intermediate metal conduit (IMC).</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.30.1.3 Other Articles. Circuits and equipment shall comply with 8.30. l.3(A) through (G).</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Hazardous (Classified) Locations. Network­ powered  broadband  communications circuits  and equipment installed in a location that is classified in accordance with 5.0.1.5 and 5.5.1.5 shall comply with the applicable requirements of Chapter 5.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Wiring in Ducts for Dust, Loose Stock, or Vapor Removal. The requirements of 3.0.1.22(a) shall apply.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C)  Equipment  in  Other  Space  Used  for Environmental Air. The requirements of 3.0.l.22(c)</p><p style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">(3) shall apply.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(D) Installation  and  Use. The requirements  of 1.10.l.3(b) shall apply.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(E) Output Circuits. As appropriate for the services provided, the output circuits derived from the network interface unit shall comply with the requirements of the following:</p><p style="padding-top: 4pt;padding-left: 58pt;text-indent: -18pt;line-height: 110%;text-align: left;">(1) Installations of communications circuits - Part 8.0.5</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: left;">(2) Installations of community antenna television and radio distribution circuits - Part 8.20.5</p><p class="s4148" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 115%;text-align: left;">Exception: Where protection is provided in the output of the NIU 8.30.3.l(B)(3) shall apply.</p><p style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(3) Installations of optical fiber cables- Part 7.70.5</p><p style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(4) Installations of Class 2 and Class 3 circuits -</p><p style="padding-top: 1pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">Part 7.25.J</p><p style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(5) Installations of power-limited fire alarm circuits</p><p style="padding-top: 1pt;padding-left: 57pt;text-indent: 0pt;text-align: left;">- Part 7.60.3</p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(F) Protection Against Physical Damage. The require­ ments of 3.0. l.4 shall apply.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.30.1.15  Power  Limitations.  Network-powered broadband communications systems shall be classified as having low-or medium-power sources as specified in 8.30.1.15(1) or (2).</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(1) Sources shall be classified as defined in Table 8.30.1.15.</p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(2) Direct-current power sources exceeding 150 volts to ground, but no more than 200 volts to ground, with the current to ground. limited to 10 <span class="s4114">mA </span>de, that meet the current and power limitation for medium-power sources in Table 8.30.1.15 shall be classified as medium-power sources.</p><p class="s1796" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: One wayto determine compliance with 8.30.1.15(2) is listed infonTuJtion technology equipment iutcnded to supply power via a communications network Lhat complies with Lhc requirements for RFT-V circuiL� as defined in UL 60950-21-2007, <i>Standard JOr Safety JOr Information Technology Equipment </i>- <i>Sajfty </i>- <i>Part 21: Remote Power Feeding.</i></p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.30.1.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of network-powered broadband communications cables that prevents removal of panels, end covers and the likes, etc., including suspended ceiling panels.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.30.1.24 Mechanical Execution of Work. Network­ powered  broadband  communications circuits  and equipment shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be danrnged by normal building use. Such cables shall be secured by hardware including straps, staples, cable ties, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall</p><p style="padding-top: 2pt;padding-left: 56pt;text-indent: 0pt;line-height: 112%;text-align: justify;">also conform to 3.0.1.4(A), (D), (E), (F) and 3 0 1.11. Nonmetallic cable ties and other nonmetallic cable accessories used to secure and support cab!es in other spaces used for environmental air (plenums) shall be listed as having low smoke and heat release prope1iies in accordance with 8.0.6.1(C).</p><p class="s1805" style="padding-top: 6pt;padding-left: 65pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s4161">FPN No. 1: Accepted indusny practices are t.lcscribed in ANS)/ NECA/BTCSI 568-2006, </span><span class="s4126">Standard /Or </span>Ins/al/mg Commfl&#39;cia/ Building  Telecommunications  Cahling;  <span class="s4161">ANSifrJA-568.1- D-2015, </span>Commercial Building Telecommunications ln/&quot;ras/ruc/ure Standard;  <span class="s4117">ANSI/TIA-569-D-2015,  </span>Te!ecomnmnicalions <span class="s4126">Pathways and Spaces; </span><span class="s4161">ANSl/TIA-570-C-2012,  </span><span class="s4126">f?.eside111ial </span>Telecommunications !nfrustructure Standard <span class="s1796">; </span><span class="s4228">ANSI/TlA- 1005-A-2012,  </span>Telecommu11icatio11s lnfrastruc/urc Standard for industrial Premises; <span class="s4161">ANSI/ </span><span class="s5139">TlA-1179-2010, </span>Healthcare Facility Telecommunications Infrastructure Standard; <span class="s4161">ANSI/ TIA-4966-2014, </span>Telecommunications Infrastructure Standard for Educational Facilities; <span class="s4161">and other ANSI-approved inslallation standards.</span></p><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:16pt"><td style="width:124pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Network Power Source</p></td><td style="width:61pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4871" style="padding-top: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Low</p></td><td style="width:63pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Medium</p></td></tr><tr style="height:27pt"><td style="width:124pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="6"><p class="s4140" style="padding-top: 5pt;padding-left: 12pt;padding-right: 9pt;text-indent: -7pt;line-height: 80%;text-align: left;">Circuit voltage, V (volts)&#39;   <span class="s5140">&#39;&quot;&quot;&#39;</span></p><p class="s4140" style="padding-top: 7pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Power limitation, <span class="s5141">VAmax</span></p><p class="s4140" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">(volt-amperes)<span class="s5142">1</span></p><p class="s4140" style="padding-top: 8pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Current limitations, I</p><p class="s5143" style="padding-right: 20pt;text-indent: 0pt;line-height: 4pt;text-align: right;">m&quot;</p><p class="s4140" style="padding-left: 12pt;text-indent: 0pt;line-height: 12pt;text-align: left;">(amperes)<span class="s5144">1</span></p><p class="s4140" style="padding-top: 8pt;padding-left: 12pt;padding-right: 14pt;text-indent: -7pt;line-height: 110%;text-align: left;">Maximum power rating (volt-amperes)</p><p class="s4140" style="padding-top: 7pt;padding-left: 12pt;padding-right: 9pt;text-indent: -7pt;line-height: 113%;text-align: left;">Maximum voltage rating (volts)</p><p class="s4140" style="padding-top: 4pt;padding-left: 13pt;text-indent: -8pt;line-height: 14pt;text-align: left;">Maximum overcurrent protection (amperes) <span class="s4170">2</span></p></td><td style="width:61pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">0- IO0</p></td><td style="width:63pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0-150</p></td></tr><tr style="height:38pt"><td style="width:61pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 11pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:63pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 11pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250</p></td></tr><tr style="height:39pt"><td style="width:61pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4140" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">\ 000/ V<span class="s5141">max</span></p></td><td style="width:63pt;border-left-style:solid;border-left-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5145" style="padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">1 <span class="s4140">000/V</span></p><p class="s5146" style="padding-right: 9pt;text-indent: 0pt;line-height: 4pt;text-align: right;">mo,</p></td></tr><tr style="height:29pt"><td style="width:61pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 8pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:63pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 8pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:34pt"><td style="width:61pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:63pt;border-left-style:solid;border-left-width:1pt"><p class="s4140" style="padding-top: 7pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">150</p></td></tr><tr style="height:35pt"><td style="width:61pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4140" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">100/Vmo�</p></td><td style="width:63pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4237" style="padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">NA</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p style="padding-left: 89pt;text-indent: -27pt;line-height: 110%;text-align: left;">Table 8.30.1.15 Limitations for Network-Powered Broadband Communications Systems</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4161" style="padding-left: 56pt;text-indent: 0pt;text-align: justify;">&#39;Vm&quot;&#39; l.,.,,, and VAm., are determined with tlte current-limiting impedance in the circuit (not bypassed) as follows:</p><p class="s4161" style="padding-left: 56pt;text-indent: 0pt;line-height: 108%;text-align: justify;">V&#39;&quot;&quot; - Maximum sysI.em voltage regardkss of load with rated input applied. 1,,,... - Maximum system current under any noncapacitivc load, including short circuit, and with ovcrcurrent protection bypassed if used.</p><p class="s4161" style="padding-left: 56pt;text-indent: 0pt;line-height: 9pt;text-align: justify;">I,.., limits apply after l minute of operation.</p><p class="s4161" style="padding-left: 57pt;text-indent: 0pt;line-height: 108%;text-align: justify;">VA&quot;&quot;&#39;-Maximum volt-ampere output at1er l minute of operation regardless of load and overcurrent protection bypassed if used.</p><p class="s4291" style="padding-left: 56pt;text-indent: 0pt;line-height: 9pt;text-align: justify;">2<span class="s5147">0vercurrent protection is not required where tlte current-limiting device</span></p><p class="s4161" style="padding-left: 56pt;text-indent: 0pt;line-height: 108%;text-align: justify;">provides equivalent current limitation and the current-limiting device does not reset until power or the load is removed.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4161" style="padding-left: 65pt;text-indent: 0pt;text-align: justify;">FPN No. 2: Sec 4.3.11.2.6.5 and4.3.I 1.5.5.6 ofNFPA 90A-20l2,</p><p class="s1805" style="padding-top: 1pt;padding-left: 65pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Standard for the Installation of Air-Conditioning and Ventilating Systems, <span class="s4161">for discrete combustible components installed in accordance with 3.0.1.22(C).</span></p><p class="s4161" style="padding-top: 6pt;padding-left: 66pt;text-indent: 0pt;line-height: 121%;text-align: justify;">FPN No. 3: Paint, plaster, cleaners, abrasives, corrosive residues, or other contaminants may result in an undetennined alteration of network-powered broadband cable properties.</p><p style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.30.1.25 Abandoned Cables. The accessible portion of abandoned network-powered broadband cables shall be removed. Where cables are identified for future use with a tag, the tag shall be of sufficient durability to withstand the environment involved.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.30.1.26 Spread of Fire or Products of Combustion. fnsta!lations of network-powered broadband cables</p><p class="s4242" style="padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">111 <span class="s5148">hollow spaces, vertical shafts, and ventilation or air-handling ducts shall be made so that the possible spread of fire or products of combustion will not be SL1bstantially increased. Openmgs around penetrations of network-powered broadband cables through fire-­ resistant-rated walls, partitions, floors, or ceilings shall be fire stopped using approved methods to maintain the fire resistance rating.</span></p><p class="s4161" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;line-height: 118%;text-align: justify;">FPN: Directories of electrical constrnction materials published by qualified testing laboratories contain many listing installation restrictions necessary to maintain the fire-resistive rating of assemblies where penetrat10ns or openings are made. Building codes also contain n;slrielions on membrane penetrations on opposite sides of a fire rcsistancc-rntcd wall assembly. An example is the 600-mm minimum horizontal separation that usually applies between boxes installed on opposite sides of the wall. Assistance in complying with 8.30.1.26 <span class="s5139">can </span>be found in building codes, fire resistance directories, and product listings.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 46pt;text-indent: 0pt;text-align: left;">8.30.2 Cables Outside and Entering Buildings</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.30.2.1  Entrance  Cables.  Network-powered broadband communications cables located outside and entering buildings shall comply with 8.30.2.l(A) and (B).</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: -1pt;line-height: 113%;text-align: justify;">{A)  Medium-Power  Circuits.  Medium-power network-powered broadband communications circuits located outside and entering buildings shall be installed using Type BMU, Type BM, or Type BMR network­ powered broadband communications medium-power cables.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B)  Low-Power  Circuits.  Low-power  network­ powered broadband communications circuits located outside and entering buildings shall be installed using Type BLU or Type BLX low-power network-powered broadband communications cables. Cables shown m Table 8.30.5.45(B) shall be permitled to substitute.</p><p class="s4112" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: Outdoor community antenna television and radio distribution system coaxial cables installed prior to January I, 2000, and installed in accordance with Article 8.20, shall be permitted for low-power-type, network-powered broadband communications circuits.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.30.2.5 Overhead {Aerial) Cables. Overhead (aerial) network-powered bro&lt;1dband communications cables shall comply with 8.30.2.5(A) through (G).</p><p class="s1796" style="padding-top: 3pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: For additional information regarding overhead (aerial) wires and cables, see ANSI C2-2007, <i>National Electrical Safety Code, </i>Part 2, Safely Rules for Overhead Lines,</p><p class="s689" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) On Poles and In-Span. Where network-powered broadband communications cables and electric light <span class="s4120">or power conductors arc supported by the same pole or are run parallel to each other in-span, the conditions described in 8.30.2.5(A)(l) through (A)(4) shall be met.</span></p><p style="padding-top: 5pt;padding-left: 56pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(1) <span class="s4114">Relative Location. Where practicable, the </span>network-powered broadband communications <span class="s4114">cables shall be located below the electric light or power conductors.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(2) Attachment to Cross-Arms. Network-powered broadband communications cables shall not be attached to a cross-arm that c&lt;1rries electric light or power conductors.</p><p class="s689" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(3) Climbing Space. The climbing space through network-powered broadband communications wires and cables shall comply with the requirements of 2.25.1.14(D).</p><p class="s689" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(4) Clearance. Lead-in or overhead (aerial)-drop network-powered broadband communications cables from a pole or other support, including the point of initial attachment to a building or structure, shall be kept away from electric light, power, Class 1, or non-power-limited fire alarm circuit conductors so as to avoid the possibility of accidental contact.</p><p class="s4112" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Where proximity to electric light, power, Class 1, or non-power-limited fire alarm circuit conductors cannot be avoided, the installation shall provide clearances ofnot less than 300 mm from electric light, power, Class 1, or non-power-limited fire alarm circuit conductors. The clearance requirement shall apply to all points along the drop, and it shall increase to 1000 mm at the pole.</p><p class="s689" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(B) Above Roofs. Network-powered broadband communications cables shall have a vertical clearance of not less than 2500 mm from all points of roofs above which they pass.</p><p class="s4112" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception  No.  1:  Network-powered  broadband communications cables shall not be required to have a vertical clearance of 2500 mm above auxiliary buildings such as garages and the like.</p><p class="s4112" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: A reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitted if (1) nol more than 1 200 mm of the broadband communications drop cables pass above the roof overhang, and (2) they are terminated at a through-the-roof raceway or support.</p><p class="s4112" style="padding-top: 2pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 3: Where the roof has a slope of not less than 100 mm in 300 mm, a reduction in clearance to not less than 900 mm shall be permitted.</p><p class="s689" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(C) Clearance from Ground. Overhead (aerial) spans of network-powered broadband communications cables shall confmm to not less than the following:</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: -16pt;text-align: justify;">(1) 2900 mm - above finished grade, sidewalks, or from any platfonn or projection from which they might be reached and accessible to pedestrians only</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;text-align: justify;">(2) 3500 mm - over residential property and drive­ ways, and those commercial areas not subject to truck traffic</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: -16pt;text-align: justify;">(3) 4700 mm -- over public streets, alleys, roads, parking areas subject to truck traffic, driveways on other than residential property, and other land traversed by vehicles such as cultivated, grazing, forest, and orchard</p><p class="s1796" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: These clearances have been specifically chosen to correlate with ANSI/IEEE C2-2012, <i>National Electrical Safety Code, </i>Table 232-1, which provides for clearances of wires, conductors, and cables above ground and roadways, rather than using the clearances referenced in 2.25.1.18. Because Article 8.0 and Article 8.20 have had no required clearances, the communications industry has used the clearances from the NESC for their installed cable plant.</p><p class="s658" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(D) <span class="s4480">Over Pools. Clearance of network-powered broadband communications cable in any direction from the water level, edge of pool, base of diving platform, or anchored raft shall comply with those clearances in </span><span class="s4144">6.80.1.9.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(E) Final Spans. Final spansof network-powered broad­ band communications cables without an outer jacket shall be permitted to be attached to the building, but they shall he kept not less than 900 mm from windows that are designed to be opened, doors, porches, balconies, ladders, stairs, fire escapes, or similar locations.</p><p class="s4112" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception: Conductors nm above the top level of a window shall be permitted to be less than the 900-mm requirement above.</p><p class="s689" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Overhead (aerial) network-powered broadband commu­ nications cables shall not be installed beneath openings through which materials might be moved, such as openings in farm and commercial buildings, and shall not be installed where they obstruct entrance to these building openings.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(F) <span class="s4114">Between Buildings. Network-powered broadband communications cables extending between buildings or structures, and also the supports or attachment fixtures, shall be identified as suitable for outdoor</span></p><p style="padding-top: 3pt;padding-left: 50pt;text-indent: 0pt;line-height: 113%;text-align: justify;">aerial applications and shall have sufficient strength to withstand the loads to which they may be subjected.</p><p class="s4112" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Where a network-powered broadband communications cable does not have sufficient strength to be se(f-supporting, it shall be attached toa supporting messenger cable that, together with the attachment fixtures or supports, shall be acceptable.for the purpose and shall have sujftcient strength to withstand the loads to which they may be subjected.</p><p style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(G) On Buildings. Where attached to buildings, network-powered broadband communications cables shall be securely fastened in such a manner that they arc separated from olher conductors in accordance with 8J0.2.5(G)(l) through (G)(4).</p><p style="padding-top: 6pt;padding-left: 78pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Electric Light or Power. The network-powered broadband communications cable shall have a separation of at least 100 mm from electric light, power, Class 1, or non-power-limited fire alann circuit conductors not in raceway or cable, or he permanently separated from conductors of the other system by a continuous and firmly fixed nonconductor in addition to the insulation on the</p><p class="s4242" style="padding-top: 2pt;padding-left: 78pt;text-indent: 0pt;text-align: left;">WlfCS.</p><p style="padding-top: 8pt;padding-left: 78pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Other Communications Systems. Network­ powered broadband communications cables shall be installed so that there will be no unnecessary interference in the maintenance of the separate systems.  In  no  case  shall  the conductors, cables, messenger strand, or equipment of one system cause abrasion to the conductors, cables, messenger strand, or equipment of any other system.</p><p style="padding-top: 6pt;padding-left: 78pt;text-indent: -18pt;line-height: 114%;text-align: justify;">(3) Lightning  Conductors.  Where  practicable, a separation of at least 1 800 mm shall be maintained  between  any  network-powered broadband communications cable <span class="s4133">and </span>lightning conductors.</p><p class="s658" style="padding-top: 4pt;padding-left: 60pt;text-indent: 0pt;text-align: justify;">FPN: Specific separation &lt;listances may be calculated from the sideflash formula found in NFPA 780-2014, <span class="s4126">Standard for the </span><i>Installation of Lightning Protection Systems, </i>Section 4.6.</p><p style="padding-top: 7pt;padding-left: 78pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(4) Protection from Damage. Network-powered broadband  communications  cables  attached to buildings or structures and located within 2 500 mm of finished grade shall be protected by enclosures, raceways, or other approved means.</p><p class="s4112" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: A low-power network-powered broadband communications circuit that is equipped with a listed fault protection device, appropriate to the network­ powered broadband communications cable used, and located on the network side of the network-powered</p><p class="s4112" style="padding-top: 2pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">broadband communications cable shall not be required to be additionally protected by enclosures, raceways, or other approved means.</p><p style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s4127">8.30.2.8    </span>Underground    <span class="s4844">Network-Powered </span>Broadband  Communications  Cables  Entering Buildings. Underground network-powered broadband communications cables entering buildings shall comply with 8.30.2.S(A) through (D).</p><p style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Underground Systems with Electric Light and Power, Class 1, or Non-Power-Limited Fire Alarm Circuit Conductors. Underground network-powered broadband communications cables in a duct, pedestal, handhole enclosure, or manhole that contains electric light, power conductors, non-power-limited fire alarm circuit conductors, or Class l circuits shall be in a section permanently separated from such conductors by means of a suitable barrier.</p><p style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Direct-Buried Cables and Raceways. Direct­ buried network-powered broadband communications cables shall be separated by at least 300 mm from conductors of any light, power, non-power-limited fire alarm circuit conductors or Class 1 circuit.</p><p class="s4112" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 1: Separation shall not be required where electric service conductors or network-powered broadband communications cables are installed in raceways or have metal cable armor.</p><p class="s4112" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: Separation shall not be required where electric light or power branch-circuit or feeder conductors,  non-power-limited  fire  alarm circuit conductors, or Class 1 circuit conductors are installed in a raceway or in metal-sheathed, metal-clad, or Type UF or Type USE cables; or the network-powered broadband communications cables have metal cable armor or are installed in a raceway.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Mechanical Protection.  Direct-buried  cable, conduit, or other raceways shall be installed to meet the minimum cover requirements of Table <u>8.30.2.B(C)</u>. In addition, direct-buried cables emerging from the ground shall be protected by enclosures, raceways, or other approved means extending from the minimum cover distance required by <u>Table 8.30.2.B(C)</u> below grade to a point at least 2 500 mm above finished grade. In no case shall the protection be required to exceed 450 mm below finished grade. Types BMU and BLU direct-buried cables emerging from the ground shall be installed in rigid metal conduit (RMC), intermedi­ ate metal conduit (IMC), rigid nonmetallic conduit, or other approved means extending from the minimum cover distance required by Table 8.30.2.B(C) below grade to lhe point of entrance.</p><p class="s4112" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: A low-power network-powered broadband communications circuit that <span class="s658">is </span>equipped with a listed fault protection device, appropriate to the network­ powered broadband communications cable used, and located on the network side of the network-powered broadband communications cable being protected.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Pools. Cables located under the pool or within the area extending 1500 mm horizontally from the inside wall of the pool shall meet those clearances and requirements specified in 6.80.1.11.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.30.2.10 Metallic Entrance Conduit Grounding. Metallic  conduit  containing  network-powered broadband communications entrance cable shall be connected by a bonding conductor or grounding electrode  conductor  to a grounding  electrode in accordance with 8.30.4.l(B).</p><p style="padding-top: 6pt;padding-left: 114pt;text-indent: 0pt;text-align: justify;">8.30.3 Protection</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">8.30.3.1 Primary Electrical Protection.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Application. Primary electrical protection shall be  provided  on  all  network-powered  broadband communications conductors that are neither grounded nor intermpted and arc run partly or entirely in aerial cable not confinedwithin a block. Also, primary electrical protection shall be provided on all aerial or  underground   network-powered   broadband</p><p style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">communications conductors that are neither grounded nor intermpted and are located within the block containing the building served so as to be exposed to lightning or accidental contact with electric light or power conductors operating at over 300 volts to ground.</p><p class="s4112" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception: Primary electrical protection shall not be required on the network-powered broadband communications conductors where electrical protection is provided on the derived circuit(s) (output side of the <span class="s4154">NIU) in accordance with 8.30.3./(B)(J).</span></p><p class="s4117" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN No. 1: On network-powered broadband communications conductors not exposed to lightning or accidental contact with power conductors, providing primary electrical protection in accordance with this article helps protect against other hazards, such as ground potential rise caused by power fault currents, and above-normal voltages induced by fault currents on power circuiL� in proximity to the network-powered broadband commnnications conductors.</p><p class="s4117" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN No. 2: Network-powered broadband communications circuits are considered to have a lightning exposure unless one or more of the following conditions exist:</p><p class="s4117" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;">(l) Circuits <span class="s4368">in </span>large metropolitan areas where buildings are close together and sufficiently high to intercept lightning.</p><p class="s4117" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(2) Areas having <span class="s4116">an </span>average of five or fewer thunderstorm days each year and earth resistivity of less than <span class="s4228">100 </span>ohmmeters. Such areas are found along the Pacific coast.</p><p class="s4117" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN No. 3: For information on ligJitning protection systems, see NFPA 780-2014, <span class="s4111">Standard for the Installation of Lightning Protection Systems,</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: center;">Table 8.30.2.S(C) Network-Powered Broadband Communications Systems Minimum Cover Requirements <i>(Cover </i>is the shortest distance measured between a point on the top surface of any direct-buried cable, conduit, or other raceway and the top surface of finished grade, concrete, or similar cover.)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:32.7637pt" cellspacing="0"><tr style="height:67pt"><td style="width:284pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4140" style="padding-left: 246pt;padding-right: 8pt;text-indent: 1pt;text-align: justify;">Direct Burial Cables</p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="264" alt="image" src="Image_637.png"/></span></p><p class="s4140" style="padding-left: 39pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">Location <span class="s5149">of </span>Wiring Method or Circuit     <span class="s4231">(mm)</span></p></td><td style="width:79pt;border-top-style:solid;border-top-width:1pt"><p class="s4140" style="padding-top: 1pt;padding-left: 9pt;padding-right: 8pt;text-indent: 5pt;text-align: justify;">Rigid Metal Conduit or Intermediate Metal Conduit</p><p class="s4237" style="text-indent: 0pt;line-height: 12pt;text-align: center;">(mm)</p></td><td style="width:156pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 9pt;padding-right: 5pt;text-indent: 1pt;text-align: center;">Nonmetallic Raceways Listed or Direct Burial; Without Concrete Encasement or Other Approved Raceways</p><p class="s4231" style="padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">(mm)</p></td></tr><tr style="height:18pt"><td style="width:252pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt"><p class="s4204" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">All locations not specified below</p></td><td style="width:32pt"><p class="s4201" style="padding-top: 2pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:79pt"><p class="s4201" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:156pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">JOO</p></td></tr><tr style="height:17pt"><td style="width:252pt;border-left-style:solid;border-left-width:1pt"><p class="s4204" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In trench below 50-mm thick concrete or equivalent</p></td><td style="width:32pt"><p class="s4201" style="padding-top: 1pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:79pt"><p class="s4201" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:156pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">150</p></td></tr><tr style="height:17pt"><td style="width:252pt;border-left-style:solid;border-left-width:1pt"><p class="s4204" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Under a building (in raceway only)</p></td><td style="width:32pt"><p class="s4201" style="padding-top: 1pt;padding-right: 12pt;text-indent: 0pt;text-align: center;">0</p></td><td style="width:79pt"><p class="s4201" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">0</p></td><td style="width:156pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0</p></td></tr><tr style="height:1