4pt"><td style="width:252pt;border-left-style:solid;border-left-width:1pt"><p class="s4204" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Under minimum of l 00-mm thick concrete exterior slab</p></td><td style="width:32pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:156pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:252pt;border-left-style:solid;border-left-width:1pt"><p class="s4204" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">with no vehicular traffic and the slab extending not less</p></td><td style="width:32pt"><p class="s4201" style="padding-right: 13pt;text-indent: 0pt;text-align: center;">JOO</p></td><td style="width:79pt"><p class="s4201" style="text-indent: 0pt;text-align: center;">100</p></td><td style="width:156pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">100</p></td></tr><tr style="height:15pt"><td style="width:252pt;border-left-style:solid;border-left-width:1pt"><p class="s4204" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">than 150 mm beyond the underground installation</p></td><td style="width:32pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:156pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:27pt"><td style="width:252pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s4204" style="padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 13pt;text-align: left;">One- and two-family dwelling driveways and outdoor parking areas and used only for dwelling-related purposes</p></td><td style="width:32pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s4201" style="padding-top: 8pt;padding-right: 13pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:79pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s4201" style="padding-top: 8pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:156pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4201" style="padding-top: 9pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">300</p></td></tr></table><p class="s4117" style="padding-left: 38pt;text-indent: 0pt;line-height: 10pt;text-align: left;">oles:</p><p class="s4117" style="padding-left: 33pt;text-indent: 0pt;line-height: 11pt;text-align: left;">1. Raceways approved for burial only where concrete encased shall require a concrete envelope not less <span class="s1796">than </span>50 mm thick.</p><p class="s4117" style="padding-left: 33pt;text-indent: 0pt;line-height: 11pt;text-align: left;">2. Lesser depths shall be permitted where cables rise for tcrminatioll!!or splices or where access is otherwise required.</p><p class="s4117" style="padding-left: 33pt;text-indent: 0pt;line-height: 92%;text-align: justify;">3. Where solid rock is encountered, all <span class="s1796">wiring </span>shall be installed in rru:Lal or nonmetallic raceway permitted for direct burial. The raceways shall be covered by a minimum of50 mm of coocretc extending down to rock.</p><p class="s4117" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;line-height: 92%;text-align: justify;">4.Low-power network-powered broadband communications circuits <span class="s4211">Ulling</span>directly buried commw:rity anlenna television and radio distribution system coaxial cables that were installed outside and entering buildings prior to January I, 2000, in accordance <span class="s4228">with </span>Article 8.20 shall be permitted where buried <span class="s4228">to </span>a minimum depth of 300mm.</p><p style="padding-top: 3pt;padding-left: 82pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Fuseless Primary Protectors. Fuseless-type primary protectors shall be pennitted where power fault currents on all protected conductors in the cable are safely limited to a value no greater than the current-carrying capacity of the primary protector and of the primary protector hooding conductor or grounding electrode conductor.</p><p style="padding-top: 6pt;padding-left: 83pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Fused  Primary  Protectors.  Where  the requirements listed in 8.30.3. l(A)(l) are not met, fused-type primary protectors shall be used. Fused-type pnmary protectors shall consist of an arrester connected between each conductor to be protected and ground, a fuse in series <span class="s4115">with </span>each conductor to be protected, and an i:lppropriate mounting arrangement. Fused primary protector tenninals shall be marked to indicate line, instrument, and ground, as applicable.</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Location. The location of the primary protector, where required, shall comply with (B)(I), (B)(2), or (B) (J):</p><p style="padding-top: 5pt;padding-left: 84pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(1) Alisted primary protector shall be applied oneach network-powered broadband communications cable external <span class="s4137">to </span>and on the network side of the network interface unit.</p><p style="padding-top: 6pt;padding-left: 84pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) The primary protector function shall be an integral part of and contained in the network interface unit. The network interface unit shall be listed as being suitable for application with network­ powered bToadband communications systems and shall have an external marking indicating that it contains primary electrical protection.</p><p style="padding-top: 6pt;padding-left: 85pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(3) The primary protector(s) shall be provided on the derived circuit(s) (output side of the NIU), and the combination of the NIU and the protector(s) shall be listed as being suitable for application with network-powered broadband  communications systems.</p><p style="padding-top: 5pt;padding-left: 67pt;text-indent: 0pt;line-height: 113%;text-align: justify;">A primary protector, whether provided integrally or external to the network interface unit, shall be located as close as practicable to the point of entrance.</p><p style="padding-top: 6pt;padding-left: 67pt;text-indent: 0pt;line-height: 113%;text-align: justify;">For purposes of this section, a network interface unit and any externally provided primary protectors located at mobile home service equipment located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 2.50.2.13 and located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section.</p><p class="s1796" style="padding-top: 2pt;padding-left: 37pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: Selecting a network interface unit and primary protector location to achieve the shortest practicable primary protector bonding wnductor or grounding electrode conductor helps limit potential differences between communications circuits and other metallic systrms.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) H11zardous (Classified) Locations. The primary protector or equipment providing the pnmary rrotcction function shall not be located rn ,my haz.mlous (classified) location as defined in 5.0.1.5 and 5.5.1.5 or in the vicinity of easily ignitible material.</p><p class="s4112" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">Exception: As permitted in 5 1.3.51, 5.2.3.51, and</p><p class="s4148" style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">5.3.3.51.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 111%;text-align: justify;">8.30.3.4 Grounding or Interruption  of  Metallic Members   of   Network-Powered   Broadband Communications   Cables.   Network-powered communications cables entering buildings or attaching to buildings shall comply with 8.J0.J.4(A) or (B).</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">For purposes of this section, grounding located at mo­ bile home service equipment located within 9 000 mm of the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 2.50.2.13 and located within <span class="s4215">9 </span>000 mm of the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section.</p><p class="s1796" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN; Selecting a grounding location to achieve the shortest practicable bonding conductor or grounding electrode condnclor helps limit potcnfoil differences between the network-powered broadband communications circuits and other metallic systems.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Entering Buildings. <span class="s4114">In </span>installations where the network-powered communications cable enters the building, the shield shall be grounded in accordance with 8.30.4.1 and metallic members of the cable not used for communications or powering shall be grounded in accordance with 8.30.4.1, or interrupted by an insulating joint or equivalent device. The grounding or interruption shall be as close as prncticable to the point of entrance.</p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B)TerminatingOutsideoftheBuilding.Ininstallations where the network-powered communications cable is terminated outside of the building, the shield shall be grounded in accordance with 8.30.4.1, and metallic members of the cable not used for communications or powering shall be grounded in accordance with 8.30.4.1 or interrupted by an insulating joint or equivalent device. The grounding or intermption shall be as close as practicable to the point of attachment of the Nill.</p><p style="padding-top: 2pt;padding-left: 89pt;text-indent: 0pt;text-align: left;">8.30.4 Grounding Methods</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.30.4.1  Cable,  Network  Interface  Unit,  and Primary  Protector  Bonding  and  Grounding. Network interface units containing protectors, NIUs with metallic enclosures, primary protectors, and the metallic members of the network-powered broadband communications cable that are intended to be bonded or grounded shall be connected as specified in 8.30.4.l(A) through 8.30.4.l(D).</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Bonding Conductor or Grounding Electrode Conductor.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) Insulation. The bonding conductor or grounding electrode conductor shall be listed and shall be pennitted to be insulated, covered, or bare.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Material. The bonding conductor or grounding electrode conductor shall be copper or other corrosion-resistant conductive material, stranded or solid.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(3) Size. The bonding conductor or grounding electrode conductor shall not be smaller than 2.0 mm<span class="s4490">2</span> and shall have a current-carrying capacity not less than that of the grounded metallic member(s) and protected conductor(s) of the network-powered  broadband  communications cable. The bonding conductor or grounding electrode conductor shall not be required to exceed 14 mm<span class="s4490">2</span><span class="s4199">.</span></p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(4) Length. The bonding conductor or grounding electrode  conductor  shall  be  as  short  as practicable. In one- and two-family dwellings, the bonding conductor or grounding electrode conductor shall be as short as practicable, not to exceed 6 000 mm in length.</p><p class="s4117" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: Similar bonding conductor or grounding electrode conductor length limitations applied at apartment buildings and commercial buildings help lo reduce voltages that may be developed between the building&#39;s power and communications systems during lightning events.</p><p class="s1786" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception: In one- and twofamily dwellings where it <span class="p">is </span>not practicable to achieve an overall maximum bonding conductor or grounding electrode conductor length of 6 000 mm, a separate communicationsground rod meeting the minimum dimensional criteria of 8.30.4.1(B)(3)(b) shall be driven, and the grounding electrode conductor shall he connected to the communications ground rod in accordance with 8.30.4.l(C). The communications ground rod shall he bonded to the power grounding electrode system in accordance with 8.30.4.1(D).</p><p style="padding-top: 2pt;padding-left: 56pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(5) Run in Straight Line. The bonding conductor or grounding electrode conductor shall be run in as straight a line as practicable.</p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(6) Physical Protection. Bonding conductors and grounding electrode conductors shall be protected where exposed  to physical damage. Where the bonding conductor or grounding electrode conductor is installed in a metal raceway, both ends of the raceway shall be bonded to the con­ tained conductor or to the same tenninal or electrode to which the bonding conductor or grounding electrode conductor is connected.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Electrode. The bonding conductor or grounding electrode conductor shall be connected in accordance witb 8.30.4.l(B)(I), (B)(2), or (B)(J).</p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) In Buildings or Structures with an lntcrsystem Bonding Termination. If the building or structure seIVed has an intersystem bonding termination as required by 2.50.5.5, the bonding conductor shall be connected to the intersystcm bonding termination.</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -15pt;line-height: 112%;text-align: justify;">(2) In Buildings or Structures with Grounding Means. If an intcrsystcm bonding termination is established, 250.94(A) shall apply.</p><p style="padding-top: 7pt;padding-left: 57pt;text-indent: 0pt;line-height: 112%;text-align: justify;">If the building or struCture scnred has no intersystem bonding termination, the bonding conductor or grounding electrode conductor shall be connected to the nearest accessible location on one of the following:</p><p style="padding-top: 7pt;padding-left: 66pt;text-indent: -18pt;line-height: 110%;text-align: justify;">a. The building or structure grounding electrode system as covered in 2.50.3.1</p><p style="padding-top: 7pt;padding-left: 66pt;text-indent: -18pt;line-height: 113%;text-align: justify;">b.  The grounded interior metal water ptpmg system, within 1500 mm from its point of entrance to the building, as covered in 2.50.3.3</p><p style="padding-top: 6pt;padding-left: 66pt;text-indent: -18pt;line-height: 113%;text-align: justify;">c. The power service accessible means external to enclosures using the options identified in 2.50.5.S(A), Exception</p><p style="padding-top: 6pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">d. The nonflexible metallic power service raceway</p><p style="padding-top: 8pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">e. The service equipment enclosure</p><p style="padding-top: 8pt;padding-left: 66pt;text-indent: -18pt;line-height: 113%;text-align: justify;">f.  The grounding electrode conductor or the grounding electrode conductor metal enclosure of the power senrice, or</p><p style="padding-top: 6pt;padding-left: 66pt;text-indent: -18pt;line-height: 113%;text-align: justify;">g.  The grounding electrode conductor or the grounding electrode of a huilding or structure disconnecting means that is connected to an electrode as covered in 2.50.2.13</p><p style="padding-top: 6pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">A bonding device intended to provide a tennination</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_638.png"/></span></p><p class="s578" style="padding-top: 3pt;padding-left: 123pt;text-indent: 0pt;text-align: left;">ARTICLE <span class="s1911">8.30- </span>NETWORK-PO\VERED BROADBAND COMMUNICATIONS SYSTEMS</p><p class="s121" style="padding-top: 4pt;padding-left: 74pt;text-indent: 0pt;text-align: justify;">point for the bonding conductor (intcrsystem bonding) shall not interfere with the opening of an equipment enclosure. <span class="s395">A </span>bonding device shall be mounted on nonrcmovablc parts. A bonding device shall not be mounted on a door or cover even if the door or cover is nonremovable.</p><p class="s121" style="padding-top: 7pt;padding-left: 74pt;text-indent: 0pt;text-align: justify;">For purposes of this section, the mobile borne service equipment or the mobile home disconnecting means, as described in 8.30.3.4, shall be considered accessible.</p><p class="s905" style="padding-top: 7pt;padding-left: 82pt;text-indent: -17pt;text-align: justify;">(3) In Buildings or Structures Without an lntcrsystem  Bonding  Termination  or Grounding Means. <span class="s121">If the building or structure served has no intersystem bonding termination or grounding means, as described in 8.30.4.1(B) (2), the grounding electrode conductor shall be connected to either of the following:</span></p><p class="s121" style="padding-top: 6pt;padding-left: 91pt;text-indent: -17pt;text-align: justify;">a. To any one of the individual grounding electrodes described in 2.50.3.3(A)(l), <span class="s905">{A)(2),</span></p><p class="s121" style="padding-left: 91pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">(A)(3), or (A)(4).</p><p class="s121" style="padding-top: 7pt;padding-left: 91pt;text-indent: -17pt;text-align: justify;">b. lf the building or structure served has no intersystem bonding termination or has no grounding means, as described in 8.30.4.1(B)</p><p class="s121" style="padding-left: 91pt;text-indent: 0pt;text-align: justify;">(2) or (B)(3)(a), to any one of the individual grounding electrodes described in 2.50.3.3(A)</p><p class="s121" style="padding-left: 90pt;text-indent: 0pt;text-align: justify;">(7) and (A)(8), or to a ground rod or pipe not less than 1 500 mm in length and 12.7 mm in diameter, driven, where practicable, into permanently damp earth and separated from lightning conductors as covered in 8.0.2.10 and at least l 800 <span class="s905">mm </span>from electrodes of other systems. Steam, hot water pipes, or lightning protection <span class="s905">system </span>conductors shall not be employed as grounding electrodes for protectors, NlUs with integral protection, grounded metallic members, NIUs with me­ tallic enclosures, and other equipment.</p><p class="s905" style="padding-top: 7pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(C) Electrode Connection. <span class="s121">Connections to grounding electrodes shall comply with 2.50.3.21.</span></p><p class="s121" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;"><span class="s905">(D) Bonding of Electrodes. </span>A bonding jumper not smaller than 14 mm<span class="s1523">2</span> copper or equivalent shall be connected between the network-powered broadband communications system grounding electrode and the power grounding electrode system at the building or structure served where separate electrodes are used.</p><p class="s1358" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">Exception: At mobile homes ar covered in 8.30.4.<span class="s121">7.</span></p><p class="s389" style="padding-top: 6pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">FPN No. 1: See 2.50.3.11 for use of air terminals (lightning rods).</p><p class="s693" style="padding-top: 6pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">FPN No. <span class="s389">2: Bonding together of </span>aH <span class="s389">separate electrodes limits potential differences between them and between their associated wiring systems.</span></p><p class="s905" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">8.30.4.7 Grounding and Bonding at Mobile Homes.</p><p class="s905" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Grounding. <span class="s121">Grounding shall comply with 8.30.4.7(A)(l) or (A)(2).</span></p><p class="s121" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;"><span class="s905">(1) </span>Where there is no mobile home service <span style=" color: #343434;">equipment </span>located within 9 000 mm of the exterior wall of the mobile home <span style=" color: #343434;">it </span>serves, the network-powered broadband communicationscableshieId, network• powered  broadband  communications  cable metallic members not used for communications or powering, network interface unit, and primary protector grounding terminal shall be connected to a grounding electrode conductor or grounding electrode in accordance with 8.30.4.1(B)(3).</p><p class="s905" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(2) <span class="s121">Where there is nu mobile home disconnecting means grounded in accordance with 2.50.2.13 and located within 9 000 mm of the exterior wall of the mobile home it serves, the network-powered broadband communicationscable shield, network­ powered  bro&lt;1dband  communications  cable metallic members not used for communications or powering, network interface unit, and primary protector grounding terminal shall be connected to a grounding electrode in accordance with</span></p><p class="s121" style="padding-left: 60pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">8.30.4. l(B)(3).</p><p class="s121" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><span class="s905">(B) Bonding. </span>The network-powere&lt;l broadband communications cable grounding terminal, network interface unit grounding terminal, if present, and primary protector grounding terminal shall be bonded together with a copper bonding conductor not smaller than 3.5 mm<span class="s1390">2</span><span class="s1694">. </span>The network-powered broadband communications cable grounding tcnninal, network interface unit grounding terminal, primary protector grounding tenninal, or the grounding electrode shall be bonded to the metal frame or available grounding terminal of the mobile home with a copper bonding conductor not smaller than 3.5 mm<span class="s1390">2 </span>under any of the following conditions:</p><p class="s905" style="padding-top: 5pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;">(1) <span class="s121">Where there is no mobile home service equipment or disconnecting means as </span>in <span class="s121">8.30.4.7(A)</span></p><p class="s905" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(2) <span class="s121">Where the mobile home is supplied by cord and plug</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 49pt;text-indent: 0pt;text-align: left;">8.30.5 Installation Methods Within Buildings</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;">8.30.5.1 Raceways and Cable Routing Assemblies for Network-Powered Broadband Communications Cables.</p><p class="s905" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) Types of Raceways. <span class="s121">Low-power network-powered broadband communications cables shall be permirted to be installed in any raceway that complies with either</span></p><p style="padding-top: 3pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.30.5.1(A)(l) or (a)(2) and in cable routing assemblies installed in compliance with 8.30.5.l(C). Medium­ power network-powered broadband communications cables shall be pennitted to be installed in any raceway that complies with 8.30.5. l(A)(l).</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Raceways Recognized in Chapter 3. Low- and medium-power  network-powered  broadband communicatioru; cables shall be permitted to be installed in any raceway included in Chapter 3. The raceways shall be installed in accordance with the requirements of Chapter 3.</p><p style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Communications  Raceways.  Low-power network-powered  broadband  communications cables shall be pennitted to be installed in plenum communications raceways, riser communications raceways, and general-purpose communications raceways, selected in accordance with T&lt;1ble 8.0.5.45, listed in accordance with 8.0.6.13, and installed in accordance with 8.0.5.4 and 3.62.2.15 through  3.62.2.47,  where  the requirements applicable to electrical nonmetallic tubing apply.</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Raceway Fill for Network-Powered Broadband Communications Cables. Raceway fill for network­ powered  broadband  communications  cables  shall comply with either (B)(l) or (B)(2).</p><p style="padding-top: 5pt;padding-left: 62pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Low-Power  Network-Powered  Broadband Communications Cables.  The  raceway  fill requirements of <u>Chapters&nbsp; 3&nbsp; and&nbsp; 10</u> shall not apply to low-power network-powered broadband communications cables.</p><p style="padding-top: 6pt;padding-left: 62pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Medium-Power Network-Powered Broadband CommunicationsCables. Where medium-power network-powered  broadband  communications cables are installed in a raceway, the raceway fill requirements of <u>Chapters 3 and 10</u> shall apply.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Cable Routing Assemblies. Low-power network­ powered  broadband  communications cables  shall be pennitted to be installed in plenum cable routing assemblies, riser cable routing assemblies, and general­ purpose cable routing assemblies selected <span class="s4114">in </span>accordance with Table 8.0.5.45(c), listed in accordance with 8.0.6.13, and installed in accordance with 8.30.5.l(C) and 8.0.5.4.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4127" style="padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.30.5.4   <span class="p">Installation   </span>of   <span class="s4844">Network-Powered </span><span class="p">Broadband Communications Cables. Installation of network-powered broadband communications cables shall comply with 8.30.5.4(A) through(!). Installation of raceways and cable routing assemblies shall comply with 8.30.5.1.</span></p><p style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A)   Listing.   Network-powered   broadband communications cables installed in buildings shall be listed.</p><p style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Ducts Specifically Fabricated for Environmental Air. The following cables shall be pennittcd in ducts specifically  fabricated  for  environmenfal  air  as described in 3.0.l.22(B) if they are directly associated with the air distribution system:</p><p class="s1793" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(1) <span class="s4125">Up to 1200 mm of Type BLP</span></p><p class="s658" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(2) <span class="s4144">Types BLP, BMR, BLR, BM, BL, and BLX</span></p><p style="padding-top: 1pt;padding-left: 57pt;text-indent: 0pt;line-height: 113%;text-align: justify;">installed in raceways that are installed in compliance with 3.0.1.22(B)</p><p class="s1796" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 111%;text-align: justify;">FPN: For information on fire protection of wiring insta!led in fabricated ducts, see 4.3.4.1 and 4.3.11.3.3 in NFPA 90A&quot;2015, <span class="s4126">Standard for the Installation a/Air-Conditioning and Ventilating Systems.</span></p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Other Spaces Used For Environmental Air (Plc­ nums). The following cables shall be permitted in other <span class="s4739">spaces used for environmental air as described </span>in <span class="s4739">3.0.1.22(C):</span></p><p class="s1793" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(1) <span class="s4125">Type BLP</span></p><p style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;line-height: 113%;text-align: left;">(2) Type BLP installed in plenum communications raceways</p><p style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;line-height: 118%;text-align: left;">(3) Type BLP installed in plenum cable routing assemblies</p><p style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;line-height: 113%;text-align: left;">(4) Type BLP supported by open metallic cable trays or cable tray systems</p><p class="s1793" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(5) <span class="s4125">Types BLP, BMR, BLR, BM, BL, and BLX</span></p><p style="padding-top: 1pt;padding-left: 59pt;text-indent: 0pt;line-height: 113%;text-align: justify;">cables installed in raceways that are installed in compliance with 3.0.l.22(C)</p><p class="s658" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(6) <span class="s4144">Types BLP, BMR, BLR, </span><span class="s1342">BM, </span><span class="p">BL, and BLX</span></p><p style="padding-top: 1pt;padding-left: 59pt;text-indent: 0pt;line-height: 113%;text-align: justify;">supported by solid-bottom metal cable trays with solid metal covers in other spaces used for environmental air (plenums) as described in J.0. l.22(C)</p><p class="s1793" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(7) <span class="s4125">Types BLP, BMR, BLR, BM, BL, and BLX</span></p><p style="padding-top: 1pt;padding-left: 60pt;text-indent: 0pt;line-height: 113%;text-align: justify;">installed in plenum communications raceways, riser communications raceways, or general­ purpose communications raceways supported by solid bottom metal cable trays with solid metal covers in other spaces used for environmental air (plcnums) as described in 3.0. l.22(C)</p><p class="s1796" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: For information on fire protection of wiring installed in other spaces used for environmental air, see 4.3.ll.2, 4.3.11.4, and 4.3.11.5 ofNFPA 90A-2012, <span class="s4126">Standard for the Installation of Air-Conditioning and Ventilating Systems.</span></p><p style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Risers -  Cables in Vertical Runs. The following cables shall be pennitted in vertical runs penetrating one or more floors and in vertical runs in a shaft:</p><p style="padding-top: 1pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">(I) Types BLP, BMR, and BLR</p><p style="padding-top: 8pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">(2) Types BLP and BLR installed in the following:</p><p style="padding-top: 7pt;padding-left: 64pt;text-indent: 0pt;text-align: left;">a. Plenum commumcations raceways</p><p style="padding-top: 8pt;padding-left: 64pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 64pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p style="padding-top: 8pt;padding-left: 64pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p class="s658" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: left;">FPN: See8.30.1.26 forfirestoprequirements for-floor penetrations.</p><p style="padding-top: 8pt;padding-left: 45pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(E) Risers -  Cables and  Innerducts in Metal Raceways. The following cables shall be pennitted in a metal raceway in a riser with firestops at each floor:</p><p style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: left;">(I) Types BLP, BMR, BLR, BM, BL, and BLX</p><p style="padding-top: 8pt;padding-left: 72pt;text-indent: -18pt;line-height: 110%;text-align: left;">(2) Types BLP, BLR, and BL cables installed in the following:</p><p style="padding-top: 7pt;padding-left: 63pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways (innerduct)</p><p style="padding-top: 8pt;padding-left: 64pt;text-indent: 0pt;text-align: left;">b. Riser communications raceways (innerduct)</p><p style="padding-top: 8pt;padding-left: 81pt;text-indent: -18pt;line-height: 110%;text-align: left;">c. General-purpose communications raceways (innerduct)</p><p class="s658" style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;text-align: left;">FPN: See8.30.1.26 forfirestop requirements forfloor penetrations.</p><p style="padding-top: 8pt;padding-left: 44pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(F) Risers -  Cables in Fireproof Shafts. The following cables shall be pennitted to be installed in fireproof riser shafts with firestops at each floor:</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">(I) Types BLP, BMR, BLR, BM, BL, and BLX</p><p class="s1342" style="padding-top: 7pt;padding-left: 71pt;text-indent: -17pt;line-height: 108%;text-align: left;">(2) <span class="p">Types BLP, BLR, and BL installed in the following:</span></p><p style="padding-top: 7pt;padding-left: 62pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p style="padding-top: 8pt;padding-left: 62pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 62pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p style="padding-top: 8pt;padding-left: 62pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 62pt;text-indent: 0pt;text-align: left;">e. General-purpose communications raceways</p><p style="padding-top: 8pt;padding-left: 62pt;text-indent: 0pt;text-align: left;">f. General-purpose cable routing assemblies</p><p class="s658" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">FPN: See 8.30.1.26forfirestop requirements forfloorpenetrations.</p><p style="padding-top: 8pt;padding-left: 43pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(G) Risers -  One- and Two-Family Dwellings, The following cables shall be permitted in one- and two­ family dwellings:</p><p style="padding-top: 6pt;padding-left: 71pt;text-indent: -18pt;line-height: 113%;text-align: left;">(I) Types BLP, BMR, BLR, BM, BL, and BLX less than l <span class="s1808">O </span>mm in diameter</p><p class="s1342" style="padding-top: 5pt;padding-left: 70pt;text-indent: -17pt;line-height: 111%;text-align: left;">(2) <span class="p">Types BLP, BLR, and BL installed in the following:</span></p><p style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p style="padding-top: 8pt;padding-left: 62pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p style="padding-top: 2pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">e. General-purpose communications raceways</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">f. General-purpose cable routing assemblies</p><p class="s658" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: See8.30.1.26 forfirestop requirements for lloorpcnetrations.</p><p class="s3244" style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: left;">(H) <span class="p">Cable Trays. The following cables shall be permitted to be supported by cable lrays:</span></p><p class="s1793" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(!) <span class="s4125">Types BLP, BMR, llLR, BM, and BL</span></p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) Types BLP, BLR, and BL installed in the following:</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">(a) Plenum communications racewuys</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">(b) Riser communications raceways</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">(c) General-purpose communications raceways</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(I)Other Building Locations. The following cables and raceways shall be permitted to be installed in building locations other than those covered in 830. l l <span class="s4115">3(8) </span>through <span class="s1342">(H):</span></p><p style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(I) Types BLP, BMR, BLR, BM, and BL</p><p class="s1342" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">(2) <span class="p">Types BLP, BMR, BLR, BM, BL, and BLX</span></p><p style="padding-top: 1pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">installed in a raceway</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(3) Types BLP, BLR, and BL cables installed in the following:</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">a. Plenum communications raceways</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">b. Plenum cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">c. Riser communications raceways</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">d. Riser cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">e. General-purpose communications raceways</p><p style="padding-top: 8pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">f. General-purpose cable routing assemblies</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(4) Type BLX less than 10 mm in diameter in one­ and two-family dwellings</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(5) Types BMU and BLU entering the building from outside and run in rigid metal conduit (RMC) or intermediate metal conduit (IMC) where the conduit is connected by a bonding conductor or grounding electrode conductor in accordance with 8.30.4.l(B)</p><p class="s658" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">FPN: This provision limits the length ofType <span class="s4134">BLX </span>cable to 15 m, while 8.30.3.l(B) requires that the primary protector, or NIU with integral protection, be located as close as practicable to the point at which the cable enters the building. Therefore, in installations requiring a primary protector, or NIU with integral protection, Type <span class="s4134">BLX </span>cable may not be permitted to extend 15 m into the building if it is practicable to place the primary protector closer than 15 m to the entrance point.</p><p class="s18" style="padding-top: 1pt;padding-left: 74pt;text-indent: -17pt;text-align: left;"><span class="s187">(6) </span>A maximum length of 15 <span class="s681">m, </span>within the building,     2. Conductive optical fiber cables in compliance of Type BLX cable entering the building from       with Parts 7.70.1 and 7.70<span style=" color: #606060;">.</span>5</p><p class="s18" style="padding-left: 74pt;text-indent: 0pt;text-align: left;">outside and terminating at an NIU or a primary protection location</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s187" style="padding-left: 47pt;text-indent: 0pt;text-align: justify;">8.30.5.24  <span class="s806">Installation  of  Network-Powered Broadband Communications Cables and Equipment. </span><span class="s399">Cable </span><span class="s18">and equipment installations within buildings shall comply with 8.30.5.24(A) and (B), as applicable.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 47pt;text-indent: 0pt;text-align: justify;">(A) Separation <span class="s1284">of </span>Conductors.</p><p class="s486" style="padding-top: 7pt;padding-left: 73pt;text-indent: -17pt;text-align: justify;">(1) In Raceways, Cable Trays, Boxes, Enclosures, and Cable Routing Assemblies.</p><p class="s399" style="padding-top: 6pt;padding-left: 82pt;text-indent: -17pt;text-align: justify;">(a) <span class="s19">Low- and Medium-Power Network-Powered Broadband Communications Circuit </span><i>Cables</i><span class="s926">. </span><span style=" color: #212121;">Low- </span>and <span style=" color: #212121;">medium-power  network-powered broadband communications cables shall be permitted in the same raceway, cable tray, box, enclosure, or cable routing assembly.</span></p><p class="s19" style="padding-top: 6pt;padding-left: 81pt;text-indent: -17pt;text-align: justify;"><span class="s399">(b) </span>Low-Power  Network-Powered  Broadband <span style=" color: #343434;">Communications </span>Circuit Cables with Other <span style=" color: #343434;">Circuits.  </span><span class="s18">Low-power  network-powered broadband communications cables shall be permitted in the same raceway, cable tray, box, enclosure, or cable routing assembly with jacketed cables of any of the following circuits</span><span class="s1013">:</span></p><p class="s18" style="padding-top: 6pt;padding-left: 90pt;text-indent: -17pt;text-align: justify;">1. Class 2 and Class 3 remote-control, signaling, and power-limited circuits in compliance with Parts 7.25.l and 7<span style=" color: #4B4B4B;">.</span>25.3</p><p class="s18" style="padding-top: 5pt;padding-left: 72pt;text-indent: 0pt;text-align: justify;">2. Power-limited  fire alarm  systems  <span class="s1232">m</span></p><p class="s18" style="padding-left: 90pt;text-indent: 0pt;text-align: justify;">compliance with Parts 7<span style=" color: #343434;">.60.</span>l and 7.60.3</p><p class="s1459" style="padding-top: 7pt;padding-left: 90pt;text-indent: -18pt;text-align: justify;"><span class="s23">3. </span>Communications circuits in compliance with Parts 8.0.<span class="s2012">l </span>and 8.0.5</p><p class="s23" style="padding-top: 6pt;padding-left: 90pt;text-indent: -18pt;text-align: justify;">4. <span class="s1459">Nonconductivc and conductive optical fiber cables in compliance with Parts 7.70.1 and 7.70.5</span></p><p class="s18" style="padding-top: 6pt;padding-left: 90pt;text-indent: -18pt;text-align: justify;">5. Community antenna television and radio distribution systems in compliance with Parts</p><p class="s18" style="padding-left: 90pt;text-indent: 0pt;text-align: justify;">8.20.1 and 8.20.5</p><p class="s18" style="padding-top: 7pt;padding-left: 80pt;text-indent: -17pt;text-align: justify;">(c) <i>Medium-Power Network-Powered Broadband Communications Circuit Cables with Optical Fiber Cables and Other Communications Cables.  </i>Medium-power  network-powered broadband communications cables shall not be permitted in the same raceway, cable tray, box, enclosure, or cable routing assembly with conductors of any of the following circuits:</p><p class="s18" style="padding-top: 6pt;padding-left: 89pt;text-indent: -17pt;text-align: justify;">1. Communications circuits in compliance with Parts 8.0.l and 8.0.5</p><p class="s18" style="padding-top: 6pt;padding-left: 78pt;text-indent: -17pt;text-align: justify;">3. Community antenna television and radio distribution <span style=" color: #343434;">systems </span>in compliance with Parts</p><p class="s18" style="padding-left: 78pt;text-indent: 0pt;text-align: justify;">8.20.1 and 8.20.5</p><p class="s399" style="padding-top: 7pt;padding-left: 69pt;text-indent: -17pt;text-align: justify;">(d) <span class="s19">Medium-Power Network-Powered Broadband </span><i>Communications </i><span class="s19">Circuit Cables with Other Circuits</span><span class="s926">.  </span><span style=" color: #212121;">Medium-power  network-powered broadband communications cables shall not be permitted in the </span>same <span style=" color: #212121;">raceway, cable tray, box, </span>enclosure, <span style=" color: #212121;">or cable routing assembly with conductors of any ofthe following </span>circuits:</p><p class="s18" style="padding-top: 6pt;padding-left: 77pt;text-indent: -17pt;text-align: justify;">1<span style=" color: #606060;">. </span>Class 2 and Class 3 remote-control, <span style=" color: #343434;">signaling, </span>and power-limited circuits in compliance with Parts 7<span style=" color: #343434;">.25</span><span style=" color: #4B4B4B;">.</span>1and 7.25<span style=" color: #343434;">.3</span></p><p class="s18" style="padding-top: 6pt;padding-left: 60pt;text-indent: 0pt;text-align: justify;">2. Power-limited  fire aJarm  systems  <span class="s681">m</span></p><p class="s18" style="padding-left: 77pt;text-indent: 0pt;text-align: justify;">compliance with Parts 7.60.l and 7.60.3</p><p class="s19" style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;text-align: justify;"><span class="s18">(c) </span>Electric Light<span style=" color: #4B4B4B;">, </span>Power, Class I, Non-Powered Broadband Communications Circuit Cables<span style=" color: #4B4B4B;">. </span><span class="s18">Network-powered broadband communications cable shall not be placed in any raceway, cable tray, compartment, outlet box, junction box, or similar fittings with conductors of electric light, power, Class 1, or non-power-limited fire alarm circuit cables.•</span></p><p class="s19" style="padding-top: 6pt;padding-left: 33pt;text-indent: 1pt;text-align: justify;">Exception No. 1: Where all of the conductors of electric light, power, Class <span class="s5150">I, </span>non<span style=" color: #4B4B4B;">-</span>power-limited fire alarm cir­ cuits are separated from all of the network-powered broadband communications cables by a permanent barrier or listed divider.</p><p class="s19" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Exception No<span style=" color: #606060;">. </span>2: Power circuit conductors in outlet boxes,junctionboxes, orsimilarfittingsor <span style=" color: #343434;">compartments </span>where such conductors are introduced <span style=" color: #343434;">solely </span>for power supply to the network-powered broadband <span style=" color: #343434;">communications </span>system distribution equipment. The power circuit conductors shall be routed within the enclosure to maintain a minimum 6 mm separation from network-powered broadband communications cables.</p><p class="s486" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(2) Other  Applications.  <span class="s18">Network-powered broadband communications cable shall be separated at least 50 mm from conductors of any electric light, power, Class 1, and non-power­ limited fire alann circuits.</span></p><p class="s19" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Exception No. I<span style=" color: #4B4B4B;">:</span>Separation shall not be required where:</p><p class="s19" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">(1) all of the conductors of electric light, power, Class I, and non-power-limited fire alarm circuits are in a raceway, or in metal-sheathed, metal�clad, nonmetallic­ sheathed, Iype AC; or Type UF cables, or (2) all of the network-powered broadband communications cables</p><p class="s4112" style="padding-top: 3pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">are encased in raceway.</p><p class="s4112" style="padding-top: 8pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: Separationshall not be required where the network-powered broadband  communications cables are permanently separated.from the conductors of&quot;electric light, power, Class 1, and nonpower-limited fire alarm circuits by <span class="s4128">a </span>continuous and firmly fixed nonconductor, such as porcelain tuhes or flexible tub­ ing, <span class="s658">in </span>addition to the insulation on the wire.</p><p style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B)  Support  of  Network-Powered  Broadband Communications Cables. Raceways shall be used for their intended purpose. Network-powered broadband communications c!:lbles shall not be strapped, taped, or attached by any means to the exterior of any conduit or raceway as a means of support.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.30.5.45  Applications  of  Network-Powered Broadband  Communications  System  Cables. Permitted and nonpennitted applications of listed network-powered broadband communications system cables shall be as indicated in <u>Table 8.30.5.45(A)</u>. The permitted applications shall be subject to the installation requirements of 8.30.2.1, 8.30.5.l, and 8.30.5.4. The substitutions for network-powered broadband system cables listed in Table 8.30.5.45(B) shall be permitted.</p><p style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 110%;text-align: justify;">8.30.5.51 Bends. Bends in network broadband cable shall be made so as not to damage the cable.</p><p style="padding-top: 6pt;padding-left: 106pt;text-indent: 0pt;text-align: justify;">8.30.6 Listing Requirements</p><p class="s1793" style="padding-top: 8pt;padding-left: 51pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.30.6.1    <span class="s4125">Network-Powered     Broadband Communications Equipment and Cables. Network­ powered broadband communications equipment and cables shall be listed and marked in accordance with 8.30.6.l(A)  or  (B).  Network-powered  broadband communications cables shall have a temperature rating of not less than 60°C. Temperature rating shall be marked on the jacket of network-powered broadband communications cables that have a temperature rating exceeding 60°C.</span></p><p class="s4112" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 1: This listing requirement shall not apply to community antenna television and radio distribution system coaxial cables that were installed prior to January 1, 2000, in accordance with Article</p><p class="s4112" style="padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.20 and are used for low-power network-powered broadband communications circuits.</p><p class="s4112" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Exception No. 2: Substitute cables/or network-powered broadband communications cables shall be permitted as shown in Table 8.30.5.45(B).</p><p style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Network-Powered Broadband Communications Medium-Power Cables. Network-powered broadband communications medium-power cables shall befactory-</p><p style="padding-top: 2pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">assembled cables consisting of a jacketed coaxial cable, a jacketed combination of coaxial cable and multiple individual conductors, or a jacketed combination of an optical fiber cable and multiple individual conductors. The insulation for the individual conductors sh::111 be rated for 300 volts minimum. Cables intended for out&lt;loor use shall be listed as suitable for the application. Cables shall be marked in accordance with 3.10.3.17.</p><p style="padding-top: 5pt;padding-left: 57pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(I) Type <span class="s1342">BMR. </span>Type BMR cables shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.</p><p class="s1796" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSI/UL 1666-2011, <span class="s4126">Standard Test for Flame Propagation Height of Electric1J! 1Jnd Oplical­ Fiher Cable Installed Vertically in Shafts.</span></p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Type BM. Type BM cables shall be listed as being suitable for general-purpose use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire.</p><p class="s1796" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the Lray in the <span class="s4117">UL </span>Flame Exposure, Vertical Tray Flame Test in ANSI/UL 1685- 2010, <span class="s4126">Standard for Safety for Vertical-Tray Fire-Propagation and Smoke-Release Test for Electr/i;a/ and Optical-Fiher Cables. </span>The smoke measurements in the test method are not applicable.</p><p class="s1796" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed I 500 mm when performing the CSA Vertical Flame Test -  Cables in Cable Trays, as described in CSA C22.2 No. 0.3-0.6, <span class="s4126">Test Methods for Electrical Wires and Cables.</span></p><p style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) Type <span class="s1342">BMU. </span>Type BMU cables shall be jacketed and listed as being suitable for outdoor underground use.</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Network-Powered Broadband Communication Low-Power  Cables.  Network-powered  broadband communications low-power cables shall be factory­ assembled cables consisting of a jacketed coaxial cable, a jacketed combination of coaxial cable and multiple individual conductors, or a jacketed combination of an optical fiber cable and multiple individual conductors. The insulation for the individual conductors shall be rated for 300 volts minimum. Cables intended for outdoor use shall be listed as suitable for the application. Cables shall be marked in accordance with 3.10.3.17.</p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(I) <span class="s4127">Type </span><span class="s5151">BLP. </span>Type <span class="s3244">BLP </span>cables shall be listed as being suitable for use <span class="s4114">in </span>ducts, plenums, and other spaces used for environmental air and shall also be listed as having adequate fire-resistant and low-smoke producing characteristics.</p><p class="s1876" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">Table 8.30.5.45(a) Applications of Network-Powered Broadband Cables in Buildings</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:39.9235pt" cellspacing="0"><tr style="height:14pt"><td style="width:336pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="2" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5152" style="padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Applications</p></td><td style="width:181pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="7"><p class="s5152" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Listed <span style=" color: #3D3D3D;">Network-Powered </span>Broadband <span class="s1921">Cable </span><span class="s5154">Types</span></p></td></tr><tr style="height:24pt"><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5155" style="padding-top: 7pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">BLP</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5155" style="padding-top: 7pt;text-indent: 0pt;text-align: center;">BLR</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5156" style="padding-top: 7pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">BL</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5152" style="padding-top: 7pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">BMR</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5156" style="padding-top: 7pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">BM</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5155" style="padding-top: 7pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">BLX</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5152" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">BMU<span style=" color: #525252;">,</span></p><p class="s5156" style="padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: left;">BLU</p></td></tr><tr style="height:15pt"><td style="width:136pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p class="s2389" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;"><span style=" color: #2A2A2A;">I</span>n <span style=" color: #3D3D3D;">ducts specifically </span>fab<span style=" color: #2A2A2A;">ric</span>ated <span style=" color: #3D3D3D;">for</span></p><p class="s2389" style="padding-left: 5pt;text-indent: 0pt;text-align: left;"><span style=" color: #3D3D3D;">cnvi</span>ro<span style=" color: #3D3D3D;">nmcn tal air </span>as <span style=" color: #3D3D3D;">described in 3.</span>0. <span style=" color: #2A2A2A;">I</span>.22(<span class="s5158">IJ)</span></p></td><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In fabricaled duels</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1926" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:11pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In m•lal raceway that <span style=" color: #525252;">comp</span><span style=" color: #2A2A2A;">Ii</span>es with 3.0. I<span style=" color: #2A2A2A;">.2</span><span style=" color: #525252;">2(1l)</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5159" style="padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5159" style="padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3085" style="padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">y•</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5160" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">y•</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">y•</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5161" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:136pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="6"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3663" style="padding-left: 5pt;text-indent: 0pt;line-height: 106%;text-align: left;"><span style=" color: #525252;">1n other spac&quot;-1 used fo</span><span style=" color: #2A2A2A;">r </span>env<span style=" color: #2A2A2A;">iro</span>nmenta <span style=" color: #525252;">I air </span>as (plenums) described <span style=" color: #525252;">in </span>3.0.l.22(C)</p></td><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2389" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In other <span style=" color: #3D3D3D;">space.s </span><span style=" color: #2A2A2A;">us</span>ed for <span style=" color: #3D3D3D;">environmenlal air </span>as <span style=" color: #3D3D3D;">described in 3.0. </span><span style=" color: #2A2A2A;">l </span>.22(C)</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5161" style="padding-top: 3pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5161" style="padding-top: 3pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In mclal <span style=" color: #2A2A2A;">r</span><span style=" color: #525252;">aceway Lhat </span>complies with 3.0. <span style=" color: #525252;">l.22(C)</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5161" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">y•</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">y•</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:16pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5157" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In <span style=" color: #3D3D3D;">plenum communications raceway</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5162" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:11pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2389" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In <span style=" color: #3D3D3D;">plenum cable routing assemblies</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5153" style="padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Y*</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Supported by <span style=" color: #525252;">open </span>meial <span style=" color: #525252;">cable </span>trays</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5163" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5161" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Supported by <span style=" color: #525252;">solid </span>bottom metal <span style=" color: #525252;">cable </span>trays with <span style=" color: #525252;">solid </span>meu,l <span style=" color: #525252;">covcra</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5164" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5161" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5162" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5161" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:136pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" rowspan="8"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2389" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">In <span style=" color: #3D3D3D;">risers</span></p></td><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5157" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: left;">In <span style=" color: #3D3D3D;">vertical runs</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5161" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Y*</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2571" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5165" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;"><span style=" color: #525252;">In </span>meta <span class="s5166">I </span>rucew <span style=" color: #525252;">ay</span><span class="s5167">s</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1921" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y*</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5160" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">y•</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5161" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">ln <span style=" color: #2A2A2A;">ftreproofs</span><span style=" color: #525252;">hans</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Y*</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5168" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Y*</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Y*</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2571" style="text-indent: 0pt;text-align: center;">y•</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5162" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:11pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5157" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 7pt;text-align: left;">In <span style=" color: #3D3D3D;">plcunum communications </span><span style=" color: #525252;">raceways</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1926" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y*</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5163" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1926" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td></tr><tr style="height:14pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5157" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In <span style=" color: #3D3D3D;">plenum cable routing </span><span style=" color: #525252;">assemb</span>lie<span style=" color: #525252;">s</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5169" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5168" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5168" style="padding-top: 4pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2389" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In <span style=" color: #3D3D3D;">riser communications </span>rnccways</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5162" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">y<span style=" color: #525252;">•</span></p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5157" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In riser <span style=" color: #3D3D3D;">cable routing </span><span style=" color: #525252;">assemblies</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5171" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">Y*</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5169" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5172" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5163" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4583" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5157" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In <span style=" color: #3D3D3D;">one- and two-t&#39;amil y </span>dwell<span style=" color: #525252;">ings</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s5162" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5162" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5162" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s5161" style="padding-top: 3pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:12pt"><td style="width:136pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" rowspan="11"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3663" style="padding-left: 4pt;text-indent: 0pt;line-height: 106%;text-align: left;">Within <span style=" color: #525252;">building </span><span style=" color: #2A2A2A;">in </span>other <span style=" color: #2A2A2A;">than </span>air-handling <span style=" color: #525252;">spaces a</span><span style=" color: #2A2A2A;">nd </span><span style=" color: #525252;">risers</span></p></td><td style="width:200pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">General</p></td><td style="width:24pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Y*</p></td><td style="width:19pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1921" style="text-indent: 0pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:24pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1171" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Y*</p></td><td style="width:26pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5173" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:35pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5174" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5157" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In <span style=" color: #3D3D3D;">one- </span>and <span style=" color: #3D3D3D;">two-family dwelling.,</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5162" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Y*</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5162" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5161" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5162" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5162" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y<span style=" color: #525252;">•</span></p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2389" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;"><span style=" color: #3D3D3D;">Supported by </span>c<span style=" color: #2A2A2A;">ah</span>l<span style=" color: #2A2A2A;">e </span>trays</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5154" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5165" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5161" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y�</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2389" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;"><span style=" color: #2A2A2A;">In </span><span style=" color: #3D3D3D;">rigid </span><span style=" color: #2A2A2A;">metal </span><span style=" color: #3D3D3D;">coodu</span>it <span style=" color: #3D3D3D;">(RMC) </span>a<span style=" color: #2A2A2A;">nd </span>i<span style=" color: #2A2A2A;">nterme</span>diate <span style=" color: #3D3D3D;">meta\ </span>co<span style=" color: #2A2A2A;">ndu</span>it <span style=" color: #3D3D3D;">(IMC)</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Y*</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3085" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5162" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5161" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2389" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">l<span style=" color: #2A2A2A;">n</span><span style=" color: #3D3D3D;">any </span><span style=" color: #2A2A2A;">r</span>aceway <span style=" color: #3D3D3D;">rccogn</span>ized <span style=" color: #3D3D3D;">in Chapter 3</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Y*</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5162" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5161" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5162" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5162" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:17pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5157" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;"><span style=" color: #3D3D3D;">In </span>p<span style=" color: #525252;">lenum </span>c<span style=" color: #525252;">ommu</span>n<span style=" color: #525252;">icat</span>ion<span style=" color: #525252;">s </span>ra<span style=" color: #525252;">ceways</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Y&#39;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5172" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Y*</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5165" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5161" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:9pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: left;"><span class="s1921">In </span>plcnum cab<span class="s5175">1� </span>routing assemb<span class="s2650">I</span><span style=" color: #2A2A2A;">ie</span><span style=" color: #525252;">s</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2657" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Y*</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5159" style="padding-left: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3085" style="padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-left: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-left: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">In riser communications raceways</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5176" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5161" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5177" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2389" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;"><span style=" color: #3D3D3D;">In </span><span style=" color: #2A2A2A;">riser </span>cabk <span style=" color: #3D3D3D;">routing </span>assembl<span style=" color: #2A2A2A;">ie</span>s</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5178" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y&gt;</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5159" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5159" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5172" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5172" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5157" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">J<span style=" color: #3D3D3D;">n general-purpose cummun ications </span>racewa<span style=" color: #525252;">ys</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5179" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3085" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5174" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5163" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3663" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td></tr><tr style="height:13pt"><td style="width:200pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2389" style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">ln <span style=" color: #3D3D3D;">general-purpose </span>ca<span style=" color: #2A2A2A;">b</span><span style=" color: #3D3D3D;">le routing asscmb</span><span style=" color: #2A2A2A;">l</span>ies      <span class="s5180">.. </span><span class="s5181">.,.</span></p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5162" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:19pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3085" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">y•</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s5168" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:24pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s4583" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3663" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">N</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s5168" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">N</p></td></tr></table><p class="s5182" style="padding-left: 40pt;text-indent: 0pt;text-align: left;">Note<span style=" color: #525252;">: </span>An <span class="s5183">&quot;N&quot; </span>,n lhc <span style=" color: #3D3D3D;">IRbl� </span>md1catcs <span style=" color: #3D3D3D;">tbnl </span>the cable <span style=" color: #3D3D3D;">type shall not </span>be permitted <span style=" color: #3D3D3D;">to </span>he <span style=" color: #3D3D3D;">iostalled </span>m Ille <span style=" color: #3D3D3D;">applicahon. </span>A <span style=" color: #3D3D3D;">Y• 10d1cates </span>thal !he cable <span style=" color: #3D3D3D;">type </span><span style=" color: #525252;">s</span>hall <span style=" color: #3D3D3D;">be </span>pcnmUcd <span style=" color: #3D3D3D;">to </span>be 1ns1atrcd m <span style=" color: #3D3D3D;">the application </span><span style=" color: #525252;">sub</span>jec<span style=" color: #525252;">t to t</span>h<span style=" color: #525252;">e limi</span>t.ations des<span style=" color: #525252;">cri</span>bed <span style=" color: #3D3D3D;">in </span><span style=" color: #525252;">8</span>.30<span style=" color: #525252;">.5.4.</span></p><p class="s5182" style="padding-left: 40pt;text-indent: 0pt;line-height: 109%;text-align: left;"><span style=" color: #3D3D3D;">FPN No. </span>I<span style=" color: #525252;">: Part </span><span style=" color: #3D3D3D;">8.30.5 </span><span style=" color: #525252;">covers </span><span style=" color: #3D3D3D;">installation </span>m<span style=" color: #525252;">ethods </span>w<span style=" color: #525252;">i</span>thin building.s<span style=" color: #525252;">. </span><span style=" color: #3D3D3D;">This table covera </span>the <span style=" color: #3D3D3D;">applications of listed </span>netw<span style=" color: #525252;">or</span>k<span style=" color: #525252;">-pow</span>ered <span style=" color: #3D3D3D;">broadband </span><span style=" color: #525252;">co</span>mm<span style=" color: #525252;">unicalioru </span><span style=" color: #3D3D3D;">cables </span>in <span style=" color: #3D3D3D;">buildings. The </span>de<span style=" color: #525252;">fini</span>tio<span style=" color: #525252;">n </span><span style=" color: #3D3D3D;">of Point </span><span style=" color: #525252;">of Entrance is </span>in <span style=" color: #525252;">8.30</span>.1<span style=" color: #525252;">.2.</span></p><p class="s4593" style="padding-left: 40pt;text-indent: 0pt;line-height: 8pt;text-align: left;">FPN No. 2: For <span style=" color: #2A2A2A;">in</span><span style=" color: #525252;">fo</span><span style=" color: #2A2A2A;">nlUltio</span><span style=" color: #525252;">n </span>on <span style=" color: #2A2A2A;">the </span>rc.!triction.s <span style=" color: #525252;">lll </span>the <span style=" color: #2A2A2A;">in.itallat</span><span style=" color: #525252;">ion </span>of network-powered broadband communications cables in <span style=" color: #2A2A2A;">d</span><span style=" color: #525252;">ucts specifically </span>fabricated <span style=" color: #525252;">for </span>environmental <span class="s2550">air, </span>see</p><p class="s2661" style="padding-left: 40pt;text-indent: 0pt;text-align: left;">8.30.5.4(B).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1201" style="padding-top: 4pt;padding-left: 72pt;text-indent: 0pt;text-align: left;">Table 8.30.5.45(b) Cable Substitutions</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:41.0148pt" cellspacing="0"><tr style="height:15pt"><td style="width:67pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1207" style="padding-left: 10pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Cable Type</p></td><td style="width:172pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1215" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Permitted Cable Substitutions</p></td></tr><tr style="height:16pt"><td style="width:67pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1224" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">BM</p></td><td style="width:172pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1224" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">BMR</p></td></tr><tr style="height:17pt"><td style="width:67pt;border-left-style:solid;border-left-width:2pt"><p class="s1224" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">BLP</p></td><td style="width:172pt;border-right-style:solid;border-right-width:2pt"><p class="s1224" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">CMP,CL3P</p></td></tr><tr style="height:17pt"><td style="width:67pt;border-left-style:solid;border-left-width:2pt"><p class="s1224" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">BLR</p></td><td style="width:172pt;border-right-style:solid;border-right-width:2pt"><p class="s1224" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;"><span style=" color: #3D3D3D;">CMP, </span>CL3P, <span style=" color: #3D3D3D;">CMR, </span>CL3R<span style=" color: #525252;">, </span>BLP<span style=" color: #525252;">, </span>BMR</p></td></tr><tr style="height:15pt"><td style="width:67pt;border-left-style:solid;border-left-width:2pt"><p class="s1224" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">BL</p></td><td style="width:172pt;border-right-style:solid;border-right-width:2pt"><p class="s1222" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">CMP, <span style=" color: #2A2A2A;">CMR, </span>CM, <span style=" color: #2A2A2A;">CMG, CL3P, </span>CL3R,</p></td></tr><tr style="height:15pt"><td style="width:67pt;border-left-style:solid;border-left-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:172pt;border-right-style:solid;border-right-width:2pt"><p class="s1224" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">CL3, BMR, BM, BLP, BLR</p></td></tr><tr style="height:15pt"><td style="width:67pt;border-left-style:solid;border-left-width:2pt"><p class="s1224" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">BLX</p></td><td style="width:172pt;border-right-style:solid;border-right-width:2pt"><p class="s1224" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">CMP, CMR, CM, CMG, CMX, CL3P,</p></td></tr><tr style="height:13pt"><td style="width:67pt;border-left-style:solid;border-left-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:172pt;border-right-style:solid;border-right-width:2pt"><p class="s1224" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">CL3R<span style=" color: #525252;">, </span><span style=" color: #3D3D3D;">CL3, </span>CL3X, BMR<span style=" color: #525252;">, </span>BM, BLP,</p></td></tr><tr style="height:14pt"><td style="width:67pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:172pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1224" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">BRP,BL</p></td></tr></table><p class="s1225" style="padding-top: 9pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;">FPN: One method of defining a cable that is low-smoke producing cable and fire-resistant cable <span style=" color: #3D3D3D;">is </span>that the cable exhibits a <span style=" color: #3D3D3D;">maximum </span>peak optical density of 0.50 or less, <span style=" color: #3D3D3D;">an </span>average optical density of</p><p class="s1225" style="padding-left: 49pt;text-indent: 0pt;text-align: justify;">0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in <span style=" color: #3D3D3D;">accordance </span>with NFPA <span style=" color: #3D3D3D;">262-201</span>l, <i>Standard Method af&#39;I&#39;est for </i><span class="s5186">Flame </span><i>Travel and </i><i><b>Smake </b></i><span class="s5186">of </span><i>Wires and </i><span class="s5186">Cables</span></p><p class="s5185" style="padding-top: 2pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;">for <span style=" color: #3D3D3D;">Use in </span>Air-Handling <span style=" color: #3D3D3D;">Spaces.</span></p><p class="s1201" style="padding-top: 4pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;"><span class="s1876">(2) &#39;I)&#39;pe BLR. </span>Type BLR cables shall be listed <span style=" color: #3D3D3D;">as </span>being suitable for use in <span style=" color: #3D3D3D;">a </span>vertical run in a shaft, or from floor to floor, and <span style=" color: #3D3D3D;">shall </span>also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.</p><p class="s1225" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;"><span style=" color: #3D3D3D;">FPN: </span>One method of defining fire-resistant <span style=" color: #3D3D3D;">characteristics</span>capable of preventing the carrying <span style=" color: #3D3D3D;">of </span>fire from <span style=" color: #3D3D3D;">floor </span>to floor is that the cables pass the requirements <span style=" color: #3D3D3D;">of ANSI/UL </span>1666<span style=" color: #525252;">-</span>2011, <span class="s5186">Standani </span><i>Test for Flame Propagation H</i><span class="s4927">eigh</span><i>t of </i><span class="s5186">Electrical </span><i>and Optical­ Fiber Cable Installed </i><span class="s5186">Vertically in </span><i>Shafts.</i></p><p class="s1201" style="padding-top: 7pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;"><span class="s1876">(3) Type BL. </span>Type BL cables shall be listed as being suitable for general-purpose use, with the exception of risers and plenums, and <span style=" color: #3D3D3D;">shall </span>also be listed as being resistant to the spread of fire.</p><p class="s1036" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: <span style=" color: #2A2A2A;">One method of defining </span>resistant <span style=" color: #2A2A2A;">to the spread </span>of <span style=" color: #2A2A2A;">fire </span>is <span style=" color: #2A2A2A;">that the cables do not </span>spread <span style=" color: #2A2A2A;">fire to the top of the tray in the UL Flame </span>Exposure, <span style=" color: #2A2A2A;">Vertical Tray </span>Flame Test <span style=" color: #2A2A2A;">in ANSI/UL 1685- 20l 0, </span><span class="s5185">Standanffor Safety </span><i>for </i><span class="s5185">Vertical</span><span class="s4927">-</span><span class="s5185">TrayFire-Propagation and</span></p><p class="s4126" style="padding-top: 1pt;padding-left: 65pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Smoke-Release Test for Efec/rical and Optical-Fiber Cables. <span class="s1796">The smoke measurements in the lest method an: not applicable.</span></p><p class="s1796" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed I 500 mm when performing lhe CSA Vertical Flame Test -- Cabks in Cable Trays, as described in CSA C22.2 No. 0.3-0.9, <span class="s4126">Tes/ Me/hods.for Hlectrical Wires and Cables</span></p><p style="padding-top: 8pt;padding-left: 82pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(4) Type BLX. Type ULX limited-use cables shall be listed as being suitable for use outside, for use in dwellings, and for use in raceways ,md shall also be listed as being resistant to flame spread.</p><p class="s1796" style="padding-top: 5pt;padding-left: 64pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: One method of determining lhat cable is resistant to flame spread is by testing lhe cable to VW-1 (vertical-win;) flame test in ANSI/UL 1581-2011, <span class="s4126">Reference Standard.for t,&#39;/ectrica/ Win:s, Cables and Flexihle Cords.</span></p><p style="padding-top: 7pt;padding-left: 81pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(5) Type BLU. Type ULU cables shall be jacketed and listed as being suitable for outdoor underground use.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 54pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.30.6.2 Grounding Devices. Where  bonding or grounding is required, devices used to connect a shield, a sheath, or non-current-carrying metallic members of a cable to a bonding conductor, or grounding electrode conductor, shall be listed or be part oflisted equipment.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4127" style="padding-left: 58pt;text-indent: 17pt;line-height: 106%;text-align: left;">ARTICLE <span class="p">8.40 - </span>PREMISES-POWERED BROADBAND COMMUNICATIONS SYSTEMS</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 140pt;text-indent: 0pt;text-align: left;">8.40.1 General</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 54pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.40.1.1 Scope. This article covers premises-powered broadband communications systems.</p><p class="s1796" style="padding-top: 5pt;padding-left: 62pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. l; A typical basic system configuration consists of an optical fiber, twisted pair, or coaxial cable to lhc premises supplying a broadband signal to a network terminal that converts lhe broadband signal into component electrical signals, such as traditional telephone, video, high-speed Internet, and interactive services. Powering for the network terminal and net\vork devices is typically accomplished through a premises power supply lhal might be built into the nenvork terminal or provided as a separate unit. In order to provide communications in the event of a power interruption, a battery backup unit or an unintcrruptiblc power supply (UPS) is typically part of the powering system.</p><p class="s1796" style="padding-top: 7pt;padding-left: 62pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN No. 2: See 1.0.1.2(8)(4) for installations of premises­ powered broadband communications systems that are not covered in this article.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.40.1.2 Definitions. The definitions in Part 1.0.l and 6.45.1.2, 7.70.1.2, 8.0.1.2, and 8.20.1.2 shall apply.</p><p style="padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">For purposes of this article, the following additional definitions apply.</p><p style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Network Terminal. A device that converts network­ provided signals (optical, electrical, or wireless) into component signals, including voice, audio, video,</p><p style="padding-top: 3pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">data, wireless, optical, and interactive services, and considered a network device on the premises that is connected to� communications service provided and is powered at the premises.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Premises Communications Circuit. The circuit that extends voice, audio, video, dt:1ta, interactive services, telegraph (except radio), and outside wiring for fire alarm and burglar alarm from the service provider&#39;s network terminal to the customer&#39;s communications equipment up to and including terminal equipment, such as a telephone, a fax machine, or an answering machine.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Premises Community Antenna Television (CATV) Circuit. The circuit that extends community antenna television (CATV) systems for audio, video, data, and interactive services from the service provider&#39;s ONT to the appropriate customer equipment.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">8.40.1.3 Other Articles.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Hazardous (Classified) Locations. Premises­ powered  broadband  communications circuits  and equipment installed in a location that is classified in accordance with 5.0.1.5 and 5.5.1.5 shall comply with the applicable requirements of <u>Chapter 5</u>.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Cables in Ducts for Dust, Loose Stock, or Vapor Removal. The requirements of3.0. l.22(A), 7.70.1.3(B),</p><p style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">8.0. l.3(B), and 8.20. l.3(B) shall apply.</p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C)  Equipment  in  Other  Space  Used  for Environmental Air. The requirements of 3.0. l.22(C)</p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">(3) shall apply.</p><p style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Installation and Use. The requirements of 1.10.lJ(B) shall apply</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(E) Output Circuits. As appropriate for the services provided, the output circuits derived from the network terminal shall comply with the requirements of the following:</p><p style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(1) Installations of communications - Part 8.0.5</p><p style="padding-top: 8pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Installations of premises (within buildings) community  antenna  television  and  radio distribution circuits -  Part 8.20.5</p><p style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(3) Installations of optical fiber cables-Part 7.70.5</p><p style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(4) Installations of Class 2 and Class 3 circuits -</p><p class="s1793" style="padding-top: 1pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">Part 7.25.3</p><p class="s1796" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: left;">FPN: See 7.25.3.1 for information on the classification of iuformation technology equipment circuits.</p><p style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(5) Installations of power-limited fire alarm circuits</p><p class="s1793" style="padding-left: 58pt;text-indent: 0pt;text-align: left;">-Part7.60.3</p><p class="s1793" style="padding-top: 2pt;padding-left: 34pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(F) Other Communications Systems. As appropriate <span class="s4125">for the system involved, traditional communications </span><span class="s4495">systems shall comply with the requirements of the following:</span></p><p class="s1793" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">(1) <span class="s4125">Communications Circuits -Article 8.0</span></p><p style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">(2) Radio and Television Equipment -Article 8.10</p><p class="s3244" style="padding-top: 8pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">(3) Community  Antenna  Television  and  Radio</p><p class="s1793" style="padding-top: 1pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">Distribution Systems -Article 8.20</p><p class="s3244" style="padding-top: 8pt;padding-left: 60pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(4) Network-Powered Broadband Communications Systems - Article 8.30</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s1793">(G) Electrical Classification of Data Circuits and </span><span class="s4178">Cables. </span>Sections <span class="s3244">7.25.3.</span>l <span class="s3244">9(D)(I) and 8.0.5.24(A)(J </span>)(c) shall apply to the electrical classification of Class 2 and <span class="s3244">Class 3 circuits in the same cable with communications </span><span class="s4114">circuits.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1793" style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.40.1.21 Access to Electrical Equipment Behind <span class="s4125">Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of premises-powered broadband  cables that prevents removal of panels, end covers and the likes, etc., including suspended ceiling panels.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.40.1.24  Mechanical  Execution  of Work. The requirements of?.70.1.24, 8.0.1.24, and 8.20.1.24 shall apply.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">8.40.1.25 Abandoned Cables. The requirements of</p><p class="s3244" style="padding-top: 1pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">7.70.1.25, 8.0.1.25, <span class="p">and </span>8.20.1.25 <span class="p">shall apply.</span></p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.40.1.26 Spread of Fire or Products of Combustion. The requirements of?.70.1.26, 8.0.1.26, and 8.20.1.26 shall apply.</p><p style="padding-top: 6pt;padding-left: 47pt;text-indent: 0pt;text-align: justify;">8.40.2 Cables Outside and Entering Buildings</p><p class="s3244" style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="p">8.40.2.1 Overhead (Aerial) Optical Fiber Cables. Overhead (aerial) optical fiber cables containing a non­ current-carrying metallic member entering buildings shall comply with </span>8.40.2. <b>l(A) </b>and (B).</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) On Poles and In-Span. Where outside plant optical fiber cables and electric light or power conductors are supported hy the same pole or are run parallel to each other in-span, the conditions described in 8.40.2.l(A)</p><p style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">(1) through <span class="s3244">(A)(4) </span>shall <span class="s3244">be </span>met.</p><p style="padding-top: 8pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Relative  Location.  Where  practicablej  the outside plant optical fiber cables shall be located below the electric light or power conductors.</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) Attachment to Cross-Arms. Attachment of outside plant optical fiber cables to a cross-arm that carries electric light or power conductors</p><p style="padding-top: 2pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">shall not be permitted.</p><p style="padding-top: 8pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) Climbing Space. The climbing space through outside plant optical fiber cables shall comply with the requirements of 2.25.l .14(O).</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(4) Clearance.  Supply  service  drops  and sets of overhead service conductors of <span class="s1808">O </span>to 750 volts running above and parallel to broadband communications service drops shall have a minimum separation of 300 mm at any point in the span, including the point of and at their attachment to the building. Clearance of not less than 1 000 mm shall be maintained between the two services at the pole.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Above Roofs. Outside plant optical fiber cables shall have a vertical clearance of not less than 2 500 mm from all points of roofs above which they pass.</p><p class="s4148" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Exception No. 1: Vertical clearance requirement shall not apply to auxiliary buildings, such as garages and the like.</p><p class="s4148" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: A reduction in clearance above only the overhanging portion of the roof, to not less than 450 mm, shall be permitted <span class="s4155">if </span>(A) not more than 1 200 mm of premises-powered broadband communications service­</p><p class="s4148" style="padding-left: 33pt;text-indent: 0pt;line-height: 115%;text-align: justify;">drop cable passes above the roof overhang, and (BJ the cable is terminated at a throUgh- or above-the-roof raceway or approved support.</p><p class="s4148" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 3: Where the roof has a slope of not less than <span class="s4154">JOO </span>mm in 300 mm, a reduction in clearance to not less than 900 mm shall be permitted.</p><p class="s1796" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: For additional information regarding overhead wires and cables, see ANSI/IEEE C2-2012, <i>National Electrical Safety Code, Part 2, Safety Rules for Overhead Lines.</i></p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.40.2,2  Overhead  (Aerial)  Communications Wires and Cables. Section 8.0.2.1 shall apply to overhead (aerial) communications wires and multipair communications cables.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">8.40,2.3 Overhead (Aerial) Coaxial Cables. Section</p><p style="padding-top: 1pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">8.20.2.1 shall apply to overhead (aerial) coaxial cahles.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.40.2.4 Underground Wires and Cables Entering Buildings. Underground wires and cables entering buildings shall comply with <span class="s3244">8.40.2.4(A) </span>through (C).</p><p class="s4178" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Optical Fiber Cables.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(1) Class 1 or Non-Power-Limited Fire Alarm Circuits. Underground conductive optical fiber cables et_l.tering buildings with electric light, power, Class 1, or non-power-limited fire alann circuit conductors in a raceway, hand.hole enclosure, or manhole shall be located in a section separated from such conductors by</p><p style="padding-top: 2pt;padding-left: 50pt;text-indent: 0pt;line-height: 110%;text-align: justify;">means of brick, concrete, or tile partitions or by means of a suitable barrier.</p><p style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(2) Direct-Buried Cables. Direct-buried conductive optical fiber cables shall be separated by at least 300 mm from conductors of any electric light, power, or non-power-limited fire alarm circuit conductors or Class 1 circuit.</p><p class="s4112" style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 1: Separation shall not be required where the electric service conductors are installed in raceways or have metal cable armor.</p><p class="s4112" style="padding-top: 7pt;padding-left: 49pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: Separation shall not he required where the electric light or power branch-circuit or feeder conductors, non-power-limited fire alarm circuit conductors, or Class I circuit conductors are installed in a raceway or in metal-sheathed, metal-clad, or Type UF or Type USE cables.</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(3)  Mechanical  Protection.  Direct-buried  cable, conduit, or other raceway shall be installed to have a minimum cover of 150 mm.</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Communications Wires and Cables. Installations of communications wires and multipair communications cables shall comply with 8.0.2.4.</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Coaxial Cables. Installations of coaxial cables shall comply with 8.20.2.4.</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.40.2.5 Unlisted Wires and Cables Entering Build­ ings. Installations of unlisted cables entering buildings shall comply with8.40.2.5(A),(B), or (C), as applicable.</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Optical Fiber Cables. Installations of unlisted optical fiber cables entering buildings shall comply with 7.70.2.5.</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Communications Wires and Cables. Installations of unlisted communications wires and unlisted multipair communications cables entering buildings shall comply with 8.0.2.5.</p><p style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Coaxial Cables. Installations of unlisted coaxial cables entering buildings shall comply with 8.20.2.5.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 49pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.40.2.6 Metallic Entrance Conduit Grounding. The requirements of 7.70.2.6, 8.0.2.6, and 8.20.2.6 shall apply as applicable.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 130pt;text-indent: 0pt;text-align: left;">8.40.3 Protection</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 48pt;text-indent: 0pt;text-align: justify;">8.40.3.1 Protective Devices. The requirements of</p><p style="padding-top: 2pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">8.0.3.1 shall apply.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 49pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.40.3.4 Grounding or Interruption. Non-current­ carrying metallic members of optical fiber cables, communications cables, or coaxial cables entering</p><p style="padding-top: 3pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">buildings or attaching to buildings shall comply with 8.40.3.4(A), (B), or (C), respectively.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Non-Current-Carrying Metallic Members of Optical Fiber Cables. Non-current-carrying metallic members of optical fiber cables entering a building or terminating on the outside of a building shall comply with 7.70.3.1(A) or (B).</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Communications Cables. The grounding or interruption of the metallic sheath of communications cable shall comply with 8.0.3.4.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Coaxial Cables. Where the network terminal is installed inside or outside of the building, with coaxial cables terminating at the network terminal, and is either entering, exiting, or attached to the outside of the building, 8.20.3.4 shall apply.</p><p style="padding-top: 6pt;padding-left: 90pt;text-indent: 0pt;text-align: justify;">8.40.4 Grounding Methods</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.40.4.1 Network Terminal and Cable Grounding. Grounding required for protection of the network terminal, conductive optical fiber cables, multipair communications cables, antenna lead-in conductors, and coaxial cables shall comply with 7.70.4.1, 8.0.4.1, 8.10.2.11, or 8.20.4.1, as applicable.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.40.4.2 Premises Circuits Not Leaving the Building. Where the network terminal isserved bya nonconductive optical fiber cable, or where any non-current-carrying metallic member of a conductive optical fiber cable is interrupted by an insulating joint or equivalent device, and circuits that terminate at the network terminal and are completely contained within the building (i.e., they do not exit the building), 8.40.4.2(A), (B), or (C) shall apply, as applicable.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(a) Coaxial Cable Shield Grounding. The shield of coaxial cable shall be growided by one of the following:</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) Any of the methods described in 8.20.4.1 or 8.20.4.7</p><p style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) A fixed connection to an equipment grounding conductor as described in 2.50.6.9</p><p style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(3) Connection to the network terminal grounding terminal provided that the terminal is connected to ground by one of the methods described in</p><p style="padding-left: 58pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.20.4.1 or8.20.4.7, orto an equipment grounding conductor through a listed grounding device that will retain the ground connection if the network terminal is unplugged</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B)   Communications   Circuit   Grounding. Communications circuits shall not be required <span class="s4137">to </span>be grounded.</p><p style="padding-top: 11pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4161" style="text-indent: 0pt;text-align: right;">81)</p><p style="padding-top: 3pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Network Terminal Grounding. The network terminal shall not be required to be grounded unless required by its listing. If the coaxial cable shield is separately grounded as described in 8.40.4.2(A)</p><p class="s1793" style="padding-left: 28pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">(I) <span class="s4125">or 8.40.4.2(A)(2), the use of a cord and plug for</span></p><p style="padding-top: 1pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">the connection to the network tenninal grounding connection shall be pennitted.</p><p class="s1796" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;line-height: 114%;text-align: justify;">FPN: Where required to be grounded, a listed device that extends the equipment grounding conductor from the receptacle to the ONT equipment grounding terminal is permitted. Sizing of the extended equipment grounding conductor is covered in Table 2.50.6.13.</p><p style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">8.40.4.7 Grounding and Bonding at Mobile Homes.</p><p class="s3244" style="padding-top: 8pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(A) Grounding. Grounding shall comply with (1) and (2).</p><p class="s1793" style="padding-top: 7pt;padding-left: 55pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) <span class="s4125">Where there is no mobile home service equipment located within 9 000 mm of the exterior wall of the mobile home it serves, the non-current­ carrying metallic members of optical fiber cables shall be connected to a grounding electrode in accordance with 7.70.4.7(A)(l). The network terminal, if required to be grounded, shall be connected to a grounding electrode in accordance with 8.0.4.?(A)(l ). Premises CATV circuits shall be grounded </span><span class="s1342">in </span><span class="p">accordance with 8.20.4.7(A)(1), unless the network terminal is listed to provide the grounding path for the shield of the coaxial cable. The grounding electrode shall be bonded in accordance with 7.70.4.?(B).</span></p><p style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Where there is no mobile home disconnecting means grounded in accordance. with 2.50.2.13 and located within 9 000 mm of the exterior wall of the mobile home it serves, the non-current­ carrying metallic members of optical fiber cables shall be connected to a grounding electrode in accordance witb 7.70.4.7(A)(2). The network terminal, if required to be grounded, shall be connected to a grounding electrode in accordance with 8.0.4.7(A)(2). Premises CATV circuits shall be grounded <span class="s1342">in </span>accordance with 8.20.4.7(A)(2), unless the network terminal is listed to provide the grounding path for the shield of the coaxial cable. The grounding electrode shall be bonded in accordance with 7.70.4.7(B).</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Bonding. The network terminal grounding terminal or grounding electrode shall be connected to the metal frame or available grounding tenninal of the mobile home with a copper conductor not smaller than 3.5 mm<span class="s4490">2</span> under any of the following conditions:</p><p style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Where  there  is no mobile  home service equipment or disconnecting means as specified in 8.40.4.7(A).</p><p style="padding-top: 2pt;padding-left: 55pt;text-indent: -18pt;line-height: 113%;text-align: left;">(2) Where the mobile home is supplied by cord and plug.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 44pt;text-indent: 0pt;text-align: left;">8.40.5 lnstallation Methods Within Buildings</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.40.5.1 Raceways and Cable Routing Assemblies. Installations of raceways and cable routing assemblies for  premises-powered  broadband  communications cables shall comply with 8.40.5.I(A), (B), or (C) <span class="s3244">as </span>applicable.</p><p style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(A) OpHcalFiber Cables. The requirements of7.70.5.1 shall apply.</p><p style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B)  Multipair  Communications  Cables.  The requirements of8.0.5.l shall apply.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(C) Coaxial Cables. The requirements of 8.20.5.1 shall apply.</p><p style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">8.40.5.4 Installation on the Customer Premises Side of the Network Terminal. Installation of premises communications circuits and premises coaxial circuits shall comply with 8.40.5.4(A) and (B).</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Premises Communications Circuits. Premises communications wires and multipair cables installed in a building from the network terminal shall be listed in accordance with 8.0.6.10, and.the installation shall comply with 8.0.5.4 and 8.0.5.24.</p><p style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B)  Premises  Community  Antenna  Television (CATV) Circuits. Premises CATV coaxial cables installed in a building from the network terminal shall be listed in accordance with 8.20.6.10, and the installation shall comply with 8.20.5.4 and 8.20.5.24.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.40.5.24 Installation of Optical Fibers and Electrical Conductors. The requirements of?.70.5.24 shall apply.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 110%;text-align: justify;">8.40.5.45 Applications  of  Listed  Optical  Fiber Cables. The requirements of 7.70.5.45 shall apply.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 55pt;text-indent: -11pt;line-height: 113%;text-align: justify;">8.40.6 Premises Powering of Communications Equipment over Communications Cables</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">8.40.6.1 Powering Circuits. Communications cables, in addition to carrying the communications circuit, shall also be permitted to carry circuits for powering communications equipment. Where the power supplied over  a communications cable to communications equipment is greater than 60 watts, communication cables and the power circuit shall comply with 7.25.3.24 where communications cables are used in place of Class 2 and Class 3 cables.</p><p class="s727" style="padding-top: 1pt;padding-left: 106pt;text-indent: 0pt;text-align: left;">8.40.7 Listing Requirements</p><p class="s727" style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;line-height: 107%;text-align: justify;">8.40.7.1 Equipment and Cables. <span class="s585">Premises-powered broadband communications systems equipment and cables sh::ill comply with 8.40.7.l(A) through (H).</span></p><p class="s585" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(A) <b>Network Terminal. </b>The network tcnninal and applicable grounding means shall be listed for application with premises-powered broadband communications sys1ems.</p><p class="s2119" style="padding-top: 6pt;padding-left: 60pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. <span style=" color: #363636;">1: </span>One way to determine applicable requirements is to refer to ANSI/UL 60950-1-2014, <i>Standard for Safety </i><span class="s476">of </span><i>Information Technology Equipment; </i>ANSI/UL 498A-2015, <span class="s476">Current </span><i>Taps and Adapters; </i>or ANSI/UL 467-2013, <i>Grounding and Bonding J,;quipment; </i>or ANSI/UL 62368-1-2014, <i>Audio/ Video, Information and Communication Technology Equipment</i></p><p class="s2119" style="padding-left: 59pt;text-indent: 0pt;line-height: 10pt;text-align: justify;">- <i>Part 1: Safety Requirements.</i></p><p class="s2119" style="padding-top: 7pt;padding-left: 60pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No<span style=" color: #646464;">. </span><span style=" color: #363636;">2: </span>There are no requirements on the ONT and its grounding methodologies except for those covered by the listing of the product.</p><p class="s727" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(B) Optical Fiber Cables. <span class="s585">Optical fiber cables shall be listed in accordance with 7.70.6. l(A) through (D) and shall be marked in accordance with Table 7.70.6.1.</span></p><p class="s727" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(C) Communications Equipment. <span class="s585">Communications equipment shall be listed in accordance with 8.0.6.1. Premises communications wires and cables connecting to the network terminal shall be listed in accordance with 8.0.6.10.</span></p><p class="s727" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(D) Cable Routing Assemblies and Communications Raceways.  <span class="s585">Cable  routing  assemblies  and communications raceways shall be listed in accordance with 8.0.6. l 3.</span></p><p class="s585" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>(E) Premises Communications Wires and Cables, </b>Communications wires and cable shall be listed and marked <span class="s590">in </span>accordance with 8.0.6. l 0.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="19" height="41" alt="image" src="Image_639.jpg"/></span></p><p class="s727" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(F) Premises Community Antenna Television (CATV) Circuits. <span class="s585">Premises community antenna</span></p><p class="s585" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;line-height: 107%;text-align: justify;">television (CATV) coaxial cables connecting to the <span class="s590">ONT </span>shall be listed in accordance with 8.20.6. l 0. Applicable grounding means shall be listed for application with premises-powered broadband communications <span style=" color: #363636;">systems.</span></p><p class="s585" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><b>(G) Power Source. </b>The power source for circuits intended to provide power over communications cables to remote equipment shall be limited in <span style=" color: #363636;">accordance </span>wilh Table 10.1.1.11(B) for voltage sources up to 60 V de and be listed as specified in either of lhe following:</p><p class="s585" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 107%;text-align: justify;"><span style=" color: #363636;">(1) </span>A power source shall be listed as specified in 7.25.3.l(A) <span style=" color: #363636;">(I), </span>(A)(2), (A)(3), or <span style=" color: #464646;">(A)(4). </span>The</p><p class="s585" style="padding-left: 60pt;text-indent: 0pt;line-height: 106%;text-align: justify;">power sourcesshallnothavethe output connections paralleled or otherwise interconnected unless listed for such interconnection.</p><p class="s585" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 107%;text-align: justify;">(2) Apower source shall be listed ::is communications equipment for limited-power circuits.</p><p class="s4681" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s2425">FPN: </span><span class="s2119">One way to determine applicable requirements i� to refer </span><span class="s2425">to ANSI/UL </span><span class="s111">60950-1-2014, </span>Standard for Safety <span style=" color: #363636;">of </span>Information Technology Equipment-Safety- Part l; <span class="s2119">or ANSI/ UL 62368-1- 2014, </span>Audio/Video, Information and Communication Technology <span class="s5188">Equipment </span><span class="s2944">-  </span><span class="s5188">Part </span>1: Safety Requirements. Typically, <span class="s2119">such circuits arc used to interconnect equipment for the purpose of exchanging information (data).</span></p><p class="s727" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(H)  Accessory  Equipment.  <span class="s585">Communications accessory equipment and/or assemblies shall be listed for application with premises-powered communications systems.</span></p><p class="s2425" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s2119">One way to determine applicable requirements is to refer to</span></p><p class="s2425" style="padding-left: 43pt;text-indent: 0pt;text-align: justify;">ANSI/UL <span class="s2119">1863-2004, </span><span class="s4681">Communications-Circuit Accessories.</span></p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s727" style="padding-left: 34pt;text-indent: 0pt;line-height: 108%;text-align: justify;">8.40.6.11 Grounding Devices. <span class="s585">Where bonding or grounding is required, devices used to connect a shield, a sheath, or non-current-carrying metallic members of a cable to a bonding conductor, or grounding electrode conductor, shall be listed or be part of listed equipment.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 17pt;text-indent: 0pt;text-align: left;"><span><img width="2" height="59" alt="image" src="Image_640.png"/></span></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="686" height="1" alt="image" src="Image_641.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 231pt;text-indent: 0pt;text-align: left;"><span><img width="151" height="164" alt="image" src="Image_642.jpg"/></span></p><p class="s5189" style="padding-top: 16pt;text-indent: 0pt;text-align: center;">This page is intentionally left blank</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="142" alt="image" src="Image_643.png"/></span></p><p class="s5190" style="padding-left: 31pt;text-indent: 0pt;line-height: 30pt;text-align: left;">816                                                               <span class="s5191">J</span></p><p class="s5192" style="padding-left: 31pt;text-indent: 0pt;text-align: center;">Chapter 9. Watercraft</p><p class="s1601" style="padding-top: 6pt;padding-left: 132pt;text-indent: -71pt;line-height: 107%;text-align: left;">ARTICLE 9.1- GENERA� CONDITIONS AND REQUIREMENTS</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 86pt;text-indent: 0pt;text-align: justify;">9<span class="s1602">.1.1 </span>Purpose, Scope, and Classification</p><p class="s1601" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">9.1.l.1 Purpose. <span class="s24">The purpose of this chapler 1s to establish the requirements for the constrnction, installation, operation and maintenance of the electrical propulsion machinery, electrical equipment and wiring systems for watcrcraHs.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 57pt;text-indent: 0pt;text-align: left;">9.1.1.2 Scope. <span class="s24">This chapter covers electrical equipment and wiring installed on and within the following;</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: left;">(A) <span class="s24">Watercraft without limitations (Unrestricted service and purpose);</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: left;">(B) <span class="s24">Watercraft with special limitations (Restricted service and purpose); and</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: left;">(C) <span class="s24">Watercraft navigating in Philippine waters.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">9.1.1.3 Definitions.</p><p class="s1601" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">Dangerous Space: <span class="s24">Spaces where dangerous goods, such as inflammable liquids and solids, gases, explosives, radioactive and corrosive substances, poisonous (toxic), infectious, oxidizing substances, and organic peroxides are stowed and where those stored or liable to escape into.</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">Grounded System: <span class="s24">Any eleclrical system which utilizes the common ground point of the watercraft only as a means to maintain the return conductors of one side of the system at the ground potential.</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">Grounding <span class="s24">Plate: A grounding plate of pure copper with an area of not less than 0.2 square meter exposed area for big watercraft or 0.093 square meter exposed area for small watercraft which shall be installed at the aft underwater portion of the hull external surface below the light water line to where the lightning conductor terminates and attached firmly by means of clamps.</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">Steering Gear, Electric: <span class="s24">One which is powered by an electric m·otor and its associated electrical equipment:</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="14" height="93" alt="image" src="Image_644.jpg"/></span></p><p class="s1601" style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">Steering Gear, Auxiliary: <span class="s24">Equipment which is provided for effecting movement of the rudder for the purpose of steering the watercraft in the event of failure of the main steering gear.</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">Steering Gear, Main: <span class="s24">It is the main means of applying torque to the rudder stock (e.g. tiller or quadrant) necessary for effecting movement of the rudder for the purpose of steering the watercraft under normal service conditions.</span></p><p class="s24" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;text-align: left;"><span class="s1601">Steering Gear Control System, Remote: </span>It is the means by which the required rudder movements are <span style=" color: #858585;">• </span>controlled remotely from the navigating bridge to the steering gear power unit controls.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 20pt;text-indent: 0pt;text-align: justify;">9.1.1.4 Classification of Watercraft. <span class="s24">Watercrafts are classified as liners or carriers, according to type, purpose and service, and place of operation as for international, short international, coastwise, bay and lake or river-sea operations. These include the following:</span></p><p class="s24" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">(A) Passenger ship or ferry boat, hydrofoil or hovercraft;</p><p class="s24" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">(B) Cargo vessel (as bulk, log or timber, ore or metal, coal, grain, cement in bags, :flour, reefer, mobile vehicle, live animals, general cargo, as container van or multi­ purpose cargo carriers). Roll-on/Roll-off vessels;</p><p class="s164" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) <span class="s628">Vessel for carriage of all classes of dangerous cargoes;</span></p><p class="s166" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">(D) <span class="s24">Tank.ship (Tanker or Supertanker) (Oil, gasoline, liquefied or compressed gases, chemicals in liquid, solid or substance forms);</span></p><p class="s24" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">(E) Yacht for pleasure use;</p><p class="s24" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(F) Expoship and watercraft for amusement and display purposes;</p><p class="s24" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(G) Fishing boat (for trawling, fishing, freezing, canning and processing);</p><p class="s1601" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(H) <span class="s24">Vessel/barge for salvaging, dredging, pile-driving;</span></p><p class="s24" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(I) Watercraft forcable-laying or pipe-laying operations;</p><p class="s164" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(J) <span class="s628">Floating power plant barge;</span></p><p class="s24" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(K) Training or hospital ship;</p><p class="s24" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(L) Tugboat or pusher boat, workboat or supply boat;</p><p class="s1601" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(M) <span class="s24">Fireboat for firefighting;</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(N) <span class="s24">Floating tourist hotel, restaurant or casino;</span></p><p class="s1768" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(0) <span class="s24">Watercraft for pollution control;</span></p><p class="s1601" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(P) <span class="s24">Watercraft for geodetic and ocean research;</span></p><p class="s166" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(Q) <span class="s24">Search and rescue vessels;</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(R) <span class="s24">Naval and coast guard vessels;</span></p><p class="s166" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(S) <span class="s24">Motor launches for pilotage use;</span></p><p class="s166" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(T) <span class="s24">Patrol boat or speed boat;</span></p><p class="s24" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(U) Mobile offshore oil drilling rig/production platform and habitat;</p><p class="s24" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(V) Survey and exploration ship.</p><p class="s1342" style="padding-top: 1pt;padding-left: 60pt;text-indent: 0pt;text-align: justify;">9.1.2 Electrical Plans and Specifications</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><span class="s1342">9.1.2.1 General. </span>Electrical plans and specifications <span class="s4114">shall be prepared in accordance with the provisions </span>of this article, <span class="s4114">in </span>addition to applicable provisions of <span class="s4114">Article 1.3.</span></p><p class="s1342" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">9.1.2.2 Application. <span class="p">Electrical plans and specifications shall apply to new, existing, additional, and remodeling </span><span class="s4114">installations, including those of watercrafts of foreign construction acquired for Philippine Ownership.</span></p><p class="s1342" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.1.2.3 Plan Requirements.</p><p style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) <span class="s1342">Title Block or Nameplate. </span>ln addition to the</p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">requirements of Section 1.3.2.2 it shall show:</p><p class="s1342" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(1) <span class="s689">Name and identification number of watercraft.</span></p><p style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(2) Type of service operation.</p><p class="s1342" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Equipment Layout. <span class="p">Layout plans shall show </span><span class="s4114">the location/arrangement of the following electrical machineries and equipment on profile and deck plans, drawn to scale:</span></p><p class="s1342" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(1) <span class="s689">Main and emergency generators,</span></p><p class="s689" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(2) Accumulator batteries,</p><p class="s689" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(3) Transformers, power rectifiers and inverters,</p><p class="s1342" style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(D) Wiring Plan. <span class="s689">Wiring drawings on profile and deck plans, drawn to scale shall include the following:</span></p><p class="s1342" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(1) Power Circuits.</p><p class="s689" style="padding-top: 7pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">a. Generator, main and emergency,</p><p class="s4108" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">b. <span class="s689">Accumulator batteries,</span></p><p class="s689" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">c. Switchboards and metering instrument,</p><p class="s1342" style="padding-top: 7pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">d. <span class="s689">Circuit breakers/fuses, and</span></p><p class="s689" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">e. Motors and control devices.</p><p style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(2) <span class="s1342">Lighting and Receptacle Circuits.</span></p><p class="s1799" style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">11. <span class="s689">Lighting and receptacle outlets for main and emergency systems,</span></p><p class="s1342" style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;">b. <span class="s689">Lighting fixtures: location, type, and rating, and</span></p><p class="s689" style="padding-top: 6pt;padding-left: 66pt;text-indent: -17pt;text-align: justify;"><b>c. </b>Complete feeder list and branch circuit load with voltage drop for longest run of each size cable. Size of wire, if other than 2.0 rnm<span class="s1785">2 </span>stranded and size of raceway if other than 13 mm (16mm) nominal diameter of conduit; the number of wires in each raceway by the corresponding number of crossbars.</p><p class="s658" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(3) <span class="s1342">Navigation and Communications Circuits.</span></p><p class="s689" style="padding-left: 58pt;text-indent: -18pt;text-align: left;">(4) Switchboards, panelboards,</p><p class="s689" style="padding-left: 16pt;text-indent: 0pt;line-height: 14pt;text-align: left;">distribution  panels,  and</p><p class="s1342" style="padding-top: 7pt;padding-left: 57pt;text-indent: -17pt;text-align: left;">a. <span class="s689">Navigation (running) light, and navigation indicator panel,</span></p><p class="s4127" style="padding-left: 40pt;text-indent: 0pt;line-height: 13pt;text-align: left;">(5) <span class="s689">Electrical propulsion machineries,</span></p><p class="s689" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(6) Motors,</p><p class="s1342" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(7) <span class="s689">Steering gear machineries,</span></p><p class="s1342" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(8) <span class="s689">Lighting fixtures,</span></p><p class="s4127" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: left;">(9) <span class="s689">Navigation (running) lights and navigational instruments, and</span></p><p class="s1342" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(10) <span class="s689">Signaling and communications equipment.</span></p><p class="s1342" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(C) Schematic or One Line Diagram. <span class="s689">Schematic or one line diagrams shall be for the following:</span></p><p class="s1342" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(1) <span class="s689">Main generator supply,</span></p><p class="s689" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(2) Emergency power,</p><p class="s1342" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(3) <span class="s689">Electric propulsion,</span></p><p class="s689" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(<b>4) </b>Steering gear,</p><p class="s1342" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(5) <span class="s689">Navigational lights,</span></p><p class="s1342" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(6) <span class="s689">Fire protection,</span></p><p class="s1342" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(7) <span class="s689">Ground protection,</span></p><p class="s1342" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(8) <span class="s689">Shore power supply, and</span></p><p class="s1342" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(9) <span class="s689">Survival crafts.</span></p><p class="s1342" style="padding-top: 7pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">b. <span class="s689">Navigation equipment, such as marine radar, marine sonar, marine loran, echo-sounder, marine global positioning system (gps) navigator, gyro compass/standard magnetic compass, doppler log, and color video sounder,</span></p><p class="s1342" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">c. <span class="s689">General alarm, fire alarm and emergency alann systems,</span></p><p class="s1342" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">d. <span class="s689">Signaling and monitoring systems,</span></p><p class="s689" style="padding-top: 7pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">e. Electronic and communications equipment, such as radio, television; video, telephone, engine order telegraph, call bells, and</p><p class="s4136" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">f. <span class="s689">Rudder angle, propeller pitch and shaft speed indicators.</span></p><p class="s1342" style="padding-top: 7pt;text-indent: 0pt;text-align: right;">(4) Instrumentation and Control Circuits.</p><p class="s1342" style="padding-top: 6pt;text-indent: 0pt;text-align: right;">a. <span class="s689">Generators and synchronizing devices,</span></p><p class="s1342" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">b. <span class="s689">Accumulator batteries,</span></p><p class="s4136" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">c. <span class="s689">Motors and controls,</span></p><p class="s1342" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">d. <span class="s689">Propulsion system,</span></p><p class="s1342" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">e. <span class="s689">Steering gear system,</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_645.png"/></span></p><p class="s164" style="padding-top: 3pt;padding-left: 180pt;text-indent: 0pt;text-align: left;">ARTICLE 9.1 - GENER.AL CONDITIONS AND REQUIREMENTS</p><p class="s403" style="padding-top: 4pt;padding-left: 82pt;text-indent: 0pt;text-align: left;">f. <span class="s24">Watertight doors, electrically actuated,</span></p><p class="s166" style="padding-top: 6pt;padding-left: 82pt;text-indent: 0pt;text-align: left;">g. <span class="s24">Ventilating system,</span></p><p class="s403" style="padding-top: 6pt;padding-left: 82pt;text-indent: 0pt;text-align: left;">h. <span class="s24">Inert gas system,</span></p><p class="s24" style="padding-top: 7pt;padding-left: 82pt;text-indent: 0pt;text-align: left;">i. Cathodic electrode protection, and</p><p class="s168" style="padding-top: 6pt;padding-left: 82pt;text-indent: 0pt;text-align: left;">j.  <span class="s24">Refrigerated cargo space.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(E) Design Computations. <span class="s24">Design computations or design analyses shall be included on the plans/drawings or maybe submitted on separate sheets of uniform size paper.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">(F) Schedule of Loads. <span class="s24">Schedule of loads in tabulated form of power, lighting, and other loads of normal operating loads on the system, estimated for the different operating conditions expected for main and emergency systems.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(G) Legend. <span class="s24">Refer to Appendix A -  Electrical Symbols.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">9.1.2.4 Specifications and  Data Requirements. <span class="s24">Sp�cifications or data written on the plans/drawings shall be submitted on uniform size paper shall cover the following:</span></p><p class="s403" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(A) Propulsion Machinery, Main and Emergency Generators, and Vital Motors 100 kW and Over. <span class="s24">Complete ratings and class of insulation.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(B) Main and Emergency Generators, and Vital Motors Below 100 kW Rating. <span class="s24">Complete ratings, class of insulation and type of enclosure.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(C) Motor Control Equipment. <span class="s24">Type of controls, type of enclosure, running overcurrent protection, contactor standard size or rating.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 63pt;text-indent: 0pt;text-align: justify;">(D) Short Circuit Data. <span class="s24">In order to establish that the protective devices on the main switchboard have a sufficient short circuit interrupting capacity, data shall be submitted giving the maximum calculated short­ circuit current available at the main busbars. Similar calculations shall be made on the other points in the distribution systems where necessary to detennine the adequacy of the interrupting capacities of protective devices.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="19" height="91" alt="image" src="Image_646.jpg"/></span></p><p class="s403" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(E) Cable Grouping. <span class="s24">Data or plan indicating the criteria to be followed on the cable grouping (e.g. segregation on the cable tray by type, size and voltage rating, and cable banking). (See Section 3.62.1.5).</span></p><p class="s403" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(F) Special Equipment. <span class="s24">Indicating ratings, and classification of service, or duty cycle of:</span></p><p class="s168" style="padding-top: 6pt;padding-left: 73pt;text-indent: 0pt;text-align: justify;">(1) <span class="s24">Transformers,</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="32" height="56" alt="image" src="Image_647.jpg"/></span></p><p class="s166" style="padding-top: 7pt;padding-left: 73pt;text-indent: 0pt;text-align: justify;">(2) <span class="s24">Inverters,</span></p><p class="s168" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">(3) <span class="s24">Rectifiers,</span></p><p class="s168" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">(4) <span class="s24">Heaters,</span></p><p class="s403" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">(5) <span class="s24">X-ray apparatus,</span></p><p class="s24" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">(<b>6) </b>Electric welding equipment, and</p><p class="s403" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">(7) <span class="s24">Others.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 20pt;text-indent: 0pt;text-align: justify;">9.1.2.5 Other Details. <span class="s24">The following details shall be prepared in addition to those required in Section 1J. 2.3.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">(A) Hazardous Zones and Spuces. <span class="s24">An arrangement plan showing the location of electrical equipment in these areas, indicating:</span></p><p class="s403" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">(1) <span class="s24">Type of equipment;</span></p><p class="s168" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(2) <span class="s24">Type of protection;</span></p><p class="s166" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(3) <span class="s24">Temperature rise;</span></p><p class="s168" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">(4) <span class="s24">Certifying authority.</span></p><p class="s168" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(5) <span class="s24">Certificate number; and</span></p><p class="s403" style="padding-top: 6pt;padding-left: 47pt;text-indent: -18pt;text-align: justify;">(6) <span class="s24">Installation instruction, and certification agency restriction for intrinsically safe systems.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">(B) Low Energy Power and Low Voltage Power Installations. <span class="s24">Low energy powers and low voltage power installation showing:</span></p><p class="s403" style="padding-top: 6pt;padding-left: 47pt;text-indent: -17pt;text-align: left;">(1) <span class="s24">Details of battery installation and/or other source of low voltage or low energy power;</span></p><p class="s24" style="padding-top: 6pt;padding-left: 47pt;text-indent: -18pt;text-align: left;">(2) Equipment, wiring, actuating mechanism and preventive devices; and</p><p class="s168" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(3) <span class="s24">Ventilation details of battery room.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(C) Lightning Protection System.</p><p class="s403" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">(D) Drawing. <span class="s24">Typical drawing of standard practices and details of:</span></p><p class="s166" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(1) <span class="s24">Cable supports and sealing;</span></p><p class="s168" style="padding-top: 7pt;padding-left: 48pt;text-indent: -18pt;line-height: 106%;text-align: left;">(2) <span class="s24">Cable stuffing tubes as pipe sleeves and packing glands;</span></p><p class="s164" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(3) <span class="s628">Cable splicing;</span></p><p class="s403" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">(4) <span class="s24">Bulkhead and deck penetration; and</span></p><p class="s168" style="padding-top: 6pt;padding-left: 48pt;text-indent: -18pt;line-height: 106%;text-align: left;">(5) <span class="s24">Watertight and explosion proof connections to equipment.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">(E) Grounding Systems.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s403" style="padding-left: 21pt;text-indent: 0pt;text-align: justify;">9.1.2.6 Additional and Remodeling Plans. <span class="s24">Layout and wiring plans for additions, or remodeling shall be submitted to the government agency having jurisdiction. No addition, temporary or permanent, shall be connected to the approved load of an existing</span></p><p style="padding-top: 2pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">installation until it has been ascertained that the current carrying capacity and the conditions of the existing accessories, conductors, switchgears and generation plant are adequate.</p><p style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">9.1.3 Requirements for Electrical Installation</p><p style="padding-top: 8pt;padding-left: 36pt;text-indent: 0pt;line-height: 109%;text-align: justify;">9.1.3.1 Approval Required. The conductors, wiring methods and equipment required by this <span class="s4121">Code </span>shall be acceptable only when approved.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.1.3.2  Other  Requirements.  Conductors  and equipment for installation shall comply with the provisions of Article 1.10 in addition to the general and special requirements provided in this Chapter.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 92pt;text-indent: 0pt;text-align: left;">9.1.4 General Requirements</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 37pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.1.4.1 Equipment Location. Electrical equipment shall be so placed or protected as to minimize the probability of mechanical injury or damage from the accumulation of dust, oil vapor, steam or dripping liquids.</p><p style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Apparatus liable to arcing shall be ventilated or placed in ventilated compartments in which flammable gases, acid fumes and oil vapors cannot accumulate.</p><p style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Skylights and ventilators shall be so arranged as to avoid the probability of flooding the apparatus.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 37pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.1.4.2 Protection from Bilge Water. All generators, motors and electric couplings shall be so arranged that they cannot be damaged by bilge water, and, if necessary, a watertight coaming shall be provided to form a well around the base of such equipment with provision for removing the water from the well. Where electric power is used for propulsion, the equipment shall be so arranged that it will operate satisfactorily in the event of partial flooding of bilge water above the tank top <span class="s5193">up </span>to the floor plate level.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 37pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.1.4.3 Accessibility. The design and arrangement of electrical equipment is to provide accessibility to parts requiring inspection or adjushnents. Armature and field coils, rotors and revolving fields shall be removable and where air ducts are used, there shall be means of access.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 38pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.1.4.4  Watertight  Equipment.  All  electrical equipment exposed to the weather or located in spaces where it would be exposed to sea splashing or other severe moisture conditions, shall be of the watertight type or be protected by means of watertight enclosures, which shall be such as to prevent the exposure of the equipment to temperatures in excess of that for which they have been designed.</p><p style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.1.4.5 Materials. In general, all electrical equipment shall be constructed of durable and flame retardant materials. Materials shall be resistant to con-osion, moisture, high and low temperatures, and shall have qualities necessary to prevent deterioration in the ambient conditions the equipment may be expected to encounter.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.1.4.6 Lubricating  System. Lubricating  system shall not be adversely affected by vibration and shock which in normal or,cration, and with the watercrnft inclined from the nmmal at any angle up lo 15 degrees tnmsversely and 10 degrees longitudinally, and when rolling up to 22.5 degrees from the vertical.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.1.4.7 Equipment  and  Cables Locations from Magnetic Compass. Electrical equipment and cables shall be so placed at such a distance from the magnetic compasses or shall be so screened that the interfering external magnetic field is negligible, even when circuits arc switched ON and OFF.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.1.4.8 Electrical Hardware. Nuts, screws, bolts, pins, and the like used in connection with current carrying parts and working parts shall be effectively tight and mechanically locked to prevent loosening.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.1.4.9 insulating Materials and Insulated Winding. Insulating materials and insulated windings shall be resistant to moisture, sea air, oil vapor, and fungus.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.1.4.10 Hazardous Locations, Installations and Equipment.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Electrical Equipment. Electrical equipment m hazardous locations shall be of a type suitable for such locations.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Cables. Cables in hazardous locations shall be armored or mineral-insulated metal-sheathed and when passing through boundaries of such locations, they shall be run through gastight fittings.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Lighting Circuits. Lighting circuits in hazardous spaces shall be conttolled by double-pole switches located outside such spaces.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.1.4.11 Reference Ambient Temperature.</p><p style="padding-top: 8pt;padding-left: 34pt;text-indent: -1pt;line-height: 113%;text-align: justify;">{A) Watercrafts for Unrestricted Service, and for Navigating in Philippine Waters.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Watercrafts for Restricted Service. Watercrafts intended solely for operation in northern or southern waters outside the tropical belt.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_648.png"/></span></p><p class="s660" style="padding-top: 3pt;padding-left: 171pt;text-indent: 0pt;text-align: left;">ARTICLE <span style=" color: #333;">9.1 - </span>GENERAL CONDITIONS <span class="s1191">AND </span>REQUIREMENTS</p><p class="s2671" style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;line-height: 107%;text-align: justify;">9.1.4.12 Prccimtions Against Shock, Fire, and Other Hazards of Electrical Origin.</p><p class="s2671" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(A) Passenger Ships and Cargo Ships.</p><p class="s441" style="padding-top: 11pt;padding-left: 129pt;text-indent: 0pt;text-align: left;">Reference Ambient Temperature <span style=" color: #4D4D4D;">(&#39;&#39;</span>C)</p><p class="s2671" style="padding-top: 9pt;padding-left: 67pt;text-indent: 0pt;text-align: left;">(1) <span class="s441">Primary cooling water supply      </span><span class="s2909">30</span></p><p class="s867" style="padding-top: 8pt;padding-left: 67pt;text-indent: 0pt;text-align: left;">(2) <span class="s441">All equipment located in machinery spaces 45</span></p><p class="s441" style="padding-left: 67pt;text-indent: 0pt;text-align: left;">(engine room, boiler room and the like) and on weather decks</p><p class="s2671" style="padding-top: 2pt;padding-left: 67pt;text-indent: 0pt;text-align: left;">(3) <span class="s441">All equipment located in all olher spaces  </span><span class="s672">40</span></p><p class="s477" style="padding-top: 5pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">Exception: For rotating machines located in <span class="s441">50</span></p><p class="s477" style="padding-top: 1pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">(2) above</p><p class="s441" style="padding-top: 6pt;padding-left: 81pt;text-indent: -18pt;text-align: justify;"><span class="s2671">(1) Exposed Metal Parts and Frames. </span>All exposed metal parts of dectrical machines or equipment which are not intended <span class="s2909">to </span>b c energized but</p><p class="s441" style="padding-top: 13pt;padding-left: 129pt;text-indent: 0pt;text-align: left;">Reference Ambient Temperature (<span class="s2065">0</span><span class="s660">C)</span></p><p class="s2671" style="padding-top: 8pt;padding-left: 67pt;text-indent: 0pt;text-align: left;">(1) <span class="s441">Primary cooling water supply      25</span></p><p class="s2671" style="padding-top: 8pt;padding-left: 68pt;text-indent: 0pt;text-align: justify;">(2) <span class="s441">All equipment located in all other spaces  40</span></p><p class="s1612" style="padding-top: 5pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">Exception: For rotating machines located in <span class="s660">45</span></p><p class="s1612" style="padding-top: 1pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">machinery spaces and/or weather decks</p><p class="s441" style="padding-top: 5pt;padding-left: 81pt;text-indent: 0pt;text-align: justify;">are liable to become energized under fault conditions, shall be grounded; and all electrical apparatus shall be so constructed and so installed that danger of injury in ordinary handling shall not exist.</p><p class="s441" style="padding-top: 6pt;padding-left: 81pt;text-indent: 0pt;text-align: justify;">Metal frames of all portable electric lamps, tools and similar apparatus, supplied as ship&#39;s equipment shall be grounded through <span class="s5194">8 </span>suitable conductor, unless equivalent provisions are made such as by double insulation or by an isolating transformer.</p><p class="s867" style="padding-top: 6pt;padding-left: 81pt;text-indent: -17pt;text-align: justify;">(2) <span class="s3431">Main and Emergency Switchboard. </span><span class="s441">Main and emergency switchboards shall be totally enclosed so arranged as to give easy access at back and front, without danger to personnel. The sides and backs and, where necessaiy the fronts shall be suitably guarded. Exposed current carrying parts at voltage to ground exceeding safe voltage shall not be installed on the face of any switchboard or control panel.</span></p><p class="s2671" style="padding-top: 6pt;padding-left: 82pt;text-indent: -17pt;text-align: justify;">(3) Hull Return. <span class="s441">Where the hull return system of distribution is used, special precautions shall be made and approved. Hull return shall not be used in tankcrs/tankship/supertankers.</span></p><p class="s2671" style="padding-top: 6pt;padding-left: 82pt;text-indent: -17pt;text-align: justify;">(4) Cables. <span class="s441">All metal sheaths and armor of cables shall be electrically and mechanically continuous</span></p><p class="s441" style="padding-top: 4pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">and shall be grounded. Where the cables arc neither sheathed nor armored and there might be a risk of fire in the event of an electrical fault, precautions shall be made <span class="s2909">to </span>prevent fire.</p><p class="s2671" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(5) Lighting Fittings. <span class="s441">Lighting littings shall be</span></p><p class="s441" style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">,manged to prevent temperatures that would be injurious to the wiring, and to prevent surrounding materials from becoming excessively hot.</p><p class="s441" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;"><span class="s2671">(6) Wiring. </span>Wiring shall be supported in such a manner as to avoid chafing or other injury. Each separate circuit shall be protected against short­ <span style=" color: #333;">circuit </span>and <span style=" color: #333;">overload.</span></p><p class="s660" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(7) <span class="s2671">Accumulator Batteries. </span><span class="s441">Accumulator batteries shall be secured in place and suitably housed. The compartments shall be properly constructed and adequately ventilated.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;"><span class="s2671">(8) Communication Wiring System. </span>Wiring for interior communication essential for safety and for emergency a\ann and fire detection shall be so arranged as to avoid galleys, machinery spaces and other enclosed spaces having high risk of fire except those necessary to provide communication <span style=" color: #333;">or </span>to give alarm within these spaces or to detect fire occurrences.</p><p class="s2671" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">(8) Passenger Ships Only.</p><p class="s441" style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;"><span class="s2671">(1) Distribution System. </span>Distribution system shall be so arranged that fire in any fire zone will not interfere with essential services <b>in </b>any other fire zone.</p><p class="s2671" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(2) Cables. <span class="s441">Electric cables shall be of a flame­ retarding type/fire-resisting type.</span></p><p class="s2671" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(3) Hazardous Spaces. <span class="s441">In spaces where flammable mixtures are liable to collect, no eleclrical equipment shall be installed unless it is of a type, which will not ignite the mixture concerned, such as flameproof or explosion proof or intrinsically­ safe equipment.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(4) <span class="s2671">Lighting Circuit. </span>Lighting circuit in a bunker or hold shall be provided with an isolating switch outside the space.</p><p class="s441" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;"><span class="s660">(5) </span><span class="s2671">Jointi,. </span>Joints in all conductors except for low voltage communications circuits shall be made only in junction or outlet boxes. All such boxes or wiring devices shall be so constructed as to prevent the spread of the fire from the box or device. Where splicing is employed it shall only be by an approved method such that <span class="s1158">it </span>retains the original mechanical and electrical properties of the cable.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="694" height="1" alt="image" src="Image_649.png"/></span></p><p class="s689" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(6) Wiring  Systems.  Wiring  for  interior <span class="s4120">communications essential for safety and for </span>emergency alarm systems shall be arranged <span class="s4120">to avoid galleys, machinery spaces and other enclosed spaces having a high risk of fire except those necessary to provide communication or to </span>give alann within those spaces.</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4114">Cargo Ships Only. Devices liable toarcing shall not be installed in any compartment assigned principally to accumulator batteries unless the devices are flameproof or explosion proof.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">ARTICLE 9.2 - SPECIAL REQUIREMENTS FOR CERTAIN LOCATIONS AND SYSTEMS</p><p style="padding-top: 7pt;padding-left: 118pt;text-indent: 0pt;text-align: justify;">9.2.1 Locations</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;">9.2.1.1 Hospital or Dispens11ry Spaces Certified for <span class="s4120">Use on Watercrafts. The electrical installation and electrical equipment in anesthetizing locations and in </span>storage spaces for combustible anesthetic or disinfecting agents shall be approved types for use in Class 1, Group C hazardous locations.</p><p class="s689" style="padding-top: 13pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.2.1.2 Locations Where Gasoline or Other Highly Volatile Motor Fuel is Stowed.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Equipment Installed Within 460 Millimeters Above the Deck. Equipment such as cutouts, switches, convenience outlets, lampholders, generators and motors, or other electrical equipment having make-or­ break or sliding contacts, when installed within  460 mm above the deck, shall be of type approved for Class I, Group C hazardous locations.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Equipment Installed at or Over 460 Millimeters Above the Deck. Electrical equipment installed at or over 460 mm above the deck shall be of the totally enclosed type.</p><p class="s689" style="padding-top: 13pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.2.1.3 Submersible Motor-Driven Bilge Pumps.</p><p class="s689" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) Installation. The electric motor driving the submersible bilge pump shall be installed in an open end air-bell such that flooding of the compartment in which it is located to the bulkhead deck will not cause the water to enter the motor. The motor may be outside of the open end air-bell provided it is protected against splashing water from the bottom. Cables to the motor shall enter through the open bottom of the air-bell.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) <span class="s4114">Continuous Operation. The motor shall be capable of continuous operation at rated load under normal and emergency conditions.</span></p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4114">Location. The motor controller shall be located above the bulkhead deck.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(D) Master Switch. The master switch at the motor shall be connected so that it could be completely disconnected from the circuit when the motor is started or stopped from the remote master switch.</p><p class="s689" style="padding-top: 6pt;padding-left: 97pt;text-indent: 0pt;text-align: justify;">9.2.2 Auxiliary Systems</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 108%;text-align: justify;">9.2.2.1 Electrically Operated Watertight Door System.</p><p class="s689" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Power Supply. Electrically operated watertight door shall be supplied by the emergency power system if the main power source becomes inoperative.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Cables. All cables used in connection with the watertight door system shall be either lead sheathed and armored, impervious sheathed and armored, or mineral­ insulated metal sheathed.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.2.2.2 Fire-Screen Door Holding and Release Systems.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Fire-Screen  Door Holding and Release Mechanism. The fire-screen door holding and release mechanism shall consist of an electromagnet with a self-aligning armature plate on each door to be seized and held by the electromagnet when the fire-screen door is fully open; a control switch located adjacent to the door to interrupt the current to tW electromagnet; and a central control in the wheel-house or fire control room to intemipt remotely the current to all holding magnets.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Fire-Screen Door Holding Circuit. The fire­ screen door holding circuit shall he so arranged that loss of potential from any cause will release the doors, except that momentary interruptions of the circuit that may result from the operation of automatic bus-transfer devices in connection with the emergency lighting and power system, will not release the doors.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4114">Central Control Station and Local Control Switch. The central control station and local control switch shall each consist of an enclosed externally operable fused switch, circuit breaker, or magnetic contactor of suitable rating.</span></p><p style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(D) <span class="s4114">Simultaneous Release. Where several doors are in close proximity to each other, a single local control station switch of suitable rating may be used to release them simultaneously.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(E) Electrical Supply Arrangement. When the arrangement of the electrical supply involves transfer relays to connect the supply from a normal to a temporary source, a door-holding electromagnet shall be the armature so that, with a pull on the armature of 50 kilograms, the armature will be held in the closed position for approximately 0.25 second after the circuit</p><p style="text-indent: 0pt;text-align: left;"><span><img width="12" height="63" alt="image" src="Image_650.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_651.png"/></span></p><p class="s696" style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">to the electromagnet is op<span style=" color: #464646;">_</span>ened. The electromagnet shall be designed for continuous duty in an ambient air temperature of 50°C with a temperature rise ofnot more than 55°C for Class A insulation nor more than 75°C for Class B insulation. The magnet enclosure shall be either dripproof or watertight.</p><p class="s698" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(F) Power Supply. <span class="s696">The source of power for the fire­ screen door holding and release system shall be from the main and emergency power systems.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(G) Subdivided Circuits. <span class="s696">On large watercrafts where simultaneous closing of all fire-screen doors </span>will <span class="s696">interfere with the fire-fighting operations, the fire­ screen door release system shall be subdivided into</span></p><p class="s696" style="padding-left: 54pt;text-indent: -37pt;text-align: justify;"><span class="s5195">i</span><span class="s5196">   </span>several circuits so that it <b>will </b>be possible to isolate any compartment in which a fire is registered.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="50" alt="image" src="Image_652.png"/></span></p><p class="s698" style="padding-left: 54pt;text-indent: 0pt;text-align: justify;">9.2.2.3 Electric Motor for Lifeboat Handling.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="9" height="50" alt="image" src="Image_653.jpg"/></span></p><p class="s698" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(A) Waterproof.  <span class="s696">Electric motors installed m conjunction with lifeboat handling shall be of waterproof construction subject to the spray-tight test. Before conducting this test, all joints painted or having gaskets or sealing compounds, shall be broken and reassembled three (3) times.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="8" height="51" alt="image" src="Image_654.jpg"/></span></p><p class="s698" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(B) Enclosure Test Methods. <span class="s696">Each enclosure for motor controller and switching device, when installed in locations exposed to the weather, shall be subjected to one of the following methods of submergence for a period of five (5) continuous minutes for water leakage.</span></p><p class="s5197" style="text-indent: 0pt;line-height: 54pt;text-align: left;">!</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5198" style="padding-top: 2pt;padding-left: 54pt;text-indent: -39pt;text-align: justify;">r   <span class="s698">Method </span><span class="s700">1. </span><span class="s881">The enclosure shall be submerged in water to a depth so that the highest point of the enclosure in its nonnally mounted position is under water of 900 mm head, or</span></p><p class="s698" style="padding-top: 3pt;padding-left: 54pt;text-indent: 0pt;line-height: 15pt;text-align: justify;">Method 2. <span class="s696">The enclosure shall be submerged in water to a depth at least 75 mm at the highest point in an open</span></p><p class="s698" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">9.2.2.4 Wiring of Lifeboat Winch Components.</p><p class="s698" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">(A) Main Linc Emergency Switch, <span class="s696">When the motor controller of a lifeboat winch power unit is located adjacent to the winch, the main line emergency switch shall disconnect all parts of the lifeboat power urrit, including the motor controller and limit switches, from all sources of potential.</span></p><p class="s696" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;"><b>(B) Switch Disconnect. </b>When th.e motor controller of <span class="s877">a </span>lifeboat winch power unit is remotely located with relation to the winch, a switch shall be provided at the controller arranged to disconnect the entire winch electrical installation from all sources of potential.</p><p class="s698" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">(C) Davit Arm Limit Switches. <span class="s696">Davit arm limit switches, whether connected in the power circuit or in the control circuit, shall disconnect all ungrounded conductors of the circuit controlled. These switches shall be arranged to stop the travel of the davit arms not less than 300 mm from their final stowed position and they shall remain open until the davit arms move outboard beyond the tripping position of the switches.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(D) Main Line Emergency, Clutch Interlock, and Master Switches. <span class="s696">When one motor is used with two winches, a main line emergency switch; a clutch interlock switch, and a master switch shall be provided for each winch. The main line emergency switch shall be connected in series ahead of the motor controller. The master switches shall be connected in parallel and each in series with the corresponding clutch interlock switch for that winch. The clutch interlock switches shall open the circuit to its master switch except when the power unit is clutched to the associated winch. Means shall be provided to prevent the power unit operating both winches simultaneously.</span></p><p class="s700" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;line-height: 15pt;text-align: justify;">(E) <span class="s698">Power Disconnecting Means. </span><span class="s696">Where power-driven winches are used, satisfactory means shall be provided</span></p><p class="s5199" style="text-indent: 0pt;line-height: 10pt;text-align: left;">I  <span class="s5200">tattle Sufficient vacuum shall then be applied to the</span></p><p class="s696" style="padding-top: 2pt;text-indent: 0pt;line-height: 8pt;text-align: left;">to disconnect power to the winch before a hand crank</p><p style="text-indent: 0pt;text-align: left;"><span><img width="8" height="313" alt="image" src="Image_655.png"/></span></p><p class="s696" style="padding-left: 54pt;text-indent: 0pt;text-align: justify;">inside of the enclosure to produce an external pressure equivalent to 900 mm head of water.</p><p class="s696" style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(C) <b>Additional Test. </b>The additional test sball be conducted immediately after completion of either of the above test methods and while the enclosure is still submerged, an internal air pressure shall be applied for a period of.five (5) minutes equal to 1056 kilograms per square meter, plus a pressure equivalent to the depth of submergence.</p><p class="s696" style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;"><b>(D) Enclosure Considered Sptaytight. </b>Under these test, the enclosure will be considered spraytigbt if no water is found inside the encl9sure, and if no air bubbles are seen to<span style=" color: #464646;">.</span>emerge. Where a shaft enters th� enclosure, the shaft shall be operated twice while subID�rged.</p><p class="s696" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">can be engaged with the winch operating shaft and this interruption of power shall be maintained while the hand crank is so engaged.</p><p class="s698" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(F) Location. <span class="s696">The main line emergency disconnect</span></p><p class="s696" style="padding-left: 21pt;text-indent: 0pt;text-align: justify;"><span style=" color: #909090;">• </span>switch shall be <i>so </i>located as to be:</p><p class="s237" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">(1) <span class="s696">Adjacent to the master switch;</span></p><p class="s237" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">(2) <span class="s696">Within reach of the winch switch;</span></p><p class="s698" style="padding-top: 7pt;padding-left: 61pt;text-indent: -18pt;text-align: justify;">(3) In <span class="s696">a position accessible to the person in-charge of the boat stowage; and</span></p><p class="s698" style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;text-align: justify;">(4) <span class="s696">In a position from which the movement of both davit anns can be observed as they approach the final stowed position.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="693" height="1" alt="image" src="Image_656.png"/></span></p><p class="s689" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">9.2.2.5 Electric Heater.</p><p class="s689" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(A) Risk of Fire. Electric heaters shall be soconstructed, installed and protected that clothing, bedding and other flammable materials cannot come in contact with flame in such a way to cause risk of fire.</p><p class="s689" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(B) Heating by Convection. Cabin electric heaters shall be designed to heat surrounding air principally by convection. Heater elements shall be of the enclosed type, the element case or jacket to be of a corrosion­ resistant material.</p><p class="s689" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(C) Overheating Protection, Heaters shall be provided with a suitable regulating switch having a thermal cutout of the manually-reset type that will prevent overheating. The external ,temperature of the heater enclosing case shall not exceed a temperature of 125°C, except that the external temperature of the enclosure of flush-mounted heaters shall not exceed a temperature.of 100°C.</p><p class="s689" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(D) Maximum Temper-ature of Deck or Bulkhead Surface. When heaters are mounted upon, or adjacent to, the deck of bulkhead, the construction of the heater shall be such that the temperaturecof the nearest deck or bulkhead surface will not exceed 55°C. For test purposes, an ambient temperature of25°C shall be used.</p><p class="s689" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(E). Control Switch. Cabin heaters shall be controlled by a single-pole switch.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 36pt;text-indent: 0pt;text-align: justify;">9.2.2.6  Electric  Cooking  and  Motor-Driven Commissary Equipment. Electric cooking and motor­ driven commissary equipment shall be provided with:</p><p class="s689" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(A) Grab Rails. Grab rail where necessary for the safety of the crew</p><p class="s689" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(B) Sea Rails on Ranges. Sea rails ort ranges With adjustable barriers to resist accidental pot movement.</p><p class="s689" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(C) Grease or Fat Collector. Means for grease or fat collection to prevent spillage thereof onto the deck.</p><p class="s689" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(D) Suitable Mounting and Anchorage. Suitable mounting and anchorage to prevent dislodgement by roll and/or pitch, whether arranged for fixed wiring or portable wiring.</p><p class="s689" style="padding-top: 7pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(E) Disconnecting Means. Each equipment shall be provided with a means for disconnecting it from all circuit conductors within sight of the controlled equipment. The disconnecting means may be an integral part of the equipmellt, proYl:ded this device remains unaffected by the heat of the equipment.</p><p class="s689" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(F) Watertigh(,�i,i.closure. The enclosures of motors and controls of motor-driven commissary equipment shall be either watertight or totally enclosed.</p><p class="s689" style="padding-top: 4pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.2.2.7 Electric Steel&quot;ing System.</p><p class="s689" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) Two Steering Systems. Where two steering gear motors and two separate and independent means of controlling the rudder from the pilothouse are installed, there shall be two steering systems, each consisting of a motor, control equipment, and steering gear feeder.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Separate Installation. In general, these two steering systems shall be separately installed on a port and starboard basis.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C) Interlocks. If a means of transfer is provided in the steering gear room so that either steering gear motor and associated control equipment can be connected to either of the two steering gear branch circuits, interlocks shall be provided to prevent both steering systems from being connected to the same branch circuit simultaneously.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(D) Short-Circuit Protection, Pilothouse steering control systems and any other electric means for controlling the rudder remote from the steering gear room shall be provided with short-circuit protection rated at 400% - 500% of the ampacity of the circuit.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(E) Pilot Light.Apilot light for each steering gear motor and each auxiliary motor controlling the rudder shall be provided at the propulsion control station, and other locations to indicate when the Il!Otors are energized.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(F) Automatic Indicator. The opening of steering gear branch-circuit breaker shall automatically be indicated at the propulsion control station by the sounding of an audible alann.</p><p class="s689" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(G).Tank Vessels of 10 000 Gross Tonnage and Above. The steering gear systems of tankers/supertankers of 10000 gross tonnage or above that carry oil or hazardous materials in bulk, shall include the following:</p><p class="s689" style="padding-top: 7pt;padding-left: 61pt;text-indent: -18pt;text-align: justify;">(1) Two or more identical steering gear power units operable separately from the navigating bridge by remote control systems;</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: -18pt;text-align: justify;">(2) An alternative power supply to the steering gear power units;</p><p class="s689" style="padding-top: 7pt;padding-left: 61pt;text-indent: -18pt;text-align: justify;">(3) Main steering gear control in the steering gear compartment;</p><p class="s689" style="padding-top: 7pt;padding-left: 61pt;text-indent: -18pt;text-align: justify;">(4) A rudder angle indicator on the navigating bridge and in the steering gear compartment;</p><p class="s689" style="padding-top: 6pt;padding-left: 61pt;text-indent: -18pt;text-align: justify;">(5) A means of automatically starting each steering gear power unit when power is restored after a p0wer failure;</p><p class="s689" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;">(6) An· audible and visual alarm that is activated on the navigating bridge upon loss of power to a steering gear power unit or to the remote steering</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_657.png"/></span></p><p class="s689" style="padding-top: 5pt;padding-left: 81pt;text-indent: 0pt;text-align: justify;">gear control systems; and</p><p class="s689" style="padding-top: 6pt;padding-left: 82pt;text-indent: -18pt;text-align: justify;">(7) A means of communication between the navigating bridge, control stations and steering gear compartment.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.2.2.8 Control of Ship.</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(A) Passenger Ships and Cargo Ships. Ships shall have sufficient power for going astern to secure proper control of the ship in all normal circumstances.</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(B) Passenger Ships Only. The ability of the machinery to reverse the direction of thrust of the propeller in sufficient time, under normal maneuvering conditions, and so to bring the ship to rest from maximum ahead service speed shall be demonstrated at the initial survey.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.2.2.9 Maneuvering Controls.</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(A) Indicating Lights. Where two or more control stations are provided, indicating lights shall be located at each control to indicate which station is in control.</p><p class="s689" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(B) Alternative Control. Where bridge or deck control is employed, alternative control in the engine room shall be provided.</p><p class="s689" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(C) Suitable Interlocks. Suitable interlocks, operating preferably by mechanical means, shall be provided to prevent damage to the power plant as a result of incorrect switching, such as the opening of switches or contactors not intended to be operated while carrying current.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 56pt;text-indent: 0pt;text-align: justify;">9.2.2.10 External Electrical Supply.</p><p class="s689" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(A)Shore Power Connection Box.Wherearrangements are made for the supply of electricity from a source on shore or elsewhere, like from a nearby ship or floating power plant and repair .dockyard, a connection box, commonly called a Shore Power Connection Box, shall be installed in a position suitable for the convenient reception of flexible cables from the external source and containing a circuit breaker or isolating switch and fuses and tenninal of ample size and suitable shape to facilitate a satisfactory connection. Suitable cables, permanently fixed, shall be provided, connecting the terminals to alinked switch and/or circuit breaker at;the main switchboard.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="11" height="105" alt="image" src="Image_658.gif"/></span></p><p class="s689" style="padding-top: 5pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">(B) Grounded Terminal. In addition a grounded terminal shall be provided for the reception of three­ phase external supplies with grounded neutrals.</p><p class="s689" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">(C) Indicator. The external connection shall be provided with an indicator at the main switchboard in order to show when the cables are energized.</p><p class="s689" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(D) Polarity Checking. Means shall be provided for checking the polarity (for de) or the phase sequence (for three-phase ac) of the incoming supply.</p><p class="s658" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(E) <span class="s4480">Full Information Notice. At the shore power connection box a notice shall be provided giving full information on the system of supply and the nonnal voltage (and frequency if ac) of the installation&#39;s system and the procedure for carrying out the connection.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.2.2.11 Fire Detection and Extinguishing Systems.</p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Power Supply. Where an electrically driven fire pump is supplied from the emergency generator the supply to such pump shall not pass through the main machinery spaces.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Served by Two Circuits. Electrical equipment used in operating fire detecting equipment shall be served by two circuits, one fed from the main power source and one from an emergency power source. Such feeders shall be connected to an automatic change-over switch situated near to the fire detection panel.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Additional Requirement for Passenger Ships. In addition to (a) and (b) above, the following requirements shall apply to passenger ships:</p><p class="s689" style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(1) Where automatic sprinkler systems are provided and electrical power is used for the operation of sea water pumps, air compressors and alarm fitted in conjunction with such system at least two sources of power shall be arranged, the main generator and the emergency source of power. One supply shall be taken from the switchboard by separate feeder reserved solely for this purpose. Such feeders shall be run to a change­ over switch situated near the sprinkler unit, and the switch shall be clearly labeled and no switch other than those at the switchboard is pennitted in these feeders.</p><p class="s689" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(2) In passenger ships with aluminum superstructures where feeders from the emergency generator to the sprinkler unit passes through any space constituting a fire risk the cables shall be of fireproof type.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">9.2.2.12 Remote Stops for Ventilating Fans and Pumps.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) Means for Stopping Ventilating Fans. Means shall be provided for stopping ventilating fans serving machinery spaces. These means shall be capable of being operated from outside such spaces in case of fire.</p><p class="s689" style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(B) Fitted with Remote Controls. Machinery driving</p><p style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;line-height: 111%;text-align: justify;">forced and induced draft fans, independently driven pumps delivering oil to main propulsion machinery for bearing lubrication and piston cooling, oil fuel transfer pumps, oil fuel unit pumps and other similar fuel pumps shallNbe fitted <span class="s4114">with </span>remote controls situated outside the space concerned so that they may be stopped in the event of fire arising in the space in which they are located.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) For Passenger Ships Carrying More Than 36 Passengers. All power ventilation systems, except cargo and machinery space ventilation, which shall be in accordance with requirements of (a) and (b) above, shall be provided with master controls so that all fans may be stopped from either of two separate positions which shall be situated as far apart as practicable.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.2.2.13 Discharge Protection.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A)  Means  for  Limiting  Induced  Voltage  for Protection  of  Field  Windings/Cables.  For  the protection of field windings and cables, means shall be provided for limiting the induced voltage when the field circuits are opened or, altematively,.the.induced voltage when the field circuits are opened shall be taken at the nominal design voltage.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Means to Limit Induced Voltage at Busbars. Where excitation is obtained from the auxiliary busbars, means shall be provided to limit the voltage induced at the busbars when the auxiliary circuit breaker or the distribution circuit breaker opens.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Shunt  Resistors. Shunt  resistors which  are connected across the field circuit of synchronous propulsion motors, when they are functioning as asynchronous motors, shall be suitably insulated from the voltage induced when reversing, and shall be&#39;amply rated to allow for inadvertent delay during the reversing operation.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.2.2.14 Electrical Equipment for Use in Explosive Gas Atmospheres.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Safe Type. Where electrical equipment is installed in areas where explosive gas atmospheres may be present, it shall be of a SAFE TYPE, certified for the gases/vapors involved.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Types of Protection, Certified safe type equipment includes the following types of protection:</p><p style="padding-top: 6pt;padding-left: 68pt;text-indent: 0pt;text-align: left;">Intrinsically safe        Ex     &quot;i&quot;</p><p style="padding-top: 1pt;padding-left: 68pt;text-indent: 0pt;text-align: left;">Increased safety         Ex    &quot;e&quot;</p><p style="padding-top: 1pt;padding-left: 68pt;text-indent: 0pt;text-align: left;">Flameproof           Ex    &quot;d&quot;</p><p style="padding-top: 1pt;padding-left: 68pt;text-indent: 0pt;text-align: left;">Pressurized enclosure      Ex    &quot;p&quot;</p><p style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(C) <span class="s4601">In </span><b>Hazardous Zones. </b>When &quot;SAFE TYPE&quot; equipment is permitted in hazardous zones or spaces</p><p style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">all switches, and protective devices are to intenupt all lines or phases and, where practicable, shall be located in a nonhazardous zone or space unless specifically pennitted  othernise.  Such  equipment,  switches and protective devices shall be suitably labeled for identification purposes.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.2.2.15 Safety Devices.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Means to Prevent Reversal of Direction of Rotation of DC Generator. Where separately driven direct-current generators are connected electrically in series, means shall be provided to prevent reversal of the direction of rotation of any of them on the failure of the prime mover.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Means for Absorbing/Limiting Regenerated Energy. Where, on stopping or reversing the propeller, the regenerated energy transmitted by the propulsion motor is such as to cause a dangerous increase of speed in the prime mover, means shall be provided for suitably absorbing or limiting such energy.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Means for Forcibly Opening of Contactors and Switches. Contactors and switches used for reversing the rotation of the propulsion motors shall be provided with means for forcibly opening them if they should inadvertently remain closed, and they shall be so interlocked as to prevent the circuits for &quot;ahead&quot; and &quot;astern&quot; being closed simultaneously.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.2.2.16 General Alarm. In all passenger and cargo ships, and ferry boats, and oil offshore drilling rigs protection platfonns, and habitat unit, electrically operated alanns for summoning passengers and crews to muster stations shall be provided and shall be operable from the navigating bridge.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1342" style="padding-left: 112pt;text-indent: -66pt;text-align: left;">ARTICLE 9.3 -SYSTEMS OF SUPPLY AND DISTRIBUTION</p><p style="padding-top: 7pt;padding-left: 121pt;text-indent: 0pt;text-align: left;">9.3.1 General</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.3.1.1 Wiring Systems. The supply and distribution wiring installation on or inside watercraft shall be one or combination of the following:</p><p style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Parallel Systems with Constant Pressure,</p><p style="padding-top: 8pt;padding-left: 57pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) With Hull Return. In hull return systems, every conductor carrying the current from a circuit to the steel hull shall have the same cross- section as the corresponding insulated conductor. In de the negative pole of generators and of current consuming appliances shall be grounded in readily accessible places.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 10pt;text-align: left;">826</p><p class="s5201" style="text-indent: 0pt;line-height: 11pt;text-align: right;">&#39;</p><p class="s1878" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">II&quot;</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5202" style="padding-left: 20pt;text-indent: 0pt;text-align: left;">a. <span class="s2841">DC two-wire.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">b. <span class="s2841">AC single-phase, two-wire.</span></p><p class="s2833" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">c. <span class="s5203">AC three-phase, three-wire.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2833" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">ARTICLE 9.4 - GROUNDING SYSTEM</p><p style="text-indent: 0pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_659.png"/></span></p><p class="s3782" style="padding-top: 4pt;padding-left: 117pt;text-indent: 0pt;text-align: justify;">(B) AC Equipment. <span class="s2841">AC equipment shall operate satisfactorily under voltage fluctuation of plus 6% or minus 10% at rated frequency, and under frequency fluctuation of plus or minus 5% at the rated voltage.</span></p><p class="s3782" style="padding-top: 5pt;padding-left: 91pt;text-indent: -18pt;text-align: left;">d. <span class="s2841">AC four-wire with neutral grounded but without hull returns.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 82pt;text-indent: -18pt;text-align: left;">(2) Passenger Ships, Cargo Ships, and Tankers/ Supertankers {No Hull Return).</p><p class="s3782" style="padding-top: 6pt;padding-left: 73pt;text-indent: 0pt;text-align: left;">a. <span class="s2841">DC two-wire, insulated.</span></p><p class="s3782" style="padding-top: 7pt;padding-left: 73pt;text-indent: 0pt;text-align: justify;">b. <span class="s2841">AC single-phase, two-wire, insulated.</span></p><p class="s2832" style="padding-top: 6pt;padding-left: 73pt;text-indent: 0pt;text-align: justify;">c. <span class="s2841">AC three-phase, three-wire, insulated.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="4" height="91" alt="image" src="Image_660.jpg"/></span></p><p class="s2841" style="padding-top: 7pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">Systems voltages for both alternating current and direct current shall not exceed: (1) 500 V for cooking and heating equipment permanently connected to fixed wiring; (2) 250 V for lighting, heaters in cabins and public rooms, and other applications not mentioned above; and (3) 55 V for emergency systems.</p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">(B) Series Systems with Constant Current. <span class="s29">(Direct </span><span class="s2841">current only).</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="6" height="59" alt="image" src="Image_661.jpg"/></span></p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">9.3.1.2 High Voltage System.</p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">(A) System Voltage. <span class="s2841">System voltage shall not exceed:</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="10" height="76" alt="image" src="Image_662.jpg"/></span></p><p class="s3782" style="padding-top: 7pt;padding-left: 82pt;text-indent: -18pt;text-align: justify;">(1) <span class="s2841">7000 volts ac or 1500 volts de for electric propulsion equipment; and</span></p><p class="s2832" style="padding-top: 6pt;padding-left: 82pt;text-indent: -18pt;text-align: justify;">(2) <span class="s2841">7000 volts ac for large generators and ac power equipment.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="9" height="182" alt="image" src="Image_663.jpg"/></span></p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(B) Voltage Supply and Primary Distribution. <span class="s2841">For high voltage supply and primary distribution, three­ phase, three-wire, neutral grounded is acceptable. If the primary distribution is extended to areas remote from the machinery space, isolating transformers or other means shall be provided to prevent ground fault current flowing through dangerous zones.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.3.1.3 Low Voltage System.</p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(A) System Voltage. <span class="s2841">System voltage shall not exceed 55 volts.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="18" height="60" alt="image" src="Image_664.jpg"/></span></p><p class="s3782" style="padding-top: 5pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(B)Wiring Installation. <span class="s2841">Low voltage wiring installation shall be provided for emergency general lighting and navigational aids, and general alarm systems.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.3.1.4 Standard Frequency. <span class="s5204">A </span><span class="s5205">frequency of 60 hertz </span><span class="s5206">is recognized as standard for�11 alternating current systems.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;line-height: 106%;text-align: justify;">9.3.1.5 Operation Under Voltage and Frequency Fluctuations.</p><p class="s2832" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(A) <span class="s5207">DC Equipment. </span><span class="s2841">DC equipment shall operate satisfactorily under voltage fluctuation of plus 6% or minus 10%.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(C) Contactor and Similar Equipment. <span class="s2841">Contactor and similar equipment shall not drop out at or above 85% of the rated voltage.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">ARTICLE 9.4 <span class="s2841">- </span>GROUNDING SYSTEM</p><p class="s3782" style="padding-top: 7pt;padding-left: 105pt;text-indent: 0pt;text-align: left;">9.4.1 General</p><p class="s3782" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">9.4.1.1 Requirements.</p><p class="s3782" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(A) Grounding. <span class="s2841">No current-carrying parts of an insulated distribution system shall be grounded (refer to Section 2.50.2.7). However, components used for the suppression of radio interference may be connected between the insulated system and ground.</span></p><p class="s2841" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><b>(B) Indication. </b>Every insulated distribution system shall be provided with lamps or other means to indicate <span style=" color: #2B2B2B;">the </span>state of insulation from ground.</p><p class="s3782" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(C) Protection. <span class="s2841">Current-carrying parts with voltage to ground shall be protected agsainst accidental contact.</span></p><p class="s2841" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><b>(D) Detection. </b>A ground detector device for insulated system shall be installed to continuously monitor the insulation level, particularly of circuits <span style=" color: #2B2B2B;">(</span>other than intrinsically safe circuits) which pass through dangerous or hazardous zones or spaces or which are connected to apparatus installed in such zones or spaces. The device shall operate an alann in the event of abnormally low level of insulation.</p><p class="s3782" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(E) Metallic Riggings. <span class="s2841">All metallic riggings shall be grounded by flexible galvanized steel cables lashed to the rigging and securely fastened by solderless lug connectors to the metal hull.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;">9.4.2 Grounding Electrical Equipment</p><p class="s2841" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><b>9.4.2.1 Portable Electrical Equipment. </b>Metal frames of all portable lamps, tools and similar apparatus supplied as service or unit&#39;s equipment and rated in excess of <i>55 </i>volts shall be grounded through a suitable conductor unless equivalent safety provisions are made such as by double insulation or by an isolating transformer.</p><p class="s3782" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.4.2.2 Permanent Electrical Equipment. <span class="s5209">In </span><span class="s2841">general, the frames or casings of all permanently installed generators, motors, controllers, instruments, and similar equipment, for which the arrangement and method of installation does not assure positive grounding, shall be permanently grounded through separate conductor and protected against damage. Where outlets, switches and similar fittings are of nonmetallic construction,</span></p><p class="s689" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">grounding of all exposed metal parts shall be insured.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 78pt;text-indent: 0pt;text-align: left;">9.4.3 Grounded Neutral Systems</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.4,J,1 Grounding Resistor. When the <span class="s1783">grounded </span>neutral system of generation and distribution is used, grounding shall be through a resistor. The resistor shall be such that ground-fault-current is limited to a value which is not greater than the full-load current of the largest generator on a switchboard section nor less than three times the minimum current required to operate any device against ground fault.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.4.3.2 Harmonic Content, Generator neutrals may be connected in common, provided that the third hannonic content of the waveform of each generator does not exceed 5%.</p><p class="s689" style="padding-top: 13pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.4.3.3 Dual Voltage AC Distribution. For dual voltage, grounded neutral, ac distribution systems, an aID!Ileter shall be provided to indicate current flowing in the ground connection. Th� ammeter shall have a full scale range of 10 amperes. An ammeter switch of the spring return to ON (ammeter read) type shall be provided. Where the ammeter is located remote from the gfound connection and a current transformer is used, a suitable protective device shall be provided near the current transformer to prevent high voltage in the event of an open circuit. The ammeter and associated instrument shall be capable of sustaining without damage the maximum fault-current available.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.4.3.4 Dual Voltage DC Distribution. For three-wire dual voltage, grounded neutral, de distribution systems, shall be solidly grounded at the generator switchboard with a zero-center ammeter in the ground connection. The zero-center ammeter shall have a full-scale reading of 150% of the ne�tral-current rating of the largest generator and shall be marked to indicate the polarity of grounds. The ground connection shall be made in such a manner that it will not prevent checking the insulation resistance of the generator to ground before the generator is connected to the bus. The grounded neutral conductor of a three-wire feeder shall be provided with a means for disconnecting and shall be so arranged th�t the grounded conductor cannot be opened without simultaneously opening the ungrounded conductors.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.4.3.5 Connection to the Metal Hull. All grounding</p><p class="s689" style="padding-left: 33pt;text-indent: -1pt;text-align: justify;">�esistors shall be connected to the metal hull. <span class="s4247">[n </span>order to ��minate possible interference with radio, radar and communication circuits, it is recommended that groun�ing resistors be bonded together on the hull</p><p class="s4379" style="text-indent: 0pt;line-height: 13pt;text-align: right;">&#39;</p><p class="s689" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">side of the resistors, and that the means of bonding be separate from that provided by the hull.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.4.3.6 Switchboard Grounding. Where a switchboard is split into  sections  operated  independently  or where there are separate switchboards, a grounding resistor shall be provided for each section or for each switchboard. Means shall be provided to ensure that the ground connection is not removed when generators are isolated.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.4.3.7 Emergency Switchboard. No direct ground connection shall be provided at the emergency switchboard. The neutral bus shall be solidly and permanently connected to the neutral bus of the main switchboard. No interrupting device shall be provided in the neutral conductor of the bus-tie feeder connecting the hvo switchboards.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.4.3.8 Ampacity. The ampacity of the neutral conductor of a dual-voltage feeder shall be 100% of the ampacity of the ungrounded conductors.</p><p class="s689" style="padding-top: 6pt;padding-left: 82pt;text-indent: 0pt;text-align: justify;">9.4.4 Bonding Ground System</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.4.4.1Watercrafts with Fixed Electrical Installation. All watercrafts provided withfixed electrical installation shall be equipped with a bonding system to:</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) Prevent stray current corros.ion by confining stray current leakage inside the hull.</p><p class="s689" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Provide a low resistance path to ground for voltages that may be considerably in excess of those for which the system is designed.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.4.4.2 Ground Connection at One Point. On watercrafts with grounded electrical systems, the bonding ground system and the system ground connection shall be made at one point.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.4.4.3 Independent System. The bonding ground system shall be independent of the electrical system ground conductors except at the comm.on ground point.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 88pt;text-indent: 0pt;text-align: justify;">9.4.S Grounding Conductor</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.4.5.1 Material. Grounding conductor shall be copper or other�pproved material and shall be protected against damag_e aDd, where necessary, from electrolytic action.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.4.5.2 Size. The size of grounding conductor shall be equal to the cross-section of the current-carrying conductor up to 1.4 mrn<span class="s1784">2</span><span class="s1787">. </span>Above this figure they shall be equal to at least half*e cross-section.�f<span class="s5210">1</span>the current­ carrying conductor with a minimum of 14 mrn<span class="s4469">2</span><span class="s4924">;</span></p><p class="s658" style="padding-top: 3pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">828</p><p class="s5211" style="padding-left: 15pt;text-indent: 0pt;line-height: 20pt;text-align: left;">r</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_665.png"/></span></p><p class="s5212" style="padding-left: 16pt;text-indent: 0pt;line-height: 13pt;text-align: left;">!                           <span class="s5213">ARTICLE 9.4 -  GROUNDING SYSTEM</span></p><p class="s3782" style="padding-top: 5pt;padding-left: 94pt;text-indent: 0pt;text-align: left;">9.4.6 Ground Indicators/Detectors</p><p class="s3782" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">9.4.6.1 Lamp Indicators.</p><p class="s3782" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(A) Power and Lighting Systems. <span class="s2841">Power and lighting system isolated from a watercraft&#39;s main power and lighting distribution by transfonners or motor-generator shall be provided with a means of detecting grounds. If lamps are used for ground detection, they shall have a rating of not more than 25 volts. Every isolated distribution system shall be provided with lamps or other means to indicate the state of insulation from ground.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(B) Excitation Circuits. <span class="s2841">Excitation circuits shall be provided with lamps, voltmeters or other means to indicate continuously the state of the insulation of the excitation circuits under running conditions.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.4.6.2 Ground Leakage Detection.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="13" height="250" alt="image" src="Image_666.png"/></span></p><p class="s3782" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(A) Main Propulsion Circuit. <span class="s2841">The main propulsion circuit shall be provided with means for detecting ground faults. For de equipment exceeding 500 volts and for all ac equipment, aural and visual alarms shall be automatically operated on the occurrence of a ground fault, but the operation of such devices is not to interrupt the power supply. Aswitch may be provided to switch off the aural device, but in such cases the visual alarm shall remain switched on to indicate that the aural device is switched off.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="6" height="117" alt="image" src="Image_667.png"/></span></p><p class="s3782" style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(B) Automatic Opening. <span class="s2841">If a ground connection is used for operating the detector arrangements, then in de systems the ground circuit shall be automatically opened in order to stop the circulation of fault current. In ac systems, the fault current shall be intenupted or limited to a safe value.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="10" height="195" alt="image" src="Image_668.png"/></span></p><p class="s2841" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(C) <b>Ground Leakage Devices. </b>Ground leakage devices shall be arranged to function for all ground faults exceeding 5 amperes. In three-phase staHonnected ac generators and motors with neutral points grounded, the ground leakage device shall operate on the occurrence of a ground fault in the windings of the machine, provided that 5% of the coils at the neutral and of each phase may be left unprotected by the device. In high voltage ac systems, where the capacitive leakage current is high, consid�ration shall be given to increasing the figure <span class="s2832">to </span>5%.;</p><p class="s3782" style="padding-top: 6pt;padding-left: 67pt;text-indent: 0pt;text-align: justify;">9.4.7 Grounding of Metal Coverings of Cables</p><p class="s3782" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.4·.7.1 Metal Covering of Cables. <span class="s2841">Metal covering of cables shall be effectively grounded at-both ends of the :cable; except in final subcircuits -other than those installed in. hazardous zones and spaces. Grounding at the supply end only will be considered adequate. This</span></p><p class="s2841" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">does not necessarily apply to instrumentation cables where single point grounding may be desirable for technical reasons.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">9.4.7.2 Electrical Continuity. <span class="s2841">The electrical continuity of all metal coverings of cables throughout the length of the cable, particularly any joints and tappings, shall be ensured.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">9.4.7.3 Lead-Sheathed Cables. <span class="s2841">The lead sheath of lead-sheathed cables shall not to be used as the sole means of grounding the noncurrent-carrying parts of equipment.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 79pt;text-indent: 0pt;text-align: left;">9.4.8 Ground Continuity</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.4.8.1 Ground Continuity. <span class="s2841">Means shall be provided for ascertaining that all ground continuity are effective and that the bonding and grounding of metallic conduit and/or sheathing of metallic conduit and/or sheathing of cables is effective.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 39pt;text-indent: 0pt;text-align: left;">9.4.9 Grounding of Metal Conduit System</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.4.9.1  Metal Conduit Systems. <span class="s2841">Metal conduit systems shall be growided and shall be mechanically and electrically continuous across joints. Individual short lengths of conduits need not be grounded.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 96pt;text-indent: -73pt;text-align: left;">9.4.10 Grounding Pole for Receptacle Outlets and Attachment Plugs</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.4.10.1 Receptacle Outlets. <span class="s2841">Receptacle outlets operating at 50 volts or more shall have a growiding pole.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.4.10.2 Attachment Plugs. <span class="s2841">Attachment plugs for permanently fitted equipment operating at 50 volts or more shall have a grounding pole and grounding conductor in the portable cord to ground the noncurren.t­ carrying metal parts of the equipment.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 29pt;text-indent: 0pt;text-align: left;">9.4.11 Grounding oflnstrument Transformers</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.4.11.1 Secondary Winding. <span class="s2841">The secondary windings of instrument transformers </span>shall <span class="s2841">be grounded.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 115pt;text-indent: -88pt;text-align: left;">ARTICLE 9.5 <span class="s2841">- </span>LIGHTNING PROTECTION SYSTEM</p><p class="s3782" style="padding-top: 6pt;padding-left: 107pt;text-indent: 0pt;text-align: left;">9.5.1 General</p><p class="s3782" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.5.1.1 Requirement. <span class="s2841">Lightning conductors shall be provided for the following watercrafts:</span></p><p class="s584" style="padding-top: 1pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(A) Each wooden mast or topmast of all wooden, fiberglass, composite and steel ships;</p><p class="s304" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(B) <span class="s612">Steel ships having steel masts or topmasts need not be provided except tank vessels, tankers, tankships or supertankers;</span></p><p class="s304" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(C) <span class="s612">Mobile offshore oil drilling rig/production platfonn and habitat.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 42pt;text-indent: 0pt;text-align: justify;">9.5.1.2 Construction.</p><p class="s584" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;"><b>(A) Wooden Masts or Topmasts. </b><span class="s4629">In </span>wooden, fiberglass and composite watercrafts provided with wooden masts or topmasts, the lightning conductors shall be composed of continuous copper tape and/or rope, having a section not less than 100 mm<span class="s5214">2 </span>which shall be riveted with copper rivets or fastened with copper clamps to a</p><p class="s584" style="padding-left: 43pt;text-indent: 0pt;text-align: justify;">suitable copper spike not less than 13 <span class="s5215">mm </span>in diameter, projecting at least  150 <span class="s5216">mm </span>above the top of the mast or topmast. Where tape is used the lower end of the tape</p><p class="s584" style="padding-left: 42pt;text-indent: 0pt;text-align: justify;">is to terminate at the point at which the shrouds leave the ma!lt or topmast, and shall be securely clamped to a copper rope of not less than 13 <span class="s5215">mm </span>diameter. This copper rope shall be led down the shrouds and shall be securely clamped to a copper plat&lt;: not less than 0.2 m<span class="s5217">2 </span>exposed area, fixed well below the light waterline and attached to the ship&#39;s side in such a manner that it will be immersed under all conditions of heel.</p><p class="s584" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">(B)<span style=" color: #919191;">.</span>Steel Mast or <b>Topmast. </b>In wooden, fiberglass and composite watercrafts provided with steel masts or topmasts, each mast or topmast shrull be connected to a copper plate in accordance with (a) above, the copper</p><p class="s584" style="padding-left: 43pt;text-indent: -5pt;text-align: justify;"><span style=" color: #6B6B6B;">• </span>rope being securely attached to and in good electrical contact with the mast or topmast at <span class="s5215">or </span>above the point at which the shrouds leave the mast or topmast.</p><p class="s590" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">(C) Steel Ships. <span class="s584">In steel ships provided with wooden masts or topmasts, the lightning conductors shall be composed of copper tape or rope tenninating in a spike, as set forth in (a) above. At the lower end this copper tape or rope shall be securely clamped to the nearest metal fonning part of the hull of the watercraft.</span></p><p class="s584" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;"><b>(D) Size or the Lightning Conductor. </b><span class="s4629">A </span>lightning conductor shall run as straight as possible, and sharp bends in the conductor shall be avoided. All clamps shall be brass or copper, preferably of the serrated contact type, and efficiently locked. No connection shall be dependent on a soldered joint. The lightning conductor shall be composed of continuous flat copper straps of flexible copper cables having a sectional area not less than 100 <span class="s5215">mm</span><span class="s5218">2</span><span class="s5219"> </span>and attached by means of clamps.</p><p class="s584" style="padding-top: 1pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(E) <b>Resistance or the Lightning Conductor. </b>The resistance of the lightning conductor, measured between the mast head and the position on the copper plate or hull point to which the lightning conductor is grounded, is not to exceed 0.02 ohm.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.5.1.3 Protection of Sailboats (Nonmetallic).</p><p class="s590" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Sailboats. <span class="s584">Sailboats with metallic standing rigging shall be adequately protected that all riggings are grounded, so that the mast and rigging will serve as the protective mast, and shall comply with Section</span></p><p class="s584" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.5. l.2(B).</p><p class="s584" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><b>(B) Open Day Sailers. </b>Open sailboats shall be adequately protected if any shroud and back stays, and any continuous metallic track on the mast and boom are grounded to a copper plate of 0.093 m<span class="s5217">2 </span>exposed area or to a metal rudder or metal center keel.</p><p class="s590" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Cruising Sailboats. <span class="s584">All stays and all sail tracks of cruising sailboats shall be grounded since it is assumed that persons will be in proximity of fore-stays as well as after-stays.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.5.1.4 Protection of Small Watercrafts.  <span class="s584">Small watercrafts may be protected by means of a temporary lightning protective mast, which shall be erected when lightning conditions are observed in the distance.</span></p><p class="s584" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Grounding provisions shall be made by means of flexible copper tape or rope of not less than 80 <span class="s5215">mm</span><span class="s5217">2 </span>cross-sectional area to a copper plate of 0.093 m<span class="s5220">2</span> exposed area.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 35pt;text-indent: 0pt;text-align: center;">ARTICLE 9.6 <span class="s584">- </span>DISTRIBUTION SYSTEM PROTECTION (DISTRIBUTION AND CIRCUIT PROTECTION)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 121pt;text-indent: 0pt;text-align: left;">9.6.1 General</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.6.I.1 Watercraft&#39;s Structure. <span class="s584">The watercraft&#39;s structure shall not be used as a normal current-carrying conductor for power, heating and lighting system.</span></p><p class="s610" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: Hull current which may arise from the following are not considered to contravene this requirement: (a) sacrificial anode protective systems <span class="s5221">and </span>impressed current cathodic protection system for outer protection or for installations within the machinery space; (b) limited and locally grounded systems, such as starting systems of oil engines<span style=" color: #6B6B6B;">.</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s584" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.6.1.2 <b>Current�Carrying Part Not to Be Grounded. </b>No current-canying part of an insulated distribution system sba!l begrounded, other than through components used for the suppression of radio interference.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="686" height="1" alt="image" src="Image_669.png"/></span></p><p class="s5222" style="padding-top: 3pt;padding-left: 84pt;text-indent: 0pt;text-align: left;">ARTICLE 9.6 <span style=" color: #2F2F2F;">- </span>DISTRIBUTION SYSTEM PROTECTION (DISTRIBUTION AND CIRCUIT PROTECTION)</p><p class="s3535" style="padding-top: 4pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;"><b>9.6.1.3 Hull Return. </b>Hull return shall not be used in tankers/tankship/super-tankers, and for tank vessels for carnage of dangerous cargoes, and in passengers and cargo ships. [See Section 9.3<span style=" color: #494949;">.</span>1.l(A)(Z)l</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.6.1.4  Short-Circuit  Protection.  <span class="s3535">Short-circuit protection shall be provided in each energized pole of a de system and in each phase of an ac system.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 54pt;text-indent: 0pt;text-align: left;">9.6.l.5 Overload Protection. <span class="s3535">Overload protection shall be provided in:</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">(A) <span class="s3535">Two-wire de or single-phase ac system - at least one line or phase</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">(B) <span class="s3535">Insulated three-phase ac system - at least thre� phases.</span></p><p class="s3537" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">(C) <span class="s5223">Grounded three-phase ac system - all three phases.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 53pt;text-indent: -2pt;text-align: justify;">&#39;9.6.1.6 No Fuse, Non-linked Switch or Non-linked Circuit Breaker. <span class="s3535">No fuse, non-linked switch or non­ linked circuit breaker shall be inserted in a grounded conductor. Any switch or circuit breaker fitted shall operate simultaneously in the grounded conductor and the insulated conductors.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="44" alt="image" src="Image_670.png"/></span></p><p class="s3534" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.6.1.7 Main Distribution Circuit Protection. <span class="s3535">Isolation and protection of each main distribution circuit shall be ensured by a multi-pole circuit breaker or switch and fuses. The protective devices shall allow excess current to pass during the normal accelerating period of motors.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="10" height="138" alt="image" src="Image_671.jpg"/></span></p><p class="s3534" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.6.1.8 Motor Circuit Protection. <span class="s3535">Circuits which supply motors fitted with overload protection shall be provided with short-circuit protection only.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.6.1.9 Lighting Circuit Protection. <span class="s3535">Lighting circuits shall be provided with overload and short-circuit protection.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="23" height="176" alt="image" src="Image_672.png"/></span></p><p class="s3534" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.6.1.10  Power  Transformer  Primary  Circuit Protection. <span class="s3535">The primary circuits of power transfonner shall be protected against short-circuit by circuit breakers or fuses. When transformers are arranged to operate </span>in <span class="s3535">parallel, means of isolation shall be provided on the secondary windings. Switches and circuit breakers shall be capable of withstanding surge current.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 54pt;text-indent: 0pt;text-align: justify;">9.6.1.11 Instruments Protection. <span class="s3535">Protection shall be provided for voltmeters, voltage coils of measuring instruments, ground indicating devices and pilot lamps, together with their connecting leads.</span></p><p class="s3534" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">9.6.1.12 Capacitor Circuit Protection.  <span class="s3535">Where capacitors for suppression of radio interference are fitted to busbars, generators, or steering gear, fuses of appropriate size shall be connected in the capacitor circuit.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3535" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;"><b>9.6.1.13 Power Circuits and Lighting Circuits. </b>Power circuits and lighting circuits shall be supplied from a <span style=" color: #2F2F2F;">switchboard </span>independently.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 84pt;text-indent: 0pt;text-align: left;">9.6.2 Diversity Factor</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3535" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;"><b>9.6.2.1 Application of Diversity Factor. </b>Circuits supplying two or more final sub-circuits shall be rated in accordance with the total connected load subject, where justified, to the application of a diversity factor. Where spare ways are provided on a section or distribution board, an allowance for future increase of load shall be added to the <span class="s5224">total </span><span style=" color: #2F2F2F;">connected </span>load before application of any diversity factor.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.2.2 For Cable Sizing, and Rating of Switchgear and Fusegear. <span class="s3535">The diversity factor shall be applied to the calculation for size of cable and rating of switchgear and fusegear.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.2.3 For Winches. <span class="s3535">For winches the diversity factor shall be calculated.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3535" style="padding-left: 56pt;text-indent: 0pt;text-align: left;">9.6.3 Through-Feed Arrangements</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.6.3.1 General. <span class="s3535">Where a feeder supplies more than one distribution board or panelboard, it may be continuous from the switchboard to the farthest panel or it may be served at any intermediate panel. If the busbars of any distribution board or panelboard carry &quot;through&quot; load, the size of the busbars shall be designed for the total current. The size offeeder conductors shall normally be uniform for the total length, but may be reduced at any intennediate distribution board or panelboard, provided that the smallest section of the feeder is protected by the overload device at the distribution switchboard.</span></p><p class="s3534" style="padding-top: 13pt;padding-left: 84pt;text-indent: 0pt;text-align: left;">9.6.4 Lighting Circuits</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.6.4.1 Rating. <span class="s3535">A final subcircuit of rating exceeding 15 A is not to supply more than one point. The number of lighting points supplied by a final subcircuit of rating 15 A or less shall not exceed:</span></p><p class="s4887" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">IO <span class="s5225">for 24   55 volts circuits</span></p><p class="s3535" style="padding-left: 54pt;text-indent: 0pt;text-align: left;">14 for 110 - 130 volts circuits</p><p class="s3535" style="padding-left: 54pt;text-indent: 0pt;text-align: left;">18 for 220 - 250 volts circuits</p><p class="s3420" style="padding-top: 2pt;padding-left: 48pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: In final subcircuits for cornice lighting, panel lighting and electric signs where lampholders are closely- grouped; the number of points supplied is unrestricted provided the maximum operating current in the subcircuit does not <span style=" color: #3D3D3D;">exceed </span>10 A.</p><p class="s590" style="padding-top: 5pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">9.6.4.2 In Machinery Spaces. <span class="s584">Lighting for machinery spaces, control stations and work spaces shall be supplied from at least two final subcircuits and from the emer&quot;gcncy system, in such a way that failure of any one of the circuits does not leave the space in darkness</span><span class="s446">.</span></p><p class="s590" style="padding-top: 6pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">9.6.4.3 In Hazardous Areas. <span class="s584">Lighting in hazardous areas, switches shall be of the double pole type and wherever practicable located in a nonhazardous area.</span></p><p class="s590" style="padding-top: 6pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">9.6.4.4 <span class="s584">In </span>Unattended Spaces. <span class="s584">Lighting of unattended spaces such as cargo spaces shall be controlled by multi-pole linked switches situated outside such spaces. Provision shall be made for the complete isolation of these circuits and locking in the OFF position of the means of control.</span></p><p class="s590" style="padding-top: 6pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">9.6.4�5 In <span class="s5226">·</span><span class="s591">PUII!P </span>Rooms. <span class="s584">Pump rooms immediately adjoining an engine room or similar nondangerous space may be lighted permanently fitted glass lenses or ports fitted in the bulkheads or deck so arranged as to maintain integrity of the structure. The externally mounted lighUng</span><span class="s634">_</span><span class="s584">fixturc shall be so desi�ed that the gastight flanged post forms part of the fixture. The lighting fixtures and wiring shall be located in the nondangerous space, alternatively flame-proof lighting fitting shall be fitted. The fittings shall be arranged on at least two independent final branch circuit to permit light from one circuit to be retained while maintenance is carried out on the other.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 116pt;text-indent: 0pt;text-align: left;">9.6.5 Unbalanced Load<span style=" color: #6D6D6D;">.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 48pt;text-indent: 0pt;text-align: justify;">9.6.5.1<span style=" color: #8E8E8E;">.</span>Three-Wire DC Systems. <span class="s584">Unbalanced loads betweeu </span><span class="s5228">ali 01.:.t�r </span><span class="s8">conductor </span><span class="s5228">tli1..:. </span><span class="s5229">;�:,,,., </span><span class="s584">1i.iddle wire at the switchboards, section boards and distribution boards is not to exceed IS¾ of the full load curtent as much as possible.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s584" style="padding-left: 48pt;text-indent: 0pt;text-align: justify;"><b>9.6.5.2 Three-Wire </b><span class="s591">AC</span><span class="s5230">.</span><b>Systems. </b>Unbalanced loads on each phase at the switchboards, section boards and distri<span class="s5231">..</span>bu<span class="s5232">•</span>tion boa<span class="s5233">&#39; </span>rds i<span class="s5234">:</span>s not<span class="s5235">.</span>to exc<span class="s5236">.</span>eed 15% of the full load current<span style=" color: #7E7E7E;">:</span>�<span style=" color: #6D6D6D;">,</span>mµc� as possi�le.<span style=" color: #8E8E8E;">.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 120pt;text-indent: 0pt;text-align: left;">9.6.6 Branch<span style=" color: #6D6D6D;">_</span>Circuits</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 48pt;text-indent: 0pt;text-align: justify;">9.6.6.1 Branch<span style=" color: #8E8E8E;">. </span>Circuits. <span class="s584">All branch circuits shall be protected at&#39;panelboatd only and any re&lt;iuction in conductor siz</span><span class="s634">·</span><span class="s584">eshall be protected.</span></p><p class="s590" style="padding-top: 1pt;padding-left: 105pt;text-indent: 0pt;text-align: left;">9.6.7 Motor Circuits</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">9,6.7.1 Subcircuit. A <span class="s584">separate final subcircuit shall be provided for every motor required for essential services and for nonessential services having a full load current rating of 6 amperes or more.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.6.7.2 Ampacity. <span class="s584">The motor circuit shall have an ampacity of not less than 100% of the motor full-load current rating.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.6.7.3 Conductor Size. <span class="s584">No motor circuit shall have conductors less than 2.0 mm</span><span class="s5237">2</span><span class="s4949">•</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 99pt;text-indent: 0pt;text-align: left;">9.6.8 Essential Services</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s590" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.6.8.1 Essential Services. <span class="s584">Essential services are those services, together with the power sources for supplying them, necessary for the propulsion and safety of the watercraft, such as the following:</span></p><p class="s584" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Air compressors for heavy oil engines;</p><p class="s590" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) <span class="s584">Air pumps;</span></p><p class="s590" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(C) <span class="s584">Ballast pumps;</span></p><p class="s590" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(D) <span class="s584">Bilge pumps;</span></p><p class="s590" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(E) <span class="s584">Circulating and cooling water pumps;</span></p><p class="s591" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(F) <span class="s584">Condenser circulating pumps;</span></p><p class="s590" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(G) <span class="s584">Extraction pumps;</span></p><p class="s591" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(H) <span class="s584">Fans for forced draft to boilers;</span></p><p class="s727" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(1) <span class="s584">Feed water pumps;</span></p><p class="s590" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(J) <span class="s584">Fire pumps;</span></p><p class="s590" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(K) <span class="s584">Fuel valve cooling pumps;</span></p><p class="s591" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(L) <span class="s584">Lubricating oil pumps;</span></p><p class="s590" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(M)<span class="s584">Main lighting system forthose partsof thewatercraft normally accessible to and used by personnel;</span></p><p class="s590" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(N) <span class="s584">Navigational aids where required;</span></p><p class="s591" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(0) <span class="s584">Navigational lights and special purpose lights where required;</span></p><p class="s590" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(P) <span class="s584">Oil fuel pumps and oil fuel burnings units;</span></p><p class="s590" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(Q) <span class="s584">Oil separators;</span></p><p class="s590" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(R) <span class="s584">Scavenge blowers;</span></p><p class="s584" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(S) Steering gears;</p><p class="s590" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(f) <span class="s584">Ventilating fans for engine and boiler rooms; and</span></p><p class="s590" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">(U) <span class="s584">Windlasses.</span></p><p class="s5238" style="padding-left: 17pt;text-indent: 0pt;line-height: 17pt;text-align: left;">r</p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_673.png"/></span></p><p class="s5239" style="padding-left: 16pt;text-indent: 0pt;line-height: 18pt;text-align: left;">!     <span class="s877">ARTICLE 9.6 - DrSTRIBlITION SYSTEM PROTECTION (DISTRIBUTION AND CIRCUIT PROTECTION)</span></p><p class="s1562" style="padding-top: 4pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.6.8.2 Duplication of Services. <span class="s696">Essential services that are duplicated shall be served by individual circuits separated throughout their length as widely as is practicable and without the use of common feeders, protective devices or control circuits.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 52pt;text-indent: 0pt;text-align: justify;">9.6.8.3 Excess Nonessential Load. <span class="s696">Where generators are operated in parallel and essential machinery is electrically driven, arrangement shall be made to disconnect automatically the excess nonessential load when the generators are overloaded. If required, this load shedding may be carried out in one or more stages. Incargo ships, circuits for cargo refrigeration machinery shall be included in the last group to be disconnected.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 65pt;text-indent: 0pt;text-align: left;">9.6.9 Circuits in Vicinity of Magnetic Compass</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 52pt;text-indent: 0pt;text-align: justify;">9.6.9.1  Apparatus  and  Wiring  Connection Precautions. <span class="s696">Precautions shall be taken in connection with apparatus and wiring in the vicinity of the magnetic compass to prevent disturbance of the needle from external magnetic fields.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 75pt;text-indent: 0pt;text-align: left;">9.6.10 Watercraft&#39;s Service Power Circuits</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="12" height="147" alt="image" src="Image_674.jpg"/></span></p><p class="s1562" style="padding-left: 52pt;text-indent: 0pt;text-align: justify;">9.6.10.1 Segregation of Vital Circuits. <span class="s696">Power feeders supplying apparatus required for essential services shall not be used for supplying apparatus which shall be disconnected when the watercraft is underway unless the branch circuit for the latter are so arranged that they can be disconnected at panelboards without interfering with the safe operation and safety of the watercraft.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 52pt;text-indent: 0pt;text-align: justify;">9.6.10.2 Independently Supplied Circuits. <span class="s696">In general, separate feeders sball be run for such groups as engine room and fireroom auxiliaries, radio transmitters, arc searchlights and ventilation sets, and motors for cargo preservation and handling gears.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="98" alt="image" src="Image_675.png"/></span></p><p class="s1562" style="padding-left: 52pt;text-indent: 0pt;text-align: justify;">9.6.10.3 Power Feeders to Be Disconnected. <span class="s696">Power feeders for cargo elevators, hoists, and winches, which shall be disconnected when the watercraft is underway, shall not be used to supply ventilation sets, drainage pump motors, or any apparatus required for handling the watercraft.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="24" height="178" alt="image" src="Image_676.jpg"/></span></p><p class="s1562" style="padding-left: 52pt;text-indent: 0pt;text-align: justify;">9.6.10.4 Drainage Pumps. <span class="s696">Drainage pumps outside of engine and firerooms and galley appliances should be run from a common feeder.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s696" style="padding-left: 52pt;text-indent: 0pt;text-align: justify;"><span class="s1562">9.6.10.5 Cargo Spaces. </span>All lighting and power circuits tenninating in a cargo space <span class="s3530">shall </span>be provided with multiple pole disconnect switches outside the space.</p><p class="s1562" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">9.6.11 Distribution Circuits for Passenger Service</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">9.6.11.1 Arrangement. <span class="s696">On watercraft for passenger service constructed with firescreen bulkheads fanning fire zones, distribution circuits shall be so arranged that fire in any main fire zone will not interfere with essential services in any other fire zone.</span></p><p class="s1562" style="padding-top: 7pt;padding-left: 76pt;text-indent: 0pt;text-align: justify;">9.6.12 Ventilating Systems</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">9.6.12.1 Cargo-Ventilating Fans. <span class="s696">Cargo-ventilating fans and those for ventilating accommodation spaces shall not be supplied from the same feeders. All electrical ventilation systems shall be provided with means for stopping the motors in case of fire or other emergency.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">9.6.12.2 Cargo and Accommodation Ventilation Systems. <span class="s696">Cargo and accommodation ventilation systems shall be provided with two emergency stop stations as follows:</span></p><p class="s1562" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(A) First Emergency Stop Station. <span class="s696">One station located in the wheelhouse or fire control room or in an accessible position in the passageway leading t�, but outside of, the space ventilated.</span></p><p class="s1562" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(B) Second Emergency Stop Station. <span class="s696">The second station shall be located as distant as practicable from the other, except that the ventilation circuit breakers at the main watercraft&#39;s service switchboard may be considered as the second station provided all are grouped together and are conspicuously marked IN CASE OF FIRE, TRIP TO STOP VENTILATION.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.12.3  Closed  Recirculation  System.  <span class="s696">The requirements of Section 9.6.12.2 shall not apply to closed recirculation system, or to include close ventilation systems for a motor or generator, diffuser fans for refrigerated spaces, room circulating fans, or exhaust fans for private toilets.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.12.4 Machinery Space Ventilating Systems. <span class="s696">Machinery space ventilating systems shall have the controls located in the passageway leading to, but outside of such space.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.12.5  Remote Emergency  Stop Stations. <span class="s696">The remote emergency stop stations shall be protected by enclosures withglass paneled doors on thefront of which shall be marked IN CASE OF FIRE, BREAK GLASS AND OPERATE SWITCH TO STOP VENTILATION.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.12.6 Stop for Each Control Switch. <span class="s696">Each control switch shall have the STOP position clearly identified</span></p><p class="s689" style="padding-top: 2pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">and shall be provided with a nameplate showing the system <span class="s4247">with </span>which it is associated.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: justify;">9.6.12.7 Undervoltage Protection Type. The remote control system shall be of the undervoltage protection type and so arranged that damage to the master switch <span class="s4247">or cable will automatically stop the fans.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 106pt;text-indent: 0pt;text-align: left;">9,6.13 Steering Gear</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: justify;">9.6.13.1 Electric and Electro-Hydraulic Steering Gears. Electric and electro-hydraulic steering gears shall be served by two circuits from the watercraft&#39;s <span class="s4247">service switchboard.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">9.6.13.2 One Circuit from Emergency Switchboard. <span class="s4247">One of the two circuits should be taken from the </span>emergency switchboard <span class="s4247">if </span>the rating of the emergency generator is sufficient to supply the steering gear in addition to the emergency loads specified in Section 9.6.30.3.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.6.13.3 Circuits. The circuits shall be separated throughout their length <i>as </i>widely as practicable.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.6.13.4 Ampacity. Each circuit shall have adequate ampacity for supplying all motors and control equipment nonnally connected to it and which operate simultaneously.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 96pt;text-indent: 0pt;text-align: left;">9.6.14 Shore Connection</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.6.14.1 Installation of Connection Boxes. Where arrangements are made for the supply of electricity from a source on shore, a connection box shall be installed in a suitable position in the watercraft. In case where shore connection cable can be drawn into aswitchboard easily and put into service safely, the connection box may be omitted provided the protective devices and checking devices stipulated in Section 9.6.14.2 are installed in the switchboard.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.6.14.2 Connection Boxes. The connection box shall contain terminals to facilitate a satisfactory connection and a circuit breaker or an isolating switch with fuses. Means shall be provided for checking the phase sequence (for three-phase ac) or the polarity (for de).</p><p class="s689" style="padding-top: 13pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.6.14,.3 Cables Between Connection Box and Switchboard. The cables between the connection box and switchboard shall be permanently fixed and a pilot lamp for source and a switcl). or.a circuit breaker shall be provided on the switchboard.</p><p class="s689" style="padding-top: 2pt;padding-left: 90pt;text-indent: 0pt;text-align: justify;">9.6.15 Emergency Systems</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.6.1S.1 Feeders.</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: -1pt;text-align: justify;">{A) Watercraft with Fire-Screen Bulkheads Forming Fire Zones. For watercraft provided with fire-screen bulkheads forming fire zones, at least one emergency lighting feeder shall be provided <span class="s4247">to </span>supply only the emergency lights between two adjacent main vertical fire zone bulkheads. The emergency lighting feeder shall be separated as widely as possible from the normal lighting feeders supplying the same space.</p><p class="s689" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Emergency Feeders. Emergency feeders shall emanate only from the emergency switchboard, which shall be located near the emergency source of supply. The switchboard shall be so arranged that the circuits may be energized from either watercraft&#39;s emergency or main plant. The feeder for this purpose from the main watercraft&#39;s supply shall be fitted with a breaker, switch or equivalent disconnecting device at the emergency panel.</p><p class="s3244" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4114">Emergency Cables. Emergency cables for power, lighting and control equipment located outside the machinery space shall be installed so as not to pass through the machinery space or casings to ensure their functioning in the event of fire or other casualty causing failure of the main electrical installation. In addition, these cables shall be kept clear of the bulkheads and decks forming the boundaries of machinery spaces and casmgs.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(D) Separate Emergency Lighting Feeders. On watercrafts fitted with an emergency power and lighting system, a separate emergency lighting feeders shall be provided for emergency lights located in, or controlled from the wheelhouse. A distribution panel for these lights with a fused switch or circuit breaker for each branch circuit shall be provided.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(E) Separate Emergency Feeder. A separate emergency feeder shall be provided for the navigation light indicator panel.</p><p class="s689" style="padding-top: 6pt;padding-left: 94pt;text-indent: 0pt;text-align: justify;">9.6.16 Navigation Lights</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">9.6.16.1 Final Subcircuits of Navigation Lights. Navigation lights shall be connected separately to a <span class="s4247">distribution board, commonly called &quot;NAVIGATION LIGIITINDICATORPANEL&quot;,reservedforthispurpose </span>only, and connected directly or through transformers to the main and/or emergency switchboards.</p><p class="s689" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.6.16.2 Control and Protection. Each navigation light shall be controlled and protected in each insulated pole by a switch and fuse or circuit-breaker mounted on the indicator board.</p><p class="s5240" style="padding-top: 1pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">9.6.16.3 Regarded as an Extension to the Main Switchboard. <span class="s4954">Where the navigation indicator panel is situated in the midships house, the midships subswitchboard is regarded as an extension to the main switchboard provided that it is supplied from the main switchboard by two cables each capable of carrying full load.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5240" style="padding-left: 51pt;text-indent: 0pt;text-align: justify;">9.6.16.4 Automatic Indicator. <span class="s4954">Each navigation light shall be provided with an automatic indicator giving aural and/or visual indication of failure of the light. If an aural device alone is fitted, it shall be connected to a primary or secondary battery. If a visual signal is used connected in series with the navigation light, means shall be provided to prevent extinction of the navigation light due to failure of the signal.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="17" height="281" alt="image" src="Image_677.png"/></span></p><p class="s4954" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">The requirements of this section do not apply to tugs, trawlers, fishing and similar small watercrafts.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5240" style="padding-left: 51pt;text-indent: 0pt;text-align: justify;">9.6.16.5 Provision. <span class="s4954">Provision shall be made on the bridge for such navigation lights to be transferred to an alternative circuit.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4954" style="padding-left: 118pt;text-indent: 0pt;text-align: left;">9.6.17 <span class="s5240">Lighting Feeders</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5240" style="padding-left: 51pt;text-indent: 0pt;text-align: justify;">9.6.17.1 Watercraft for Passenger Service. <span class="s4954">On watercrafts for passenger service constructed with fire-screen bulkheads forming fire zones, the lighting distribution system shall be so arranged that fire in any main fire zone will not interfere with the lighting in any other main fire zone.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5240" style="padding-left: 51pt;text-indent: 0pt;text-align: justify;">9.6.17.2 Requirements.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="24" height="406" alt="image" src="Image_678.png"/></span></p><p class="s5240" style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">(A) Lighting Supply and Arrangement. <span class="s4954">In engine room, boiler room, large machinery spaces, large galleys, alleyways, stairways leading to boat-decks and public spaces; lighting shall be supplied from at least two circuits and shall he so arranged that failure of any one circuit will not leave these spaces in darkness. One of the circuits shall be emergency lighting circuit.</span></p><p class="s5240" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">(B) Lighting Supply in Passageways, Public Spaces and Passenger Berthing Spaces. <span class="s4954">The supply to lights in passageways, public spaces and passenger berthing spaces accommodating more than 100 persons shall be divided between two or more branch circuits, one of which shall be the emergency circuit.</span></p><p class="s5240" style="padding-top: 7pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">(C) Lighting for the Wheelhouse, Navigating Bridge and Chart Room. <span class="s4954">Lighting for the wheel house, navigating bridge and chart room shall be supplied from two or more circuits, one of which shall be the emergency circuit.</span></p><p class="s4954" style="padding-top: 1pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><span class="s5240">(D) Separate Circuits for Cargo Space Lighting. </span>Separate circuits shall be provided for cargo space lighting. The distribution panel of these circuits shall be located outside of the cargo spaces. The fixed lighting fittings of cargo spaces shall be controlled by multipole linked switches situated outside these spaces. Provisions shall be made for the complete isolation of these circuits <span class="s5241">and </span>locking in the OFF position of the switches or switch box.</p><p class="s5240" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.17.3 Daylight Signaling Lamp Circuit. A <span class="s4954">separate branch circuit shall be provided for the daylight signaling lamp, which shall also be connected to the emergency source of power supply.</span></p><p class="s5240" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.17.4 Feeder Circuit for Radio Transceiver. <span class="s4954">Feeder circuit for radio transceiver shall be in accordance with the requirements of Article 9.31.</span></p><p class="s5240" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.17.5 Internal  Communications Equipment Circuits. <span class="s4954">Feeder circuits of internal communications equipment shall be in accordance with the requirements for communications systems. (See Chapter 8, and Article 9.31)</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4954" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;"><span class="s5240">9.6.17.6 Exit Lights. </span>Exit lights shall be provided at each point. The word EXIT shall be in red letters not less than <span class="s5241">50 </span>mm high.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5240" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.17.7 Survival Craft Floodlights.</p><p class="s5240" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(A) Lifeboat Floodlights. <span class="s4954">Lifeboat floodlights shall be mounted so that they can be quickly directed manually either to the launching gear or to the lifeboat alongside without the use of tools. The floodlights shall be directly connected to the supply circuit by means of heavy duty cord, type S or the equivalent, and no receptacle outlet shall be employed.</span></p><p class="s5240" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(B) Liferaft Floodlights. <span class="s4954">Watercraft equipped with liferaft (inflatable or other approved or listed types) shall have floodlights for illuminating the storage station and their launching gears, if any, and water into which the liferafts are launched.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5240" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.17.8 Crew Spaces and Work Areas. <span class="s4954">All spaces where the crew are regularly employed or quartered, shall he adequately lighted. Berth lights shall be provided for each crew member, permanently mounted and wired without the use of portable cords. The lights shall be installed so that beddings will not interfere with their operation.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5240" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.6.17.9 Washrooms, Toilet Rooms, Etc. <span class="s4954">Washrooms, toilets, hospitals and other rooms shall be properly lighted.</span></p><p style="padding-top: 2pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">9.6.17.10 Electric Heaters.</p><p style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Installation and Construction. Electric heaters, if used, shall be fixed in position and be so constructed as to reduce fire risks to a minimum.</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Type Not Permitted. Electric heaters of the exposed-element type shall not be used</p><p style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Connection. Each beater shall be connected to a separate final subcircuit except that up to 10 small heaters of aggregate current rating not exceeding 15 amperes can be connected to a single final subcircuit.</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.6.17.11 Refrigerated Cargo-Space Circuits. It is recommended <span class="s4121">that </span>separate feeders and visual tell-tales be installed for all refrigerated-cargo spaces. Fan and diffuser rooms serving sub-freezing compartments shall be provided with an alarm, or the equivalent, operable from within the space for the protection of personnel locked inside. Usually &#39;the alann is heard from the passageway leading to and from the galley.</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.6.17.12 Engine-Starting Battery Systems. Battery systems for engine-starting purposes shall be of the one-wire type and the ground lead shall be carried to the engine frame.</p><p class="s1342" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;line-height: 111%;text-align: justify;">9.6.17.13 Fire-Alarm System. <span class="p">Alarm bells shall he producing distinctive and strong sounds and installed in accordance with the requirements of Article 9.31.</span></p><p style="padding-top: 6pt;padding-left: 81pt;text-indent: 0pt;text-align: justify;">9,6.18 Branch Lighting Circuits</p><p style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.6.18.1 General. Branch lighting circuits shall be protecte� by overcurrent protective devices rated or set at not more than 30 amperes. For detail ryfer to Article 3.1.</p><p class="s1342" style="padding-top: 5pt;padding-left: 108pt;text-indent: 0pt;text-align: justify;">9.6.19 Pilot Ladders</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.6.19.1 -Illumination. Means shall be provided to illuminate pilot ladders at night.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 100pt;text-indent: 0pt;text-align: left;">9.6.20 Call Bell Circuits</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.6.20.1 Call Bell Circuits. Call bell circuits shall be run in suitable tubing or molding, but when passing through crew&#39;s quarters or- work spaces where they are subject to mechanical injurythey shall be run in conduit.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 142pt;text-indent: -102pt;line-height: 113%;text-align: justify;">9.6.21 Oil Pump Rooms and Spaces Adjoh;ting Oil Tanks</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.6.21.1 Oil Pump Rooms and Spaces Adjoining Oil Tanks. Oil pump rooms and spaces immediately adjoining oil lariks shall be lighted by lamps wired entirely with ex&#39;plcision-proof wiring or with lead­ covered annored cable run through gastight fittings</p><p style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">having stuffing glands at inlet and outlet. The lamps shall be enclosed in airtight glass globes protected by heavy wire guards with controlling switches located outside the pump room.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">No portable lamps other than self-contained battery­ fed lamps of a listed type shall be used in spaces where vapor or gas may accumulate.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 85pt;text-indent: -49pt;line-height: 113%;text-align: left;">9.6.22 Motor of0.25 Hp or More and Apparatus of More Than 660 Volt-Amperes</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.6.22.1  Connection  to  Lighting  Circuits  Not Permitted. Motors larger than 0.25 Hp and apparatus consuming more than 660 volt-amperes other than incandescent lamps shall not be connected to lighting circuits unless specially approved.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 96pt;text-indent: 0pt;text-align: left;">9.6.23 Receptacle Outlets</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.6.23.1 Watertight Receptacle Outlets. Watertight receptacle outlets shall be provided for chain lockers, windlass, steering gear and deck machinery spaces, boiler manholes, boiler rooms, coal bunkers, engine rooms,  shaft  tunnel  recesses,  and  refrigerating machinery.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.6.23.2   Nonwatertight   Receptacle   Outlets. Nonwatertight receptacle outlets shall be used in baggage rooms, mail rooms, deck lockers, deck fan rooms, and similar occupancies and locations.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.6.23.3 Number of Receptacle Outlets. A sufficient number of receptacle outlets shall be provided in the machinery spaces to permit lighting of any machine vital to the operation of the watercraft with a portable light having a cord 22 m long.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">A sufficient number of receptacle outlets shall be provided in berth spaces to permit the use of electric razors, radios, computers, adding machine and electric typewriters, and other portable electric equipment or gadgets without using portable cords of excessive length.</p><p class="s4117" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">FPN: Berth lights with cords are not permitted in passenger accommodationsand crew&#39;s quarters. Joints <span class="s4116">in</span>flexible conductors are not permitted.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 98pt;text-indent: 0pt;text-align: left;">9.6.24 Lighting Fixtures</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.6.24.1 General Requirements.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A)  Permanent  Watertight  Lighting  Fixtures. Perm!lilent watertight lighting fixtures shall be used outside and in forecastle, poop deck, mess spaces not</p><p class="s3535" style="padding-top: 1pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">used <span style=" color: #2A2A2A;">as </span>living quarter, cargo spaces, engine room, boiler room, fireroom, steering gear, winch, and windlass rooms, deck and auxiliary machinery spaces, oil pump and inert gas rooms. These fixtures and their fittings shall l?e of noncorrodible material rendered watertight by means of glass globes protected by substantial metal guards. Their circuits shall be completely wired. No ground wires shall be employed to carry load current.</p><p class="s3534" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(B) Open Arc Lamps. <span class="s3535">Open arc lamps shall not be used except for searchlight, cargo and survival floodlights, and motion picture projectors.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(C) Fixture Globes. <span class="s3535">Fixture globes shall be protected by guards except in living quarters, wheelhouse, gyro room, radio room, galley, and similar spaces where they are not subjected to mechanical damage.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="17" height="266" alt="image" src="Image_679.jpg"/></span></p><p class="s3534" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(D) Incandescent Lamps Lighting Fixtures. <span class="s3535">The lamps of incandescent lighting fixtures located in propulsion machinery spaces, boiler and engine rooms, and other spaces where flammable liquids are piped under pressure shall be protected by glass globes, or by similar means that will prevent a liquid from impinging directly on the lamp when sprayed on the fixture from any direction.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(E) Construction/Installation. <span class="s3535">Fixtures shall be so constructed or installed, or equipped with shades and/or guards that combustible material will not be subjected to temperature in excess of 90°C.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(F) Not to Be Used as Connection Boxes. <span class="s3535">Fixtures shall not be used as connection boxes for circuits other than the branch circuit supplying the fixture, except for the following conditions:</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="15" height="84" alt="image" src="Image_680.jpg"/></span></p><p class="s5242" style="padding-top: 8pt;padding-left: 56pt;text-indent: -39pt;line-height: 73%;text-align: left;">It   <span class="s3534">Condition 1: </span><span class="s3535">One or more lamps of a multilamp fixtures are supplied from an emergency lighting circuit</span></p><p class="s3534" style="padding-top: 7pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">Condition 2: <span class="s3535">When the number of lamps of a </span>fixture</p><p class="s3535" style="padding-left: 56pt;text-indent: 0pt;text-align: justify;">exceeds the capacity of a single circuit.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 56pt;text-indent: 0pt;text-align: justify;">9.6.24.2  Lighting  Fixture  Installation  and Construction.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="27" height="231" alt="image" src="Image_681.png"/></span></p><p class="s3534" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(A) Exposed to Weather. <span class="s3535">Fixtures installed in locations exposed to weather or in places reached by splashing water shall be of watertight construction.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(B) In Wet or Damp Locations. <span class="s3535">Fixtures installed in wet or damp locations shall be at least of the dripproof type approved for the purpose.</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(C) <b>Covered with Noncombustible Material. </b>Any combustible bulkhead or ceiling finish exposed between the edge of a fixture canopy or pan and the outlet box sball be covered with noncombustible material.</p><p class="s3534" style="padding-top: 1pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(D) Outlet Cover. <span class="s3535">Each outlet, after completion of installation, shall be provided with a cover unless it is covered by means of a fixture canopy, lampholder, or similar device.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(E) Support. <span class="s3535">Fixtures, lampholders, and receptacle outlets shall be securely supported, except that they shall not be screwed to the hull directly.</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><span class="s3537">(F) </span><b>Pendant Fixtures. </b>Pendant fixtures <span style=" color: #2A2A2A;">shall </span>be suspended by, and supplied through, threaded rigid conduit stems.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 41pt;text-indent: 0pt;text-align: left;">9.6.25 Grounding of Lighting Equipment</p><p class="s3534" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.25.1 To Be Grounded. <span class="s3535">Lighting equipment, including fixtures, shall be grounded.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.25.2 Considered Grounded. <span class="s3535">Lighting equipment shall be considered as grounded when mechanically connected in a permanent and effcctive manner to the metal structure of the watercraft, the armor of annored cable, or a grounding connector.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 81pt;text-indent: 0pt;text-align: justify;">9.6.26 Final Subcircuits</p><p class="s3534" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.26.1 Motor Circuits. <span class="s3535">In general, a separate final subcircuit shall be provided for every motor for important use and for every motor of rating at 1 kW or more.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.26.2 Final Subcircuits for Lighting.</p><p class="s3534" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(A) Lighting Fittings Supply. <span class="s3535">Lighting fittings shall be supplied by final subcircuits separate from those for heating and power. This requirement docs not apply to cabin fans and electrical appliances for domestic use.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(B) Final Subcircuit <span class="s5243">or </span>Rating 15 Amperes or Less. <span class="s3535">The number of lighting points supplied by a final subcircuit of rating </span>15 <span class="s3535">amperes or less shall not to exceed:</span></p><p class="s5244" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">(1) <span class="s3535">10 for the circuits up to 50 volts;</span></p><p class="s5244" style="padding-top: 7pt;padding-left: 44pt;text-indent: -18pt;line-height: 108%;text-align: left;">(2) <span class="s3535">14 for the circuits from 51 volts up to 130 volts; and</span></p><p class="s5244" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">(3) <span class="s3535">24 for the circuits from 131 volts up to 250 volts.</span></p><p class="s3535" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">In case where the number of lighting points and total load current are invariable, more than the number of points specified above it should be connected to <span class="s5245">a </span>final subcircuit, provided that the aggregate load current does not exceed 80% of the rating of protective device in the circuit.</p><p class="s3534" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(C) For Panel Lighting and Electric Signs. <span class="s3535">In a final subcircuits for panel lighting and electric signs, where lamps holders are closely grouped, the number of points supplied is unrestricted, provided that the maximum</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 36pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="692" height="1" alt="image" src="Image_682.png"/></span></p><p class="s4343" style="padding-top: 1pt;padding-left: 36pt;text-indent: 0pt;text-align: left;">operating current in the subcircuit does not exceed 10    <span class="s5246">9.6.27.4  Motor  Branch  Circuits.  </span>Overcurrent amperes.                       protection devices for motor branch circuits shall be in</p><p class="s5246" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(D) Heater Connection. <span class="s4343">Each heater shall be connected to a separate final subcircuit except that up to 10 small heaters of aggregate current rating not exceeding 15 amperes may be connected to a single final subcircuit.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5246" style="padding-left: 36pt;text-indent: 0pt;text-align: justify;">9.6.26.3 Final Subcircuit of Rating Exceeding 15 Amperes. <span class="s4343">A final subcircuit of rating exceeding 15 amperes shall not supply more than one point as a rule.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5246" style="padding-left: 36pt;text-indent: 0pt;text-align: justify;">9.6.26.4 Protection of Final Subcircuits. <span class="s4343">Buch insulated pole of final subcircuits shall be protected by a fuse or a circuit breaker.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5246" style="padding-left: 100pt;text-indent: 0pt;text-align: left;">9.6.27 Circuit Protection</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5246" style="padding-left: 35pt;text-indent: 0pt;text-align: justify;">9.6.27.1 General. <span class="s4343">All conductors shall be protected in accordance with Sections 9.6.27.2 and 9.6.27.3. Feeders and branch circuits for lighting, heating or watercraft&#39;s service power shall have each ungrounded conductor protected by a circuit breaker or fuse of suitable interrupting capacity. Circuit breakers shall be independent-arm or trip-free type. Circuit breakers may he equipped with time trips, instantaneous trips or trips consisting of both time overcurrent and instantaneous features.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5246" style="padding-left: 35pt;text-indent: 0pt;text-align: justify;">9.6.27.2 System Protection. <span class="s4343">Dual�voltage systems having a grounded neutral shall not have fuses in the neutral conductor, but a circuit breaker which simultaneously opens all conductors may be installed when desired. In no case is the dual-voltage system to extend beyond the final panelboard. Circuits shall be so disposed that the load will be balanced within 15%.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5246" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">9.6.2<span class="s4343">7</span>.3 Overcurrent Protection Devices. <span class="s4343">Fuse ratings and ratings (or settings, if adjustable) of time-delay trip elements of circuit breakers shall not exceed the rated current capacity of the conductor to be protected as listed in the tables of Part 4.30.14, except otherwise permitted for motor and transformer branch-circuit protection. If the standard ratings and settings of overcurrent devices do not correspond with the rating and setting allowed for conductors, the next higher standard rating and setting may be used, but not exceeding 150% of the allowable rated ampacity of the conductor. Except as otherwise permitted for motor and transformer branch­ circuit protection, adjustable-trip circuit breakers of the time-delay or instantaneous type shall be set to operate at not more than 150% of the rated ampacity of the conductor to be ,protected.</span></p><p class="s4343" style="padding-left: 32pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">accordance with the following:</p><p class="s5247" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) <span class="s5246">Direct Current Motor Branch Circuits. </span><span class="s4343">The maximum fuse rating or the setting of the time-delay trip element shall be the standard rating or setting equal to or, if not in exact agreement, next above 150% ofthc full-load rating of the motor served.</span></p><p class="s5246" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Alternating Current Motor Branch Circuits. <span class="s4343">The maximum fuse rating or setting of the trip element shall be the standard value equal to or, if not in exact agreement, </span>next <span class="s4343">above the value stated below:</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:33.3201pt" cellspacing="0"><tr style="height:73pt"><td style="width:178pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5248" style="padding-left: 56pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Type of Motor</p></td><td style="width:60pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5248" style="padding-top: 1pt;padding-left: 8pt;padding-right: 6pt;text-indent: 0pt;line-height: 109%;text-align: left;">Rating or Setting in</p><p class="s5248" style="padding-left: 7pt;text-indent: 1pt;line-height: 13pt;text-align: left;">%Motor</p><p class="s5248" style="padding-left: 11pt;padding-right: 6pt;text-indent: -4pt;line-height: 14pt;text-align: left;">Full-Load Current</p></td></tr><tr style="height:18pt"><td style="width:178pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5249" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Squirrel-cage and Synchronous</p></td><td style="width:60pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:178pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5249" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Full-voltage, Reactor-or Resistor-</p></td><td style="width:60pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5249" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">250</p></td></tr><tr style="height:16pt"><td style="width:178pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5249" style="padding-left: 12pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Starting</p></td><td style="width:60pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:18pt"><td style="width:178pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5249" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Autotransformer Starting</p></td><td style="width:60pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5249" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">200</p></td></tr><tr style="height:18pt"><td style="width:178pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5249" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Wound Rotor</p></td><td style="width:60pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5249" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">150</p></td></tr></table><p class="s4343" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">The setting of magnetic instantaneous trips provided for short-circuit protection only, and responsive to transient inrush, shall be the standard value nearest to, but not less than 10 times full-load motor current.</p><p class="s5246" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Steering Gear Motor Circuits. <span class="s4343">For any breaker protecting steering-gear motor branch circuits, the trip setting shall be in accordance with Section 9.6.30.2.</span></p><p class="s5246" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.6.27.5 Transformer Circuits.  <span class="s4343">Each power and lighting transformer feeder shall be protected by an overcurrent device rated or set at not more than 125% of rated primary current. When a transformer is provided with an overcurrent device in the secondary circuit rated or set at not more than 125% of rated secondary current, the feeder overcurrent device shall be rated or set at a value not to exceed 250% of rated primary current.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="5" height="159" alt="image" src="Image_683.png"/></span></p><p class="s5246" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.6.27.6 Motor Running  Protection. <span class="s4343">Running protection shall be provided for all motors except such protection shall not be provided for steering gear motors. The running protection shall be set between 100 % and 125% of the motor rated current.</span></p><p class="s5246" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.6.28 Protection of Watercraft&#39;s Service Generators</p><p class="s5246" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.6.28.1 General. <span class="s4343">Generators of less than 25 </span>kW <span class="s4343">not arranged for parallel operation shall be protected by fus.es.All generators of25 </span>kW <span class="s4343">and over shall be protected by a trip-fre� air circuit breaker providing long-time overcurrent protection not exceeding 15% above either</span></p><p class="s696" style="padding-top: 2pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">the full-load rating of continuous-rated machines or the overload rating of special-rated machines. The shutting down of the prime mover shall cause the tripping of the service generator circuit breaker.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="12" height="463" alt="image" src="Image_684.png"/></span></p><p class="s698" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.6.28.2 AC Generators. <span class="s696">Alternating-current generator circuit breakers shall be provided with short-time delay trips, except that for generators with a capacity of less than 200 kW having prime movers such as diesel engines or gas turbines which operate independently of the electrical system, consideration will be given to elimination of the requirement for short-time delay trips if instantaneous and long time delay trips are provided. In addition, where three or more generators are arranged for parallel operation, instantaneous trips shall be installed and set at a value in excess of the maximwn short-circuit contribution of the individual generator. The instantaneous and short-time overcurrent trips shall be set at the lowest values of current and time which will coordinate with the trip setting of feeder circuit breakers.</span></p><p class="s698" style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.6.28.3 DC Generators. <span class="s696">Direct-current generator circuit breakers shall be provided with an instantaneous trip set below the generator maximum short-circuit current. This trip shall be set at the lowest value of current which will coordinate with the trip-settings of feeder circuit breakers supplied by the generator.</span></p><p class="s696" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;"><b>9.6.28.4 Protective  Device Tripping. </b>Selective tripping shall be provided between generator, bus tie, bus feeder and feeder protective devices to insure the proper coordination indicated <span class="s878">in </span>Sections 9.6.28.2 and</p><p class="s696" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.6.28.3. In circuits supplying vital services, selective tripping shall also be provided between feeder and branch circuit protective devices. Each protective device shall have interrupting rating not less than the maximum short-circuit current possible at the point of installation.</p><p class="s698" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.6.28.5 Generator Circuits for Parallel Operation. <span class="s696">Direct-current generators arranged for parallel operation shall be provided with reverse-current circuit-breakers trips. Generator ammeter shunts shall be so located that the ammeters indicate total generator current. Alternating-current generators arranged for parallel operation shall be provided with reverse-power relays.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 73pt;text-indent: 0pt;text-align: justify;">9.6.29 Three-Wire Dual-Voltage DC System</p><p style="text-indent: 0pt;text-align: left;"><span><img width="28" height="127" alt="image" src="Image_685.jpg"/></span></p><p class="s698" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.6.29.1 Three-Wire DC Generators. <span class="s696">Separate circuit-breakers poles shall be provided_ for the positive, negative, neutral and also for the equalizer leads unless protection is provided by the main poles. When equalizer poles are provided for the three-wire generators, the overload trips shall he of the &quot;algebraic&quot;</span></p><p class="s696" style="padding-top: 1pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">type. No overload trip shall be provided for the neutral pole, but it shall operate simultaneously with the main poles. A neutral overcurrent relay and alarm system shall be provided and set to function at a current value equal to the neutral rating<span style=" color: #444;">.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.6.29.2 Neutral Grounding.</p><p class="s696" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><b>(A) Main Switchboard. </b>The neutral of three-wire dual­ voltage direct-current systems shall be solidly grounded at the generator switchboard with a zero-center ammeter <span style=" color: #333;">in </span>the ground connection. The zero-center ammeter shall have a full-scale reading of 105% of the neutral­ current rating of the largest generator and shall be marked to indicate the polarity of grounds. The ground connection shall be made in such a manner that it will not prevent checking the insulation resistance of the generator to ground before the generator is connected to the bus. The neutrals of three-wire de emergency power systems shall be grounded at all times when they are supplied from the emergency generator or storage battery. The grounded neutral conductor of a three-wire feeder shall be provided with a means for disconnecting and shall be so arranged that the grounded conductor cannot be opened without simultaneously opening the ungrounded conductors.</p><p class="s1618" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(B) <span class="s883">Emergency Switchboard. </span><span class="s696">No direct ground connection shall be provided at the emergency switchboard. The neutral bus or busses shall be solidly and permanently connected to the neutral bus of the main switchboard. No interrupting device shall be provided in the neutral conductor of the bus-tie feeder connecting the two switchboards.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.6.29.3 Size of Neutral Conductor. <span class="s696">The ampacity of the neutral conductor of a dual-voltage feeder shall be 100% of the ampacity of the ungrounded conductors.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 71pt;text-indent: 0pt;text-align: left;">9.6.30 Steering-Gear Circuits</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.6.30.1 Feeders. <span class="s696">Electric and electrohydraulic steering-gear shall be served by two circuits fed from the main switchboard. One of the circuits may pass through the emergency switchboard. Each circuit shall have adequate capacity to supply all motors, control systems and instrumentation which are normally connected to it and which operate simultaneously. If the transfer arrangements are provided in the steering­ gear room to permit either circuit to supply any motor or combination of motors, the capacity of each circuit shall be adequate for the most severe load condition. The circuits shall be separated throughout their length as widely as is practicable on a port and starboard basis.</span></p><p class="s689" style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.6.30.2 Protection.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) Short Circuit Protection. Each steering-gear feeder shall be provided with short-circuit protection only which shall be located at the main or emergency switchboard.</p><p class="s689" style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(1) DC Motors. For direct-current motors the feeder circuit breaker shall be set to trip instantaneously at not less than 300% and not more than 375% of the rated full-load current of the steering-gear motor, except that the feeder circuit breaker on the emergency switchboard shall be set to trip at not less than 200%.</p><p class="s689" style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(2) AC Motors. For alternating-current motors the instantaneous trip setting of the feeder circuit breaker shall be 200% of the steady-state locked­ rotor current of one steering-gear motor plus all other loads that may be on this feeder.</p><p class="s689" style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(3) Fuses as Motor-Feeder Protection. The use of fuses instead of circuit breakers for steering­ gear motor-feeder short-circuit protection is not permitted.</p><p class="s3244" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) <span class="s4114">Undervoltage Release. Power unit motor controllers and other automatic motor controllers shall be fitted with undervoltage release.</span></p><p class="s689" style="padding-top: 13pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.6.30.3 Emergency Power Supply for Steering-Gear. Power from either the emergency source of power or from a source of power located within the steering-gear compartment shall be provided automatically within <i>45 </i>seconds for all watercrafts having a required upper rudder stock diameter of 230 mm or more. This source of power shall be capable of moving the rudder from 15 degrees on one side to 15 degrees on the other side in not more than 60 seconds with the ship at summer draft while running at one half the maximwn speed ahead of 7 knots whichever is greater. In every vessel of 10 000 gross tonnage and upward, the capacity shall be sufficient for at least 30 minutes of continuous operation and in any other watercraft for at least 10 minutes of continuous operation.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">9.6.30.4 Control, Instrumentation, and Alarms. Requirements for instrumentation and alarms are contained in Article 9.31.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 85pt;text-indent: 0pt;text-align: left;">9.6.31 AC Propulsion Circuits</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 35pt;text-indent: -1pt;text-align: justify;">&#39;9.6.31.1  General.  Alternating-current  propulsion drcuits·shall be provided with a ground detector alarm or injjicatof.&#39;If the iieutral is grounded for this purpose, it &#39;shall be through an artati:gement, which will limit the</p><p class="s689" style="padding-top: 1pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">current at full- to ground in the propulsion system. An unbalance relay shall be provided which is to open the generator and motor-field circuits upon the occurrence of an appreciable unbalanced fault.</p><p class="s689" style="padding-top: 13pt;padding-left: 80pt;text-indent: 0pt;text-align: left;">9.6,32 DC Propulsion Circuits</p><p class="s689" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">9.6.32.1 Protection. Direct-current propulsion circuits shall not have fuses fitted, but each circuit shall be protected by overload relays to open the field circuits or by remote-controlled main-circuit interrupting devices. Provisions shall be made for closing circuit breakers promptly after opening.</p><p class="s689" style="padding-top: 13pt;padding-left: 85pt;text-indent: 0pt;text-align: left;">9.6.33 Propulsion Excitation</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.6.33.1 Excitation Circuits. Excitation circuits shall not be fitted with overload circuit-interrupting devices except those intended to function in connection with the protection for the propulsion generator. In such cases the field circuit breaker shall be provided with a discharge resistor unless a permanent discharge resistor is provided.</p><p class="s689" style="padding-top: 12pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.6.33.2 Excitation  Supply-Service  Gener_ator Connection. Where the excitation supply is obtained from the ship&#39;s service generators, the connection shall be made to the generator side o&quot;r the generator circuit breaker with the excitation supply passing through the overload current device of the breaker.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 81pt;text-indent: 0pt;text-align: left;">9.6.34 AC Three-Phase System</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.6.34.1 General. Three-phase, 3-wire ac circuits shall be protected by a triple-pole circuit breaker with three overload trips, or by a triple-pole switch with a fuse in each phase.</p><p class="s689" style="padding-top: 13pt;padding-left: 60pt;text-indent: -8pt;text-align: left;">9.6.35 Electric Depth-Sounding Devices and Impressed Current Cathodic Protection</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.6.35.1 Electric Depth-Sounding Devices. Electric depth-sounding devices hermetically enclosed, located clear of the cargo tank bulkhead shall be provided with feeder cable installed in heavy gauge steel pipes with gastight joints up to the main deck.</p><p class="s689" style="padding-top: 13pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.6.35.2 Impressed Current Cathodic Protection. Where impressed current cathodic protection systems are fitted (for external hull protection only), and if it is essential for the cables to pass through cofferdams, the cables shall be installed in heavy gauge steel pipes with gastight joints up to the main deck. Corrosion-resistant</p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_686.png"/></span></p><p class="s1615" style="padding-top: 3pt;padding-left: 113pt;text-indent: 0pt;text-align: left;">ARTICLE 9<span style=" color: #4D4D4D;">.</span>7 -  LIGHTTNG FITTINGS, HEATING APPLIANCES AND WIRING ACCESSORIES</p><p class="s696" style="padding-top: 4pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">conduits, providing adequate mechanical protection shall be used in compartments, which may be filled with sea water (e.g. pennanent ballast tanks).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 80pt;text-indent: 0pt;text-align: center;">ARTICLE 9.7<span style=" color: #5B5B5B;">-</span>-<span style=" color: #333;">-</span>LIGHTlNG FITTINGS, HEATING APPLIANCES AND WIRING ACCESSORIES</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 147pt;text-indent: 0pt;text-align: left;">9.7.1 General</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s696" style="padding-left: 57pt;text-indent: 0pt;text-align: justify;"><b>9.7.1.1 Requirements. </b>Lighting fittings, heating appliances and wiring accessories shall comply with the provision in other chapters of this <i>Code, </i>insofar as applicable, in addition with the requirements <span class="s878">in </span>this article.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 127pt;text-indent: 0pt;text-align: left;">9.7.2 Lighting Fittings</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 57pt;text-indent: 0pt;text-align: justify;">9.7.2.1 Construction and Location.</p><p class="s698" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">(A) Enclosure Composition. <span class="s696">Enclosures shall be composed of metal, glass or synthetic resin having a sufficient degree of protection depending on their location. Synthetic resin enclosures, which support current-carrying parts, shall be flame-retardant.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(B) Terminal Box and the Leading-in Part of Cables. <span class="s696">The terminal box and the leading-in part of cables shall be of construction suitable for marine cables. Consideration shall be given so that the insulation of cables will not be deteriorated at an early stage due to the temperature rise on terminals and other parts.</span></p><p class="s696" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(C) <b>Protection. </b>Lighting fittings installed in machinery spaces or similar spaces which are exposed to the risk of mechanical damage shall be provided with suitable grilled metallic guards and glass globes to protect their lamps against such damage.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 57pt;text-indent: 0pt;text-align: justify;">9.7.2.2 Fluorescent Lighting Fittings.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="26" height="283" alt="image" src="Image_687.jpg"/></span></p><p class="s698" style="padding-top: 7pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">(A) Mounting. <span class="s696">Reactors,  capacitors and other auxiliaries shall not be mounted on surfaces, which are liable to be subjected to high temperatures.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(B) Protection <span class="s696">Every capacitor of 0.5 microfarad or more shall be provided with a protective leak or other protective means which reduces the voltage of the capacitor to not more than 50 volts within one minute after disconnection from the supply source.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(C) Installation. <span class="s696">Inductors and high reactance transformers shall be installed as close as practicable to the associated discharge lamps.</span></p><p class="s698" style="padding-top: 5pt;padding-left: 78pt;text-indent: 0pt;text-align: justify;">9.7.3 Heating Appliances</p><p class="s698" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.7.3.1 Construction and Location.</p><p class="s237" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(A) Not <span class="s883">Allowable. </span><span class="s696">In principle, no bare heating element shall be used.</span></p><p class="s696" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;"><b>(B) Anti-corrosive Metal Sheath. </b>Where the heating element is employed in liquid, it shall be protected <span class="s699">by </span>anti-corrosive metal sheath.</p><p class="s237" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(C) <span class="s883">Protection. </span><span class="s696">The high temperature parts of electric heating appliances shall be so protected as to be kept from the risk of a combustible material coming in touch under normal working condition.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(D) Installation. <span class="s696">Space heaters shall be installed in such a manner as to have no risk of dangerous heating of the deck or bulkhead or other surroundings.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.7.3.2 Control Switches. <span class="s696">Heating appliances shall be controlled by a fixed switch. Where a plug is used for the appliance, the fixed switch shall be placed in the immediate vicinity of the socket�outlet.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 80pt;text-indent: 0pt;text-align: justify;">9.<span class="s238">7</span>.4 Wiring Accessories</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.7.4.1 Material.</p><p class="s698" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(A) Metal or Flame-Retardant. <span class="s696">Enclosures shall be </span><span class="s1563">of</span></p><p class="s696" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">metal or of flame-retardant material.</p><p class="s237" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(B) <span class="s883">Flame-Retardant and Non-Hygroscopic. </span><span class="s696">The insulating material of energized parts shall be of flame� retardant and non-hygrqscopic material.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.7.4.2 Temperature Rise. <span class="s696">The temperature rise on energized parts shall not exceed 30°C.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.7.4.3 Switches. <span class="s696">Switches shall he capable of breaking and making safely a load current equal to 150% of their rated current at the rated voltage.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.7.4.4 Plugs and Receptacle-Outlets.</p><p class="s698" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(A) Switch Interlocked. <span class="s696">Receptacle-outlets of rated current exceeding 15 amperes shall be provided with a switch so interlocked that the plug cannot be inserted or withdrawn when the switch is </span>in <span class="s696">the </span>ON <span class="s696">position.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(B) Design. <span class="s696">Where distribution systems of different voltages are in use, the receptacle outlets and plugs shall be of such design that an incorrect connection cannot be made.</span></p><p class="s696" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(C) <b>Additional Contact for Grounding Conductor. </b>Each receptacle-outlet and plug for 100 volts or more de and 55 volts or more ac shall be provided with an additional contact for grounding conductor, except those for double insulated appliances and for small</p><p class="s238" style="padding-top: 8pt;text-indent: 0pt;text-align: right;">841</p><p class="s5250" style="padding-top: 9pt;text-indent: 0pt;text-align: right;">A</p><p class="s1005" style="padding-top: 1pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">electrical appliances having no noncurrent-carrying metal parts for which grounding is required. Where it is necessary to ground the noncurrent-carrying parts of portable or transportable equipment, an effective means of grounding shall be provided at the receptacle outlet.</p><p class="s3609" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(D) Construction. <span class="s1005">Receptacle outlet and plugs shall be so constructed that they cannot be readily short­ circuited whether, the plug is in or out, and so that a pin of the plug cannot be made to ground either pole of the receptacle outlet.</span></p><p class="s3609" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(E) Effectively Shielded. <span class="s1005">On weather deck, galleys, laundries, machinery spaces and all wet situations, receptacle outlet and plugs sball be effectively shielded against rain and spray and shall be provided with means of maintaining quality after removal of the plug.</span></p><p class="s3609" style="padding-top: 6pt;padding-left: 115pt;text-indent: 0pt;text-align: justify;">9.7.S Luminaires</p><p class="s3609" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">9.7.S.1 General. <span class="s1005">Lighting which is essential for the safety and the working of the unit shall comply with the following requirements of Sections·9.7.2.2, 9.7.5.2, and 9.7.5.3.</span></p><p class="s3609" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">9.7.S.2 Incandescent Lighting.</p><p class="s3609" style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(A) Voltage Limit. <span class="s1005">The voltage of tungsten filament lampholders shall not exceed:</span></p><p class="s3609" style="padding-top: 1pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(1) Bayonet Fitting.</p><p class="s1005" style="padding-top: 5pt;padding-left: 68pt;text-indent: 0pt;line-height: 147%;text-align: justify;">Normal       B 22  250V Small (Single Contact)  B 15s 130V Small (Double Contact)  B 15d 130V</p><p class="s3609" style="padding-left: 35pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">(2) Screw Fitting.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:66.2267pt" cellspacing="0"><tr style="height:18pt"><td style="width:82pt"><p class="s5251" style="padding-left: 2pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Goliath</p></td><td style="width:64pt"><p class="s5251" style="padding-right: 6pt;text-indent: 0pt;line-height: 13pt;text-align: right;">E40</p></td><td style="width:34pt"><p class="s5251" style="padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">250V</p></td></tr><tr style="height:21pt"><td style="width:82pt"><p class="s5251" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Medium</p></td><td style="width:64pt"><p class="s5251" style="padding-top: 3pt;padding-right: 7pt;text-indent: 0pt;text-align: right;">E27</p></td><td style="width:34pt"><p class="s5251" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">250V</p></td></tr><tr style="height:21pt"><td style="width:82pt"><p class="s5251" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Small</p></td><td style="width:64pt"><p class="s5251" style="padding-top: 3pt;padding-right: 7pt;text-indent: 0pt;text-align: right;">E 14</p></td><td style="width:34pt"><p class="s5251" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">250V</p></td></tr><tr style="height:17pt"><td style="width:82pt"><p class="s5251" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Miniature</p></td><td style="width:64pt"><p class="s5251" style="padding-top: 3pt;padding-right: 6pt;text-indent: 0pt;line-height: 13pt;text-align: right;">E 10</p></td><td style="width:34pt"><p class="s5251" style="padding-top: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">24V</p></td></tr></table><p class="s3609" style="padding-top: 2pt;padding-left: 35pt;text-indent: 0pt;line-height: 106%;text-align: left;">(B) Wattage Limit. <span class="s1005">Lamps shall be in accordance with the following:</span></p><p class="s1005" style="padding-top: 6pt;padding-left: 124pt;text-indent: -6pt;line-height: 151%;text-align: left;">B 22 up to 200W E 27 up to 200 E 40 no limit</p><p class="s3609" style="padding-left: 35pt;text-indent: 0pt;text-align: justify;">(C) Construction. <span class="s1005">Lampholders shall be constructed of flame-retarding and non-hygroscopic material. All metal parts shall be of robust construction. Goliath lampholders shall be provided with means for locking the lamp in the holder. The temperature of cable connections shall not exceed the maximum conductor temperatures permitted for the cable.</span></p><p class="s3609" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.7.S.3 Discharge Lighting.</p><p class="s3609" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Warning Notice. <span class="s1005">Where cold cathode luminous discharge lamps of normal operating voltage above 250 volts are used, a warning notice calling attention to the voltage shall be displayed at points of access to the lamps and where otherwise necessary.</span></p><p class="s3609" style="padding-top: 6pt;padding-left: 76pt;text-indent: -37pt;text-align: left;">ARTICLE 9.8 <span class="s1005">- </span>SWITCHBOARDS, SECTION AND DISTRIBUTION BOARDS</p><p class="s3609" style="padding-top: 6pt;padding-left: 121pt;text-indent: 0pt;text-align: justify;">9.8.1 General</p><p class="s3609" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.8.1.1 Scope. <span class="s1005">The requirements in this article apply to the regulation and distribution of generated power through control equipment and protective devices of switchboards, section and distribution boards for compliance, in addition to the provisions of Article 4.8.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1005" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>9.8.1.2 Controlling </b>Equipment. Equipment contra Hing propulsion and various service equipment of the watercraft shall include the apparatus necessary for starting, stopping, reversing and controlling the speed of motors, together with essential safety devices. <span class="s5252">AU </span>wearing parts of controllers shall be readily renewable,</p><p class="s3609" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.8.1.3 Switchboard Installation and Location.</p><p class="s3609" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) In Dry Places. <span class="s1005">Switchboards shall be installed in dry places away from the vicinity of steam, water and oil pipes, and shall be accessible from the front and rear. Pipes shall not be installed directly above or infront of or behind switchboards. If such is unavoidable suitable protection shall be provided,</span></p><p class="s3609" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Secured to Solid Foundations. <span class="s1005">Switchboards shall be secured to solid foundations, clear overhead </span>deck <span class="s1005">beams by at least 100 mm, bulkheads by at least 460 mm, and shall be either self-supported or braced to the bulkhead or deck above. Means of bracing shall be flexible to allow deflection of the deck without buckling the control cell or assembly structure.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3609" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.8.1.4 Space for Operation <span class="s4841">. </span>and Maintenance. <span class="s1005">Switchboards shall be provided with a clear working space of at least 1000 mm at the front and a working space in the rear of not less than that given in Table</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="3" height="148" alt="image" src="Image_688.png"/></span></p><p class="s1005" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.8.1.4. For switchboards which are enclosed at the rear and are fully serviceable from the front, clearance at the rear will not be required unless necessary for cooling. The working space shall permit operation and maintenance of disconnecting switches, switches, fuse and other part:s.</p><p class="s3609" style="padding-top: 13pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.8.1.S Switchboard Mechanical Safety Protection. <span class="s1005">Where the energii:ed parts of switchboards are adjacent to a passageway, the following means shall be provided.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_689.png"/></span></p><p class="s4354" style="padding-top: 3pt;padding-left: 147pt;text-indent: 0pt;text-align: left;">ARTICLE 9.8 - SWITCHBOARDS, SECTION AND DISTRIBUTION BOARDS</p><p class="s4354" style="padding-top: 5pt;padding-left: 83pt;text-indent: 0pt;text-align: left;">Table 9.8.1.4 Rear Clear Working Space</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:55.789pt" cellspacing="0"><tr style="height:42pt"><td style="width:60pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s5253" style="padding-top: 4pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Potential Between Phases or Conductors of Opposite Polarity</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5253" style="padding-left: 23pt;text-indent: -13pt;line-height: 13pt;text-align: left;">Switchboard Width</p></td><td style="width:107pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s5253" style="padding-top: 3pt;padding-left: 4pt;padding-right: 5pt;text-indent: 0pt;line-height: 107%;text-align: center;">Clear Working Space in Rear of Switchboard</p><p class="s5253" style="text-indent: 0pt;line-height: 11pt;text-align: center;">in Millimeters</p></td></tr><tr style="height:41pt"><td style="width:54pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5253" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Accessible</p><p class="s5253" style="padding-left: 5pt;text-indent: -1pt;line-height: 13pt;text-align: left;">From One End Only</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5253" style="padding-top: 2pt;padding-left: 5pt;padding-right: 5pt;text-indent: 0pt;line-height: 107%;text-align: center;">Accessible From Two</p><p class="s5253" style="padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Ends</p></td></tr><tr style="height:42pt"><td style="width:60pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5254" style="padding-left: 23pt;padding-right: 3pt;text-indent: -15pt;text-align: left;">250 volts or less</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5254" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Single panel not exceeding I 000</p><p class="s5254" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">mm in width</p></td><td style="width:54pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5254" style="padding-right: 1pt;text-indent: 0pt;text-align: center;">610*</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5254" style="padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">500</p></td></tr><tr style="height:68pt"><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5254" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: justify;">More than one panel or single panel exceeding 1000 <span class="s5255">mm m</span></p><p class="s5254" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">width</p></td><td style="width:54pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5254" style="padding-right: 1pt;text-indent: 0pt;text-align: center;">800*</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5254" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">610</p></td></tr><tr style="height:41pt"><td style="width:60pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5254" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">Over 250 volts but</p><p class="s5254" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">less than 600 volts</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5254" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Single panel not exceeding I000</p><p class="s5254" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">mm in width</p></td><td style="width:54pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5254" style="text-indent: 0pt;text-align: center;">800*</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5254" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">610</p></td></tr><tr style="height:68pt"><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5254" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: justify;">More than one panel or single panel exceeding 1000 mm <span class="s5256">ID</span></p><p class="s5254" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">width</p></td><td style="width:54pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5254" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">950*</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5254" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">800</p></td></tr><tr style="height:29pt"><td style="width:60pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5254" style="padding-top: 1pt;padding-left: 22pt;padding-right: 3pt;text-indent: -14pt;line-height: 13pt;text-align: left;">600 volts or over</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5254" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Any width</p></td><td style="width:54pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5254" style="padding-top: 8pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1000*</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5254" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">1000</p></td></tr></table><p class="s2089" style="padding-left: 57pt;text-indent: 0pt;text-align: left;">&quot;May <span class="s974">be </span><span style=" color: #282828;">reduced </span><span class="s5258">by </span>not <span style=" color: #111;">more </span><span style=" color: #282828;">than 1,u </span><span style=" color: #111;">mm </span><span class="s977">by </span><span style=" color: #282828;">use </span>ot st1ttencrs <span style=" color: #4B4B4B;">and </span>frame <span style=" color: #111;">or by equipment on a single panel in the switchboard.</span></p><p class="s5260" style="padding-top: 5pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">(A) Nonconducting Handrails and Guardrails. <span class="s4343">Nonconducting handrails at the front and nonconducting guardrails at the rear.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="22" height="454" alt="image" src="Image_690.jpg"/></span></p><p class="s5260" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">(B) Nonconducting Mats or Gratings. <span class="s4343">Nonconducting mats or gratings on deck flooring at the sides and rears of switchboards to protect tbe personnel from contact with energized parts to ground</span></p><p class="s5260" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">(C) Drip-Covers. <span class="s4343">Drip-covers over top of switchboards when subject to damage by leaks or falling objects.</span></p><p class="s5260" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(D) Positioners and Stops. <span class="s4343">Hinged panels of dead front switchboards shall be provided with positioners and stops.</span></p><p class="s5260" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">(E) Enclosure. <span class="s4343">The sides of switchboards shall be enclosed and the space in the rear made inaccessible to other than qualified persons.</span></p><p class="s4354" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">(F) <span class="s5260">Cleared of Any Object. </span><span class="s4343">Rear of switchboards shall always be cleared of any object.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5260" style="padding-left: 58pt;text-indent: 0pt;text-align: left;">9,8.I.6 Protection oflnstrument Circuits.</p><p class="s5260" style="padding-top: 7pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">(A) Overcurrent Protective Devices. <span class="s4343">Switchboard devices, such as pilot lights, ground detectors, lights for illumination, potential transformers, instruments and meters, shall be supplied by circuits protected by overcurrent devices.</span></p><p class="s5260" style="padding-top: 4pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Not to <span class="s5261">Be </span>Protected Against Overct1rrent. <span class="s4343">Circuits, the opening of which would create a hazard in the operation of the watercraft, shall not be protected against overcurrent. Such circuit usually includes electric propulsion control circuits, voltage regulator supply circuits, and service generator circuit breaker tripping control circuits.</span></p><p class="s5260" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(C) Grounded. <span class="s4343">Metal casings of instruments, relays, meters, and the secondary windings of instrument transformers located on switchboards shall be grounded.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5260" style="padding-left: 76pt;text-indent: 0pt;text-align: justify;">9.8.2 Switchboard Construction</p><p class="s5260" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.8.2.1 Enclosures and Assemblies. <span class="s4343">Switchboard enclosures and assemblies shall be constructed of steel or other suitable incombustible, moisture-resistant materials and reinforced as necessary to withstand the mechanical, electrical (magnetic) and thermal stresses likely to be encountered in service and shall be protected against corrosion. Insulating materials used in switchboard construction shall be flame retardant and moisture resistant.</span></p><p class="s5260" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.8.2.2 Panels. <span class="s4343">Panels, should be made of impregnated ebony asbestos, laminated phenolic material or the equivalent.&quot; They should be made of metal if the mountings are properly insulated. The supporting framework for all panels shall be of rigid construction. No wood shall be used in the construction of switchboards, except that hardwork or non-conducting handrail shall be provided.</span></p><p class="s5260" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.8.2.3 Dead Front. <span class="s4343">Switchboards of the metal clad type shall be used where voltage to ground or between poles exceeds 55 volts ac or de.</span></p><p class="s5260" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.8.2.4 Short Circuit Rating. <span class="s4343">Circuit breakers and busbars shall be so mounted, braced and located so as to withstand the thermal effects and magnetic forces resulting from the maximum prospective short circuit current. Switchboard instruments, control, etc. shall be located with respect to circuit breakers so as to minimize the thermal effects due to short circuit currents.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5260" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.8.2.5 <span class="s4343">Terminal </span>Arrangements. <span class="s4343">All generators shall be protected against accidental contact, mechanical damage and where necessary, against dripping moisture by drip shields or dripproof enclosures. Where cables enter dripproof enclosures from the side or the top, they shall be provided with terminal tubes.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5260" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">9.8.2.6 Mechanical Strength of Working Parts. <span class="s4343">All levers, handles, handwheels, interlocks and their connecting links, shafts and bearings for the operation of switches and contactors shall be of such proportion</span></p><p class="s3535" style="padding-top: 2pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">that they will not be broken or distorted by manual operation.</p><p class="s3535" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;"><b>9.8.2.7 Nameplates. </b>Nameplates shall be provided for each piece of apparatus to indicate clearly its service. Nameplates for feeders and branch circuits shall include the circuit designation, description of the load served, and the rating or <span style=" color: #2D2D2D;">setting </span>of the overcurrent protection devices.</p><p class="s3535" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;"><b>9.8.2.8 Cable Entries. </b>Cable entries of switchboards <span style=" color: #2D2D2D;">shall </span>be so constructed that no water leakage is permitted into the switchboard along the cables.</p><p class="s3534" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">9.8.2.9 Insulating Materials. <span class="s3535">Insulating materials used in the construction of switchboards shall be mechanically strong, flame-retardant and moisture­ resistant.</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;"><b>9.8.2.10 Switchboard Mountings. </b>Busbars, circuit brceakers .and, other <span style=" color: #979797;">• </span>electrical equipment of the switchboard shall be so <span style=" color: #5B5B5B;">:</span>arranged·<span style=" color: #2D2D2D;">.thut </span><span style=" color: #5B5B5B;">,</span>the important electrical equipment. installed in, duplicat<span style=" color: #5B5B5B;">-</span>ewill not become unusable simultaneously by a;single fault.</p><p class="s3534" style="padding-top: 6pt;padding-left: 60pt;text-indent: 0pt;text-align: justify;">9.8.3 Switchboard Busbars and Contacts</p><p class="s3534" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">9.8.3.1 Requirements.</p><p class="s3535" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;"><b>(A) Generator Switchboard. </b>Generator switchboard shall be provided for<span style=" color: #797979;">; </span>each generator, and the switchboards<span style=" color: #3D3D3D;">-</span>adjoining<span style=" color: #C1C1C1;">.</span>each other shall be partitioned by,the walls<span style=" color: #797979;">.</span><span style=" color: #3D3D3D;">-</span>of steel or flam�-retardant material. In case <span class="s3539">wh�re the </span>tgtRI <span class="s3539">gutput of the m�In. </span>gQnerntor!I iM <span class="s3539">oot</span></p><p class="s3535" style="padding-left: 34pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">greater than  3 mflgawatts, <span class="s5263">the </span>requirflmflnts may be</p><p class="s3535" style="padding-left: 35pt;text-indent: 0pt;text-align: justify;">exempted. Wltere the total installed electrical power of the main generating sets is <span class="s5245">in </span>excess of  3 000 kW, the main busbars shall be subdivided into at least two parts which. shall-be. connected <span style=" color: #3D3D3D;">.by </span>removable links or other approved means. The connection of generating sets and any other duplicated equipment shall be eqµally divided <span class="s3539">between the </span><span class="s5264">partfl,</span></p><p class="s3534" style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(B) Generator Busbars. <span class="s3535">Generator busbars shall be designed on a basis of maximum generator i&#39;ati&#39;ng.</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;"><span class="s5244">(C) </span><b>Ampacity. </b>The ampacity of connection busbars for <span class="s5266">oiioh </span>gemm1ting unit shn<span class="s5245">11</span>not be less than thfl eontinuous rating of the generator plus 25% overload.</p><p class="s3534" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(D) Other Busbars and Busbar Connections. <span class="s5245">All </span><span class="s3535">other busbars and bushar connections shall be designed for afleasf 75% of the combined full-load rated currents of all apparatus they supply, plus not less than 50% of</span></p><p class="s3535" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">the combined ratings of the spare switches or circuit breaker elements connected<span style=" color: #797979;">.</span><span class="s3539">to </span>the busbar except <span style=" color: #2D2D2D;">·that </span>when· they supply one unit or any group of units in continuous operatidri they shall be designed for- full­</p><p class="s3535" style="padding-top: 1pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">load.</p><p class="s3534" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.8.3.2 Current Rating of Busbars. <span class="s3535">Busbars shall be proportioned to avoid temperature, which will affect the normal operation of electrical devices mounted on the board.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9;8.3.3 Arrangement.</p><p class="s3534" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Busbars and Wiring. <span class="s3535">The arrangement of busbars and wiring on the back of switchboards shall be such that all lugs are readily accessible. Soldering lugs, where used, shall have a solder contact length of at least one and one-half times the diameter of the conductor.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Nuts and Connection. <span class="s3535">All nuts and connections shall be fitted with locking devices to prevent loosening due to vibration.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.8.3.4 Busbar Capacity. <span class="s3535">For more than one generator, with all generating capacity feeding through one section of the busbar, the capacity of the busbar shall be 125% of the largest generator plus 80% of the continuous rating of each added generator.</span></p><p class="s3535" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;"><b>9.8.3.5 Conductivity. </b>Busbars sp:a:11 b.e ofcopper having the conducti.vity of 97% or more.  <span style=" color: #5B5B5B;">•       </span>•</p><p class="s3534" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.8.3.6 Resistance <span class="s8">, </span>to Corrosion and Oxidation; <span class="s3535">Busbar connections shall be so made as to inhibit corrosion and oxidation;</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>9,8.3.7 Support. </b>Busbars and busbar connection shall be so supported&#39;&quot;as <span class="s5267">to </span>withstand the electromagnetic force resulted from short-circuiting.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3535" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>9.8.3.8  Maximum Allowable  Temperature; </b>The maxim um allowable temperature of busbars, connecting conductors and their connections shall not exceed 90°C (at the maximum reference ambient temperature<span style=" color: #5B5B5B;">·</span>of 45°C) when carrying full load current.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3535" style="padding-left: 33pt;text-indent: 0pt;text-align: left;"><b>9.8.3,9 Clearances and Creepage Distances. </b>Bare milin busbars in main rurd&#39;emergency switchboards, but not including the conductors between the main busbars and the supply side of outgoing units, shall have minimum clearanc,:es (in air) and creepage di�tances<span style=" color: #AEAEAE;">· </span>(across surfaces) <b>in </b>accordance with the Table 9.8.3.9</p><p class="s3535" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">The values shall apply to clearances and creepage distances between energized parts as well as betweet;1 energized parts and exposed conductive parts, includ<span style=" color: #5B5B5B;">_</span>i,ng grounding.</p><p class="s3534" style="padding-top: 7pt;padding-left: 75pt;text-indent: 0pt;line-height: 83%;text-align: left;">9.8.4 Equalizer for UC Generator <span class="s5262">&#39;      </span><span class="s5269">!</span></p><p class="s5270" style="text-indent: 0pt;line-height: 9pt;text-align: right;">I</p><p style="text-indent: 0pt;text-align: left;"><span><img width="4" height="105" alt="image" src="Image_691.png"/></span></p><p class="s5271" style="text-indent: 0pt;line-height: 15pt;text-align: left;">&#39;</p><p style="text-indent: 0pt;text-align: left;"/><p class="s3534" style="padding-left: 32pt;text-indent: -14pt;text-align: left;"><span style=" color: #5B5B5B;">_</span>9.8.4.1Current Rating of Equalizer Conn�ction,.s and   <span class="s5272">J</span><span class="s3993"> </span>E,qualj.zer<span style=" color: #5B5B5B;">,</span><span class="s3993">·</span>Switches. <span class="s3535">The current rating of equalizer conn�ctions and (:qualizer switches shall not be less</span></p><p class="s3535" style="padding-left: 33pt;text-indent: 0pt;line-height: 14pt;text-align: left;">than half of the rated full-load current of the generator.</p><p class="s3534" style="padding-top: 1pt;padding-bottom: 2pt;padding-left: 64pt;text-indent: 0pt;text-align: left;">Table 9.8.3.9 Clearances and Creepage Distances</p><table style="border-collapse:collapse;margin-left:58.1929pt" cellspacing="0"><tr style="height:44pt"><td style="width:89pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5273" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Rated Insulation Voltage</p><p class="s5274" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">(V)</p></td><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5273" style="padding-top: 1pt;padding-left: 11pt;text-indent: 2pt;text-align: left;">Minimum</p><p class="s5273" style="padding-left: 24pt;padding-right: 8pt;text-indent: -13pt;line-height: 14pt;text-align: left;">Clearances (mm)</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5273" style="padding-left: 4pt;padding-right: 2pt;text-indent: -1pt;line-height: 14pt;text-align: center;">Minimum Creepage Distance (mm)</p></td></tr><tr style="height:17pt"><td style="width:89pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5275" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Up <span class="s5276">to 250</span></p></td><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5277" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">15</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5276" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">20</p></td></tr><tr style="height:16pt"><td style="width:89pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5276" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: left;">From 251 to 660</p></td><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5276" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">20</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5276" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">30</p></td></tr><tr style="height:17pt"><td style="width:89pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5276" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Above 660</p></td><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5276" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">25</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5276" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">35</p></td></tr></table><p class="s3535" style="padding-top: 5pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;"><b>9.8.4.2 Current Rating of Equalizer Busbars. </b>The current rating of equalizer busbars shall not be less than half of the rated full-load current <span class="s3536">of </span>the largest generator in the group.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="162" alt="image" src="Image_692.png"/></span></p><p class="s3534" style="padding-left: 69pt;text-indent: 0pt;text-align: justify;">9.8.5 Measuring Instruments for Switchboards</p><p class="s3534" style="padding-top: 6pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">9.8.5.1 Watercraft Service DC Generator Panels. <span class="s3535">Watercraft service de generator panels shall at least be provided with the instruments given in Table </span><span class="s5278">9.8.5.1.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3535" style="padding-left: 19pt;text-indent: 0pt;text-align: justify;"><b>9.8.5.2 Watercraft Service AC Generator Panels. </b>Watercraft <span style=" color: #282828;">service </span>ac generator panels shall at least be provided with the <span style=" color: #282828;">instruments </span>given in Table <span class="s5278">9.8.5.2.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 36pt;text-indent: 0pt;text-align: left;">9.8.6 Switchboard Equipment Requirements</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 19pt;text-indent: 0pt;text-align: justify;">9.8.6.1 ACB Contact Clearance from Watercraft Structure. <span class="s3535">Air circuit breaker contacts shall be kept at least 300 mm from watercraft structure unless insulation barriers are installed.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3535" style="padding-left: 19pt;text-indent: 0pt;text-align: justify;"><b>9.8.6.2 Clearance for Energized Front Switchboards. </b>For energized front switchboards, the clearance between current-canying parts base <span style=" color: #282828;">channel </span>shall not be less than 100 mm.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="682" height="247" alt="image" src="Image_693.png"/></span></p><p class="s5244" style="text-indent: 0pt;line-height: 13pt;text-align: left;">Number <span class="s5265">Required</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s5244" style="text-indent: 0pt;line-height: 12pt;text-align: left;">Operation</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5244" style="padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Instrument</p><p class="s3537" style="text-indent: 0pt;line-height: 16pt;text-align: left;">Ammeter Voltmeter</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5244" style="text-indent: 0pt;line-height: 12pt;text-align: center;">2-Wire System</p><p class="s3537" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">I for <span style=" color: #282828;">each </span>generator <span style=" color: #282828;">(positive </span>pole)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s3537" style="text-indent: 0pt;line-height: 12pt;text-align: left;">Not Parallel</p><p style="text-indent: 0pt;text-align: left;"/><p class="s3537" style="text-indent: 0pt;line-height: 12pt;text-align: left;">1 for each generator</p><p style="text-indent: 0pt;text-align: left;"/><p class="s3537" style="text-indent: 0pt;line-height: 12pt;text-align: left;">Ammeter</p><p style="text-indent: 0pt;text-align: left;"/><p class="s3537" style="text-indent: 0pt;line-height: 12pt;text-align: left;">I for each generator (positive pole)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s3537" style="text-indent: 0pt;line-height: 12pt;text-align: left;">Parallel</p><p style="text-indent: 0pt;text-align: left;"/><p class="s3537" style="text-indent: 0pt;line-height: 12pt;text-align: left;">Voltmeter</p><p style="text-indent: 0pt;text-align: left;"/><p class="s3537" style="text-indent: 0pt;line-height: 12pt;text-align: left;">2 <span style=" color: #282828;">(busbar </span>and each generator)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5244" style="padding-left: 81pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">3-Wire System</p><p class="s3537" style="padding-top: 3pt;text-indent: 0pt;text-align: justify;">•2 for each generator (positive and negative poles)</p><p class="s3537" style="padding-top: 3pt;text-indent: 0pt;text-align: justify;">1 for each generator (voltage measurement between positive and negative poles or between positive or negative pole and neutral pole)</p><p class="s3537" style="padding-top: 3pt;text-indent: 0pt;text-align: justify;">*2 for each generator (in case of compound winding, between equalizer and armature, and in case of shunt winding, for positive and negative poles)</p><p class="s3537" style="padding-top: 2pt;text-indent: 0pt;text-align: justify;">2 <span style=" color: #282828;">(voltage </span>measurement between busbar and positive and negative poles of each generator, or between positive or</p><p style="text-indent: 0pt;text-align: left;"/><p class="s3537" style="padding-left: 284pt;text-indent: 0pt;line-height: 12pt;text-align: left;">negative pole and neutral)</p><p class="s722" style="text-indent: 0pt;text-align: left;">Note <span style=" color: #181818;">I</span><span style=" color: #5D5D5D;">. </span><span style=" color: #282828;">When </span>employed neuttal <span style=" color: #282828;">line </span>grounded system, <span style=" color: #282828;">a </span>zero<span style=" color: #BCBCBC;">,</span>center amm<span class="s5281">-</span>eter <span style=" color: #282828;">for ihe </span>ground hne shall <span style=" color: #282828;">be </span>added <span style=" color: #282828;">to the number </span>marked with• <span style=" color: #282828;">m </span><span style=" color: #4D4D4D;">the </span>above <span style=" color: #282828;">table.</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s3534" style="padding-top: 5pt;padding-bottom: 3pt;padding-left: 199pt;text-indent: 0pt;text-align: left;">Table 9.8.5.1 Instruments for DC Generator Panel</p><p class="s5282" style="padding-left: 17pt;text-indent: 0pt;text-align: left;"><span><img width="12" height="83" alt="image" src="Image_694.jpg"/></span>	</p><p style="text-indent: 0pt;text-align: left;"><span><img width="27" height="523" alt="image" src="Image_695.png"/></span></p><p class="s5279" style="padding-left: 57pt;text-indent: 0pt;text-align: justify;">Note 2: One of the voltmeters shall be capable of <span style=" color: #282828;">meBSuring </span>shore supply volllige.</p><p class="s5279" style="padding-left: 56pt;text-indent: 0pt;text-align: justify;">Note <span style=" color: #282828;">3: </span>When,, <span style=" color: #282828;">a control </span>panel <span style=" color: #282828;">is </span>provided for automatic <span style=" color: #282828;">control of gene£ators, </span>the instruments in the <span style=" color: #282828;">above </span>table <span style=" color: #282828;">shall </span>be <span style=" color: #282828;">installed on </span>the <span style=" color: #282828;">control </span>panel, <span style=" color: #282828;">cKcept that, </span>if the <span style=" color: #282828;">control </span>paruil is installed outside engiru: rooms, lhe minimum number of <span style=" color: #282828;">instnunents required to carry </span>out <span style=" color: #282828;">single or </span>parallel operation of <span style=" color: #282828;">generaton; </span>shall be mounted <span style=" color: #282828;">on switchboards.</span></p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5244" style="padding-left: 64pt;text-indent: 0pt;text-align: left;">Operation</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3537" style="padding-left: 62pt;text-indent: 0pt;text-align: left;">Not Parallel</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5283" style="padding-left: 72pt;text-indent: 0pt;line-height: 12pt;text-align: left;">.</p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5244" style="padding-left: 6pt;text-indent: 10pt;line-height: 128%;text-align: left;">Instrument <span class="s3537">Ammeter Voltmeter Wattmeter Frequency meter</span></p><p class="s3537" style="padding-left: 6pt;text-indent: 0pt;line-height: 127%;text-align: left;">*Ammeter Ammeter</p><p class="s3534" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">Table 9.8.5.2 Instruments for <span class="s5284">AC </span>Generator <span class="s3535">Panel</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="273" alt="image" src="Image_696.png"/></span></p><p class="s5244" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">Number Required</p><p class="s78" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">1 <span class="s3537">for each generator (current measurement&#39;ofeach line)</span></p><p class="s3537" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">I for each generator <span style=" color: #282828;">(measurement </span>of each phase voltage)</p><p class="s3537" style="padding-left: 9pt;text-indent: 0pt;line-height: 16pt;text-align: left;">I for each generator <span style=" color: #282828;">( </span><span class="s5285">It </span>may be omitted for 50 <span class="s4886">kV A </span>or less) I (frequency measurement of each generator)</p><p class="s5286" style="padding-left: 124pt;text-indent: 0pt;line-height: 5pt;text-align: center;">-</p><p class="s3537" style="padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">1 for exciting circuit of each generator</p><p class="s3537" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">I for each generator ( current measurement of each line)</p><p style="padding-top: 11pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3537" style="text-indent: 0pt;text-align: right;">Parallel</p><p class="s3537" style="padding-left: 15pt;text-indent: 0pt;line-height: 129%;text-align: left;">Voltmeter <span class="s5287">Wattmeter </span>Frequency meter Synchroscope</p><p class="s3537" style="padding-left: 14pt;text-indent: 0pt;line-height: 13pt;text-align: left;">*Ammeter</p><p class="s3537" style="padding-left: 8pt;text-indent: 0pt;line-height: 131%;text-align: left;">2 (measurement ofbusbar&#39;s volt.age and each phase voltage of generator) l for each generator</p><p class="s3537" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">2 (Frequency measurement of each generator <span class="s5223">and </span>busbar)</p><p class="s3537" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">1</p><p class="s3537" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">1 for <span style=" color: #282828;">exciting </span>circuit of each generator</p><p class="s5257" style="padding-left: 56pt;text-indent: 1pt;text-align: justify;">&#39;llote-1: In tlle above <span style=" color: #181818;">tao1e, </span><span style=" color: #3A3A3A;">tile ammeter </span>markea<span style=" color: #BCBCBC;">-</span>w11n<span style=" color: #181818;">� </span>snau <span style=" color: #181818;">be </span>provided wbcre <span style=" color: #181818;">necessary </span>only. <span style=" color: #181818;">Note </span>2<span style=" color: #5D5D5D;">: </span>One of the voltmeters <span style=" color: #3A3A3A;">shall </span>be <span style=" color: #3A3A3A;">capable </span>of measuring shore <span style=" color: #3A3A3A;">supply </span>voltage.</p><p class="s5257" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;"><span style=" color: #181818;">Note </span><span style=" color: #3A3A3A;">3: </span>Where <span style=" color: #3A3A3A;">a </span>control panel is provided <span style=" color: #3A3A3A;">for </span>automatic control of generators,!.he instruments. <span style=" color: #181818;">in the above lable shall be installed on the control panel, e,i;cept that, if the </span>control panel is <span style=" color: #3A3A3A;">installed </span>outside <span style=" color: #3A3A3A;">engine </span>rooms, the minimum <span class="s3363">nuinber </span>of <span class="s4883">instruments </span><span style=" color: #3A3A3A;">required </span><span style=" color: #181818;">to carry </span>out single <span style=" color: #181818;">or parallel operation of generators shall be mounted on </span>swilcbboard!l.</p><p style="padding-top: 3pt;padding-left: 34pt;text-indent: 0pt;line-height: 110%;text-align: justify;">9.8.6.3 Voltage Regulator Element. Voltage regulator element shall be totally enclosed.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.8.6.4 Ventilated and Isolated. Rheostats or other devices that may operate at high temperature shall be naturally ventilated and so isolated by barriers as to prevent transfer of excessive heat to adjacent devices.</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.8.6.5 Fuses Mounting. In general, all fuses shall be mounted so as to be readily renewable.</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.8.6.6 Wiring Protection. All wiring on the back of boards for voltmeter, pilot and ground lamps shall be protected by fuses.</p><p style="padding-top: 6pt;padding-left: 101pt;text-indent: 0pt;text-align: justify;">9.8.7 Instrument Scales</p><p style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.8.7.1 Ammeter. The upper limit of the scales of every ammeter shall be approximately 130% of the nonnal rating of the circuit.</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.8.7.2 Voltmeter. The upper limit of the scales of every voltmeter shall be approximately 120% of the nonnal voltage of the circuit.</p><p style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.8.7.3 Ammeters and Wattmeters. Ammeters for use with de generators and wattmeters for use with ac generators, which may operate in parallel, shall be capable of indicating reverse current or reverse power up to 15% respectively.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 99pt;text-indent: 0pt;text-align: justify;">9.8.8 Ground Indication</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.8.8.1 Ground Indication. Every insulateddistribution system shall be provided with lamps or other means to indicate the state of insulation, front ground. [See Section 9.4.6.l(A)].</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 93pt;text-indent: 0pt;text-align: left;">9.8.9 Switchboard Wiring</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.8.9.1 Instrument and Control Wiring. Instrument and control wiring shall be of the stranded type not smaller <span class="s4114">than </span>1.25 mm� and shall have flame-retardant and moisture resistant insulation having the maximum pennissible conductor temperature not less than 75°C.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.8.9.2 Hinged Panels Wiring. Wiring from hinged panels shall be of the extra flexible type.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.8.9.3 Ducts and Straps Wiring. Ducts and straps for wiring shall be of the flame-retardant material.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.8.9.4 Conductor of Different Circuits. Insulated· wires for control and instrument circuits shall not be bunched together with wires for main circuits, unless the rateii voltage and maximum perrmssible temperature of both wires are the same.</p><p style="padding-top: 2pt;padding-left: 94pt;text-indent: 0pt;text-align: left;">9.8.10 Protective Devices</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;text-align: left;">9.8.10.1 General.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Overcurrent Protection. Electrical installations of watercrafts shall be protected against accidental overcurrents including short.circuit. The protective devices shall be capable of continuously servicing other circuit as far as possible by breaking a fault circuit and eliminating damage to the system and hazard of fire.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Short-Circuit Protection. Each pole and phase of all insulated circuits except neutral and equalizer circuits shall be provided with short-circuit protection.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(C) Overload Protection, All circuits liable to be overloaded shall be provided with overload protection <span class="s4121">as </span>indicated below:</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) Two-wire de or a single-phase ac system - at least one line or phase.</p><p style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(2) Three-wire de system - both outer lines.</p><p style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(3) Three-phase, three-wire system - each phase.</p><p style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(4) Three-phase, four-wire system - each phase.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Fuse, Non-linked Switch or Non-linked Circuit Breaker. Fuse, non-linked switch or non-linked circuit breaker shall not be inserted in•a grounded conductor and a neutral line.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;text-align: left;">9.8.10.2 Circuit Breakers and Fuses.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Compliance with Chapters 2, 3, and 4. Circuit breakers and fuses shall comply with the requirements of Chapters 2, 3, and 4.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Repairing and Replacing. Circuit breakers shall be such that repairing and replacing can be made withOut disconnecting from the busbar connections and switching off the power source. In case where isolation switch is provided additionally, the requirement should be exempted.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Adjustable Current Setting and  Time-delay Characteristics. Overcurrent relays of circuit breakers, except molded-case circuit breakers shall be capable of adjusting  their  current  setting  and  time-delay characteristics.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;text-align: left;">9.8.10.3 Protection Against Overload.</p><p style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A)  Thermal  Capacity.  The  overcurrent  trip characteristics of circuit breakers arid the fusing characteristic of fuses shall <span class="s4114">be </span>chosen suitably talcing into consideration the thermal capacity of electrical equipment and cables to be protected thereby.</p><p style="padding-top: 10pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">846                                                                 <span class="s5288">j</span></p><p class="s3534" style="padding-top: 1pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">(B) Fuses Above 200 Amperes. <span class="s3535">Fuses above 200 A shal1 not be used for overload protection.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 50pt;text-indent: 0pt;text-align: justify;">9.8.10.4 Protection Against Short-Circuit.</p><p class="s3534" style="padding-top: 7pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">(A) Breaking Capacity. <span class="s3535">The breaking capacity of every protective device sball not be less than the maximum value of the short-circuit current which can fl.ow at the point of installation at the instant of contact separation.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">(B) Not in Compliance. <span class="s3535">In case where the rated breaking capacity of short-circuit protection is not in compliance with the requirements of (a) above, fuses or circuit breakers having the breaking capacity not less the prospective short-circuit current shall be provided at the power source side of the foregoing short circuit protection. The generator breaker shall not be used for this purpose. The circuit breakers connected to the load side shall not be excessively damaged and shall be capable of further service in the following conditions:</span></p><p class="s3534" style="padding-top: 5pt;padding-left: 51pt;text-indent: -1pt;text-align: justify;">Condition 1:  <span class="s3535">When the short-circuit current 1s broken by the back-up circuit breaker or fuse.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="10" height="288" alt="image" src="Image_697.png"/></span></p><p class="s3534" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">Condition 2:  <span class="s3535">When the circuit breaker connected to the load side is closed on the short-circuit current, while the back-up circuit breaker or fuse is broken.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">(C) Making Capacity. <span class="s3535">The making capacity of every circuit breaker or switch intended to be capable of being closed, shall not be less than maximum value of short­ circuit current at the point of installation.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">(D) Alternative. <span class="s3535">In the absence of precise data of rotating machine, the following short-circuit currents at the machine terminals shall be assumed. Where the loads are motors, the short-circuit current shall be the sum of short-circuit currents of generators and that of motors.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="15" height="174" alt="image" src="Image_698.png"/></span></p><p class="s3534" style="padding-top: 6pt;padding-left: 77pt;text-indent: -17pt;text-align: justify;">(1) DC System. <span class="s3535">Ten times the full load current for generators nonnally connected (including reserve unit). Six times the full load current for motors simultaneously in service.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 77pt;text-indent: -17pt;text-align: justify;">(2) AC System, <span class="s3535">Ten times the full load current for generators normally connected (including reserve unit). Three times the full load current for motors simultaneously in service.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 50pt;text-indent: 0pt;text-align: justify;">9.8.10.5 Protection of Generntors.</p><p class="s3534" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">(A) Short-Circuit and Overcurrent Protection. <span class="s3535">Generators shall he protected against short-circuit and overcurrent by a multipole circuit breaker arranged to open simultaneously all insulated poles, or in the case of generators less than 50 kW not arranged to run </span>in <span class="s3535">parallel, shall be protected by a multipole-link:ed switch</span></p><p class="s3535" style="padding-top: 1pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">with fuse or a circuit breaker in each insulated pole. The overload protection shall be suitable to the thermal capacity of generators.</p><p class="s3534" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(B) DC Generators in Parallel Operntion. <span class="s3535">For de generators arranged to operate </span>in <span class="s3535">parallel, in addition to the requirement in (a) above, an instantaneous reverse-current protection, operating at a fixed value of reverse-current within the limits of 2% to 15% of the rated current of generators, shall be provided. This requirement, however, docs not apply to the reverse­ current generated from load side, e.g. cargo winch motors, etc.</span></p><p class="s5244" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(C) <span class="s5265">AC Generators in Parallel Operation. </span><span class="s3535">For ac generators arranged to operate in pnrallel, in addition to the requirements in (a) above, a reverse-power protection, with time delay, selected and set within the limits of 2% to 15% of the full load to a value fixed in accordance with the characteristics of the prime mover, shall be provided.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">9.8.10.6  Protection of Power  and Lighting Transformers.</p><p class="s3535" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><b>(A) Primary Cin:-</b><span class="s5289">.</span><b>uits. </b>The primary circuits of power and lighting transfonners shall be protected against short-circuit and overload by circuit breakers or fuses. (Refer to Section 9<span style=" color: #444;">.</span>10<span style=" color: #313131;">.</span>1.5)<span style=" color: #313131;">.</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><b>(B) Parallel Operation. </b>When the transfonners <span style=" color: #444;">:</span>.rre arranged to operate in parallel, means of isolation shall be provided on the secondary circuits. Switches and circuit breakers shall be capable of withstanding surge currents.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">9.8.10.7 Protection of Motors.</p><p class="s5290" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">O <span class="s3534">In Accordance with Article 4.30. </span><span class="s3535">Protection of motors shall be in accordance with the provisions of Article 4.30.</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Motor of <span class="s3536">More </span>Than 0.5 kW. Motors of rating exceeding 0.5 kW and all motors for essential (vital) use shall be provided individually against overload and</p><p class="s621" style="padding-left: 16pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">•  <span style=" color: #181818;">short-circuit, except the motors for steering-gears.</span></p><p class="s3534" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(C) Delay Characteristic. <span class="s3535">The protective device shall have a delay characteristic to enable the motor to </span><span class="s5267">start.</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(D) For Intermittent Service. </b>For motors for intermittent service, the current setting and the<span style=" color: #575757;">.</span>time delay shall be chosen in relation to the load factor of the motor.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">9.8.10.8 Protection of Feeder Circuits.</p><p class="s3535" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(A) Circuit Breakers or Fuses. </b>Supply<span style=" color: #575757;">&#39; </span>circuits to</p><p style="padding-top: 2pt;padding-left: 37pt;text-indent: 0pt;line-height: 113%;text-align: justify;">section boards, distribution boards; grouped starters and the like shall be protected with circuit breakers or fuses.</p><p style="padding-top: 1pt;padding-left: 37pt;text-indent: 0pt;line-height: 88%;text-align: justify;">In case where the fuses are used, the switches shall be provided <span class="s5291">at </span>the power source side of the fuses.</p><p class="s689" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) <span class="s4120">Supply Circuit with Overload  Protection. Each ,supply circuit for the motor fitted with overload protection  should  be provided  with  short�circuit protection only.</span></p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C)  Protection  Against  Single  Phasing.  When fuses are used to protect polyphase ac motor circuits, consideration shall be given to protection against single phasing.</p><p style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Overvoltage Protective Devices, In case where condensers for phase advance are used, overvoltage protective devices shall be installed as required.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.8.l0.9 Protection of Essential (Vital) Services. Where generators are opetated in parallel and essential (vital) machinery is electrically driven, arrangement shall be made to disconnect automatically the excess non-essential (non-vital) load when the generators are overloaded. If required, the preference tripping should be carried out in one or more stages.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.8.10.10 Protection of ,Batteries. Batteries other than engine starting batteries shall be protected against overload and short-circuit with devices placed as near as practicable to the batteries. Emergency batteries supplying essential or emergency services may have short-circuit protection only.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.8.10.11 Protection of Pilot Lamps and Control Circuibl.</p><p style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Fuses Fitted to Each lnsulating Pole. Protection shall be provided for voltmeters, voltage coils of measuring instruments, groWld indicating devices and pilot lamps with their connecting leads by means of fusesfitted to each insulating pole.A pilot lamp installed as an int�gral part -of another item of equipment need not be individually protected, provided that any damage of pilot lamp circuit does not cause failures on the supply to essential (vital) equipment. For other circuits, consideration shall be given to the Omission of fuses in circuits such as those of automatic voltage regulators where loss of voltage might have serious consequences.</p><p style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B). lnSulated Wires for Control and Instrument Circllits. Insulated wires for control and instrument circuits, directly led from busbars and generators mains shall be protecte4 by fuses at the nearest location to the connecting poiri&#39;t;. insulated wire� between the fuses and the conneding points Shall not he bunched together</p><p style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">with the wires for other circuits.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 50pt;text-indent: 0pt;text-align: left;">9.8.11 Section Board and Distribution Board</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.8.11.1 Location. Section board and distribution board shall be located in accessible positions and not in such spaces as bunkers, storerooms, cargo holds or compaiiments allotted alternately to passenger or cargo.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.8.11.2 Protective Enclosures. Section board and distribution  board  shall  have suitable  protective enclosures  that  are  mechanically  strong.  Where exposed to weather or other severe moisture conditions, they shall have protective enclosures of the approved non-combustible  non-hygroscopic  material  made waterproof.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.8.11.3  Switchboard-lype  Distribution  Panels. Distribution panels of the switchboard type, unless installedinmachinery spaces or in compartment assigned exclusively to electric equipment and accessible only to authorized personnel, shall be completely enclosed or protected against accidental contact and unauthorized operation.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.8.11.4 Safety-Type Boards or Panels. If the method of operation demands the haridling of switches by unfamiliar personnel with electrical equipment, the section and distribution boards or panels shall be of the safety type.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.8.11.5 Arrangement of Equipment. In case where the same section-board or distribution-board is used for the supply circuits having different voltages, all equipment shall be soarranged that the wires of different rated voltages can be laid without contacting each other within the boards. The section-board and distribution­ board or emergency distribution circuits are in principle to be provided independently.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.8.11.6 Circuit-Disconnecting Devices. Panelboards for distribution to motor, appliance, lighting or other branch circuits, except the emergency bus-tie and general alarm circuits, shall be fitted with- multipole switches having a pole for each conductor. Overload protection shall be provided for each ungrounded conductor of feeders and each conductor of final branch circuits. Circuits shall be connected to the fuse end of switches and to the coil end of circuit breakers. The rating of the disconnecting devices shall be coordinated with the voltage and current requirements of the load.</p><p class="s5292" style="padding-top: 3pt;padding-bottom: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: center;">ARTICLE 9.9 - SOURCES OF ELECTRICAL POWER</p><p style="padding-left: 51pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="691" height="1" alt="image" src="Image_699.png"/></span></p><p class="s1506" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: center;">ARTICLE 9.9 <span class="s1504">- </span>SOURCES OF ELECTRICAL     (13) <span class="s1504">Main steering gear power unit compartment;</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 15pt;text-indent: 0pt;text-align: left;"><span><img width="10" height="166" alt="image" src="Image_700.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="23" height="267" alt="image" src="Image_701.png"/></span></p><p class="s5293" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">.<span class="s5294">,</span>.<span class="s5294">.</span></p><p class="s1506" style="padding-left: 13pt;text-indent: 0pt;line-height: 14pt;text-align: center;">POWER</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1506" style="padding-left: 104pt;text-indent: 0pt;text-align: left;">9.9.1 General</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1506" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">9.9.1.1 Propulsion Use. <span class="s1504">Tbe electrical power for the propulsion equipment should be derived from one or more propulsion generators whose exciters may either be direct-connected or independent.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1506" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">9.9.1.2 Various Service Use. <span class="s1504">At least two mam generating sets of sufficient capacity to carry the necessary sea load essential for the navigation and safety of the watercraft and everybody on board, preservation of cargoes and provisions under normal condition, and continuity of services needed for the specific operation, with any one generator in rese1ve.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1506" style="padding-left: 14pt;text-indent: 0pt;text-align: justify;">9.9.1.3 Emergency Use. <span class="s1504">Astorage battery and/or self­ contained generators, drivrn by a suitable prime mover with an independent fuel supply and with approved starting arrangements, the fuel used shall have a flashpoint of not less than 43°C.</span></p><p class="s1504" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">FPN: For small watercra:fts in domestic trade, a shaft generator belt-driven from the shaft of the propulsion engine should be used.</p><p class="s1506" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(A) Emergency Loads. <span class="s1504">The following emergency loads shall be supplied with emergency power:</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(1) <span class="s1504">Navigation lights;</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 41pt;text-indent: -17pt;text-align: justify;">(2) <span class="s1504">Daylight signaling lamp, if electricity operated from the main source of power;</span></p><p class="s5295" style="padding-top: 6pt;padding-left: 41pt;text-indent: -17pt;text-align: justify;">(3) <span class="s5296">Machinery spaces and control stations (such as the fire control and recording stations);</span></p><p class="s1504" style="padding-top: 6pt;padding-left: 41pt;text-indent: -17pt;text-align: justify;">(4) Generating set spaces (main, emergency, transitional or temporary, and storage battery room), and their control stations;</p><p class="s1506" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(5) <span class="s1504">Accommodation and service spaces;</span></p><p class="s1504" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(6) Alleyways, stairways, exits;</p><p class="s1506" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">(7) <span class="s1504">Public spaces, such as mess hall, lounge spaces;</span></p><p class="s1506" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">(8) <span class="s1504">Navigating bridge and chart rooms;</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">(9) <span class="s1504">Radio and communication rooms;</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 49pt;text-indent: -26pt;text-align: left;">(10) <span class="s1504">Inert gas and oil pump room control stations (for tankers);</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 49pt;text-indent: -26pt;text-align: left;">(11) <span class="s1504">General alarm including electrical signaling equipment for emergency calls;</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 49pt;text-indent: -26pt;text-align: left;">(12) <span class="s1504">Engine order telegraph, if electrically operated from the main source of power;</span></p><p class="s5297" style="padding-top: 7pt;padding-left: 50pt;text-indent: -26pt;text-align: justify;">(14) <span class="s1504">Watertight door gears, and indicating and sound signals;</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 51pt;text-indent: -27pt;text-align: justify;">(15) <span class="s1504">Every survival craft (lifcboat/lifecraft) stations and storage areas on deck and ovcrsides, also lighting of embarkation stations during the preparation for the process of launching;</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(16) <span class="s1504">Refrigeration spaces and their alarm circuits;</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(17) <span class="s1504">Sprinkler pump;</span></p><p class="s1506" style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(18) <span class="s1504">Emergency fire/bilge pump(s); and</span></p><p class="s5298" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">( <b>19) </b><span class="s1504">Fire detectors.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1506" style="padding-left: 14pt;text-indent: 0pt;text-align: justify;">9.9.1.4 Transitional (Temporary) Use in Emergency. <span class="s1504">Two banks or more storage battery, with one bank in operation and the other banks in reserve, capable of carrying the emergency loads (as required for a particular class of watercraft) as specified in Section 9.9.1.3, are used, and shall operate even when the watercraft is inclined 22.5 degrees and the trim is 10 degrees.</span></p><p class="s1504" style="padding-top: 8pt;padding-left: 15pt;text-indent: 0pt;line-height: 110%;text-align: left;"><b>9.9.1.5 Charger or Alternator. </b><span class="s5299">For </span>watercrafts <b>in </b>domestic cargo carrier trade (passenger and <span class="s5299">ferry </span>not included) with not more than <span class="s5300">4 </span>hours of navigation from point to point coastwise, charger or alternator shall be used to power the navigation and general lighting and bilging equipment.</p><p class="s1506" style="padding-top: 13pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">9.9.1.6 Shore Power. <span class="s1504">During the dry docking of the watercraft, shore electrical power shall be supplied through the shore connection safety switch box of the watercraft, for general lighting, cooking and services for accommodation spaces, and for radio equipment.</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(A)  Installation  of  Connection  Boxes.  <span class="s1504">Where arrangements are made for the supply of electricity from a source on shore, a connection box shall be installed in a suitable position in the watercraft. In case where shore connection cables can be drawn into a switchboard easily and put into service safely, the connection box may be omitted provided the protective devices and checking devices stipulated in (b) below are equipped on the switchboard.</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(B) Connection Boxes. <span class="s1504">The connection box shall contain terminals to facilitate a satisfactory connection and a circuit breaker or an isolating switch with fuses. Means shall be provided for checking the phase sequence (for three-phase ac) or the polarity (for de).</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(C)  Cables  Between  Connection  Box  and Switchboard. <span class="s1504">The cables between the connection box</span></p><p style="padding-top: 3pt;padding-left: 38pt;text-indent: 0pt;line-height: 109%;text-align: justify;">and switchboard shall be permanently fixed and a pilot <span class="s4114">lamp for source ,md a switch or a circuit breaker shall </span>be provided on the switchboard.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4178" style="padding-left: 82pt;text-indent: 0pt;text-align: left;">ARTICLE 9.10- GENERATORS</p><p class="s689" style="padding-top: 7pt;padding-left: 126pt;text-indent: 0pt;text-align: left;">9.10.1 General</p><p class="s689" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;line-height: 106%;text-align: justify;">9.10.1.l Scope. Generators for propulsion and for various watercraft services shall comply with the <span class="s4120">minimum requirements in this article, in addition to the </span>applicable provisions of Article 4.45.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 39pt;text-indent: 0pt;line-height: 106%;text-align: justify;">9.10.1.2 Power Requirements. Electric power may be <span class="s4114">derived from two or more constant voltage propulsion generators usually provided in watercrafts propelled </span>by <span class="s4114">electric power. Additional watercraft&#39;s service </span>generators need not be fitted provided that with one <span class="s4114">propulsion generator out of service a speed of 7 knots or one-half of the design speed whichever is the lesser can be maintained.</span></p><p class="s689" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(A) Propulsion. The power for each propulsion should be derived from a single generator.</p><p class="s689" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(B) Service Generator. Watercraft using electricity for service power or light shall be provided with at least two electric generators for the watercraft service electrical demand.</p><p class="s689" style="padding-top: 5pt;padding-left: 67pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(1) Number and Rating. The number and rating of the service generators shall be sufficient to ensure the operation when one of the generator set is out of service.</p><p class="s689" style="padding-top: 5pt;padding-left: 67pt;text-indent: -18pt;text-align: justify;">(2) Capacity. The capacity of the generator set or sets shall be sufficient to carry the necessary sea load essential for the safety of the watercraft, preservation of the cargo, propulsion power and minimum comfortable conditions of habitability under normal operation with any one generator set in service.</p><p class="s689" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(C) Shaft Generator. A generator driven by a main propulsion unit (shaft generator) which is intended to operate at constant speed, e.g. a system where watercraft speed and direction are controlled only by varying propeller pitch, should be considered to be one of the required generators. Shaft generator installations which do not comply with this criteria should be fitted in addition to the above required generators provided that an alternative source of electrical power having a capacity sufficient for the loads necessary for propulsion and safety of the watercraft can be brought on line automatically within 45 seconds in case of the inability of the shaft generator <span class="s4181">to </span>maintain voltage and frequency within prescribed limits for any reason.</p><p class="s689" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(D) Sizing AC Generators. In selecting the capacity of an ac generating plant particular attention shall be given in the starting current forming part of the system. With one generator held in reserve as astandby, the remaining generator set operating in parallel, and initially carrying various load necessary for operating the watercraft shall have sufficient capacity with respect to the largest idle motor on the watercraft so that the motor can be started and the voltage drop occasioned by its starting current will not cause any already running motor to stall or control equipment to drop out of service.</p><p style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(E) <span class="s4114">Independent Starting. Where only two main generators are provided, of which one depends on the functioning to the propulsion machine, dueconsideration shall be given so that the propulsion machine can be started independently of these two generators.</span></p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(F)Associated Load Management System. Where the electrical power system is designed with an associated load management system, the application of load in multiple steps of less than 50% of rated load shall be given special consideration.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.10.1.3 Fault Current. Service generators shall be capable of withstanding the mechanical and thermal effects of fault current for the duration of any lime delay, which may be fitted ina tripping device for selective tripping.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.10.1.4 Excitation.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Service Generators and Emergency Generator. Excitation current for service and emergency generator shall be provided by attached rotating exciters or by static exciters deriving their source of power from the machine being excited.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) <span class="s4114">Propulsion Generators. Excitation current for propulsion generators shall be derived from attached rotating exciters, static exciters, excitation MG sets, or special purpose generating unit. Power for these exciters shall be derived from the machine being excited or from any watercraft service, emergency, or special purpose generating units.</span></p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4114">Propulsion Arrangements. Arrangements for propulsion generators shall be such that propulsion can be maintained in case of failure of an excitation system or failure of a power supply for an �xcitation system. Propulsion may be at reduced power under such conditions when two or more·propulsion generators are installed provided such reduced power is sufficient to provide for a speed of not less ttJ_an 7 knots or 0.5 of design speed, whichever is the lesser.</span></p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(D) AC and DC Exciters. Rotating exciters shall conform to all applicable requirements for generators.</p><p style="padding-top: 11pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_702.png"/></span></p><p class="s5301" style="text-indent: 0pt;line-height: 39pt;text-align: left;">r</p><p style="text-indent: 0pt;text-align: left;"/><p class="s702" style="padding-left: 36pt;text-indent: 0pt;text-align: center;">ARTICLE 9<span style=" color: #444;">.</span>10 - GENERATORS</p><p class="s698" style="padding-top: 5pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">9.10.1.5 Shaft Current. <span class="s696">Mearui shall be taken to prevent the ill effects of flow of current circulating between the shaft and the bearings.</span></p><p class="s696" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;"><b>9.10.1.6 Precaution to the Effect of Condensation of Moisture. </b>Where <span style=" color: #2D2D2D;">there </span>may be fear of deterioration of insulation due to condensation of moisture in the machine when idle, suitable means shall be provided to avoid it. Where steam-heating coils are installed for this purpose, there shall be no pipe joints inside the casing.</p><p class="s696" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;"><b>9.10.1.7 Moisture-Condensi1tion Prevention. </b>When the weight of the generator, excluding the shaft, is over 455 kg<span style=" color: #444;">, </span>it shall be provided with means to prevent moisture condensation in the machine when idle. Where steam�heating coils are installed for this purpose, there shall be no pipe joints inside the casings.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="22" height="711" alt="image" src="Image_703.png"/></span></p><p class="s698" style="padding-left: 107pt;text-indent: 0pt;text-align: left;">9.10.2 Generator Construction</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">9.10.2.1 Frames and Pedestals. <span class="s696">Magnet frames and pedestals may be separated but shall be secured to a common foundation.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">9.10.2.2 Shafts. <span class="s696">Shafting for generators shall meet the requirements for turbine rotors. Tube shafts, tailshafts, and coupling bolts shall meet the requirements for propulsion and line shaft bearing location.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">9.10.2.3  Circulating  Currents.  <span class="s696">Means  shall  be provided to prevent circulating currents from passing between the journals and the bearings, where the design and arrangement of the machine is such that damaging current may be expected.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">9.10,2.4 Terminal Arrangements. All <span class="s696">generator tenninals shall be protected against accidental contact, mechanical damage, and where necessary, against dripping moisture by drip shields or dripproof enclosures. Where cables enter dripproof enclosures from the side or the top, they shall be provided with terminal tu.bes.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">9.10.2.S Namepl<span style=" color: #575757;">_</span>ates.</p><p class="s698" style="padding-top: 7pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">(A) All Generators. All <span class="s696">generators shall be fitted with nameplates of corrosion-resistant material marked with the following information:</span></p><p class="s237" style="padding-top: 6pt;padding-left: 67pt;text-indent: 0pt;text-align: justify;">(1) <span class="s696">Manufacturer&#39;s type and frame designations;</span></p><p class="s698" style="padding-top: 7pt;padding-left: 67pt;text-indent: 0pt;text-align: left;">(2) <span class="s696">Output;</span></p><p class="s698" style="padding-top: 6pt;padding-left: 67pt;text-indent: 0pt;text-align: left;">(3) Kind <span class="s696">of rating;</span></p><p class="s698" style="padding-top: 6pt;padding-left: 85pt;text-indent: -18pt;line-height: 108%;text-align: left;">(4) <span class="s696">Temperature rise at rated load and design ambient temperature;</span></p><p class="s1618" style="padding-top: 4pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(S) <span class="s696">Revolution per minute at rated load</span><span class="s620">;</span></p><p class="s1618" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(6) <span class="s696">Voltage;</span></p><p class="s702" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(7) <span class="s1614">Amperes at rated load; and</span></p><p class="s696" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;"><span class="s1618">(8) </span>Type of winding <span class="s877">(for </span>de machines).</p><p class="s698" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) AC Generators. <span class="s696">ln addition to the applicable parts of the abovelist the following shall be included for ac generators:</span></p><p class="s698" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(1) <span class="s696">Number of phases;</span></p><p class="s1618" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(2) <span class="s696">Frequency;</span></p><p class="s698" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(3) <span class="s696">Power factor;</span></p><p class="s698" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(4) <span class="s696">Exciter voltage; and</span></p><p class="s1618" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(5) <span class="s696">Exciting current in amperes at rating.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.10.2.6  Temperature  Detectors. <span class="s696">AC generators rated above 500 kVA shall be provided with means for obtaining the temperatures of the stationary windings. A minimum of one embedded temperature detector per phase shall be provided for this pUCJJ0Se on the hot end of the machine. The temperatures shall be indicated at a convenient location, preferably the generator control panel.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.10.2.7 Propulsion Generators.</p><p class="s696" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(A) Ventilation and Protection. </b>Propulsion generators shall be enclosed ventilated <span class="s877">or </span>be provided with substantial wire or mesh screen to prevent personnel injury or entrance of foreign matters. Dampers shall be provided in ventilating air ducts except when recirculating systems are used.</p><p class="s698" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Fire-Extinguishing Systems. <span class="s696">Propulsion generators which are enclosed or in which the air gap is not directly exposed shall be fitted with fire-extinguishing systems suitable for fires in electrical equipment. This will not be required where it can be established that the generator insulation is self-extinguishing.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Air Coolers. <span class="s696">Air cooling systems for propulsion generators shall be in accordance with requirement of lube oil pumps and sea suctions.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.10.2.8 Insulation of Windings. <span class="s696">Annature and field coils shall be treated to resist oil and water</span><span class="s620">.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.10.2.9 Lubrication. <span class="s696">In general all generators shall be located with their shafts in a fore-and-aft direction on the watercraft and they must lubricate and operate satisfactorily in accordance with the inclination requirements</span><span class="s620">.</span></p><p class="s441" style="padding-top: 3pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">Where it is not practicable <span class="s2909">to </span>mount the generators with the armature shaft in the fore-and-aft direction, their lubrication will require special considerations.</p><p class="s441" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Generators depending on forced lubrication, unless otherwise approved, shall be provided with means to shut down their prime movers automatically on failure of the lubricating system.</p><p class="s441" style="padding-top: 4pt;padding-left: 42pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Provisions shall be provided to prevent oil or oil vapor from passing into the machine windings.</p><p class="s440" style="padding-top: 5pt;padding-left: 104pt;text-indent: 0pt;text-align: justify;">9.10.3 Voltage Regulation</p><p class="s440" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">9.10.3.1 Service Generator Sets. <span class="s441">Service generator sets shall have voltage-regulation characteristics so that the watercraft&#39;s supply voltage will be maintained within plus or minus 4% at rated full load.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">9.10.3.2 DC Generators. <span class="s441">Where automatic voltage regulators are not supplied, the de generators shall be approximately flat-compounded except that, if the load fluctuation does not interfere with the operation of essential auxiliaries, shunt-wound generators without voltage reg14lators or stabilized shunt-wound machines may be used.</span></p><p class="s440" style="padding-top: 13pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">9.10.3.3 AC Generators.</p><p class="s440" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">(A) Voltage Regulators. <span class="s441">In general a separate regulator shall be supplied for each ac generator. When it is intended that two or more generators will be operated in parallel, reactive-droop compensating means shall be provided to divide the reactive power properly between the generators. The regulator in conjunction with the exciter and the generator characteristics shall be capable of pcrfonning in accordance with conditions set forth in Section 9.10.3.1.</span></p><p class="s440" style="padding-top: 4pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">(B) Short Circuit Conditions. <span class="s441">Under steady-state short�circuit c;:,nditions, the generator together with its excitation system shall be capable of maintaining a </span><span class="s5302">t;w1cu� </span><span class="s5303">\Ji </span><span class="s5304">not less than 3 times its rated full load current for a period of 2 seconds or of such magnitude and duration as required to properly actuate the associated electrical protective devices.</span></p><p class="s440" style="padding-top: 13pt;padding-left: 108pt;text-indent: 0pt;text-align: justify;">9.10.4 Parallel Operation</p><p class="s5305" style="padding-top: 8pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;"><span class="s1648">9.10.4.1 General. </span><span class="s1971">In </span>general, when the installation is such that two or more generators are operated in parallel, the load on any generator shall not di.ffer more than plus or <span class="s1971">minus </span>15% of its rated kilowatt load<span style=" color: #626262;">.</span>from i<span style=" color: #626262;">_</span>ts proportionate share, based on the generator ratings, of the combined load for any steady state condition <span class="s1971">in </span>the combined load between 20% and 100% of the sum of <span class="s5307">the </span>rated loads of all</p><p class="s773" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">generators. <span class="s776">The </span>starting point for the detennination of the foregoing load-distribution requirements shall <span class="s776">be at </span>75% load with <span class="s776">each </span>generator carrying its proportionate <span class="s776">share.</span></p><p class="s441" style="padding-top: 14pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>9.10.4.2 AC Generators. </b>For ac generating sets intended <span class="s2909">to </span>operate in parallel, facilities shall be provided to adjust the governor sufficiently fine to permit an adjustment of load not exceeding 5% of the rated load at nonnal frequency.</p><p class="s440" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.10.4.3 DC Generators. <span class="s441">DC generators which operate in parallel shall be provided with a switch which will trip the generator circuit break.er upon functioning of the overspeed device.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.10.4.4 Turbine-Driven DC Generators Operating in Parallel. <span class="s441">Where a turbine-driven de generator is arranged to run in parallel with other generators, a switch shall be fitted on each turbine emergency governor to open the generator circuit breakers when the emergency governor functions.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 64pt;text-indent: 0pt;text-align: left;">ARTICLE 9.11 <span class="s441">- </span>TRANSFORMERS</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 120pt;text-indent: 0pt;text-align: left;">9.11.1 General</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s441" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;"><b>9.11.1.1 Scope. </b>Transfonners rated at I kVA or more for single phase and at <span class="s775">5 </span>kVA or more for 3-phasc shall comply with requirements in this article, in addition to the provisions of Article 4.50.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.11.1.2 Number and Ratings of Transformers. <span class="s441">The number and ratings of transformers for important use shall be sufficient to ensure the operation of essential services even when one of the transfonners is out of service.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.11.1.3  Type  of  Cooling.  <span class="s441">Transfonners  in accommodation spaces shall be of dry, naturally-cooled type.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.11.1.4 Windings of Transformers.</p><p class="s440" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(A) Moisture, Sea Atmosphere, and Oil Vapors Resistants. <span class="s441">Transfonner winding shall be treated to resist moisture, sea atmosphere and oil vapors.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(B) Double Windings Transformers. <span class="s441">Transfonners except those for motor starting shall be double wound.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.11.1.5 Precautions Against Short-Circuit Current. <span class="s441">Transformers shalJ be capable of withstanding, without damage, the thennal and mechanical effects of short­ circuit at the tenninals of any winding for two seconds.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_704.png"/></span></p><p class="s702" style="padding-top: 3pt;padding-left: 113pt;text-indent: 0pt;text-align: left;">ARTICLE 9.12 - STORAGE BATTERIES, BATTERY ROOMS AND ASSOCIATED EQUIPMENT</p><p class="s1562" style="padding-top: 5pt;padding-left: 120pt;text-indent: 0pt;text-align: justify;">9.11.2 Temperature Rise</p><p class="s1562" style="padding-top: 7pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.11.2.l Limit of Temperature Rise of Transformers. <span class="s696">Temperature rise of transformers shall not exceed the values given in Table 9.11.2.l during continuous operation at the rated output, where, however, the ambient temperature is not more than 40&quot;C, shall be increased by the difference from the values in the table.</span></p><p class="s1562" style="padding-top: 7pt;padding-left: 116pt;text-indent: 0pt;text-align: justify;">9.11.3 Main Transformers</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s696" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;"><span class="s1562">9.11.3.1 Main Transformers. </span>Where transfonners or converters <span class="s4000">J </span>an essential part of the propulsion or watercraft&#39;s service supply system, the system shall be arranged to ensure at least the same continuity of supply as required in Section 9.10.1.2 for generators.</p><p class="s1562" style="padding-top: 6pt;padding-left: 116pt;text-indent: 0pt;text-align: justify;">9.11.4 Voltage Regulation</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="24" height="719" alt="image" src="Image_705.png"/></span></p><p class="s1562" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.11.4.1 Voltage Regulation of Transformers. <span class="s696">The voltage regulation of transformers shall not exceed the following values at full-load and 100% power factor:</span></p><p class="s1562" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">(A) <span class="s696">Single phase 5 kVA or more, and three-phase 15 kVA or more 2.5%</span></p><p class="s1562" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: left;">(B) <span class="s696">Single phase less than 5 </span>kVA, <span class="s696">and three-phase less than 15 kVA 5.0%</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 75pt;text-indent: 0pt;line-height: 107%;text-align: center;">ARTICLE 9.12 <span class="s700">- </span>STORAGE BATTERIES, BATTERY ROOMS AND ASSOCIATED EQUIPMENT</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 142pt;text-indent: 0pt;text-align: left;">9.12.1 General</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.12.1.1 Scope, <span class="s696">Storage batteries and their associated equipment for light and power, and for engine starting shall comply with the requirements in this article, in addition to the provisions of Article 4.80.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.12.1.2 Construction. <span class="s696">All batteries for used onboard watercrafts shall be of extra heavy duty for marine use with the cells so constructed and secured as to prevent spilling of the electrolyte due to the motion of the watercraft and to prevent emission of acid and alkaline spray.</span></p><p class="s1562" style="padding-top: 5pt;padding-left: 67pt;text-indent: 0pt;text-align: left;">9.12.2 Arrangement and Installation</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s696" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;"><span class="s1562">9.12.2.1 Power and Lighting Batteries. </span>Batteries for lighting and power shall be so arranged that the <span style=" color: #343434;">trays </span>are accessible and with not less than 250 mm head room.</p><p class="s696" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">They shall be arranged in banks, series or parallel, such that while one bank is in use the other bank is being recharged for ready use when the fonner hank is discharge. Sometimes, a third bank is installed as standby.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.12.2.2 Location.</p><p class="s1562" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Near the Engine(s) Served. <span class="s696">Cranking batteries shall be located as closely as possible to the engine(s) served.</span></p><p class="s1562" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Not Exposed to Excessive Heat, Extreme Cold, <span class="s5308">Etc_ </span><span class="s696">Batteries shall be located where they are not exposed to excessive heat, extreme cold, spray, steam or other conditions which might impair p�rfonnance or accelerate deterioration.</span></p><p class="s1562" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C) Not in the Same Room. <span class="s696">Alkaline batteries and lead acid batteries shall not be located in the same room. However, when placed in a compartment within the battery room, shall be effectively identified as to type and segregated far away as possible from each other.</span></p><p class="s1562" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(D) In Living Quarters, Work Spaces and Store, and Paint Rooms. <span class="s696">Batteries shall not be placed in living quarters, work spaces and store, and paint rooms.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s696" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;"><span class="s1562">9.12.2.3  Large  Batteries. </span>Large  batteries, those connected to a charging device with an output of more than 2 kW, shall be installed in a room assigned to the battery only, but may be installed in deck locker if such a room is not available. No equipment subject to sparking shall be installed <b>in </b>a battery room unless it is of the explosionproof type. The overload protective device required by <b>Part </b>9.12.7 shall be placed <b>in </b>each battery conductor adjacent to but outside the room.</p><p class="s1562" style="padding-top: 13pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">9.12.2.4 Moderate-Size Batteries. <span class="s696">Batteries of moderate size, those connected to a charging device</span></p><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 33pt;text-indent: 0pt;text-align: center;">Table 9,11.2.1 Limit of Temperature Rise of Transformers</p><p class="s696" style="padding-top: 7pt;padding-left: 36pt;text-indent: 0pt;text-align: center;">(Based on ambient temperature 45°C)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:55.3083pt" cellspacing="0"><tr style="height:15pt"><td style="width:42pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5133" style="padding-left: 13pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Part</p></td><td style="width:474pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="6"><p class="s5133" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">Limit of Temperature Rise •C</p></td></tr><tr style="height:15pt"><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5133" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Measuring Method</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5133" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Class A Insulation</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5133" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">Class E Insulation</p></td><td style="width:79pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5133" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">Class B In�ulation</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5133" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">Class F Insulation</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5133" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Class H Insulation</p></td></tr><tr style="height:15pt"><td style="width:42pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s239" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Windings</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s239" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Resistance method</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5101" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s239" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:79pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s239" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s239" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">140</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s239" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">165</p></td></tr><tr style="height:15pt"><td style="width:42pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s239" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Core</p></td><td style="width:474pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="6"><p class="s239" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">Not exert injuries effect on adjacent insulation</p></td></tr><tr style="height:10pt"><td style="width:516pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt" colspan="7"><p class="s5310" style="text-indent: 0pt;line-height: 8pt;text-align: left;"><span style=" color: #1A1A1A;">No</span>te<span style=" color: #565656;">: </span>Metallic parts <span class="s5311">in </span>contact with or adJacent to 1nsu1at1on <span style=" color: #1A1A1A;">are </span>not <span style=" color: #1A1A1A;">to </span>attam temperature <span class="s5312">LD </span><span style=" color: #1A1A1A;">excess ot </span>!bat allowed <span style=" color: #1A1A1A;">tor Ille </span>hottest-spot wmctmg temperature adJacent</p></td></tr></table><p class="s3528" style="padding-left: 55pt;text-indent: 0pt;text-align: left;">to that insulation.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="692" height="1" alt="image" src="Image_706.png"/></span></p><p class="s5222" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">ARTICLE 9.12 - STORAGE BATTERIES, BATTERY ROOMS AND ASSOCIATED EQUIPMENT</p><p class="s3535" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">with a power output of 0.2 kW up to and including 2 kW, may be installed in the battery room or may be installed in battery lockers or deck boxes in the emergency generator room, machinery space of other suitable location.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">9.12.2.5 Small Batteries. <span class="s3535">Small batteries shall be installed in a battery box and may be arranged as desired.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 78pt;text-indent: 0pt;text-align: left;">9.12.3 Battery Trays and Types</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">9.12.3.1 Battery Trays. <span class="s3535">Trays for batteries shall be chocked with wood strips or equivalent to prevent movement and each tray shall be fitted with non­ absorbent insulating supports on the bottom and with similar space block at the side or with equivalent provision to secure air-circulationspace all around each tray.</span></p><p class="s3534" style="padding-top: 13pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">9.12.3.2 Battery Types. <span class="s3535">Lead acid battery and alkaline battery when placed in the same battery compartment shall be effectively identified as to type and segregated.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 109pt;text-indent: 0pt;text-align: left;">9.12.4 Ventilation</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">9.12.4.1 Battery Rooms.</p><p class="s3534" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(A) Clearances. <span class="s3535">Battery rooms shall be ventilated in accordance with Section 4.80.l.9(A). Where batteries are arranged in two or more tiers, all shelves shall have spaces of not less than 50 mm, front and back, for air circulation.</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(B) Natural Ventilation or Ventilating <b>Fans. </b>The ventilation of battery room may be conducted with either natural ventilation or ventilating fans.</p><p class="s3535" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><b>(C) Natural Ventilation Allowed. </b>Natural ventilation may be employed if ducts are <span class="s5313">I1U1 </span>directly from the top of the battery room to the open air above.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="269" alt="image" src="Image_707.png"/></span></p><p class="s3534" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(D) Mechanical  Exhaust  Ventilation,  <span class="s3535">If natural ventilation  is  impracticable,  mechanical  exhaust ventilation shall be provided with fan intake at the top of the room. Fans shall be capable of completely changing the air in the battery room in not more than 2 minutes.</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>(E) Opening Near the Floor Surface. </b>The battery room shall have openings near the floor surface, <span class="s5314">for </span>effective air inlet.</p><p class="s3535" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(F) <b>Construction. </b>Ventilating fans shall be so constructed and to be of such a material as to render sparking impossible in the event of the impeller touching the fan casing.</p><p class="s3534" style="padding-top: 4pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(G) Location. <span class="s3535">Any fan motor associated with a duct used to exhaust the air from a battery space shall be placed outside the duct.</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;"><b>(JI) Ventilating Ducts. </b>Ventilating ducts terminating at least 1250 mm above in the form of gooseneck <span class="s5315">or </span>the equivalent shall be provided at the top of the battery boxes. Holes for air inlets shall be provided on at least the opposite sides of the box.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">9.12.4.2 Battery Lockers. <span class="s3535">Battery lockers shall be ventilated, if practicable, similarly to battery rooms by a duct led from the top of the locker to the open air or to an exhaust ventilation duct, but the duct may terminate not less than 915 mm above the top of the locker in machinery spaces and similar well-ventilated compartments. Louvers or equivalent shall be provided near the bottom for entrance of air.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">9.12.4.3 Deck Boxes. <span class="s3535">Deck boxes shall be provided with a duct from the top of the box, terminating at least 1220 mm above in a gooseneck, mushroom head or equivalent to prevent entrance of water. Holes for air inlet shall be provided on at least two opposite sides of the box. The entire deck box, including openings for ventilation, shall be watertight to prevent entrance of spray or ram.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">9.12.4.4 Small Battery Boxes. <span class="s3535">Boxes for small batteries require no ventilation other than openings near the top to pennit escape of gas.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 118pt;text-indent: -57pt;text-align: justify;">9.12.5 Electrical Installation <span class="s3535">in </span>Battery Compartment</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">9.12.5.1 Lighting Fittings. <span class="s3535">Lighting fittings in battery room shall be flameproof type.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3535" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>9.12.5.2 Electrical Equipment. </b>Switches, fuses and other <span style=" color: #313131;">.</span>electrical equipment liable to cause an arc shall not be installed in battery compartments.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="23" height="223" alt="image" src="Image_708.jpg"/></span></p><p class="s3534" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">9.12.5.3 Cables. <span class="s3535">Cables with the exception of those appertaining to the battery or the local lighting, shall not be installed in battery compartment except where installation in other locations is impracticable.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 101pt;text-indent: 0pt;text-align: justify;">9.12.6 Battery Cables</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">9.12.6.1 Cables at the Battery Rooms. <span class="s3535">Where cables enter battery rooms, the holes shaH be bushed as req�red for watertight bulkheads. All connections within battery rooms shall be resistant to the electrolyte. Cables shall be sealed to resist the entrance of electrolyte by spray or creepage.</span></p><p class="nav">&nbsp;&nbsp;</p><p class="nav">&nbsp;</p><p class="nav"><a href="part11.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part13.htm">Next &gt;</a></p><p class="nav">&nbsp;&nbsp;</p></body></html>
