<!DOCTYPE  html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8"/><title>r</title><link href="navigation.css" rel="stylesheet" type="text/css"/><link href="document.css" rel="stylesheet" type="text/css"/></head><body><p class="top_nav"><a href="part12.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a></p><p class="s5316" style="padding-left: 18pt;text-indent: 0pt;line-height: 23pt;text-align: left;">r</p><p style="text-indent: 0pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_709.png"/></span></p><p class="s388" style="padding-left: 19pt;text-indent: 0pt;line-height: 12pt;text-align: left;"><span class="s5317">1 •                </span>ARTICLE 9.13 <span style=" color: #2F2F2F;">-  </span>MOTORS, MOTOR <span style=" color: #2F2F2F;">CIRCUITS, </span>AND <span style=" color: #2F2F2F;">CONTROLLERS</span></p><p class="s121" style="padding-top: 4pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;"><b>9.12.6.2 Size of Cables. </b>The size of the connecting cable shall be based on current-carrying capacities and the starting rate of charge or maximum discharge rate, whichever is the greater, shall be taken into consideration in detennining the battery <span style=" color: #2F2F2F;">cable </span>size.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 64pt;text-indent: 0pt;text-align: left;">9.12.7 Overload and Reverse-Current Protection</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="32" height="800" alt="image" src="Image_710.png"/></span></p><p class="s121" style="padding-left: 56pt;text-indent: 0pt;text-align: justify;"><i><b>9</b></i><b>.12.</b>7<b>.1 Protective Devices. </b>An overload protective device shall be placed in each battery conductor, except that no overload protection is required for engine­ cranking batteries or any batteries with a nominal voltage of 6 volts or less. Fuses <span style=" color: #2F2F2F;">shall </span>be used for the protection of emergency-lighting batteries, instead of circuit breakers up to and including 600 amperes rating.</p><p class="s121" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">The charging equipment, except rectifiers, for all batteries with a voltage more than 20% of the line voltage shall provide automatic protection against reversal of current.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 92pt;text-indent: 0pt;text-align: left;">9.12.8 Protection Against Corrosion</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.12.8.1 Gcnernl. <span class="s121">The interiors of battery rooms, including structural parts and shelves therein, as well as ventilation inlets and outlets shall be protected with corrosion-resistant paint.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.12.8.2 Lead-Acid Battery Compartment. <span class="s121">For interior of all lead acid battery compartments, protection with lead-sheet lining of 1.6 mm thick of corrosion­ resistant paint is made in accordance with the following requirements:</span></p><p class="s121" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;"><b>(A) Watertight. </b>The entire floor and all sides/walls up to 150 <span class="s914">mm </span>high or battery rooms shall be lined with lead-sheet and the lining shall be watertight.</p><p class="s121" style="padding-top: 7pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;"><b>(B) Electrolyte-Resisting Coating. </b>Ceilings, walJs other than specified <b>in </b>(a) above, battery shelves and wooden crates shall be <span style=" color: #2F2F2F;">coated </span>with <span style=" color: #2F2F2F;">electrolyte-resisting </span>coating.</p><p class="s123" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(C) <span class="s120">Lined with Lead Sheet. </span><span class="s121">Battery trays and sulfuric acid bottle base shall be lined with lead sheet.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(D) Corrosion Resistant. <span class="s121">Ventilating ducts and fans shall be made of corrosion-resisting material or their interior surface rendered corrosion resistant.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s121" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;"><b>9.12.8.3 Alkaline Battery Compartment. </b>For alkaline batteries, the shelves shall be similarly lined with steel sheet not less than 75 <b>mm </b>thick. <span class="s914">A </span>watertight steel pan shall be provided over the entire deck carried up not less than 150 <span class="s914">mm </span>on all sides. For small batteries lining to a depth of 75 mm shall be provided.</p><p class="s120" style="padding-top: 4pt;padding-left: 93pt;text-indent: 0pt;text-align: left;">9.12.9 Charging Facilities</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s121" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;"><b>9.12.9.1 Maximum Battery Voltages. </b>For flouting <span style=" color: #2F2F2F;">service </span>or for any other conditions where the load is <span style=" color: #2F2F2F;">connected </span>to the battery while it <span style=" color: #2F2F2F;">is on </span>charge, the maximum battery voltage shall not exceed the safe <span style=" color: #2F2F2F;">value </span>of any <span style=" color: #2F2F2F;">connected </span>apparatus<span style=" color: #4F4F4F;">. </span><span class="s415">A </span>voltage regulator may be provided for <span style=" color: #2F2F2F;">this </span>purpose.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s121" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;"><b>9.12.9.2 DC Generator and Series Resistor. </b>Battery charging facilities by means of de <span style=" color: #2F2F2F;">generator </span>and <span style=" color: #2F2F2F;">series </span>resistor shall be provided with protection against reversal of <span style=" color: #2F2F2F;">current </span>when the charging <span style=" color: #2F2F2F;">voltage is 20% </span>of the line voltage or higher.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 70pt;text-indent: -7pt;text-align: left;">ARTICLE 9.13 <span class="s695">- </span>MOTORS, MOTOR CIRCUITS, AND CONTROLLERS</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 119pt;text-indent: 0pt;text-align: left;">9.13.1 General</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s121" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;"><b>9.13.1.1 Scope. </b>Motors, motor circuits, and controllers shall comply with the requirements of this article, <span style=" color: #2F2F2F;">in addition </span>to the applicable provisions of Article 4.30.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.13.1.2 Installation Requirements.</p><p class="s121" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;"><b>(A) In Dangerous and Hazardous Spaces or Zones. </b>Motors, either for permanent installation or portable mounted for positioning in dangerous and hazardous <span style=" color: #2F2F2F;">spaces </span>or zones, and for use in various <span style=" color: #2F2F2F;">services </span>and specific undertakings of the watercraft, as well as propulsion motors, are generally of special construction and materials designed for marine application.</p><p class="s120" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Similar Requirements for Generators. <span class="s121">The construction and materials, insulation, excitation, lubrication and testing of motors shall be in accordance with similar requirements for generators in Section</span></p><p class="s121" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.10.1.4 and Part 9.10.2, except that Sections 9.10.1.6, 9.10.2.6, 9.10.2.?(A) and <span style=" color: #2F2F2F;">(B) </span>are applicable only for propulsion motors.</p><p class="s121" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;"><b>(C) Motors Not Mounted with theRotor Shafts. </b>Wben motors for service at sea are not mounted with the rotor shafts in a fore-and-aft direction<span style=" color: #4F4F4F;">, </span>the type of bearing and lubrication shaJl require special consideration.</p><p class="s121" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;"><b>(D) Location. </b>Wben <span style=" color: #2F2F2F;">intrinsically-safe </span>components are located by necessity within enclosures that contain non­ intrinsically-safe systems, such as control consoles and motor starters, such components shall be effectively isolated in a sub-compartment by physical barriers having a suitable cover or panel secured by bolts, locks, allen-screws, or other approved methods.</p><p class="s120" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(E) Inside Refrigerated Cargo Compartment. <span class="s121">Motors</span></p><p style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">in the air stream inside refrigerated cargo compartment shall be totally enclosed or otherwise suitably enclosed to withstand the effects of excessive moisture where they are fitted between the two sections of a cooler or where the air from the cooler passes over the motor.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.13.1.3 Installation Approval. Where permitted, motors of the explosion proof type and intrinsically - safe electrical instruments, circuitry and devices shall be of an approved type.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 112pt;text-indent: 0pt;text-align: left;">9.13.2 Nameplates</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.13.2.1 All Motors. All motors shall be fitted with nameplates of corrosion-resistant material marked in accordance with Section 4.30.1.7.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 73pt;text-indent: 0pt;text-align: left;">9.13.3 Motor Temperature Ratings</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.13.3.1 Maximum Allowable Temperature. The maximum allowable temperature for propulsion motors and those for engine and fireroom auxiliaries shall be in accordance with Table 9.13.3.l for de and ac motors, based on an ambient temperature of 50°C. (See Tables 9.18.2.1-1 and 9.18.2.1-2).</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.13.3.2 Ambient Temperature  of 40°C. Where provision is made for insuring an ambient temperature being maintained at 40°C or less, as by air cooling or by location outside of the boiler and engine rooms, the allowable temperature of the winding hall be l0°C higher.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.13.3.3 Deck-winch  and  Direct-acting  Capstan Motors. ·Deck-winch and direct-acting capstan motors shall be rated on a full-load run at least 0.5 hour.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.13.3.4  Direct-acting Windlass  Motors.  Direct­ acting windlass motors shall be rated on a full-load run of at least 0.25 hour.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.13.3.5 Hydraulic Transmission Operation. Those operating through hydraulic transmission shall be rated for 30 minutes idle pump operation.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 70pt;text-indent: 0pt;text-align: left;">9.13.4 Watercraft&#39;s Service Motors</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.13.4.1 General. Motors for use in the engine room or spaces where subject to  mechanical injury, or dripping of oil or vapor or water, shall be of the open type if protected by drip covers, otherwise they shall be waterproof or dripproof. Care shall be exercised in locating the open type and dripproof type high enough</p><p style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">to avoid bilge water. Motors below the level of floor plates shall be waterproof or have all openings for ventilation located above the floor-plate level.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.13.4.2 Pump Motors. Motors for operating plunger and close-coupled pumps shall have the driving end entirely enclosed or designed to prevent leakage from entering the motor.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.13.4.3 Motors on Weather Decks. Motors for use on weather decks shall be of the watertight type or shall be enclosed in watertight housings.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 108%;text-align: justify;">9.13.4.4 Motors Below Decks. Motors installed below decks shall be located <span class="s4114">in </span>as dry a place as practicable and proximity to steam, water and oil pipings shall be avoided.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.13.4.5 Motors for Bulk-Carriers. For use of motors on vessels of the bulk-oil-carrier type and vessels carrying oil having a flash point less than 80°C only explosion-proof types of construction shall be used. (See Article 9.19)</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 36pt;text-indent: 1pt;line-height: 113%;text-align: justify;">9.13.5 Motors Controller, Controller Installation, Protection and Disconnecting Means, and Branch</p><p style="padding-left: 133pt;text-indent: 0pt;text-align: left;">Circuits •</p><p style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.13.5.1  General.  Motor  controllers,  controller installation, protection and disconnecting means, and branch circuits shall be in accordance with Article 4.30 and in compliance with the provisions in this part.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Low Voltage and Running Protection. Motor controller shall be capable  of providing running protection and protection against low voltage to the motor that it controls.</p><p style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B)Accessibility.All wearing parts of motor controllers shall be accessible for inspection and renewal.</p><p style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Low-Voltage Release. Low-voltage release shall be provided on controller for auxiliaries which are vital to the operation of the propelling equipment where the automatic restart after a voltage failure will not be hazardous, otherwise low�voltage protection shall .be used.</p><p style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Sequential Starting. The use of controllers of the low-voltage release type should be limited to avoid excessive starting current when a group of motors with  low-voltage-release  controllers  are  restarted automatically upon return of voltage after a power failure. Sequential starting shall be considered.</p><p style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">9.13,5.2 Enclosure and Corrosion. All controllers</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_711.png"/></span></p><p class="s164" style="padding-top: 3pt;padding-left: 177pt;text-indent: 0pt;text-align: left;">ARTICLE 9.13 - MOTORS, MOTOR CIRCUITS, AND CONTROLLERS</p><p class="s668" style="padding-top: 5pt;padding-left: 72pt;text-indent: 0pt;line-height: 107%;text-align: justify;">except those on main and distribution switchboards shall be protected by enclosing cases suitable for their location but shall not be less than dripproof protected. Parts liable to damage by corrosion shall be rendered corrosion-resistant.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 72pt;text-indent: 0pt;line-height: 108%;text-align: justify;">9.13.5.3 Manual Controllers. <span class="s668">Manually operated controllers, if watertight, shall be arranged for operation without opening the enclosing case. In the panel type, the starting ann shall be arranged so that the motor will stop if the ann is left on a starting point.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 71pt;text-indent: 0pt;line-height: 108%;text-align: justify;">9.13.5.4 Magnetic Starters. <span class="s668">Magnetic starters used for adjustable-speed motors which cannot be safely started under weak field conditions shall be provided with a magnetic relay to short-circuit the field rheostat during</span></p><p class="s668" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">starting until full voltage is across the motor armature.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s668" style="padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>9.13.5.5 AC Motor Manual Auto-Starters. </b><span class="s1767">AC </span>motor manual auto-starters with self-contained auto­ transformers shall be provided with switches of the quick-break-and-make type, and the starter shall be arranged so that it will be impossible to throw <span style=" color: #2B2B2B;">to the </span>running position without having first thrown to the starting position. Switches <span style=" color: #2B2B2B;">shall </span>be preferably of the contactor or air-break type.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s668" style="padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>9.13.5.6 Disconnect Switches and Circuit Breakers. </b>For motors rated not more than 1.5 kW and not more than 250 volts, the starting switch should serve as a disconnect, provided it has an ampere rating not less than twice the rated <span style=" color: #2B2B2B;">current </span>of the motor. For motors</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 65pt;text-indent: 0pt;text-align: center;">Table 9.13.3.1 Maximum Allowable Temperature for Rotating Machine</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1186" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Items</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1186" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">Part of Machine</p></td><td style="width:77pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s3555" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Class A Insulation</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s3555" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Class E Insulation</p></td><td style="width:77pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s1186" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Class <span class="s3555">B </span>Insulation</p></td><td style="width:82pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s1186" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Class F Insulation</p></td><td style="width:88pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s1186" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Class H Insulation</p></td></tr><tr style="height:15pt"><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1186" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">T</p></td><td style="width:22pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1184" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">R</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1609" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">E,T.D.</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5320" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">T</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1184" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">R</p></td><td style="width:32pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1184" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">E.T.D.</p></td><td style="width:23pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1184" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">T</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2926" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">R</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1184" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">E.T.D.</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2494" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">T</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2926" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">R</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5321" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">E.T.D.</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1184" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">T</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5322" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">R</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1184" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">E.T.D.</p></td></tr><tr style="height:27pt"><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1187" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Stator winding <span style=" color: #2B2B2B;">of </span>a.cmachine</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2501" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">+90</p></td><td style="width:22pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 9pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1186" style="padding-top: 8pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">JOO</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2501" style="padding-top: 9pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">*105</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1186" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:32pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5324" style="padding-top: 9pt;text-indent: 0pt;text-align: center;">ll5</p></td><td style="width:23pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 8pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">•110</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 9pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2501" style="padding-top: 8pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">*125</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 9pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 9pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 8pt;text-indent: 0pt;text-align: center;">•145</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2501" style="padding-top: 9pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2501" style="padding-top: 9pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">165</p></td></tr><tr style="height:26pt"><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s861" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1187" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Insulated rotor windings</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">•90</p></td><td style="width:22pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2866" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5325" style="padding-top: 5pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">*105</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 9pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:32pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5326" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:23pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2397" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">*110</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2501" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5327" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2388" style="padding-top: 9pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">*125</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5325" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2501" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">*145</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 9pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5328" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:26pt"><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">3A</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1187" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Field windings of multilayer</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2501" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">*90</p></td><td style="width:22pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5329" style="padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2501" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">*105</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2868" style="padding-left: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">ll5</p></td><td style="width:32pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5328" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:23pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1186" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">•110</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 9pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5330" style="padding-top: 7pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1186" style="padding-top: 8pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">*125</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2501" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5329" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2502" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">*145</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2501" style="padding-top: 9pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5331" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:50pt"><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s861" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">3B</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1187" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: left;">Low-resistance field windings and Compensating</p><p class="s1187" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">windings</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2501" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:22pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1186" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5325" style="padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5332" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:32pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5325" style="text-indent: 0pt;text-align: center;">.</p></td><td style="width:23pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2501" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5325" style="text-indent: 0pt;text-align: center;">.</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5325" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5332" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2501" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5325" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:50pt"><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s861" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">3C</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1187" style="padding-top: 1pt;padding-left: 4pt;padding-right: 18pt;text-indent: 0pt;text-align: left;">Field windings of single layer</p><p class="s1187" style="padding-left: 4pt;padding-right: 9pt;text-indent: 0pt;line-height: 12pt;text-align: left;">with <span style=" color: #2B2B2B;">exposed </span>bare surface</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1186" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:22pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4575" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2501" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:32pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5325" style="text-indent: 0pt;text-align: center;">.</p></td><td style="width:23pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5325" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5333" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2866" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1186" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5325" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">.</p></td></tr><tr style="height:62pt"><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2397" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">3D</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1187" style="padding-top: 1pt;padding-left: 3pt;padding-right: 18pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Field windings of synchronous machine having <span style=" color: #2B2B2B;">cylindrical </span>type rotor</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4575" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:22pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5325" style="text-indent: 0pt;text-align: center;">.</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4575" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5329" style="padding-top: 18pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4575" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:32pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5325" style="text-indent: 0pt;text-align: center;">.</p></td><td style="width:23pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5334" style="padding-top: 17pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1186" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4575" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4575" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4575" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5325" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2866" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4575" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:38pt"><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1183" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1187" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: left;">Iron core <span style=" color: #2B2B2B;">and </span>other parts <span style=" color: #2B2B2B;">in </span>contact with</p><p class="s1187" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">windings</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:22pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4575" style="padding-top: 11pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5333" style="padding-top: 11pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:20pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4575" style="padding-top: 11pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:32pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5329" style="padding-top: 6pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:23pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1186" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5329" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2168" style="padding-top: 8pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:26pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:25pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5330" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5329" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5323" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:29pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5325" style="padding-top: 8pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5330" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:38pt"><td style="width:31pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s1187" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:81pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p class="s1187" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Pennanently short- circuited windings uninsulated. Iron core and other parts not in contact with windings, Brushes</p><p class="s1187" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">and brush holders</p></td><td style="width:402pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="15"><p class="s5335" style="padding-top: 8pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">.</p><p class="s1187" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">The temperature rise <span style=" color: #2B2B2B;">is </span>in no case to reach such a value thilt there is risk of injury to any insulating material on</p></td></tr><tr style="height:46pt"><td style="width:402pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="15"><p class="s1187" style="padding-left: 175pt;text-indent: 0pt;line-height: 10pt;text-align: left;">adjacent parts.                    <span class="s5336">I</span></p></td></tr><tr style="height:27pt"><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1186" style="padding-top: 3pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:81pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s861" style="padding-top: 2pt;padding-left: 3pt;padding-right: 11pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Commutators <span style=" color: #1C1C1C;">and slip-rings</span></p></td><td style="width:20pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1186" style="padding-top: 8pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:22pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2168" style="padding-top: 2pt;padding-left: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:35pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4575" style="padding-top: 5pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:26pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1186" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:20pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5325" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5325" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:23pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1186" style="padding-top: 8pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5330" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5325" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:26pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2397" style="padding-top: 7pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:25pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1205" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5325" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5323" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4575" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s5325" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">.</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s668" style="padding-top: 1pt;padding-left: 63pt;text-indent: 0pt;text-align: center;">(Based on 50°� ambient temperature)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 20pt;text-indent: 0pt;text-align: left;"><span><img width="24" height="140" alt="image" src="Image_712.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="10" height="67" alt="image" src="Image_713.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="42" height="358" alt="image" src="Image_714.png"/></span></p><p class="s5337" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">1</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5338" style="padding-top: 10pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">l-</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s686" style="padding-left: 288pt;text-indent: -5pt;text-align: left;">T <span class="s5339">= </span>Thermometer method. R= Resistance method.</p><p class="s686" style="padding-left: 254pt;text-indent: 0pt;line-height: 12pt;text-align: left;">E.T.D. <span class="s5340">= </span>Embedded temperature detector.</p><p style="padding-top: 2pt;padding-left: 25pt;text-indent: 0pt;line-height: 112%;text-align: justify;">over 2 Hp rating the disconnect means shall be a switch with a horsepower rating not less than the motor rating or a circuit breaker with an ampere rating at least 115% of motor rating. Disconnect switches and circuit breakers shall be capable of being operated without opening the enclosures in which they are installed.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 25pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.13.5.7 Resistor for Control Apparatus. The resistor shall be protected against corrosion either by rust­ proofing or embedding ina protective material. Resistors shall be located in well-ventilated compartments and shall be mounted with ample clearances, about 305 mm to prevent excessive heating of adjacent watercraft&#39;s structure or dangerous overheating of unprotected combustible material. The arrangement of the electrical equipment and wiring located within these spaces shall be such as to prevent their exposure to ambient temperature in excess of that for which they have been designed.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 25pt;text-indent: 52pt;line-height: 164%;text-align: left;">9.13.6 Controller Installation (Refer to Article 4.30)</p><p style="padding-top: 7pt;padding-left: 25pt;text-indent: 4pt;line-height: 164%;text-align: left;">9.13.7 Motor Protection and Disconnecting Means (Refer to Article 4.30)</p><p style="padding-top: 8pt;padding-left: 25pt;text-indent: 51pt;line-height: 160%;text-align: left;">9.13.8 Motor Branch Circuits (Refer to Article 4.30)</p><p style="padding-top: 8pt;padding-left: 24pt;text-indent: 53pt;line-height: 160%;text-align: left;">9.13.9 Motor Control Center (Refer <span class="s4115">to </span>Article 4.30)</p><p class="s1342" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: center;">ARTICLE 9.14 -PERMANENT WATERTIGHT FIXTURES, PORTABLE EQUIPMENT, PLUGS, RECEPTACLES, AND OTHER SIMILAR APPARATUS</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 24pt;text-indent: 0pt;text-align: left;">9.14.1 General</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 24pt;text-indent: 0pt;text-align: left;">9.14.1.1 Permanent Watertight Fixtures.</p><p style="padding-top: 8pt;padding-left: 23pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Corrosion Resistant. Pennanent watertight :fixtures shall be corrosion-resistant and shall be used where exposed to the weather or splashing water. Lighting fixtures of this type shall be rendered watertight by means of glass globes protected by substantial guards.</p><p class="s1342" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Exception. <span class="p">Watertight lighting fixtures shall not be required for any interior locations, except refrigerated compartments,  chain lockers  when  permanently illuminated or where exposed to splashing water.</span></p><p style="padding-top: 2pt;padding-left: 24pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.14.1.2 Receptacles and Plugs of Different Electrical Ratings. Receptacles and plugs of different electrical ratings shall not be interchangeable. In cases where it is necessary to use 230 volts portable equipment, the receptacles for their attachment shall be of a type, which will not pennit attaching 115 volts equipment.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 24pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.14.1.3 Portable Equipment and Outlets. Portable apparatus is any apparatus served by a flexible cord. Portable apparatus shall not be used in cargo oil pump rooms or other hazardous locations nor are portable lights shall be used for berth lights in passenger accommodations or crew&#39;s quarters.</p><p style="padding-top: 6pt;padding-left: 25pt;text-indent: -1pt;line-height: 112%;text-align: justify;">{A) Watertight Outlets. Watertight outlets shall be used where exposed to the weather or in spaces subject to severe moisture conditions.</p><p style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Grounding. Receptacle outlets operating at 50 volts or more shall have a grounding pole. Attachment plugs for pennanently fitted equipment operating at 50 volts or more shall have a grounding pole and a grounding conductor in the portable cord to ground the noncurrent carrying metal parts of the equipment.</p><p style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(C) Splices, Splices shall not be made in portable cords for permanently fitted equipment.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 25pt;text-indent: 0pt;line-height: 113%;text-align: center;">ARTICLE 9.15 - FUSES, CIRCUIT-BREAKERS, AND MAGNETIC CONTACTORS</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 24pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.15.1.1 Fuses, Circuit  Breakers, and  Magnetic Contactors. Refer to Article 2.40, Part 4.30.7, and Section 9.17.1.5.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 52pt;text-indent: 0pt;line-height: 113%;text-align: center;">ARTICLE 9.16 - SEMICONDUCTOR RECTIFIER FOR POWER</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 24pt;text-indent: 0pt;text-align: justify;">9.16.1 General</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 24pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.16.1.1 Application. The requirements in this article shall apply to the semiconductor rectifiers including thyristor for power rating not less than 5 kW.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 67pt;text-indent: 0pt;text-align: left;">9.16.2 Construction and Location</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 24pt;text-indent: 0pt;text-align: justify;">9.16.2.1 Construction.</p><p style="padding-top: 8pt;padding-left: 24pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Removable. Rectifier units, rectifier stacks or cells shall be so arranged that they can be removed from equipment without dismantling the complete unit.</p><p style="padding-top: 7pt;padding-left: 24pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Suitably Installed or Protected. Air-cooled rectifiers shall be suitably installed or protected against the effects of salty air and humidity.</p><p class="s5341" style="padding-left: 22pt;text-indent: 0pt;text-align: left;">r</p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_715.png"/></span></p><p class="s5342" style="padding-top: 10pt;padding-left: 178pt;text-indent: 0pt;text-align: left;">ARTICLE 9.16- SEMICONDUCTOR RECTIFIER FOR POWER</p><p class="s4886" style="padding-top: 5pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(C) Air-cooled Semiconductor Rectifiers Need Not Be Used. <span class="s3535">Where mercury vapor is liable to be generated, self-cooling and air-cooled semiconductor rectifiers shall not be used.</span></p><p class="s4886" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(D) Series or Parallel Connection. <span class="s3535">Where rectifier elements are connected in series or parallel they shall be so arranged that the voltage or current in each element will become equal as far as practicable.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4886" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.16.2.2 Location.</p><p class="s4886" style="padding-top: 7pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(A) Circulation of Cooling Air. <span class="s3535">Rectifiers shall be installed in such a manner that the circulation of cooling air is not impeded and that the temperature of the inlet air to the air-cooled rectifier stacks does not exceed the allowable value.</span></p><p class="s4886" style="padding-top: 7pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(.8) Separated from Sources or Radiant Heat. <span class="s3535">Rectifiers shall be separated from resistors, steam pipes or other sources of radiant heat as far as practicable.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4886" style="padding-left: 137pt;text-indent: 0pt;text-align: left;">9.16.3 Protection</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4886" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.16.3.1 Protective Devices.</p><p class="s4886" style="padding-top: 7pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(A) Forced Cooling. <span class="s3535">Where forced cooling is provided, the rectifier shall be so arranged that the rectifier cannot remain loaded unless effective cooling is maintained.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="44" alt="image" src="Image_716.png"/></span></p><p class="s4886" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(B) Protection Against Transient Overvoltage. <span class="s3535">Means shall be provided to guard against transient overvoltage caused by switching and breaking of the circuits and de voltage rise due to regenerative power.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="6" height="44" alt="image" src="Image_717.jpg"/></span></p><p class="s4886" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(C) Fuses for Rectifier Cells. <span class="s3535">Protecting fuses for rectifier cells shall be coordinated with the characteristic of the rectifier cell.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="18" height="256" alt="image" src="Image_718.png"/></span></p><p class="s3535" style="padding-left: 54pt;text-indent: 0pt;text-align: justify;"><span class="s4886">9.16.3.2 Temperature of Rectifier Cells. </span>The maximum permissible temperature of junction of rectifier cells shall be as specified by the manufacturer. Where infonnation is not available, the maximum pennissible temperature of junction of rectifier cells shall <span class="s5343">not </span>exceed the following values:</p><p class="s4886" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(A) <span class="s3535">Selenium rectifier, 70°C;</span></p><p class="s4886" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: left;">(B) <span class="s3535">Silicon rectifier, l 50°C; and</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">{C) Silicon controlled rectifier (Thyristor), 125°C.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4886" style="padding-left: 54pt;text-indent: 0pt;text-align: justify;">9.16.3.3 Transformer for Rectifiers. <span class="s3535">Transformer for rectifiers shall be of two separate windings.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4886" style="padding-left: 54pt;text-indent: 0pt;text-align: left;">9.16.4 Thyristor Control</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4886" style="padding-left: 54pt;text-indent: 0pt;text-align: left;">9.16.4.1 Gate Control Circuits. <span class="s3535">Gate control circuits</span></p><p class="s3535" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">shall comply with the following requirements:</p><p class="s3535" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;"><span class="s4886">(A) Arrangement. </span>Gate control circuits of thyristors shall be so arranged that they can generate the gate pulse not exceeding the gate rating and have the pulse wide enough to fire all thyristors connected. The gate control circuits shall also be protected from misfire caused by electrostatic induction and <span class="s5315">or </span>electro-magnetic induction.</p><p class="s4886" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(B) Series or Parallel Connection. <span class="s3535">Where thyristors arc connected in series or parallel, gate control circuits shall be so arranged that firing timings of each thyristor js re!,TUlar.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4886" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.16.4.2 Thyristor Control for DC Motor. <span class="s3535">Where de motors are controlled by thyristor, the following requirements shall be applied:</span></p><p class="s4886" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(A) Harmonic Effect. <span class="s3535">Where commutation of de motor may be affected by the harmonics of thyristor output waveform, appropriate measures shall be taken to reduce such harmonics.</span></p><p class="s4886" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(B) Lower Power Factor Effect. <span class="s3535">Where electric sources may be affected by lower power factor resulting from the phase control of thyristor, means shall be provided to compensate it.</span></p><p class="s4886" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(C) Changing-over the Field Polarity. <span class="s3535">In case where motors are operated in either direction of rotation by means of changing-over the field polarity, interlock shall be made so as to reverse the polarity of field after armature-current reaches zero, and in addition, suitable means shall be provided to limit electrical nonlocked conditions of armature.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4886" style="padding-left: 29pt;text-indent: 0pt;text-align: left;">9.16.5 Semiconductor Rectifiers for Propulsion</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4886" style="padding-left: 18pt;text-indent: 0pt;text-align: justify;">9.16.5.1 General.</p><p class="s4886" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(A)  Corrosion-Resistant.  <span class="s3535">The  enclosures  of semiconductor rectifiers for propulsion and other parts subject to corrosion shall be made of corrosion-resistant material or of a material rendered corrosion-resistant.</span></p><p class="s4886" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(B) Performance Criteria. <span class="s3535">The temperature rise of semiconductor rectifiers for propulsion under all conditions sball be limited to such a value as will pennit the rectifier to meet the specified perfonnance criteria.</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4886">Inlet Cooling Water Temperature. </span>In the case of water-cooled rectifiers the inlet cooling water temperature shall be considered at 30°C, unless otherwise approved.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4886" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.16.5.2 Nameplates. <span class="s3535">The following infonnation shall</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="693" height="1" alt="image" src="Image_719.png"/></span></p><p class="s1504" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">be included on the rectifier nameplate:</p><p class="s1506" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">(A) <span class="s1504">Marine semiconductor rectifier;</span></p><p class="s5297" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">(B) <span class="s1504">Manufacturer&#39;s name and address;</span></p><p class="s5295" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">(C) <span class="s5296">Serial number;</span></p><p class="s5297" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">(D) <span class="s1504">Type (silicon, copper oxide, etc.);</span></p><p class="s1506" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(E) <span class="s1504">Rated ac volts;</span></p><p class="s5297" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(F) <span class="s1504">Rated ac </span><span class="s5344">amperes;</span></p><p class="s5297" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(G) <span class="s1504">Number of phases;</span></p><p class="s1506" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(H) <span class="s1504">Frequency;</span></p><p class="s5295" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(I) <span class="s5296">Rated de volts;</span></p><p class="s5297" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(J) <span class="s1504">Rated de amperes;</span></p><p class="s5345" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(K) <span class="s1504">Ambient temperature range; and</span></p><p class="s5345" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(L) <span class="s1504">Cooling medium.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1506" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">9.16.5.3 Installation and Location.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="72" alt="image" src="Image_720.png"/></span></p><p class="s1506" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(A) Away from Sources of Radiant Energy. <span class="s1504">Rectifiers shall be installed away from sources of radiant energy in locations where the circulation of air is not restricted to and from the rectifier and where the temperature of the inlet air to air-cooled rectifiers will not exceed that for which the rectifier is designed.</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(B) Nonflanimable Liquid. <span class="s1504">Immersed-type rectifiers shall use a nonflammable liquid.</span></p><p class="s5346" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(q <span class="s1506">Forced Cooling. </span><span class="s1504">Where forced cooling is utilized, the circuit shall be so designed ¢at power cannot be applied to or retained on rectifiers unless effective cooling is maintained.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="194" alt="image" src="Image_721.png"/></span></p><p class="s1506" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(D) Enclosure. <span class="s1504">Rectifier stacks shall be inside a dripproof enclosure or better and mounted in such a manner that they may be removed without dismantling the complete unit.</span></p><p class="s1506" style="padding-top: 13pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">9.16.5.4 Terminals. <span class="s1504">The alternating current terminals shall be marked with the letters ac. The direct cll(l&#39;ent terminals shall be marked with a plus (+) on the positive terminal and a minus (-) on the negative terminal.</span></p><p class="s1504" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;"><b>9.16.5.S Transforme.rs. </b>Transformers used with semiconductor recti:6.ers shall have their windings treated to resist moisture, sea atmosphere and oil vapors. &#39;voltage regulation of the transformers and any necessary adjustment features to take care of increase in rectifier forward<span style=" color: #595959;">·</span>resistance shall be provided to obtain the necessary performance characteristics of the rectifier equipment with which the transformer is used.</p><p class="s1506" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">ARTICLE 9.17 <span class="s1504">- </span>CONTROLGEARS</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1506" style="padding-left: 77pt;text-indent: 0pt;text-align: left;">9.17.1 Construction</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1504" style="padding-left: 2pt;text-indent: 0pt;text-align: justify;">9.17.1.1 <b>General.</b></p><p class="s1506" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;text-align: justify;">(A) Durable Construction. <span class="s1504">Controlgears shall be durably constructed and provided with efficient means of starting, stopping, reversing and speed control of motor� together with essential safety devices.</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;text-align: justify;">(B) Protective Enclosure. <span class="s1504">Controlgears shall have suitable protective enclosures depending on their location and shall be so constructed that operators can handle them safely.</span></p><p class="s1504" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;text-align: justify;"><span class="s5346">(q </span><b>Intrinsically Safe Electrical Devices. </b>In case where intrinsically safe electrical devices are built in controlgears, they shall be arranged for independent installation from other electrical equipment, <span class="s5297">that </span>is, the wires of intrinsically-safe circuits shall be separated from other circuits, and be shielded electrically, if necessary. Suitable measures shall be taken to identify the wires for intrinsically-safe circuits easily.</p><p class="s1504" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;text-align: justify;">9.17.1.2 <b>Wearing Parts. </b>All wearing parts of controlgears shall be readily renewable and accessible for inspection and maintenance.</p><p class="s1504" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;text-align: justify;">9.17.1.3 Controlgears for Mot�rs Larger than 0.5 <b>kW. </b>Motors larger than 0.5 kW shall be provided with the following control apparatus:</p><p class="s1506" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;text-align: justify;">(A) Means to Prevent Undesired Restarting. <span class="s1504">Means shall be provided to prevent undesired restarting after stoppage due to low voltage or complete loss of voltage. This requirement does not apply to motors, the continuous availability of which is essential to the safety of the watercraft and the automatic operation.</span></p><p class="s1506" style="padding-top: 7pt;padding-left: 3pt;text-indent: 0pt;text-align: justify;">(B) Isolating Means. <span class="s1504">Means of isolation shall be provided so that all voltages may be cut off from the motor, except where means of isolation (that provided at the switchboard, section board, distribution board, etc.) are adjacent to the motor.</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 4pt;text-indent: 0pt;text-align: justify;">(C) Automatic Disconnection. <span class="s1504">Means of automatic disconnection of the supply shall be provided in the event of excess current due to mechanical overloading of the motor. This requirement shall not apply to the motors for steering gear power units (steering motors).</span></p><p class="s1506" style="padding-top: 6pt;padding-left: 4pt;text-indent: 0pt;text-align: justify;">9.17.lA Clearance and Creepage for Controlgears.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="19" height="120" alt="image" src="Image_722.jpg"/></span></p><p class="s1506" style="padding-top: 7pt;padding-left: 4pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) Insulation Clearances and Creepages. <span class="s1504">The insulation clearances and creepages of controlgears shall be in accordance with the requirement in Table </span><span class="s5347">9.17.1.4(A).</span></p><p class="s5348" style="padding-left: 15pt;text-indent: 0pt;line-height: 26pt;text-align: left;">r<span class="s5349">•</span></p><p class="s5350" style="padding-left: 17pt;text-indent: 0pt;line-height: 9pt;text-align: left;">I<span class="s5351">&#39;  </span><span class="s5352">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; ARTICLE 9.17 - &nbsp;&nbsp; CONTROLGEARS &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span></p><p class="s5222" style="padding-top: 6pt;padding-left: 151pt;text-indent: 0pt;text-align: left;">Table 9.l 7,1.4(A) <b>Minimum </b>Clearance and Creepage for Controlgears</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:55.3083pt" cellspacing="0"><tr style="height:28pt"><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="3"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5274" style="padding-left: 44pt;padding-right: 9pt;text-indent: -22pt;text-align: left;">Rated Voltage (V)</p></td><td style="width:205pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="4"><p class="s5274" style="padding-left: 52pt;padding-right: 16pt;text-indent: -34pt;line-height: 13pt;text-align: left;">Between Uninsulated Energized Parts of Opposite Polarity (mm)</p></td><td style="width:207pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="4"><p class="s5274" style="padding-top: 1pt;padding-left: 52pt;padding-right: 12pt;text-indent: -38pt;line-height: 13pt;text-align: left;">Between Uninsulated Energized Parts and Grounded Metals (mm)</p></td></tr><tr style="height:20pt"><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s5274" style="padding-top: 2pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">Clearance</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s5274" style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">Creepagc</p></td><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s5274" style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">Clearance</p></td><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s5274" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">Creepage</p></td></tr><tr style="height:23pt"><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5274" style="padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Not Over</p><p class="s5274" style="padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">25A</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5274" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Over 25 A</p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5274" style="padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Not Over</p><p class="s5274" style="padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">25A</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5274" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Over 25A</p></td><td style="width:51pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5274" style="padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Not Over</p><p class="s5274" style="padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">25A</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5274" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">Over 25 A</p></td><td style="width:51pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5274" style="padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Not Over</p><p class="s5274" style="padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">25A</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5274" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Over 25 A</p></td></tr><tr style="height:16pt"><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Not <span class="s5353">Over </span>60</p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">2</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3</p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">5</p></td><td style="width:51pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5354" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:51pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">3</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5354" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">5</p></td></tr><tr style="height:16pt"><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">61 up to 250</p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5355" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">3</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5277" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">5</p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5356" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">8</p></td><td style="width:51pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:51pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5277" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s242" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">8</p></td></tr><tr style="height:16pt"><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">251 up to 380</p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5277" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">4</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5356" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6</p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5356" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">20</p></td><td style="width:51pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5277" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">8</p></td><td style="width:51pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4891" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">6</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">10</p></td></tr><tr style="height:16pt"><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">381 up to <span class="s5357">500</span></p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">8</p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5358" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">10</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">12</p></td><td style="width:51pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5277" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">8</p></td><td style="width:53pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5277" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">10</p></td><td style="width:51pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5354" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">10</p></td><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5356" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">12</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3535" style="padding-top: 2pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;"><b>(B) Insulating Clearances and Creepages of Small Controlgears. </b>The insulating clearances and creepages of small controlgears of 10 amperes and less installed in dripproof enclosure, shall be as required in Table 9<span style=" color: #575757;">.</span>17.l.4(A).</p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="87" alt="image" src="Image_723.png"/></span></p><p class="s5222" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(C) <span class="s3534">Exceptions. </span><span class="s3535">The requirements in (A) and (B) above shall not apply to the following items:</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: left;">(1) <span class="s3535">Spark gaps;</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 81pt;text-indent: -17pt;text-align: left;">(2) <span class="s3535">Devices used in secondary windings of induction motors;</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: left;">(3) <span class="s3535">Oil immersed devices;</span></p><p class="s3534" style="padding-top: 7pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(4) <span class="s3535">Pilot lamp fittings and sockets;</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 64pt;text-indent: 0pt;text-align: justify;">(5) <span class="s3535">Small switches in living quarters;</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="23" height="510" alt="image" src="Image_724.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="48" alt="image" src="Image_725.png"/></span></p><p class="s3534" style="padding-top: 6pt;padding-left: 81pt;text-indent: -17pt;text-align: justify;">(6) <span class="s3535">Semiconductor devices including printed boards, resistors, condenser, etc.; and</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 81pt;text-indent: -17pt;text-align: justify;">(7) The sealed portion of the devices which are of sealed construction.</p><p class="s3534" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.17.1.5 Magnetic Contactors and Overcurrent Relays for Motors.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="103" alt="image" src="Image_726.png"/></span></p><p class="s3534" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(A) Construction.</p><p class="s3535" style="padding-top: 7pt;padding-left: 81pt;text-indent: -17pt;text-align: justify;"><b>(l) Malfunction. </b>Magnetic contactors shall be such that no<span style=" color: #9A9A9A;">· </span>accidental opening and closing occur due to either the vibration of a watercraft, or the listing of the boat at an angle of 30 degrees in any direction.</p><p class="s3534" style="padding-top: 6pt;padding-left: 81pt;text-indent: -17pt;text-align: justify;">(2) Interchangeability. <span class="s3535">The contact pieces and magnetic coils shall be readily interchangeable.</span></p><p class="s3535" style="padding-top: 2pt;text-indent: 0pt;text-align: justify;"><span class="s5287">(B) Rating. </span>Each magnetic contactor shall clearly indicate its rated voltage, rated current, the rated voltage and frequency for control circuits, rated interrupting current capacity, rated momentary current capacity. <span class="s5278">lt </span>shall also indicate number of poles.</p><p class="s3534" style="padding-top: 6pt;text-indent: 0pt;text-align: justify;">(C) Performance.</p><p class="s3534" style="padding-top: 7pt;padding-left: 27pt;text-indent: -18pt;text-align: justify;">(1) Maximum  Temperature.  <span class="s3535">The  allowable maximum temperature on the coils and contact piece shall not exceed the values specified in Table 9.17. I.7 when operated at rated voltage, current, and frequency.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 28pt;text-indent: -18pt;text-align: justify;">(2) Current Capacity. <span class="s3535">Magnetic contactors shall have an adequate interrupting current capacity and momentary current capacity depending on their application.</span></p><p class="s3535" style="padding-top: 6pt;padding-left: 28pt;text-indent: -18pt;text-align: justify;"><b>(3) Overcurrent Relays. </b>Overcurrent relays for motors shall have suitable characteristics in <span class="s5359">relation to the rated </span>current <span class="s5359">and thermal </span>ratings of <span class="s5359">motors.</span></p><p class="s3534" style="padding-top: 7pt;padding-left: 1pt;text-indent: 0pt;text-align: justify;">9.17.1.6 Grouped Starters.</p><p class="s3534" style="padding-top: 7pt;padding-left: 1pt;text-indent: 0pt;text-align: justify;">(A) Duplicate Starters. <span class="s3535">Where duplicate starters for important motors are grouped in a starter panel, the busbars, and other devices shall be so arranged that a fault on one device and circuit does not render the motor for the same use unusable.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 1pt;text-indent: 0pt;text-align: justify;">(B) Power Supply Transformer. <span class="s3535">Transformers for power supply of control circuits shall be provided for each motor or each group of motors incorporated in the devices. They shall be of the two winding type.</span></p><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 136pt;text-indent: 0pt;text-align: left;">Table 9.17.l.4(B) Minimum Clearance and Creepage for SmalJ.Controlgears</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:56.2698pt" cellspacing="0"><tr style="height:28pt"><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p class="s5274" style="padding-top: 10pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Rated Voltage</p><p class="s4890" style="padding-top: 1pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">(V)</p></td><td style="width:206pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s5277" style="padding-left: 52pt;padding-right: 11pt;text-indent: -34pt;line-height: 13pt;text-align: left;">Between Uninsulated Energized Parts of <span style=" color: #2F2F2F;">&#39; </span>Opposite Polarity <span class="s5361">(mm)</span></p></td><td style="width:208pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s5277" style="padding-left: 53pt;padding-right: 13pt;text-indent: -39pt;line-height: 13pt;text-align: left;">Between Uninsulated Energized Parts and Grounded Metals <span class="s5361">(mm)</span></p></td></tr><tr style="height:16pt"><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5277" style="padding-top: 2pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Clearance</p></td><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5277" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">Creepage</p></td><td style="width:105pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5277" style="padding-top: 1pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Clearance</p></td><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5277" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">Creepage</p></td></tr><tr style="height:16pt"><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5276" style="padding-top: 1pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Not0ver60</p></td><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5356" style="padding-top: 2pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">1.6</p></td><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5277" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">2</p></td><td style="width:105pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5356" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">L.6</p></td><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">2</p></td></tr><tr style="height:16pt"><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 3pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">61 up to 125</p></td><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5356" style="padding-top: 2pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">1.6</p></td><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5362" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">2.5</p></td><td style="width:105pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5356" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">1.6</p></td><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">2.5</p></td></tr><tr style="height:16pt"><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">126 up to 250</p></td><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">2</p></td><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">3</p></td><td style="width:105pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s4890" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">2.5</p></td><td style="width:103pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4890" style="padding-top: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><span><img width="694" height="1" alt="image" src="Image_727.png"/></span></p><p class="s689" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.17.1.7 Maximum Allowable Temperature. The maximum allowable temperature of controlgears shall not exceed the values given in Table 9.17.1.7 under the specified current and rated voltage.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.17,1.8 Emergency Stopping Means. From accessible positions outside the space concerned, means shall be provided for stopping ventilators, blowers, fuel oil transfer pumps, fuel oil burning units and other similar fuel oil pumps and cargo oil pumps, when a fire occurs in the place where they are located or within its vicinity.</p><p class="s1793" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.17.1.9 Starters for Steering Motors.</p><p class="s689" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(A) Low Voltage Release Type. Starters for steering motors shall be oflow voltage release type and arranged in such a way that the steering motors are restarted automatically andsafely when electric power is restored after a power failure.</p><p class="s689" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Rudder Indicators. Indicators for rudder position of steering gear shall be installed in the navigating bridge and at the main engine maneuvering station but not necessarily at the emergency maneuvering station.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Overload Alarms. Overload alarms for power unit of electric or electrohydraulic steering gears shall be provided at the main engine maneuvering stations or other suitable positions.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.17.1.10 Magnetic Brakes.</p><p class="s689" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Magnetic Brakes of Watertight-Type Motors. Electrical parts of magnetic brakes applied to watertight­ type motors shall be watertight.</p><p class="s689" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) DC Shunt-Wound Brakes and DC Compound­ Wound Brakes. DC shunt-wound brakes shall release satisfactorily at 85% of the rated voltage at the maximum working temperature, and de compound-�ound brakes at</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s689" style="text-indent: 0pt;text-align: center;">Table 9.17.1.7 Maximum Allowable Temperature of Controlgears</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:29.8745pt" cellspacing="0"><tr style="height:22pt"><td style="width:317pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="4" rowspan="2"><p class="s4140" style="padding-top: 11pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">Items and Part</p></td><td style="width:202pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s4140" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">Maximum Allowable Temperature, (<span class="s5142">0</span><span class="s4205">C)</span></p></td></tr><tr style="height:10pt"><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 7pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Thermometer Method</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Resistance Method</p></td></tr><tr style="height:15pt"><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="12"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4140" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Coils (air)</p></td><td style="width:265pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Class Ainsulation</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">105</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">125</p></td></tr><tr style="height:15pt"><td style="width:265pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Class E insulation</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">120</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">140</p></td></tr><tr style="height:16pt"><td style="width:265pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Class B insulation</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 4pt;padding-left: 48pt;text-indent: 0pt;line-height: 10pt;text-align: left;">130    <span class="s5363">.</span></p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">150</p></td></tr><tr style="height:15pt"><td style="width:265pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Class F insulation</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">155</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">175</p></td></tr><tr style="height:16pt"><td style="width:265pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Class H insulation</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">180</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">200</p></td></tr><tr style="height:14pt"><td style="width:265pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Class C insulation</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 39pt;text-indent: 0pt;line-height: 9pt;text-align: left;">No limit</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: center;">No limit</p></td></tr><tr style="height:17pt"><td style="width:54pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="6"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4140" style="padding-left: 11pt;padding-right: 6pt;text-indent: 5pt;text-align: justify;">Single layer enamel windings</p></td><td style="width:211pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s4140" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Class A insulation</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">125</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4965" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 4pt;text-align: center;">&quot;</p></td></tr><tr style="height:21pt"><td style="width:211pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s4140" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Class E insulation</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5364" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">&quot;</p></td></tr><tr style="height:13pt"><td style="width:211pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s4140" style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Class B insulation</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">150</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4965" style="padding-top: 4pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">&quot;</p></td></tr><tr style="height:12pt"><td style="width:211pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s4140" style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Class F insulation</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">175</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5364" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 4pt;text-align: center;">&quot;</p></td></tr><tr style="height:16pt"><td style="width:211pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s4140" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Class H insiilation</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">200</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5364" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 4pt;text-align: center;">&quot;</p></td></tr><tr style="height:16pt"><td style="width:211pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s4140" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Class C insulation</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 39pt;text-indent: 0pt;line-height: 11pt;text-align: left;">No limit</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4965" style="padding-left: 6pt;text-indent: 0pt;line-height: 4pt;text-align: center;">&quot;</p></td></tr><tr style="height:16pt"><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="5"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4140" style="padding-left: 17pt;text-indent: -5pt;line-height: 106%;text-align: left;">Contact piece</p></td><td style="width:54pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="4"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4140" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Mass fonn</p></td><td style="width:109pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p class="s4140" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Continuous use over 8 hours</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Copper or copper alloy</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">85</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4965" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 5pt;text-align: center;">&quot;</p></td></tr><tr style="height:13pt"><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Silver or silver alloy</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">115</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5365" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 3pt;text-align: center;">&quot;</p></td></tr><tr style="height:18pt"><td style="width:109pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p class="s4140" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Switch on or off one time or more in about 8 hours</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Copper or copper alloy</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">!05</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5364" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">&quot;</p></td></tr><tr style="height:15pt"><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Silver or silver alloy</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">155</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4965" style="padding-left: 6pt;text-indent: 0pt;line-height: 4pt;text-align: center;">&quot;</p></td></tr><tr style="height:19pt"><td style="width:163pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Multilayer fonn or knife fonn</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Copper or copper alloy</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4965" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">&quot;</p></td></tr><tr style="height:16pt"><td style="width:317pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="4"><p class="s4140" style="padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Busbar and connecting conductor(Bare or Class Ainsulation and higher)</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4965" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">&quot;</p></td></tr><tr style="height:12pt"><td style="width:317pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="4"><p class="s4140" style="padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Tenninals for external cables</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">90</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4965" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 4pt;text-align: center;">&quot;</p></td></tr><tr style="height:16pt"><td style="width:52pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="5"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4140" style="padding-left: 13pt;padding-right: 5pt;text-indent: -2pt;text-align: left;">Metallic resistor</p></td><td style="width:265pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Molded-case type</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">290</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5364" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">&quot;</p></td></tr><tr style="height:15pt"><td style="width:133pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2" rowspan="3"><p class="s4140" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 106%;text-align: left;">Those other than molded-case type</p></td><td style="width:132pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">For Continuous use</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">340</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5365" style="padding-left: 6pt;text-indent: 0pt;line-height: 4pt;text-align: center;">&quot;</p></td></tr><tr style="height:22pt"><td style="width:132pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">For intermittent use</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">390</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5364" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">&quot;</p></td></tr><tr style="height:10pt"><td style="width:132pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">For starter use</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">390</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5364" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 4pt;text-align: center;">&quot;</p></td></tr><tr style="height:16pt"><td style="width:265pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s4140" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">.Exhaust (approx. <i>25 </i>mm above exhaust port)</p></td><td style="width:106pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s4140" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">215</p></td><td style="width:96pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4965" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 4pt;text-align: center;">&quot;</p></td></tr></table><p class="s1796" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">Note I. Measurement of temperature ofvo!tage c01l 1s m pnnc1ple to be made by resistance method only.</p><p class="s1796" style="padding-left: 31pt;text-indent: 0pt;text-align: left;">Note 2: Where the insulation ofsing!e layer enamel windings is higher in class than that of the adjacent parts, the allowable temperature associated with the class of insulation for the adjacent parts shall be applied.</p><p class="s1796" style="padding-left: 31pt;text-indent: 0pt;text-align: left;">Note 3: For single layer bare windings, the allowable temperature associated with the class of insulating material on the adjacent parts shall be applied. Nole 4: Molded-case type metaUic resistor is a resistor buried in the insulating mattrial with no metallic surface exposed.</p><p class="s5366" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;line-height: 12pt;text-align: left;">r.</p><p class="s5367" style="padding-left: 19pt;text-indent: 0pt;line-height: 8pt;text-align: left;">r</p><p style="text-indent: 0pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_728.png"/></span></p><p class="s236" style="padding-left: 36pt;text-indent: 0pt;line-height: 11pt;text-align: center;">ARTICLE <span style=" color: #2D2D2D;">9.17 </span>- CONTROLGEARS</p><p class="s696" style="padding-top: 5pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">the same conditions as above shall release satisfactorily at 85% of the starting current.</p><p class="s696" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">(C) <b>DC Series-Wound Brakes. </b>DC series-wound brakes shall release during starting and at 40% or more of the full load current. They shall engage at 10% or less of the full load current.</p><p class="s698" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">(D) AC Magnetic Brakes. <span class="s696">AC magnetic brakes shall meet the following requirements:</span></p><p class="s698" style="padding-top: 7pt;padding-left: 86pt;text-indent: -18pt;text-align: justify;">(1) <span class="s696">AC magnetic brakes shall release satisfactorily at 80% of the rated voltage at the maximum working temperature; and</span></p><p class="s698" style="padding-top: 6pt;padding-left: 86pt;text-indent: -18pt;text-align: justify;">(2) <span class="s696">AC magnetic brakes shall not be noisy due to magnetic action in the working condition.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 160pt;text-indent: -90pt;text-align: left;">ARTICLE 9.18 <span class="s696">- </span>ELECTRIC PROPULSION PLANT</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="8" height="178" alt="image" src="Image_729.png"/></span></p><p class="s698" style="padding-left: 144pt;text-indent: 0pt;text-align: left;">9.18.1 General</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">9.18.1.1 Scope. <span class="s696">This article covers the requirements of the rotating machines, controlgears, excitation apparatus and cables for the electric propulsion.</span></p><p class="s698" style="padding-top: 5pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">9.18.1.2 Motor Torque.</p><p class="s698" style="padding-top: 7pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">(A) Stopping or Reversing of the Watercraft. <span class="s696">Torque available for maneuvering shall be capable of stopping or reversing of the watercraft in a reasonable time when the running at the maximum service speed.</span></p><p class="s698" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(B) Forced Lubrication System. <span class="s696">When a forced lubrication system is used for the bearings of rotating machines and prime movers, low oil pressure alarm shall be provided.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 78pt;text-indent: 0pt;text-align: left;">9.18.2 Rotating Machines</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.18.2.1 General.</p><p class="s698" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(A)  Maximum  Allowable  Temperature.  <span class="s696">When variable speed rotating machines are fitted with an integral fan and have to be operated at speeds below the rated speed with full-load torque, full-load excitation or the like, maximum allowable temperature according to Tables 9.18.2.1-1, and 9.18.2.1-2 shall not be exceeded.</span></p><p class="s698" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(B) Construction. <span class="s696">The rotors shall be so constructed that they will withstand the overspeed for two minutes in accordance with the following requirements:</span></p><p class="s238" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(1) <span class="s698">Generators.</span></p><p class="s696" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;line-height: 150%;text-align: justify;">Turbine driven    1l 5% of rated speed Diesel engine driven  120% of rated speed All others      125% of rated speed</p><p class="s696" style="padding-left: 26pt;text-indent: 0pt;text-align: justify;">(2) <b>Motors.</b></p><p class="s696" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 150%;text-align: left;">Shunt-wound motors   125% of rated speed Series-wound motors   200% of rated speed Compound-wound motors 125% of no-load speed</p><p style="text-indent: 0pt;text-align: left;"><span><img width="10" height="424" alt="image" src="Image_730.png"/></span></p><p class="s698" style="padding-left: 58pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">(B) Torque Margin. <span class="s696">Adequate torque margin shall be provided in ac propulsion systems to guard against the motor from pulling out of synchronism during rough</span></p><p class="s696" style="padding-left: 14pt;text-indent: 0pt;line-height: 150%;text-align: left;">Synchronous motor Induction motor</p><p class="s696" style="padding-left: 14pt;text-indent: 0pt;line-height: 150%;text-align: left;">125% of synchronous speed 125% of synchronous speed</p><p class="s696" style="padding-top: 2pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">weather and at the time of turning in a mutliple-screw watercraft.</p><p class="s698" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">9.18.1.3 Protection Against Torsional Vibration, Etc. <span class="s696">Prime movers, generators, motors, shafting and propellers shall be such that harmful torsional vibrations and/or excessive electrical oscillations in ac systems are not produced at any normal operating speed.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">9.18.1.4  Prote�tion  Against  Overload.  <span class="s696">Where arrangements pennit a propulsion motor to be connected to the generating plant having continuous rating greater than the motor rating, means shall be provided to prevent continuous operation at the overload conditions not permitted to the motor and shafting.</span></p><p class="s698" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">9.18.1.5 Lubrication.</p><p class="s698" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">{A) Propulsion Motors and Bearings. <span class="s696">Lubrication of the bearings of propulsion motors and shafts shall be effective at all operational speeds including creep speeds.</span></p><p class="s696" style="padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">However, the overspeed for turbo-generators and</p><p class="s696" style="padding-left: 14pt;text-indent: 0pt;text-align: justify;">electromagnetic slipcoup-lings shall be 120% of the rated speed.</p><p class="s696" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(C)  <b>Collector  Rings  and  Commutators Arrangements. </b>The collector rings and commutators shall be suitably arranged for easy maintenance. For purposes of inspection and repair, provisions shall be made for easy access to each kind of coils and bearings, and for withdrawal and replacement of the field coils as well.</p><p class="s698" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(D) P.-otection. <span class="s696">Effective means shall be provided in rotating machines to prevent accumulation of moisture and condensation specially when they are idle for appreciable periods.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s698" style="padding-left: 14pt;text-indent: 0pt;text-align: justify;">9.18.2.2 Generators and Motors.</p><p class="s698" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(A) AC Generators and Motors. <span class="s696">For ac generators and motors of 500 </span>kW <span class="s696">or larger, embedded temperature detectors shall he provided in the stator windings,</span></p><p class="s2841" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">and the temperature indicator shall be mounted in a convenient position for easy reading on the control board.</p><p class="s3782" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) DC Motors. <span class="s2841">For de motors liable to overspeed excessively, overspeed protection devices shall be provided, and the rotors shall be adequately constructed to prevent damage due to temporary overspeed.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.18.2.3 Exciter.</p><p class="s2841" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;"><b>(A)  Separately  Excited  Rotating  Machines. </b>Separately excited rotating machines shall be provided with at least two independent sources of excitation, one of which shall be supplied from the auxiliary generating set for power <span class="s5368">or </span>lighting.</p><p class="s2841" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Strength of Shafts and Couplings of Exciters. The strength <span class="s5368">of </span>shafts and couplings of exciters shall be adequate for the increased output necessary during maneuvering and sudden short-circuit conditions.</p><p class="s3782" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.18.2.4 EJectromagnetic Slipcouplings.</p><p class="s3782" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) General.</p><p class="s3782" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">{1) Enclosed Ventilation. <span class="s2841">Couplings shall be enclosed, ventilated or be provided with wire or mesh screen to prevent personnel injury or the entrance of foreign materials.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(2) Dripproof. <span class="s2841">Couplings shall be at least of dripproof type. Where they are of non-enclosed type, suitable means shall be taken to prevent accidental contact with rotating parts.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="81" alt="image" src="Image_731.png"/></span></p><p class="s2838" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(3) <span class="s3782">Resistant to Moisture, Oil, and Salt Air. </span><span class="s2841">All windings shall be specially treated to resist moisture, oil and salt air.</span></p><p class="s2841" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(<b>4) Periodical Inspection. </b>Air gaps of the magnetic circuits shall be checked periodically by appropriate calibrated gauges.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="245" alt="image" src="Image_732.png"/></span></p><p class="s3782" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Accessibility for Repairs, <span class="s2841">The coupling shall be designed to permit removal as a unit Without moving the engine.</span></p><p class="s2841" style="padding-top: 3pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C) <b>Excitation. </b>Excitation shall <span class="s5369">be </span>provided as required for propulsion generators and motors.</p><p class="s3782" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(D) Nameplates. <span class="s2841">All electric propulsion couplings shall be fitted with nameplates of corrosion-resistant ma�l marked with the following infonnation: </span><span class="s5370">•</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(1) <span class="s2841">Manufacturer&#39;s type and frame designation;</span></p><p class="s2841" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(2) Output (Hp);</p><p class="s2838" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(3) <span class="s5203">Kind of rating;</span></p><p class="s2841" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(4) Maximum allowable temperature at rated load</p><p class="s2841" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">and design ambient temperature;</p><p class="s3782" style="padding-top: 7pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">(5) <span class="s2841">Revolutions per minute at rated load;</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">(6) <span class="s2841">Voltage;</span></p><p class="s2838" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">(7) <span class="s5203">Exciter voltage; and</span></p><p class="s3782" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(8) <span class="s2841">Exciting current in amperes at rating.</span></p><p class="s2841" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>(E) Temperature Rating. </b>The maximum allowable temperature shall be the same as for ac generators given <b>in </b>Tables 9.18<span style=" color: #2F2F2F;">.2.1-1 </span>and 9.18.2.1-2 except that when squirrel-cage element is used, the temperature of this element may reach such values as are not injurious. Depending upon the cooling arrangements, the maximum allowable temperature may occur at other than full-load rating so that test runs will require special consideration; for this pl.lIJ)ose, when an integral fan is fitted, the coupling temperatures shall not exceed the limits in Tables 9.18.2.1-1 and 9.18.2.1-2 when operated continuously at 70% of full-load rpm, full excitation and rated torque.</p><p class="s3782" style="padding-top: 5pt;padding-left: 80pt;text-indent: 0pt;text-align: justify;">9.18.3 Controlgears</p><p class="s3782" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">9.18.3.1 General Requirements.</p><p class="s2841" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>(A) Controlgears for Propulsion Equipment. </b>Controlgears <span class="s5368">for </span>propulsion equipment shall be designed for the appropriate voltt,ges and shall include the apparatus necessary for starting, stopping, reversing and controlling the speed of motors together with essential instruments and safety devices.</p><p class="s5207" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s2832">(B) </span>Means <span class="s5202">of </span>Limiting Regenerated Energy. <span class="s2841">Where, on stopping or reversing the propeller, the regenerated energy transmitted by the propulsion motor is such as to cause a dangerous increase of speed in the prime mover, means shall be provided for suitably absorbing or limiting such energy.</span></p><p class="s3782" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(C) Manual Operation. <span class="s2841">AU levers, handles and their accessories for switches and contactors shall be of such proportions as to pennit a satisfactory manual operation.</span></p><p class="s2841" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(D) Mechanical Interlocks. </b>All levers <b>for </b>operating contactors, line switches, field switches and the <span class="s5371">like </span>shall be interlocked to prevent their wrong operation. These interlocks shall be of mechanical type.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="27" height="211" alt="image" src="Image_733.jpg"/></span></p><p class="s2841" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(E) <b>Prevention </b>to <b>Contact with Energized Parts. </b>Where st.earn and oil gauges are mowited on the main control assembly, provisions shall be made so <span style=" color: #696969;">,</span>that in case ofleakage, steam or oil may not come into conta9t with the energized parts.</p><p class="s4421" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">(F) <span class="s3782">Power-Aided Control. </span><span class="s2841">When power-aided control is used, other suitable means shall be provided to restore control in a short time in the event of power failure.</span></p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="9" height="70" alt="image" src="Image_734.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_735.png"/></span></p><p class="s5372" style="padding-left: 201pt;text-indent: 0pt;text-align: left;">ARTICLE 9.18<span style=" color: #050505;">- </span>ELECTRIC PROPULSION PLANT</p><p class="s237" style="padding-top: 3pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(G) Arrangement. <span class="s696">The controlgears shall be so arranged that in case of damage to the equipment outside the engine room, control can always be done from the engine room maneuvering control stations</span><span class="s21">.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s237" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.18.3.2 Location of Maneuvering Control.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="200" alt="image" src="Image_736.png"/></span></p><p class="s237" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">{A) On the Bridge or Deck. <span class="s696">Control of the propulsion machines shall be carried out from the bridge or deck Altemative contra1 in the engine room shall be provided. Transfer of control to the engine room in an emergency shall be possible without excessive loss of time.</span></p><p class="s237" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(B) Two or More Control Stations. <span class="s696">When two or more control stations are provided, indicating lights shall be located at each control station to show which station is in control. Means shall be provided to make it incapable of being operated simultaneously from different stations.</span></p><p class="s237" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">9.18.3.3 Main Circuit and Control Circuits.</p><p class="s237" style="padding-top: 8pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(A) Two or More Generators or Motors on One Propeller Shaft. <span class="s696">Propulsion systems having two or more generators or motors respectively on one propeller</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s237" style="padding-left: 289pt;text-indent: -210pt;line-height: 111%;text-align: left;">Table 9.18.2.1-1 Maximum Allowable Temperature for Rotating Machinery with Class A, B, <span class="s696">F, </span>and H Insulation</p><table style="border-collapse:collapse;margin-left:54.4765pt" cellspacing="0"><tr style="height:15pt"><td style="width:511pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="6"><p class="s5099" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">AC Generators</p></td></tr><tr style="height:20pt"><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s5099" style="padding-top: 9pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">Part of Machine</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s5099" style="padding-top: 9pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">Determined by</p></td><td style="width:299pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="4"><p class="s5099" style="padding-top: 1pt;padding-left: 68pt;text-indent: 0pt;text-align: left;">Maximum Allowable <span style=" color: #313131;">Temperature </span>(<span class="s5375">0</span>C)</p></td></tr><tr style="height:10pt"><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s240" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">A</p></td><td style="width:76pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5376" style="text-indent: 0pt;line-height: 9pt;text-align: center;">B</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s240" style="padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">F</p></td><td style="width:74pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s240" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">H</p></td></tr><tr style="height:16pt"><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5099" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Armature Windings</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:74pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;line-height: 13pt;text-align: left;">All kVAratings</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Resistance</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">100</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">120</p></td><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">145</p></td><td style="width:74pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">165</p></td></tr><tr style="height:15pt"><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;line-height: 12pt;text-align: left;">1563 <span class="s5136">kVA and less</span></p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Embedded detector</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">110</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">130</p></td><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5099" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">155</p></td><td style="width:74pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">180</p></td></tr><tr style="height:15pt"><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Over <span class="s5377">1563 </span>kVA</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Embedded detector</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">105</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">125</p></td><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">150</p></td><td style="width:74pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">175</p></td></tr><tr style="height:15pt"><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5099" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Field Windings</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:74pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Salient pole</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Resistance</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5378" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">tOO</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">120</p></td><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">145</p></td><td style="width:74pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">165</p></td></tr><tr style="height:15pt"><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Cylindrical rotor</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Resistance</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5379" style="padding-left: 3pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">125</p></td><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5099" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:74pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">165</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><span><img width="8" height="88" alt="image" src="Image_737.jpg"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="31" height="454" alt="image" src="Image_738.jpg"/></span></p><p class="s530" style="padding-left: 53pt;text-indent: 0pt;text-align: left;">Note: The <span class="s2906">temperature </span><span style=" color: #1A1A1A;">attained </span>by <span style=" color: #1A1A1A;">cores, </span>amort1sseur wmdmgs, and mecbamcal <span style=" color: #1A1A1A;">parts </span>(such<span style=" color: #6D6D6D;">-as </span>collector nogs, <span style=" color: #1A1A1A;">brushholders</span><span style=" color: #6D6D6D;">, </span><span class="s2906">etc.) </span>should <span class="s2906">not </span><span class="s5380">.</span><span style=" color: #1A1A1A;">m</span><span class="s5381">.</span> <span style=" color: #1A1A1A;">Jure the machine in any respect.</span></p><table style="border-collapse:collapse" cellspacing="0"><tr style="height:15pt"><td style="width:512pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="7"><p class="s5099" style="padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: left;">DC Generators and Motors               <span class="s5382">:</span></p></td></tr><tr style="height:19pt"><td style="width:121pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s5099" style="padding-top: 9pt;padding-left: 25pt;text-indent: 0pt;text-align: left;">Part of Machine</p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s5099" style="padding-top: 9pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">Type of Enclosure</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s5136" style="padding-top: 9pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">Determined by</p></td><td style="width:179pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="4"><p class="s5099" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Maximum Allowable Temperature <span class="s5100">(</span><span class="s5383">0</span><span class="s239">C)</span></p></td></tr><tr style="height:10pt"><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5099" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">A</p></td><td style="width:44pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5376" style="padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">B</p></td><td style="width:41pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s240" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">F</p></td><td style="width:44pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s240" style="padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">H</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="4"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Armature Windings</p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Drip-proof <span class="s5384">&amp; </span>open</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Thermometer</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5385" style="padding-top: 2pt;padding-left: 5pt;padding-right: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">90</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">110</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">130</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">150</p></td></tr><tr style="height:15pt"><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Resistan9e</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">HO</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">140</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">170</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">195</p></td></tr><tr style="height:15pt"><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Totally enclosed</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Thermometer</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">95</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">115</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">135</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">153</p></td></tr><tr style="height:15pt"><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Resistance</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">110</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">140</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">170</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">195</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="4"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Multi-layer field windings</p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Drip-proof &amp; open</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Thennometer</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5385" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">90</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">110</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">130</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">150</p></td></tr><tr style="height:16pt"><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Resistance</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5100" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">110</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">140</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">170</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">195</p></td></tr><tr style="height:15pt"><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Totally enclosed</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Thermometer</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">95</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">115</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">135</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5386" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">155</p></td></tr><tr style="height:15pt"><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Resistance</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">110</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">140</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">170</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">195</p></td></tr><tr style="height:15pt"><td style="width:121pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="4"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;padding-right: 11pt;text-indent: 0pt;text-align: left;">Single-layer field winding with exposed uninsulated, surfaces and bare copper windings</p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Drip-proof <span class="s5384">&amp; </span>open</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Thermometer</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">100</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">120</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s239" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">145</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">170</p></td></tr><tr style="height:13pt"><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Resistance</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5387" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">110</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">140</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">170</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">195</p></td></tr><tr style="height:17pt"><td style="width:111pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s5136" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Totally enclosed</p></td><td style="width:101pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Thermometer</p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 4pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">105</p></td><td style="width:44pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">125</p></td><td style="width:41pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">150</p></td><td style="width:44pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">175</p></td></tr><tr style="height:16pt"><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Resistance</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5378" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">llO</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">140</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">170</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">195</p></td></tr><tr style="height:43pt"><td style="width:121pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: left;">Cores and mechanical parts in contact with or adjacent to insulation</p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5387" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">All</p><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5388" style="padding-left: 61pt;text-indent: 0pt;line-height: 8pt;text-align: left;">-    <span class="s5389">.</span></p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Thermometer*</p><p class="s5136" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Thermometer*</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 4pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">90</p><p class="s5377" style="padding-top: 8pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">95</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">110</p><p class="s5377" style="padding-top: 8pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">115</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">130</p><p class="s5377" style="padding-top: 8pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">135</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">150</p><p class="s5377" style="padding-top: 8pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">155</p></td></tr><tr style="height:26pt"><td style="width:121pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-left: 3pt;text-indent: 0pt;text-align: left;">Commutators and collectors</p><p class="s5136" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: left;">ring</p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">All</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Thennometer</p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 6pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 6pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s5377" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">165</p></td></tr></table><p style="padding-left: 17pt;text-indent: 0pt;text-align: left;"><span><img width="10" height="41" alt="image" src="Image_739.jpg"/></span><span style=" color: black; font-family:&quot;Times New Roman&quot;, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 286pt;">	</span></p><p class="s2766" style="padding-top: 1pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">Note I: The temperature attained by miscellaneous parts (sucb. as bJUshholder.., brushes, pole tips, etc.) sb.all not injure the maclliw: in any respect</p><p class="s2766" style="padding-left: 53pt;text-indent: 0pt;text-align: left;">Note 2: Where two methods of temperature measurement <span class="s5390">llJ&quot;e </span>listed, <span style=" color: #313131;">temperature </span>wilhin the values listed in the table measured by either method demonstrates confonnity.</p><p class="s2766" style="padding-left: 53pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Note 3: Above temperature for motors arc base&lt;l <span style=" color: #313131;">on </span>1.0 service factor. Motors having service factors ofup to 1.15 shall be subject <span class="s5391">lo </span>special consideration.</p><p class="s2766" style="padding-left: 53pt;text-indent: 0pt;text-align: left;">Note 4: For tolally-enclosed short-time rated motors only, the temperature by resislance method only shall be increased IOoC above the values listed in lhe I.able.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:33.4426pt" cellspacing="0"><tr style="height:15pt"><td style="width:515pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="10"><p class="s240" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: left;">AC Motors</p></td></tr><tr style="height:21pt"><td style="width:121pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p class="s240" style="padding-top: 10pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">Part of Machine</p></td><td style="width:101pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s240" style="padding-top: 10pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">Determined by</p></td><td style="width:293pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="8"><p class="s240" style="padding-top: 2pt;padding-left: 63pt;text-indent: 0pt;text-align: left;">Maximum Allowable Temperature (°C)</p></td></tr><tr style="height:10pt"><td style="width:146pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="4"><p class="s240" style="padding-left: 42pt;text-indent: 0pt;line-height: 9pt;text-align: left;">50 &quot;C Ambient</p></td><td style="width:147pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="4"><p class="s240" style="padding-left: 43pt;text-indent: 0pt;line-height: 9pt;text-align: left;">65 °C Ambient</p></td></tr><tr style="height:17pt"><td style="width:121pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s240" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Win!lings</p></td><td style="width:101pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s240" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">A</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s240" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">B</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s240" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">F</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s240" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">H</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s240" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">A</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s240" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">B</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s240" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">F</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5376" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">H</p></td></tr><tr style="height:42pt"><td style="width:121pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 14pt;padding-right: 1pt;text-indent: 0pt;text-align: left;">Totally enclosed non- ventilated enclosures only</p><p class="s5136" style="padding-left: 14pt;text-indent: 0pt;line-height: 11pt;text-align: left;">(see Note 4a)</p></td><td style="width:101pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Resistance</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5136" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5136" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5136" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5136" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5136" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5136" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5136" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5136" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">160</p></td></tr><tr style="height:29pt"><td style="width:121pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Encapsulated only (see Note4a)</p></td><td style="width:101pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Resistance</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 8pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5392" style="padding-top: 8pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">�</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 8pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 8pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 9pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5393" style="padding-top: 7pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:29pt"><td style="width:121pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;padding-left: 14pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: left;">All except two above types (see Note 4b)</p></td><td style="width:101pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Resistance</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 8pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 8pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 8pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">85</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 8pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 9pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">155</p></td></tr><tr style="height:16pt"><td style="width:121pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;line-height: 11pt;text-align: left;">1500 Hp and less</p></td><td style="width:101pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Embedded detector</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">100</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">130</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">155</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">180</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">90</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">115</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">140</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">165</p></td></tr><tr style="height:16pt"><td style="width:121pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Over 1500 Hp</p></td><td style="width:101pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Embedded detector</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s243" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">105</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">125</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">150</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">175</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">90</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">115</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">135</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">160</p></td></tr><tr style="height:29pt"><td style="width:121pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s240" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Field Winding of Synchronous Motors</p></td><td style="width:101pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:121pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Salient pole</p></td><td style="width:101pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Resistance</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">100</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">120</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">145</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">165</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">85</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">110</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">130</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">155</p></td></tr><tr style="height:16pt"><td style="width:121pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Cylindrical rotor</p></td><td style="width:101pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Resistance</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5393" style="padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">125</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">145</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">165</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5393" style="padding-left: 3pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">115</p></td><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">135</p></td><td style="width:38pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">155</p></td></tr></table><p class="s2766" style="padding-top: 2pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">Note I: The temperatures attained by cores, squirrel-cage windings, 11mortisseur windings, Bnd mechanical parts (such as brushholders, pole tips, uninsulated shading coils, commutators, collector rings, etc.) &amp;hall not injure the machine in any respect.</p><p class="s2766" style="padding-left: 34pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Note 2: Above are based on LO smiice factor. Motors having service factors up to 1.15 shall be subject to special consideration.</p><p class="s2766" style="padding-left: 34pt;text-indent: 0pt;text-align: left;">Note 3: Induction motOll! intended for use in any other ambient temperature but not less than 40oC shall have temperature rises not exceeding lhe value calculated from the appropriate equation below, munded off to the nean:st <i>5 </i>degrees.</p><p class="s2766" style="text-indent: 0pt;line-height: 10pt;text-align: right;">a. Temperature rise= <i>0.965 </i>(Ths -Ta) Ta=   ambient temperature</p><p class="s2766" style="text-indent: 0pt;line-height: 10pt;text-align: right;">Ths <span class="s5394">=   </span>hot spot temperature</p><p class="s2766" style="padding-left: 177pt;text-indent: -132pt;text-align: right;">b. Temperature rise= 0.9 (Th.5 - Ta)     105oC for Class A &quot;&quot;   130oC for Class B 155oC for Class F</p><p class="s2766" style="text-indent: 0pt;line-height: 10pt;text-align: right;">180oC for Class H</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="17" height="168" alt="image" src="Image_740.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="77" alt="image" src="Image_741.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="56" alt="image" src="Image_742.png"/></span></p><p class="s698" style="padding-left: 63pt;text-indent: 0pt;text-align: left;">Table 9.18.2.1-2 Maximum Allowable Temperature for Rotating Machinery with Class E Insulation</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:35.8369pt" cellspacing="0"><tr style="height:15pt"><td style="width:513pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s240" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">AC Generators</p></td></tr><tr style="height:16pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s240" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Part of Machine</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s240" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Determined by</p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s240" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Maximum Allowable Temperature <span class="s5395">(&quot;C)</span></p></td></tr><tr style="height:17pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s240" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">DC Machines</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;line-height: 11pt;text-align: left;">All insulated windings other than items nest following</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Thermometer</p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">100</p></td></tr><tr style="height:29pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Single-layer field windings with exposed uninsulated surfaces and bare copper windings</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Thermometer</p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 9pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">110</p></td></tr><tr style="height:29pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-left: 14pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Cores and mechanical parts in contact with or adjacent to insulation</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Thennometer</p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 9pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:16pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Commutators and collectors rings</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Thermometer</p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">115</p></td></tr><tr style="height:16pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s240" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">AC Machines</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:29pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s243" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">Salient Pole Generators</p><p class="s5136" style="padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Armature winding of machines of 1500 kVA or less</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Thennometer</p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 9pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:29pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Armature windings with 2 coil sides per slot in stators of machines above 1500 kVA</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Embedded detector</p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5396" style="padding-top: 9pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">llO</p></td></tr><tr style="height:16pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Insulated field windings</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Resistance</p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">110</p></td></tr><tr style="height:29pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s243" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">Turbine-type Generators</p><p class="s5136" style="padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Armature windings of machines of <i>750 </i>kVA and less</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Thermometer</p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s207" style="padding-top: 8pt;text-indent: 0pt;text-align: center;">.<span style=" color: #1A1A1A;">100</span></p></td></tr><tr style="height:29pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-left: 14pt;text-indent: 0pt;line-height: 14pt;text-align: left;">Armature windings with 2 coil sides per slot in stators of machines above 750 kVA</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Embedded detector</p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 9pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">110</p></td></tr><tr style="height:42pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s243" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">All <span class="s5397">&#39;Types</span></p><p class="s5136" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">Coil windings, cores and mechanical parts in contact</p><p class="s5136" style="padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">with, or adjacent to insulation</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Thennometer</p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5136" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">110</p></td></tr><tr style="height:16pt"><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Collector rings, commutators</p></td><td style="width:102pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s5136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Thennometer</p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s5136" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">115</p></td></tr></table><p class="s5398" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">&#39;</p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_743.png"/></span></p><p class="s2832" style="padding-top: 1pt;padding-left: 169pt;text-indent: 0pt;text-align: left;">ARTICLE <span class="s4299">9.19-EXPLOSION-PROOF ELECTRICAL EQUIPMENT</span></p><p class="s2841" style="padding-top: 5pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">shaft, shall be so arranged that any unit of them can be taken out of service and isolated electrically.</p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(B) Field Circuits. <span class="s2841">Field circuits shall be provided with means of suppressing voltage rise when the field switch is opened.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.18.3.4 Protection.</p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(A) Overcurrent Protective Devices. <span class="s2841">Overcurrent protective devices, in the main circuits shall be set sufficiently high so that there is no possibility of their operating due to overcurrents caused by maneuvering or nonnal operation in rough seas.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(B) DC Generators Connected in Series. <span class="s2841">Where separately  driven  de  generators  are  connected electrically in series, means shall be provided to prevent reversal of the rotation of a generator at the failure of the driving power of its prime mover.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="12" height="209" alt="image" src="Image_744.png"/></span></p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(C) Excitation Circuits. <span class="s2841">In the excitation circuits, there shall be no overload protection causing the opening of the circuit.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(D) Detection of Short-Circuit Current. <span class="s2841">Means shall be provided to detect sudden short-circuit currents and to protect against phase unbalance. When damage is likely to be caused to the electrical equipment is more serious than the possible consequences of losing propulsion power, consideration shall be given to providing means for rapid reduction of the magnetic fluxes of the generators or motors.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="28" height="396" alt="image" src="Image_745.png"/></span></p><p class="s3782" style="padding-top: 7pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(E) Ground Leakage Detection. <span class="s2841">Means for 1,round leakage detection shall be provided for the main propulsion circuit, and this shall be arranged to operate an alarm upon the occurrence of a ground fault.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(F) Insulated Excitation Circuits. <span class="s2841">Insulated excitation circuits shall be provided with leakage detection, which niay consist of voltmeters or lamps.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.18.3.5  Controlgears  for  Electromagnetic Slipcouplings. <span class="s2841">Controlgears for electromagnetic slipcouplings shall include a two-pole disconnecting switch, short-circuit protection and an ammeter for the coupling excitation circuit. Interlocking gears shall be provided to prevent the coupling from being energized when the driving machine control levers are in an inappropriate position. Such controlgear may be combined with the prime mover speed control and reversing gears.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 56pt;text-indent: 0pt;text-align: justify;">9J8.3.6 Instruments. <span class="s2841">The following instruments, where required, shall be mounted in the main control assembly or any other Location.</span></p><p class="s3782" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">(A) For AC Systems.</p><p class="s3782" style="padding-top: 6pt;padding-left: 44pt;text-indent: -17pt;text-align: left;">(1) <span class="s2841">Ammeter, voltmeter, indicating wattmeter and field ammeter for each propulsion generator.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">(2) <span class="s2841">Field ammeter for each synchronous motor.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">(3) <span class="s2841">Speed indicator for each propeller shaft.</span></p><p class="s3782" style="padding-top: 7pt;padding-left: 45pt;text-indent: -18pt;text-align: justify;">(4) <span class="s2841">Temperature indicator for reading directly the temperature of each propulsion generator stator and motor stator.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">(B) For DC Systems.</p><p class="s3782" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(1) <span class="s2841">Ammeter for the main circuit.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 45pt;text-indent: -17pt;text-align: justify;">(2) <span class="s2841">Ammeter for each generator and motor field circuit.</span></p><p class="s2832" style="padding-top: 6pt;padding-left: 46pt;text-indent: -18pt;text-align: justify;">(3) <span class="s2841">Voltmeter for reading voltage in each generator, motor and exciter.</span></p><p class="s2841" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(<b>4) </b>Speed indicator for each propeller shaft.</p><p class="s3782" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(C) Installation Outside the Engine Room. <span class="s2841">Where control outside the engine room is used, instruments necessary for operation and monitoring of the main propulsion system shall be instailed at a convenient location ilear such a station.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 108pt;text-indent: 0pt;text-align: left;">9.18.4 Cables</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2841" style="padding-left: 18pt;text-indent: 0pt;text-align: justify;"><b>9.18.4.1 Cables. </b>The conductors of cables and wiring shall consist of not less than seven strands and the conductors of a cross-section smaller than 2.0 mm<span class="s5399">2 </span>shall not be installed except cables or wiring for automatic equipment not directly connected to main circuits.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 69pt;text-indent: -25pt;text-align: left;">ARTICLE 9.19 <span class="s2841">- </span>EXPLOSION-PROOF ELECTRICAL EQUIPMENT</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2841" style="padding-left: 19pt;text-indent: 0pt;text-align: justify;"><b>9.19.1.1 General. </b>Explosion-proof electrical equipment shall comply with the requirements in other chapters of this <i>Code, </i>insofar as applicable, in addition with the requirements of this article.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 19pt;text-indent: 0pt;text-align: justify;">9.19.1.2 Kind of Explosion-Proof Construction. <span class="s2841">The kind of explosion-proof construction used for electrical equipment onboard watercrafts shall generally be as follows:</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(A) <span class="s2841">Flameproof type;</span></p><p class="s3782" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(B) <span class="s2841">Intrinsically safe type;</span></p><p class="s3782" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(C) <span class="s2841">Increased safety type; and</span></p><p class="s3782" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(D) <span class="s2841">Pressurized protected type.</span></p><p class="s3609" style="padding-top: 1pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">9.19.1.3 Materials.</p><p class="s3609" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) Materials for Construction. <span class="s1005">Materials for explosion-proof construction shall have an adequate electrical, mechanical, thermal and chemical resistance against environmental condition and flammable gases or vapors at the location of the electrical equipment concerned.</span></p><p class="s3609" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(B) Portable Appliances; <span class="s1005">Enclosures and outer fittings of portable appliances shall be of such material which minimizes the risk of spark by friction, or to have a nonmetallic strong cover with hanging strap.</span></p><p class="s3609" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(C) Compounds. <span class="s1005">Insulating compounds and sealing compounds use for integral parts of explosion-proof construction shall be such that no hannful expansion, contraction, softening or crack is found during service. The insulating compounds applied to bare· energized parts shall be flame-retardant.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3609" style="padding-left: 33pt;text-indent: 0pt;text-align: left;">9.19,1.4 Construction.</p><p class="s3609" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Metallic Guards. <span class="s1005">The glazed parts of lighting fittings and the inspection windows of other electrical apparatus of flameproof type, increased safety type and pressurized protected type shall, as a rule, be provided with sturdy metallic guards.</span></p><p class="s1005" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(B) Gaskets. </b>In case a gasket is used <span class="s5400">to </span>give watertightness to the explosion-proof electrical equipment installed on weather decks and other similar spaces, the gasket shall be so fitted as not to impair the explosion-proof characteristics due to its deterioration and/or breakage.</p><p class="s5401" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) <span class="s3609">Cables. </span><span class="s1005">The lead-in part of cables shall be of a construction suitable for watercraft cables. Consideration shall be given so that the cables can be surely fixed at the lead-in part, except where the cables are installed in steel conduits.</span></p><p class="s3609" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(D) Electrical Equipment. <span class="s1005">Electrical equipment associated with intrinsically safe circuits and located in dangerous spaces or zones shall be of totally enclosed construction.</span></p><p class="s5401" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(E)  <span class="s3609">Type  Indication.  </span><span class="s1005">Explosion-proof  electrical equipment shall be clearly indicated of its type and, the kind of gases for which the equipment is designed. And the lighting fittings shall also be indicated of the kind of lighting bulb applicable thereto and its wattage.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3609" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">9.19.1.5 Ambient Temperature. <span class="s1005">Reference ambient temperature for explosion-proof electrical equipment shall be 50°C.</span></p><p class="s3609" style="padding-top: 1pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">9.19.1.6 Special Requirements.</p><p class="s3609" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(A) Flameproof Electrical Equipment.</p><p class="s5401" style="padding-top: 7pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(1) <span class="s3609">Lighting Fittings. </span><span class="s1005">Where flameproof lighting fittings are fitted through bulkhead, they shall be so installed as not to impair the integrity of the bulkheads.</span></p><p class="s3609" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(2) Drain Device. <span class="s1005">In case where a drain discharging device is provided to the enclosure of flameproof construction, it shall be so constructed as not to impair the flameproof characteristics even with the device in the open position.</span></p><p class="s3609" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(8) Increased Safety Electrical Equipment.</p><p class="s3609" style="padding-top: 7pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(1) Ligb.ting Fittings. <span class="s1005">Enclosures of increased safety lighting fittings shall be of a sturdy construction made of non-hygroscopic flame-retardant or incombustible material, and also they shall be of watertight construction or equivalent thereto.</span></p><p class="s3609" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(2) Connection Boxes. <span class="s1005">The branch connection.boxes of increased safety type shall, as a rule, be filled up with the insulating compounds specified in Section 9.19.L3(C).    </span><span class="s848">•</span></p><p class="s3609" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(C) Intrinsically Safe Electrical Equipment.</p><p class="s5401" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(1) <span class="s3609">Safety Barrier. </span><span class="s1005">The electrical apparatus for interconnectionbetween intrinsically safe circuits and non-intrinsically safe circuits (heieinafte•r referred to as &quot;safety barrier&quot;) shall be composed of highly reliable components, and in addition it shall be so designed as to ensure the intrinsic safe characteristics even when one of the compon�nts is in disorder. Such safety barriers shall be located in a safe space.</span></p><p class="s1005" style="padding-top: 7pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;"><b>(2) Feeders. </b>The fi;eders circuits of intrinsically safe equipment shall be connected to the source of electric power in such a manner as to have no risk of damaging the function of safety barriers due to any electrical fault in other <span style=" color: #212121;">.,circuits, </span>for example, by means of isolating transformers.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="9" height="185" alt="image" src="Image_746.png"/></span></p><p class="s3609" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;text-align: justify;">(3) Metallic Partitions. <span class="s1005">Intrinsically-safe electrical equipment shall be installed independently of other electrical equipment. Where the combined installation with other equipment is necessary; grounded· metallic partitions shall be provided in between these equipment.</span></p><p class="s5402" style="padding-top: 1pt;padding-left: 58pt;text-indent: 0pt;line-height: 6pt;text-align: justify;">; I   I         <span class="s5403">•&quot;i&#39;:                 </span><span class="s5404">.</span></p><p class="s3609" style="padding-top: 1pt;padding-left: 57pt;text-indent: -17pt;line-height: 83%;text-align: justify;">(d) Intrinsically-Safe Systems. <span class="s1005">Intrinstcally�safe. systems shall be completely separated </span><span class="s5405">md</span></p><p class="s1005" style="padding-left: 56pt;text-indent: 0pt;text-align: justify;">independent of all other elec_trical systems. Intrinsically-safe cables shall<span style=" color: #212121;">• </span>have shieided conductors or shall be installed at a minimum of</p><p style="text-indent: 0pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_747.png"/></span></p><p class="s2931" style="padding-top: 3pt;padding-left: 83pt;text-indent: 0pt;text-align: left;">ARTICLE 9.20 - SPECIAL REQUIREMENTS FOR WATERCRAFTS CERTIFIED FOR CARRIAGE IN BULK</p><p class="s4954" style="padding-top: 5pt;padding-left: 80pt;text-indent: 0pt;text-align: justify;">50 mm from other electric cables and shall not occupy an enclosure (such as a junction box or tenninal cabinet) with non-intrinsically-safe circuits.</p><p class="s4958" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(E) Pressurized Protected Electrical Equipment.</p><p class="s4958" style="padding-top: 6pt;padding-left: 80pt;text-indent: -18pt;text-align: justify;">(1) Safe Zone. <span class="s4954">When air is used as the pressurized medium, the air inlet shall be located in a safe zone.</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 80pt;text-indent: -18pt;text-align: justify;">(2) Interlock Device. <span class="s4954">Where air or inert gas is used as the pressurized medium, an interlock device shall be provided to ensure a displacement of air within the apparatus of at least 10 times the free volume of its enclosure and thus obtain the required pressure before it can be energized.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="13" height="264" alt="image" src="Image_748.png"/></span></p><p class="s4958" style="padding-top: 7pt;padding-left: 80pt;text-indent: -17pt;text-align: justify;">(3) Loss or Pressure. <span class="s4954">Pressurized protected electrical equipment shall be automatically disconnected from the source of electric power in the event of the loss of pressure within its enclosure. However, if this arrangement should increase the hazard to the watercraft, it may be permitted for loss of pressure to operate an alann device only.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4958" style="padding-left: 64pt;text-indent: 0pt;text-align: center;">AR&#39;.f_lCLE 9.20 <span class="s4954">- </span>SPECIAL REQUIREMENTS FOR WATER,CRAFTS CERTIFIED FOR CARRIAGE IN BULK OF FLAMMABLE LIQUIDS AND LIQUEFIED FLAMMABLE GASES</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4958" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">,9.20.1.1 Application. <span class="s4954">The requirements of this article shall apply to all tankships or tank vessels especially constructed or converted to carry liquid cargo in bulk.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4958" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.20.1.2 Location of Cables.</p><p class="s4958" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;line-height: 4pt;text-align: left;">(A) Where Grades A, B, C, and D Liquid Cargo is</p><p class="s4958" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(B) Storage Batteries. <span class="s4954">Storage batteries shall not be located in cargo pump room regardless of the grade of liquid cargo handled.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4958" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">9.20.1.4 Portable Equipment.</p><p class="s4958" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(A) Approved Type. <span class="s4954">Illumination may be obtained in any compartment by the use of approved explosion­ proof, self-contained, battery-fed lamps.</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(B) Conditions of Use. <span class="s4954">No portable electrical equipment of any type shall be used in bulk cargo tanks, fuel oil tanks, cargo pump rooms, or enclosed spaces immediately above or adjacent to bulk cargo tanks unless all the following conditions are met:</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">Condition 1: <span class="s4954">The compartment itself is gas free. This means the area is free from dangerous concentration of flammable or toxic gases;</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">Condition 2: <span class="s4954">The compartments adjacent and diagonally adjacent are either gas free, filled with water, contain Grade E liquid only, are closed and secured, or the spaces are not nonnally expected to accumulate flammable vapors and gases; and</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">Condition 3: <span class="s4954">All other compartments of the watercraft </span>in which <span class="s4954">flammable vapors and gases normally may be expected to accumulate are closed and secured.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4958" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.20.1.5 Installation Requirements on Watercrafts Handling Grade A, B, C, or D Liquid Cargoes.</p><p class="s4958" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(A) Lighting of Cargo Pump Rooms.</p><p class="s4958" style="padding-top: 6pt;padding-left: 42pt;text-indent: -17pt;text-align: justify;">(1) Fixed Glass Lens. <span class="s4954">Cargo pump rooms shall be lighted through permanently fixed glass lenses fitted in the bulkhead and/or overhead.</span></p><p class="s4958" style="padding-top: 4pt;padding-left: 43pt;text-indent: -17pt;line-height: 14pt;text-align: justify;">(2) Construction and Arrangement. <span class="s4954">Each fixed glass leans shall be of rugged construction and</span></p><p class="s5406" style="text-indent: 0pt;line-height: 12pt;text-align: left;">I  <span class="s4958">Carried. </span><span class="s4954">Electric cables shall be located well inboard</span></p><p class="s4954" style="padding-top: 2pt;text-indent: 0pt;line-height: 10pt;text-align: left;">arranged to maintain the watertight and gastight</p><p style="text-indent: 0pt;text-align: left;"><span><img width="28" height="328" alt="image" src="Image_749.png"/></span></p><p class="s4954" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">from the sides, preferably along or near the centerline, to reduce the risk of injury in the event of collision, but it shall be kept clear of cargo tank openings.</p><p class="s4958" style="padding-top: 5pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(B) Where Grade E Liquid Cargo is Carried. <span class="s4954">Feeders shall be run as far as practicable to avoid cargo pump rooms and enclosed spaces immediately adjoining cargo tanks.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4958" style="padding-left: 53pt;text-indent: 0pt;text-align: justify;">9.20.1.3 Equipment Location.</p><p class="s4958" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">(A) Switching Devices. <span class="s4954">Switchboards, distribution panels, switches, fuses and other circuit interrupting or power devices shall not be installed in cargo pump rooms nor in enclosed spaces immediately above or adjacent to cargo tanks filled with all grades of liquids except Grade E.</span></p><p class="s4954" style="padding-top: 4pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">integrity of tbe structure. The fixed glass lens may form a part of a lighting fixture provided that all of the following conditions are complied with:</p><p class="s4958" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Condition 1: <span class="s4954">No means of access to the interior of the fixture from the pump is provided;     </span><span class="s5407">.</span></p><p class="s4958" style="padding-left: 33pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">Condition 2: <span class="s4954">The fixture is vented to the engine</span></p><p class="s4954" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">roorh or similar nonhazardous area;</p><p class="s4958" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Condition 3: <span class="s4954">The fixture is wired from outside the pump room; and</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Condition 4:  <span class="s4954">The maximum observable temperature on the pump room surface of the glass lens based on an ambient temperature of 40°C shall not exceed 80°C.</span></p><p class="s4958" style="padding-top: 1pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(3) Alternative Fixture. <span class="s4954">Approved explosion-proof    </span>ARTICLE 9.21-WATERCRAFTS CARRYING</p><p class="s4954" style="padding-left: 57pt;text-indent: 0pt;text-align: left;">lighting fixture may be installed, where the       <b>LIQUEFIED GASES IN BULK</b></p><p class="s4954" style="padding-left: 57pt;text-indent: 0pt;text-align: left;">location of a cargo pump room does not permit</p><p class="s4954" style="padding-left: 57pt;text-indent: 0pt;line-height: 106%;text-align: justify;">the lighting arrangement as defined in (1) and (2) above.</p><p class="s4958" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Lighting <span class="s4954">of </span>Enclosed Spaces. <span class="s4954">Lighting of the enclosed spaces immediately above or adjacent to cargo tanks shall be as required in </span>(A) <span class="s4954">above.</span></p><p class="s2938" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4958">Wiring.</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(1) Cable Requirement. <span class="s4954">Wiring shall be in armored, lead-covered cable run through approved gastight fittings having stuffing glands at inlets and outlets.</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(2) Through Runs Allowed. <span class="s4954">Through runs of electric cable are permitted in any enclosed space immediately above or adjacent to cargo tanks.</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(3) Through Runs Prohibited. <span class="s4954">Through run of electric cables regardless of how they may be protected, are prohibited in cargo pump rooms.</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(D) Weather Decks Electrical<span style=" color: #545454;">-</span>Equipment.</p><p class="s4954" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;"><b>(1) Explosion-proof.  </b>Motors,  their  control equipment, and other electrical equipment and installation located on <span class="s5408">or </span>above the weather deck within 3000 mm of the cargo tank openings, cargo pump room doors or ventilation outlets, or cargo tank vent terminations, shall he explosion­ proof.</p><p class="s4958" style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(2) Waterproof.  <span class="s4954">Explosion-proof  equipment installed in locations exposed to the weather shall</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="63" alt="image" src="Image_750.png"/></span></p><p class="s4954" style="padding-left: 57pt;text-indent: -13pt;text-align: left;"><span style=" color: #545454;">• </span>be waterproof or shall be enclosed in watertight  <span style=" color: #444;">• </span>housings, or protected against the entrance of water by other approved means.</p><p class="s4958" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;text-align: justify;">(3) Ventilation Requirements. <span class="s4954">Motors shall be either totally enclosed or ventilated to the atmosphere by suction and discharge air ducts. Separately ventilated motors shall have pressure type ventilation with an automatic shut-off to open the circuit when the ventilating fan stops. The system shall be so interlocked that the pump motor cannot be started (restarted) prior to a circulation of air. The air ducts shall lead to and from the atmosphere outside the pump room to terminate not less than 900 mm above the deck and not less than 1800 mm from any cargo tank vent.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="2" height="63" alt="image" src="Image_751.png"/></span></p><p class="s4958" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(E) Boxes. <span class="s4954">Joints in wiring shall be made only in wiring appliances or junction boxes, etc. Such boxes shall be completely metallic and gastight.</span></p><p class="s4958" style="padding-left: 1pt;text-indent: 0pt;text-align: justify;">9.21.1.1 General.</p><p class="s4958" style="padding-top: 7pt;padding-left: 1pt;text-indent: 0pt;text-align: justify;">(A)Application. <span class="s4954">The provision in thefollowing sections are applicable to watercrafts canying flammable products.</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 1pt;text-indent: 0pt;text-align: justify;">(B) Requirements.</p><p class="s4958" style="padding-top: 7pt;padding-left: 28pt;text-indent: -17pt;text-align: justify;">(1) Electrical Installation. <span class="s4954">Electrical installations shall be such as to minimize the risk of fire and explosion from flammable products.</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 28pt;text-indent: -17pt;text-align: justify;">(2) Electrical Equipment. <span class="s4954">Electrical equipment and/ or wiring shall not be installed in gas-dangerous spaces or zones, unless essential for operation purposes.</span></p><p class="s4958" style="padding-top: 6pt;padding-left: 28pt;text-indent: -17pt;text-align: justify;">(3) Approved Types. <span class="s4954">Where electrical equipment is installed in gas-dangerous spaces or zones they shall be of the approved types for use in the flammable atmosphere concerned.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4954" style="padding-left: 1pt;text-indent: 0pt;text-align: justify;"><b>9.21.1.2 Types of Equipment </b>Certified safe type equipment, submerged cargo pump motors and their supply cables, may be fitted in gas-dangerous spaces or zones in accordance with the foll<span class="s5409">.</span>owing:</p><p class="s4958" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">(A) Types of Equipment Allowed. <span class="s4954">Intrinsically-safe</span></p><p class="s4954" style="padding-left: 2pt;text-indent: 0pt;text-align: justify;">electrical equipment and wiring shall be fitted in all gas­ dangerous spaces and zones;</p><p class="s4958" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;text-align: justify;">(B) Cargo Containment Systems. <span class="s4954">Arrangements shall be made to automatically shut down the motors of submerged cargo pumps in the event oflow liquid level, low pump discharge pressure, and low motor current. The shutdown should be alarmed at the cargo control station. Cargo pump motors shall be capable of being isolated from their electrical supply during gas-freeing operations;</span></p><p class="s4958" style="padding-top: 7pt;padding-left: 2pt;text-indent: 0pt;text-align: justify;">(C) Requiring Secondary Barrier. <span class="s4954">Hold spaces where cargo is carried in a cargo containment system requiring a secondary barrier;</span></p><p class="s2938" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">(1) <span class="s4959">Supply cables for submerged cargo pump motors.</span></p><p class="s4954" style="padding-top: 7pt;padding-left: 2pt;text-indent: 0pt;text-align: justify;"><b>(D) Not Requiring Secondary Barrier. </b>Hold spaces where cargo is carried <span class="s5410">in </span>a cargo containment system not requiring a secondary barrier;</p><p class="s4958" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">(1) <span class="s4954">Through runs of cables.</span></p><p class="s4958" style="padding-top: 7pt;padding-left: 29pt;text-indent: -17pt;text-align: justify;">(2) <span class="s4954">Lighting fittings with pressurized enclosure or of the flame-proof type. All switches and protective devices shall interrupt all poles or phases and shall be of a certified safe type.</span></p><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s5411" style="text-indent: 0pt;line-height: 49pt;text-align: left;">r</p><p style="text-indent: 0pt;text-align: left;"/><p class="s5247" style="padding-left: 182pt;text-indent: 0pt;line-height: 12pt;text-align: left;">ARTICLE 9.22 - ELECTRICAL EQUIPMENT OF TANKERS</p><p class="s5412" style="padding-left: 16pt;text-indent: 0pt;line-height: 4pt;text-align: left;">l      <span><img width="686" height="1" alt="image" src="Image_752.png"/></span></p><p class="s5260" style="padding-left: 79pt;text-indent: -17pt;text-align: justify;">(3) <span class="s4343">Electrical depth sounding or log devices and impressed current cathodic protection system anodes or electrodes. These devices should be housed in gastight enclosures.</span></p><p class="s5260" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;"><span class="s4343">(E) </span>Separated  <span class="s5413">by </span>Gastight  Boundary.  <span class="s4343">Spaces separated by a single steel gastight boundary from a hold space where the cargo containment system requires a secondary barrier, except those spaces (e.g. motor rooms) on the weather deck which would otherwise be gas-safe;</span></p><p class="s4354" style="padding-top: 7pt;padding-left: 61pt;text-indent: 0pt;text-align: justify;">(1) <span class="s5414">Equipment permitted by (D) above.</span></p><p class="s5260" style="padding-top: 7pt;padding-left: 79pt;text-indent: -17pt;text-align: left;">(2) <span class="s4343">Flame-proof motors, controllers and switches for cargo or ballast system valve operation.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="8" height="86" alt="image" src="Image_753.jpg"/></span></p><p class="s5260" style="padding-top: 6pt;padding-left: 79pt;text-indent: -17pt;text-align: left;">(3) <span class="s4343">General  audible  alarm  indicators  and instrumentation.</span></p><p class="s4343" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: left;">(<b>4) </b>Other items of flame-proof equipment required.</p><p class="s4354" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(F) <span class="s5260">Cargo Pump/Motors and Cargo Compressor Rooms;</span></p><p class="s4343" style="padding-top: 6pt;padding-left: 79pt;text-indent: -17pt;text-align: justify;"><span class="s5415">(1) </span>Lighting  Fittings.  Lighting  fittings  with pressurized enclosures or of the flame-proof type. <span class="s5416">All </span>switches and protective devices shall interrupt all poles or phases and shall be of a certified safe type.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="10" height="465" alt="image" src="Image_754.png"/></span></p><p class="s4343" style="padding-top: 6pt;padding-left: 79pt;text-indent: -17pt;text-align: justify;">(2) Electric Motors. Electric motors for driving cargo pumps or cargo compressors shall be separated from these spaces by a gastight bulkhead or deck. Flexible couplings or other means of maintaining alignment shall be fitted to the shafts between the driven equipment and its motors and, in addition, suitable glands shall be provided where the shafts pass through the gastight bulkhead or deck. Such electric motors and associated equipment shall be located in a compartment fitted with fixed mechanical ventilating systems capable of being controlled from outside such spaces.</p><p class="s4343" style="padding-top: 6pt;padding-left: 79pt;text-indent: -18pt;text-align: justify;">(3) Alternative  Types.  Where  operational  or structural requirements are such as to make it impossible to comply with the methods described in (F)(2) ahove, motors of the following certified safe types may be installed in cargo pump rooms or cargo compressor rooms, provided they are of:</p><p class="s5260" style="padding-top: 6pt;padding-left: 88pt;text-indent: -17pt;text-align: justify;">a. <span class="s4343">Increased safety  type with flame-proof enclosures; or</span></p><p class="s4343" style="padding-top: 6pt;padding-left: 71pt;text-indent: 0pt;text-align: justify;">b. Pressurized type.</p><p class="s5260" style="padding-top: 7pt;padding-left: 79pt;text-indent: -18pt;text-align: justify;">(4) Indicator. <span class="s4343">Flame-proof, general alarm audible indicator.</span></p><p class="s5260" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(G) Open Spaces. <span class="s4343">Zones on open decks or non-enclosed</span></p><p class="s4343" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">spaces on open deck within three meters of any cargo tank outlet, gas or vapor outlet, cargo pipe flange, cargo valves or entrances and ventilation openings to cargo pumps and compressor rooms;</p><p class="s5260" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(1) <span class="s4343">Certified safe type equipment.</span></p><p class="s5260" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(2) <span class="s4343">Through runs of cables.</span></p><p class="s4354" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(II) <span class="s5260">Where Pipes are Located. </span><span class="s4343">Enclosed or semi­ enclosed spaces in which pipes containing cargo products are located and compartments for cargo hoses;</span></p><p class="s4343" style="padding-top: 6pt;padding-left: 42pt;text-indent: -16pt;text-align: justify;"><b>(1) </b>Lighting fittings with pressurized enclosures or of the flame-proof types. <span class="s5416">All </span>switches and protective devices shall interrupt all poles or phases and be of a certified safe type.</p><p class="s5246" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(2) <span class="s4343">Through runs of cables.</span></p><p class="s4343" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(I) <b>Into Gas-dangerous Spaces. </b>Enclosed or semi­ enclosed spaces having direct opening into any gas-dangerous space or zone shall have electrical installations complying with the requirements for the space or wne to which the opening leads,</p><p class="s5260" style="padding-top: 6pt;padding-left: 103pt;text-indent: -79pt;text-align: left;">ARTICLE 9.22 <span class="s4343">- </span>ELECTRICAL EQUIPMENT OF TANKERS</p><p class="s5260" style="padding-top: 6pt;padding-left: 103pt;text-indent: 0pt;text-align: justify;">9.22.1 General</p><p class="s5260" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.22.1.1 Scope. <span class="s4343">Electrical equipment for tankers carrying oil having a flashpoint of 60°C or less shall comply with the requirements in this article, and Article 9.19.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s5260" style="padding-left: 17pt;text-indent: 0pt;text-align: justify;">9.22.1.2 Dangerous Spaces. <span class="s4343">In tankers, the following spaces and zones shall be considered as dangerous spaces:</span></p><p class="s5260" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(A) <span class="s4343">Cargo tanks;</span></p><p class="s5246" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(B) <span class="s4343">Cofferdams, double bottoms and duct-keels adjoining cargo tanks;</span></p><p class="s5246" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(C) <span class="s4343">Enclosed or semi-enclosed spaces immediately above cargo tanks (e.g. between decks) or having bulkheads above and in line with cargo tank bulkheads;</span></p><p class="s5260" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(D) <span class="s4343">Other spaces adjoining cargo tanks than those specified in (B) and (C) above;</span></p><p class="s5415" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(E) <span class="s4343">Cargo pump rooms;</span></p><p class="s5415" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(F) <span class="s4343">Enclosed or semi-enclosed spaces in which cargo pipes are fitted;</span></p><p class="s5260" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(G) <span class="s4343">Compartments for cargo hoses;</span></p><p class="s4343" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;"><span class="s5246">(II) </span>Zones on open deck of semi-enclosed spaces on open deck, within at least 3 m of any cargo <span class="s5416">tank </span>outlet or gas or vapor outlet. Gas or vapor outlets shall include</p><p style="text-indent: 0pt;text-align: left;"><span><img width="694" height="1" alt="image" src="Image_755.png"/></span></p><p class="s658" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">ARTICLE 9.22 - ELECTRICAL EQUIPMENT OF TANKERS</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">ventilation openings of cargo pump rooms, cofferdams and the like, and cargo pump room entrances;</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(I) Zones on open decks within 9 m of ventilation openings of cargo tanks and the zones downward from there· <span class="s4115">to </span>the deck;</p><p class="s1793" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(J) <span class="s4125">Zones on open deck immediately above all the cargo tanks (including all ballast tanks within the cargo tank block) and to the full width of the watercraft plus 3 m fore and aft on open deck, up to a length of 2.4 m above the deck;</span></p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(K) Enclosed or semi-enclosed spaces immediately above cargo pump rooms or above vertical cofferdams adjoining cargo tanks unless separated by a gastight deck and suitably mechanically ventilated; and</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(L) Enclosed or semi-enclosed spaces having a direct opening into any of the spaces or zones stipulated in the above.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4127" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">9.22.1.3 Supply of Power.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Power Supply System. The system of power supply shall&#39;be as follows:</p><p style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(1) Two-wire insulated for de;</p><p style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(2) Two-wire insulated for single-phase ac; and</p><p style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(3) Three-wire insulated for three-phase ii.c.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B)· Generator,  Power Supply and Distribution Circuits,  Generator  circuits,  power  supply  and distribution circuits shall not he grounded, nor depend on hull return system except the following:</p><p class="s4108" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) <span class="p">Impressed current cathodic protection system for outer hull protection only;</span></p><p style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Ground indicating devices or other alternative means; however, in no case shall the circulation current to exceed 30 milliamperes;</p><p style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(3) Limited and locally grounded systems, such as starting and ignition system of internal combustion engines; and</p><p style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(4) Electrical circuits having no fear of causing hull current to the dangerous spaces.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.22.1.4 Isolating Means. Distribution circuits for the electrical equipment installed in dangerous spaces shall be provided on each circuit with rnultipole linked isolation switches in a safe space. In addition, the isolation switches shall be clearly labeled to identify the electrical equipment to be connected with, and further effective- means shall be provided to avoid danger due to unauthorized operation of the isolation switches.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.22.1.5 Ground Detection. Excluding intrinsically­ safe circuits, the feeders and distribution circuits to be connected to the electrical equipment in the dangerous spaces or to run lhrough the dangerous spaces shall be provided with such devices that keep monitoring the insulation levels and will give an alann in cuse of abnonnally low level. (See Part 9.4.6)</p><p style="padding-top: 6pt;padding-left: 72pt;text-indent: 0pt;text-align: justify;">9.22.2 Wiring in Dangerous Spaces</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.22.2.1 General.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(A) Dangerous Spaces. Cables shall not generally be installed in the dangerous spaces specified in Section <span class="s4133">9.22.1.2.</span></p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Unavoidable Installation. Where installation of cables in such spaces .is unavoidable, it shall comply with the requirements in Sections 9.22.2.2 to 9.22.2.5.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.22.2.2 Selection of Cables. Cables shall be one of the following. Where corrosion may be expected, a nonmetallic impervious sheath shall be applied over metallic sheaths or annor of cable for corrosion protection.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Mineral insulated and metallic sheathed;</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(B) Lead sheathed and annored, and;</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(C) Nonmetallic impervious sheathed and armored.</p><p style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">9.22.2.3 Installation of Cables.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(A) Close to <span class="s1342">Hull </span>Center Line. Cables shall be installed as close to the hull center line as practicable.</p><p style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Distant from Decks, Etc. Cables shall be installed sufficiently distant from decks, bulkheads, tanks and variou� kinds of pipes.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Protecti&#39;ort Against Mechanical Damage. Cables which are installed on the fore and aft gangways and the decks shall be protected against mechanical damage. Further, the cables and their supports shall be fitted in such a manner as to withstand expansion and contraction and other effect of the hull structure.</p><p style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Gastightness. The penetration part of the cables or cable pipes through decks and bulkheads of the dangerous spaces shall be constructed so as to maintain gastightness and liquidtightness as the case may require.</p><p style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(E) Good Terminations. When mineral insulated cables are used, special precautions shall be taken to ensure good tenninations.</p><p style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 111%;text-align: justify;">9.22.2.4 Grounding.of Cables. All metallic protective coverings of power and lighting cables passing through dangerous spaces, or connected <span class="s4115">to </span>equipment in such spaces, shall be grounded at each end.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_756.png"/></span></p><p class="s52" style="padding-top: 3pt;padding-left: 183pt;text-indent: 0pt;text-align: left;">ARTICLE 9.22 - ELECTRICAL EQUIPMENT OF TANKERS</p><p class="s4344" style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">9.22.2.5 Intrinsically-Safe Circuits.</p><p class="s4344" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(A) Exclusive Use. <span class="s4343">The cables for intrinsically-safe circuits associated with intrinsically-safe type electrical equipment shall be of exclusive use, being installed separately from cables for general circuits.</span></p><p class="s4344" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(B) Wired Individually. <span class="s4343">Intrinsically-safe circuits associated with different kinds of intrinsically-safe type electrical equipment shall generally be wired individually using different cables. Where it is necessary to use a multi-core cable in common, a cable which has shields by each core or each pair of cores shall be used, having such shields grounded effectively.</span></p><p class="s4344" style="padding-top: 7pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">9.22.3 Electrical Equipment in Dangerous Spaces</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4344" style="padding-left: 55pt;text-indent: 0pt;text-align: left;">9.22.3.1 General.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="13" height="238" alt="image" src="Image_757.jpg"/></span></p><p class="s4343" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(A) <span class="s4344">Dangerous Spaces. </span>Electrical equipment shall not generally be installed in the dangerous spaces specified in Section 9.22.1.2. Where installation of electrical equipment is unavoidable in these dangerous spaces it shall comply with the requirements Part 9.22.3.</p><p class="s4344" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(B) Explosion-proof Equipment. <span class="s4343">Explosion-proof electrical equipment shall comply with requirements for use with explosive gases and vapors.</span></p><p class="s4344" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(C) Intrinsically-Safe Type. <span class="s4343">Electrical measuring, monitoring, control and communication apparatus shall be of intrinsica11y-safe type.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="24" height="455" alt="image" src="Image_758.png"/></span></p><p class="s4344" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(D) Portable Lamps. <span class="s4343">Portable lamps shall be of intrinsically-safe or flame-proof type with self­ contained battery.</span></p><p class="s4344" style="padding-top: 6pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(E) Lighting Fittings. <span class="s4343">Lighting fittings of increased safety type shall be of a type accepted for oil tankers.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4344" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.22.3.2 All Dangerous Spaces Specified in Section</p><p class="s4344" style="padding-left: 55pt;text-indent: 0pt;text-align: justify;">9.22.1.2. <span class="s4343">Intrinsically-safe type electrical equipment shall be installed in all dangerous spaces specified in Section 9.22.1.2.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4344" style="padding-left: 55pt;text-indent: 0pt;line-height: 115%;text-align: justify;">9.22.3.3 Dangerous Spaces Specified in Section 9.22.1.2(8).</p><p class="s4344" style="padding-top: 5pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(A) Transducers. <span class="s4343">The transducers of navigation instruments such as electric depth sounding devices may be installed. The transducers shall be of totally­ enclosed type, to be housed ina gastight enclosure clear of the cargo tank. The cables to the transducers shall be installed in heavy gauge galvanized steel pipes with gastight joints up to the main deck.</span></p><p class="s4344" style="padding-top: 6pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">(B) Anodes or Electrodes. <span class="s4343">Where the anodes or electrodes and the cables of an impressed current cathodic protection system for outer hull protection are</span></p><p class="s4343" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;line-height: 106%;text-align: justify;">installed in such spaces, the requirements in (A) above shall be applied.</p><p class="s4344" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(C) Lighting Fittings. <span class="s4343">Lighting fittings of flameproof type (explosion-proof) or intrinsically•safe type shall be installed in double bottom and duct keels equipped with machinery which shall be manned for operation on at least two independent circuits.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4344" style="padding-left: 16pt;text-indent: 0pt;line-height: 115%;text-align: justify;">9.22.3.4 Dangerous Spaces Specified in Section 9.22.l.2(C).</p><p class="s4344" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(A) Lighting Fittings. <span class="s4343">Lighting fittings of flameproof type (explosion proof) or intrinsically-safe type shall be installed. Lighting fittings in the spaces which are normally attended by the personnel shall be supplied by at least two independent circuits.</span></p><p class="s4344" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(B) Cables. <span class="s4343">Cables may run through these spaces.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4344" style="padding-left: 16pt;text-indent: 0pt;line-height: 112%;text-align: justify;">9.22.3.5 Dangerous Spaces Specified in Section 9.22.1.2(0).</p><p class="s4344" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(A) Electrical Equipment. <span class="s4343">Electrical equipment specified in Section 9.22.3.3 may be installed.</span></p><p class="s4344" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(B) Lighting Fittings. <span class="s4343">Lighting fittings of flameproof type (explosion proof) or intrinsically-safe type shall be installed in the spaces equipped_ with machinery which shall be manned for operation and watch.</span></p><p class="s4344" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(C) Cables. <span class="s4343">Approved through runs of cables may be installed.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4344" style="padding-left: 17pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.22.3.6 Dangerous Spaces Specified in Section 9.22.1.2(E).</p><p class="s4344" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(A) Electrical Equipment. <span class="s4343">Electrical equipment specified in Section 9.22.3.3 may be installed.</span></p><p class="s4344" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(B) Lighting Fittings. <span class="s4343">Lighting fittings of flameproof type (explosion proof) or intrinsically-safe type shall be installed. The lighting fittings shall be arranged on at least two independent circuits.</span></p><p class="s4344" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(C) Cables. <span class="s4343">Where cables are run through cargo pump room entrances, they shall be installed in heavy gauge steel pipes or steel ducts with gastight joints.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s4344" style="padding-left: 18pt;text-indent: 0pt;line-height: 113%;text-align: justify;">9.22.3.7 Dangerous Space Specified in Section 9.22.1.2(F) and (G).</p><p class="s4344" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(a) Lighting Fittings. <span class="s4343">Lighting fittings of flameproof type (explosion proof) or intrinsically-safe type shall be installed.</span></p><p class="s4344" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(b) Cables. <span class="s4343">Where cables are run through these spaces, they shall be installed in heavy g,mge steel pipes or steel ducts with gastight joints.</span></p><p class="s5417" style="padding-left: 578pt;text-indent: 0pt;line-height: 15pt;text-align: left;">.,</p><p class="s5418" style="padding-left: 581pt;text-indent: 0pt;line-height: 10pt;text-align: left;">1</p><p style="text-indent: 0pt;text-align: left;"><span><img width="691" height="1" alt="image" src="Image_759.png"/></span></p><p class="s2833" style="padding-top: 4pt;padding-left: 64pt;text-indent: 0pt;text-align: left;">ARTICLE 9.25 <span style=" color: #2A2A2A;">- </span>ELECTRICAL EQUIPMENT OF MOTOR VEHICLE CARRIERS <b>AND </b>COAL CARRIERS</p><p class="s3782" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">9.22.3.8 Dangerous Spaces Specified in Section 9.22.1.2(H), <span class="s4421">(I), </span><span class="s5202">(J), </span><span class="s5207">and (K).</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(A)Electrical Equipment. <span class="s2841">Electrical equipment of flameproof type, and increased safety type shall be installed.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(B) Cables. <span class="s2841">Cables shall be run through the spaces. However, no cable expansion bends shall be provided in the spaces specified in Section 9.22.1.2(H) as far as practicable.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 27pt;text-indent: 0pt;text-align: justify;">9.22.3.9 Dangerous Spaces Specified in Section 9.22.l.2(L). <span class="s2841">These spaces shall be considered as equivalent to the adjacent dangerous spaces having direct openings, and the electrical installations shall be in compliance with the corresponding requirements in the preceding Sections 9.22.3.1 to 9.22.3.8.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2841" style="padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>9.22.3.10 Electric Motor Driving Equipment in Cargo Pumproom. </b>Electric motors driving equipment located in cargo pumproorn spaces shall be installed in the space<span style=" color: #2A2A2A;">·partitioned </span>from these· spaces by<span style=" color: #4B4B4B;">-</span>a gastight bulkhead and deck. fu addition, suitable stuffing boxes shall be fitted where shafts pass through gastight bulkheads and decks.</p><p class="s3782" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">9.22.3.11 Lighting in Dangerous Spaces. <span class="s2841">Where dangerous spaces are lighted by the lamps located in the adjacent safe spaces through glazed ports fitted in the bulkheads or decks, these glazed ports shall be so constructed as not to impair the watertight, gastight and strength integrity of the bulkheads and decks. Due consideration shall be given to the ventilation of the lighting fittings so that the excessive temperature rise is not caused on the glazed ports.</span></p><p class="s3782" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">9.22.3.12 Electric Motors Driving Ventilation for Dangerous Spaces. <span class="s2841">Electric motors driving the ventilators for cargo pumprooms and the exhaust ventilators for other dangerous spaces shall not be installed in the ventilating ducts.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 40pt;text-indent: -1pt;text-align: center;">ARTICLE 9.23 <span class="s2841">- </span>WATERCRAFT CARRYING LIQUEFIED GASES AT OR NEAR ATMOSPHERIC PRESSURE AND AT TEMPERATURE BELOW ATMOSPHERIC</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2841" style="padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>9.23.1.1 General. </b>Electrical installations and equipment of watercrafls carrying liquefied gases in bulk shall comply <span class="s5419">with </span>the provisions of Articles 9.20 and 9.21.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 27pt;text-indent: 0pt;text-align: justify;">9.23.1.2 Submerged Motor Cargo Pump.</p><p class="s3782" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(A) Design. <span class="s2841">Layoufand details shall be of an approved type.</span></p><p class="s2841" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>(B) Motor Operation. </b>Motors shall be capable of being energized for discharging puq,oses only when the conditions (under cargo pumps) are <span style=" color: #2A2A2A;">satisfied </span>by such means as the use of a pressure cut-out switch with a manual reset.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 34pt;text-indent: 0pt;text-align: center;">ARTICLE 9.24 <span class="s2841">- </span>WATERCRAFT CARRYING VEHICLES WITH FUEL IN THE TANKS</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2841" style="padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>9.24.1.1 Ventilation. </b>An effective power ventilation system, sufficient to give at least six (6) air changes per hour, based on the volume of the empty enclosed space in which vehicles are to be transported or stored, shall be provided. The system shall be entirely independent from other ventilation systems and <span style=" color: #2A2A2A;">shall </span>be operable whenever vehicles are carried in such spaces. Exhaust duct inlets shall be located within 450 mm above the vehicle deck.</p><p class="s2841" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">Means shall be provided to indicate on the navigating bridge or other appropriate locations any loss or reduction of the required ventilating capacity.</p><p class="s3782" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">9.24.1.2 Equipment Location and Construction. <span class="s2841">In general, the electrical equipment shall be installed within a zone extending from the vehicle deck to 450 mm above the vehicle deck in enclosed or semi­ enclosed space. Any equipment necessary for the safe operation of the watercraft may be fitted in this zone provided it is intrinsically-safe or of the explosion­ proof type. Any electrical equipment installed in a duct exhausting from a space of 450 mm of the vehicle deck shall be of the explosion-proof or intrinsically-safe type, however, squirrel-cage induction motors without brushes or without arc-producing devices may be used.</span></p><p class="s3782" style="padding-top: 13pt;padding-left: 32pt;text-indent: -1pt;text-align: center;">ARTICLE 9.25 <span class="s2841">- </span>ELECTRICAL EQUIPMENT OF MOTOR VEHICLE CARRIERS AND COAL CARRIERS</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 27pt;text-indent: 0pt;text-align: justify;">9.25.1.1 General. <span class="s2841">The requirements in this article apply to the electrical equipment installed in the cargo holds and the compartments adjacent thereto of motor vehicle carriers and coal carriers.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">9.25,1.2 Motor Vehicle Carriers.</p><p class="s3782" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(A) Electrical Equipment in Car Deck and Cargo Holds.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="23" height="78" alt="image" src="Image_760.jpg"/></span></p><p class="s3782" style="padding-top: 7pt;padding-left: 53pt;text-indent: -16pt;text-align: justify;">(1) Within 450 mm. <span class="s2841">In principle no electrical equipment shall be installed within a height of 450 mm above each car deck. Where it is unavoidable due to operational reasons, to fit electrical equipment into this zone, the equipment shall be of explosion-proof type.</span></p><p class="s5420" style="padding-left: 17pt;text-indent: 0pt;line-height: 22pt;text-align: left;">r</p><p style="text-indent: 0pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_761.png"/></span></p><p class="s3537" style="padding-top: 2pt;padding-left: 148pt;text-indent: 0pt;text-align: left;">ARTICLE 9<span style=" color: #464646;">.</span>26- ELECTRIC AND ELECTROHYDRAULIC STEERING GEARS</p><p class="s3534" style="padding-top: 4pt;padding-left: 86pt;text-indent: -18pt;text-align: justify;">(2) Above 450 mm. <span class="s3535">All electrical equipment situated at more than 450 mm above car decks shall be at least of dust-proof and watertight construction, and to be interlocked with the ventilators of the cargo holds. Where explosion-proof electrical equipment is used or gas detection system is provided, the interlocks may be omitted.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 86pt;text-indent: -18pt;text-align: justify;">(3) In Exhaust Ventilation Ducts. <span class="s3535">Any electrical equipment installed </span>in <span class="s3535">the exhaust ventilation ducts of the cargo holds shall be of explosion­ proof type.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 86pt;text-indent: -18pt;text-align: justify;">(4) Portable Electrical Appliances. <span class="s3535">In principle no portable electrical appliances shall be located in the holds.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="12" height="51" alt="image" src="Image_762.jpg"/></span></p><p class="s3534" style="padding-top: 6pt;padding-left: 86pt;text-indent: -18pt;text-align: justify;">(5) Fire and Gas Detection Systems. <span class="s3535">Fire aod gas detection systems and the like which are installed in tbe cargo holds shall be of explosion-proof type.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="13" height="147" alt="image" src="Image_763.jpg"/></span></p><p class="s3534" style="padding-top: 6pt;padding-left: 86pt;text-indent: -18pt;text-align: justify;">(6) Isolating  Switches.  <span class="s3537">All  </span><span class="s5223">electrical  circuits terminating in the cargo holds shall be provided with multipole linked isolating switches situated outside the cargo holds, and accessible only to authorized personnel. Provision shall be made for isolation, and for locking in the OFF position of the control switch of such circuits. However, this requirement does not apply to safety devices such as fire, smoke or gas detectors.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="13" height="102" alt="image" src="Image_764.jpg"/></span></p><p class="s3535" style="padding-top: 5pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;"><b>(B) Electrical Equipment in the Compartments Adjacent to Cargo Holds. </b>For the electrical equipment in the compartments adjacent to the cargo holds and having an opening such as non-gastight door, hatch, scuttle and the like <span class="s5245">in </span>their bulkheads and decks, the requirements in (A) above shall apply.</p><p class="s3534" style="padding-top: 6pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">9.25.1.3 Coal Carriers.</p><p class="s3534" style="padding-top: 7pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">{A) Electrical Equipment in Cargo Holds. <span class="s3535">In principle no electrical equipment shall be installed in the cargo holds. Where it is wiavoidable to install electrical equipment in the holds, the equipment shall comply with the following requirements:</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="27" height="235" alt="image" src="Image_765.png"/></span></p><p class="s3534" style="padding-top: 6pt;padding-left: 87pt;text-indent: -18pt;text-align: justify;">{1) Switches and Outlets. <span class="s3535">Switches and socket outlets shall not be installed except those connected to intrinsically-safe circuits;</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 86pt;text-indent: -18pt;text-align: justify;">(2) Explosion-proof Type. <span class="s3535">In case where other electrical equipment than those specified in (1) above is installed, the equipment shall be of explosion-proof type, and such equipment and its associated cables shall be installed so as to be kept from mechanical damage. In addition, the feeder circuits for the equipment shall be</span></p><p class="s3535" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">provided with multipole linked isolating switches situated outside the holds, so arranged as to have the equipment usually locked with the switch in OFF position.</p><p class="s5222" style="padding-top: 6pt;padding-left: 41pt;text-indent: -17pt;text-align: justify;">(3) <span class="s3534">Cables. </span><span class="s3535">The cables passing through the cargo holds shall be led in gastight heavy gauge steel pipes, and the both ends of the pipes shall be sealed using cable glands and the like through the boundaries of the cargo holds.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(B) Electrical Equipment in the Compartments Adjacent to Cargo Holds.</p><p class="s3534" style="padding-top: 6pt;padding-left: 42pt;text-indent: -18pt;text-align: justify;">(1) Cargo Holds with Non-gastight Doors. <span class="s3535">The electrical equipment which is installed in the compartments adjacent to the cargo holds and having an opening such as non-gastight door, hatch and the like in their bulkheads shall be of explosion-proof type.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 42pt;text-indent: -17pt;text-align: justify;">(2) Vicinity of Ventilation Openings. <span class="s3535">No electrical equipment except those of explosion-proof type shall be installed in the vicinity of ventilation openings of the cargo holds.</span></p><p class="s5222" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(C) <span class="s3534">Cargo Lamps. </span><span class="s3535">Cargo lamps used in the cargo holds shall be of special type or equivalent and approved for this particular use or of listed type.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 26pt;text-indent: 26pt;text-align: left;">ARTICLE 9.26 <span class="s3535">- </span>ELECTRIC AND ELECTROHYDRAULIC STEERING GEARS</p><p class="s3534" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.26.1.1 Scope. <span class="s3535">The requirements of this article shall apply to all types of watercraft having electric and electrohydraulic steering gears.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3534" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">9.26.1.2 Passenger Ships and Cargo Ships.</p><p class="s3534" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(A) Main and Auxiliary Gears. <span class="s3535">Ships shall be provided with a main steering gear and an auxiliary steering gear.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(B) Main Steering Gear. <span class="s3535">The main steering gear shall be adequate and sufficient to steer the watercraft at maximum service speed. The main steering gear and rudder stock shall be so designed that they are not damaged at maximum astern speed.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(C) Auxiliary Steering Gear. <span class="s3535">The auxiliary steering gear shall be of adequate strength and sufficient to steer the watercraft at navigable speed and capable of being brought speedily into action in an emergency.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">(D) Rudder Position Indicator. <span class="s3535">The exact position of the rudder, if power operated, shall be indicated at the principal steering station.</span></p><p class="s3534" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(E) Indicator Location. <span class="s3535">Indicators for electric and electrohydraulic steering gears shall be installed in a suitable location in the navigating bridge.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_766.png"/></span></p><p class="s2833" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">ARTICLE 9.26 - ELECTRIC AND ELECTROHYDRAULIC STEERING GEARS</p><p class="s3782" style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(F) Communication. <span class="s2841">Ships shall be fitted with two means of communicating orders from the bridge to the engine room, one of which shall be an engine room telegraph.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 35pt;text-indent: 0pt;text-align: justify;">9.26.1.3 All Passenger Ships (Irrespective of Tonnage) and Cargo Ships of 5000 Gross Tonnage and Upwards.</p><p class="s2841" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;"><b>(A) Two Circuits. </b>Electric and electrohydraulic steering gear shall be served by two circuits fed from the main switchboards. One of the circuits may pass through the emergency switchboard, if provided. Each circuit shall have adequate capacity for supplying all <span style=" color: #606060;">.</span>the motors which are normally connected to it and which operate simultaneously. If transfer arrangements are provided <span class="s5209">in </span>the steering gear room to permit either circuit to supply any motor or combination of motors, the capacity of each circuit shall be adequate for the most severe load condition. The circuits, shall be separated throughout their length as widely as it is practicable.</p><p class="s3782" style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(B) <span style=" color: #3D3D3D;">•Short </span>Circuit Prote<span style=" color: #606060;">·</span>etion. <span class="s2841">Short circuit protection only shall be provided for these circuits and motors.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3782" style="padding-left: 35pt;text-indent: 0pt;text-align: justify;">9.26.1.4 Cargo Ships of Less than 5000 Gross Tonnage.</p><p class="s2841" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;"><b>(A) Sole Source of Power. </b>Cargo ships in which electrical power is the sole source of power for both main and auxiliary steering gear shall comply with Section 9<span class="s5209">.26</span>.1.3, except that if the auxiliafy steering gear is powered <span class="s5422">by </span>a motor primarily intended for other services, Section 9.26<span class="s5371">.1.</span><span class="s2833">3(8) </span><span class="s5203">may be waived; provided that the protection arrangement is satisfactorily adequate.</span></p><p class="s3782" style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(B) Short Circuit Protection. <span class="s2841">Short circuit protection only shall be provided for motors and power circuits of electrically or electrohy4faulica11y operated main steering gear.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">9.26.1.&#39;5 Tankers/Supertankers.</p><p class="s3782" style="padding-top: 7pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(A) Tanker/Supertanker 10000 Gross Tonnage and Upwards (New and Existing).</p><p class="s3782" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">(1) Control Circuits. <span class="s2841">Two remote steering gear</span></p><p class="s2841" style="padding-left: 62pt;text-indent: -5pt;text-align: justify;"><span style=" color: #3D3D3D;">. </span>control circuits shall be provided, each of which shall be operable separately from the navigating bridge. This does not require duplication of the steering wheel or steering lever. In the event of failure<span style=" color: #2A2A2A;">·of </span>the remote steering gear control system in operation, the other system shall be capable of being brought into<span style=" color: #606060;">,</span>iII1I1J.ediate operation from a position jn the navigating bridge. Each remote steering gear control system, if electric, shall be</p><p class="s2841" style="padding-top: 4pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">served by its own <span style=" color: #2A2A2A;">separate </span>circuit supplied from the steering gear power circuit from a point within the steering gear compartment. In the event of failure of electrical power supply to a remote steering gear control system an alarm shall be given on the navigating bridge. The alarm shall be both audible and visual, and located in the navigating bridge.</p><p class="s2841" style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(2) Load <b>Control. </b>Control of the main steering gear shall also be provided in the steering gear compartment.</p><p class="s2841" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(3) <b>Local Disconnect. </b>Means shall be provided in the steering gear compartment to discoMect the remote steering gear control system from the power circuit.</p><p class="s2841" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(<b>4) Communication. </b>A means of communication shall be provided between the navigating bridge and the steering gear compartment</p><p class="s3782" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(5) Rudder Position Indicator. <span class="s2841">The exact angular position of the rudder shall be indicated in the navigating bridge. The rudder angle indicator shall be independent of the remote steering gear control system.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(6) Local Indicator. <span class="s2841">The an_gular position of the rudder shall be recognizable in the steering gear compartment.</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(B) For Every New Tanker/Supertanker of 10000 Gross Tonnage and Upwards. <span class="s2841">In addition to the requirements of (A) above, the following shall apply:</span></p><p class="s3782" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(1) Identical Power Units.<span style=" color: #606060;">,</span><span class="s2841">The power units for the main steering. gear shall consist of two or more identical units and each shall be capable of operating the rudder. As far as practicable, the main steering gear shall be so arranged that a single&#39; failure in its raceway or in one of the power units will not impair the integrity of the remaining parts of the steering gear.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="8" height="41" alt="image" src="Image_767.jpg"/></span></p><p class="s3782" style="padding-top: 3pt;padding-left: 60pt;text-indent: -17pt;text-align: justify;">(2) <span class="s5423">Main </span>Steering Gear Capability. <span class="s2841">The main steering gear shall, with the tanker/supertanker at its deepest sea going draft, be capable of putting the rudder from 35 degrees on one side to 35 degrees on the other side in not more than</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="12" height="152" alt="image" src="Image_768.jpg"/></span></p><p class="s2841" style="padding-top: 1pt;padding-left: 61pt;text-indent: 0pt;line-height: 91%;text-align: justify;">28 seconqs with tqe <span style=" color: #727272;">. </span>tankpr ru<span style=" color: #606060;">,</span>nning<span style=" color: #3D3D3D;">.</span>ahea� at q:iaximum·service speed.    <span style=" color: #606060;">&quot;  </span><span style=" color: #898989;">•   </span><span style=" color: #3D3D3D;">-</span></p><p class="s5425" style="padding-top: 4pt;padding-left: 68pt;text-indent: 0pt;line-height: 7pt;text-align: center;">&#39;</p><p class="s3782" style="padding-left: 43pt;text-indent: 0pt;line-height: 11pt;text-align: left;"><span class="s2841">(3) </span>Automatic <span style=" color: #606060;">,</span>Operation. <span class="s2841">The&#39; main steering gear</span></p><p class="s2841" style="padding-left: 61pt;text-indent: 0pt;text-align: left;">power units shallbearranged tostart automatically when poweds restored after a power failure.</p><p class="s2841" style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;text-align: left;">(<b>4JAlarm. </b>In the event of failµre of any o&#39;f the steering gear power units an alarm shall be given at the</p><p class="nav">&nbsp;&nbsp;</p><p class="nav">&nbsp;</p><p class="nav"><a href="part12.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a></p><p class="nav">&nbsp;&nbsp;</p></body></html>
