<!DOCTYPE  html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8"/><title>T</title><link href="navigation.css" rel="stylesheet" type="text/css"/><link href="document.css" rel="stylesheet" type="text/css"/></head><body><p class="top_nav"><a href="part1.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part3.htm">Next &gt;</a></p><p class="s1662" style="padding-top: 12pt;padding-left: 31pt;text-indent: 0pt;line-height: 23pt;text-align: left;">T</p><p class="s1660" style="padding-left: 9pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Under23m</p><p class="s1660" style="padding-left: 9pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Over23 m</p><p class="s1660" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">Over23m</p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="237" height="368" alt="image" src="Image_129.png"/></span></p><p class="s386" style="text-indent: 0pt;line-height: 11pt;text-align: left;">Grounding Devices</p><p style="text-indent: 0pt;text-align: left;"/><p class="s431" style="padding-left: 44pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Class I    CIIISS II   Class II</p><p class="s1660" style="padding-left: 152pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Modified</p><p class="s120" style="padding-top: 4pt;padding-left: 85pt;text-indent: 0pt;text-align: left;">Figure 2.90.2.2(E)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="315" height="236" alt="image" src="Image_130.gif"/></span></p><p class="s120" style="text-indent: 0pt;line-height: 13pt;text-align: left;">Figure 2.90.2.2(F)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1663" style="text-indent: 0pt;line-height: 49pt;text-align: left;">l</p><p style="text-indent: 0pt;text-align: left;"/><p class="s120" style="padding-left: 361pt;text-indent: 0pt;text-align: left;">Figure 2.90.2.2(G)</p><p class="s23" style="padding-top: 3pt;padding-bottom: 2pt;padding-left: 54pt;text-indent: 0pt;text-align: center;">ARTICLE 2.90 - PROTECTION AGAINST LIGHTNING</p><p style="padding-left: 23pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="682" height="1" alt="image" src="Image_131.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="297" height="237" alt="image" src="Image_132.gif"/></span></p><p class="s486" style="padding-top: 1pt;padding-left: 295pt;text-indent: -3pt;text-align: justify;">•(B) Copper Alloys. <span class="s18">Where alloys of copper are used they shall be substantially as resistant to corrosion as copper under similar conditions.</span></p><p class="s18" style="padding-top: 6pt;padding-left: 296pt;text-indent: 0pt;text-align: justify;"><b>(C) Aluminum. </b>Where aluminum is used, care shall be taken not to use it in contact with <span style=" color: #363636;">the </span>earth or elsewhere where it will rapidly deteriorate. Conductors shall <span style=" color: #363636;">be </span>of electrical grade aluminum.</p><p class="s18" style="padding-top: 7pt;padding-left: 296pt;text-indent: 0pt;text-align: justify;"><b>2.90.3.3 Configuration. </b>Material fonns used in lightning protection shall be those which allow for best workmanship and are in <span style=" color: #363636;">addition </span>suited for the particular function. Air tcnninals shall be made of solid or tubular rods. Main and secondary conduc<span style=" color: #4F4F4F;">t</span>ors shall be constructed of metal strands, solid <span style=" color: #363636;">strip, </span>solid</p><p class="s486" style="padding-top: 5pt;padding-left: 100pt;text-indent: 0pt;text-align: justify;">Figure 2.90,2.2(H)</p><p class="s486" style="padding-top: 4pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">Vapor Openings. <span class="s18">These arc opening through a tank shell or roof above the surface of the stored liquid. Such openings may be provided for tank breathing, tank gaging, fire fighting, or other operating purposes.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">Zone of Protection. <span class="s18">The zone of protection provided by a grounded air terminal or mast or overhead ground wire is that adjacent space which is substantially immune to direct strokes of lightning.</span></p><p class="s486" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;text-align: justify;">2.90,3 Protection for Ordimtry Buildings</p><p class="s18" style="padding-left: 22pt;text-indent: 0pt;text-align: justify;">wire, or tubular bars of equal cross-sectional area and conductivity. Ground terminals <span style=" color: #363636;">shall </span>be solid wire or rod, solid plate, or stranded cahle.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="52" height="101" alt="image" src="Image_133.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="91" height="165" alt="image" src="Image_134.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="90" alt="image" src="Image_135.png"/></span></p><p class="s1664" style="text-indent: 0pt;line-height: 78pt;text-align: left;">B</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1665" style="padding-top: 7pt;padding-left: 96pt;text-indent: 0pt;text-align: left;">•</p><p class="nav">&nbsp;&nbsp;</p><p class="nav">&nbsp;</p><p class="nav"><a href="part1.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part3.htm">Next &gt;</a></p><p class="nav">&nbsp;&nbsp;</p></body></html>
