<!DOCTYPE  html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8"/><title>r:</title><link href="navigation.css" rel="stylesheet" type="text/css"/><link href="document.css" rel="stylesheet" type="text/css"/></head><body><p class="top_nav"><a href="part4.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part6.htm">Next &gt;</a></p><p class="s1740" style="padding-left: 118pt;text-indent: 0pt;line-height: 18pt;text-align: left;">r:</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s23" style="padding-left: 84pt;text-indent: 0pt;text-align: left;">1]gure 2.90.3.11</p><p class="s1741" style="padding-top: 4pt;padding-left: 97pt;text-indent: 0pt;line-height: 26pt;text-align: center;">f</p><p class="s23" style="padding-left: 84pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Figure 2.90.3.ll(A)(2)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="267" height="218" alt="image" src="Image_154.png"/></span></p><p class="s1742" style="padding-top: 16pt;padding-left: 124pt;text-indent: 0pt;line-height: 110%;text-align: right;">D D</p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;text-align: left;"><span><img width="683" height="238" alt="image" src="Image_155.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="202" alt="image" src="Image_156.png"/></span></p><p class="s1742" style="text-indent: 0pt;line-height: 63pt;text-align: left;">D</p><p class="s1742" style="padding-top: 5pt;text-indent: 0pt;text-align: left;">D</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1486" style="text-indent: 0pt;line-height: 8pt;text-align: left;">:,, ISm</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1743" style="padding-top: 4pt;padding-left: 99pt;text-indent: 0pt;text-align: left;">Figure 2.90.3.ll(B)(l)</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1708" style="padding-left: 29pt;text-indent: 0pt;text-align: left;">	<span><img width="1" height="202" alt="image" src="Image_157.png"/></span></p><p class="s704" style="padding-top: 3pt;padding-left: 99pt;text-indent: 0pt;text-align: left;">Figure 2.90.3.ll(B)(2)</p><p class="s1744" style="padding-top: 6pt;padding-left: 75pt;text-indent: 0pt;text-align: center;">A: 600 <span class="s1745">mm maximum</span></p><p class="s704" style="padding-top: 9pt;padding-left: 76pt;text-indent: 0pt;text-align: center;">Figure 2.90.3.ll(H)</p><p style="text-indent: 0pt;text-align: left;"><span><img width="140" height="136" alt="image" src="Image_158.gif"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="152" height="137" alt="image" src="Image_159.gif"/></span></p><p class="s1746" style="padding-top: 9pt;padding-left: 155pt;text-indent: 0pt;text-align: left;">&quot;U&quot; and &quot;V&quot;pockets</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s704" style="padding-left: 145pt;text-indent: 0pt;text-align: left;">Figure 2.90.3.14</p><p class="s704" style="padding-top: 1pt;padding-left: 63pt;text-indent: 0pt;text-align: left;">2.90.3.15 Gradul&#39;ll Bends. <span class="s706">No bend of a conductor</span></p><p class="s706" style="padding-left: 63pt;text-indent: 0pt;line-height: 14pt;text-align: left;">shall form an included angle of less than 90 degrees nor shall have a radius of bend less than 203 mm. <span class="s1747">(See</span></p><p class="s1746" style="padding-left: 54pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Airtenninal required</p><p class="s1746" style="padding-left: 45pt;text-indent: 0pt;line-height: 7pt;text-align: left;">No airtenninal �qui�d</p><p class="s1747" style="padding-top: 2pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">Figure 2.90.3.15.)</p><p style="text-indent: 0pt;text-align: left;"><span><img width="300" height="164" alt="image" src="Image_160.png"/></span></p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1748" style="padding-left: 58pt;text-indent: 0pt;text-align: left;">□</p><p style="text-indent: 0pt;text-align: left;"/><p class="s704" style="padding-top: 7pt;padding-left: 47pt;text-indent: 0pt;line-height: 107%;text-align: justify;">2.90.3.16 Supports. <span class="s706">Conductors may be coursed through air without support for a distance of 900 mm or less. With a 16 mm rod or its equivalent as asupport, securely fastened at each end, a conductor may be coursed through air for a distance not to exceed 1800 </span><span class="s1749">mm.</span></p><p class="s704" style="padding-top: 5pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">2.90.3.17 Roof Conductors. <span class="s706">Roof conductors shall be coursed along ridges or gable, gambrel and hip roofs,</span></p><p class="s704" style="padding-left: 111pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Figure 2.90.3.ll(C)</p><p class="s706" style="padding-left: 61pt;text-indent: 0pt;text-align: justify;">aroW1d the perimeter of flat roofs, behind or on top of parapets and across flat roof areas. Conductors shall be coursed through or aroun&lt;l obstructions (such as cupolas, ventilators, etc.) in a horizontal plane <span style=" color: #383838;">with </span>the main conductor. On flat and gently sloping roofs the conductor shall form a closed loop.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="230" height="280" alt="image" src="Image_161.gif"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="100" height="118" alt="image" src="Image_162.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="14" height="1" alt="image" src="Image_163.png"/></span></p><p class="s1753" style="padding-top: 3pt;text-indent: 0pt;line-height: 51pt;text-align: right;"><span class="s1750">·</span><span class="s1751">R</span><span class="s1750">:</span><span class="s1751">a</span><span class="s1750">,</span><span class="s1752">.</span><span class="s1751">dil</span><span class="s1752">.</span><span class="s1751">il</span><span class="s1752">.</span>of<span class="s1752">.</span>b<span class="s1754">,</span>e<span class="s1754">,</span>nd<span class="s1754">.</span>:<span class="s1754">, </span>\  <span><img width="62" height="8" alt="image" src="Image_164.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="7" height="65" alt="image" src="Image_165.png"/></span></p><p class="s1755" style="text-indent: 0pt;line-height: 50pt;text-align: left;">&#39;�</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1756" style="text-indent: 0pt;line-height: 37pt;text-align: right;">,.</p><p class="s1757" style="padding-top: 5pt;padding-left: 341pt;text-indent: 0pt;line-height: 17pt;text-align: left;">t    <span class="s1758">Th�</span><span class="s1759">angle o( </span><span class="s1484">IBJ </span><span class="s1760">belld </span><span class="s1761">sha.1111.IJI</span></p><p class="s1479" style="text-indent: 0pt;line-height: 10pt;text-align: right;">be <span class="s1762">le• </span><span class="s1763">Ulan</span><span class="s1764">&#39;Kt&#39;</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1765" style="padding-left: 54pt;text-indent: 0pt;text-align: center;"><span class="s1743">Figure 2.90.3.ll(E)                      </span>Figure 2<span style=" color: #565656;">.</span>90,3.15</p><p class="s403" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">(A) Roof Cross Runs. <span class="s24">Conductors shall interconnect the air terminals on flat or gently sloping roofs that exceed 15 min width. For example, roofs from 15 m to 30 min width require one cross run; roofs 30 m to 46 m in width require two cross runs, etc. These cross­ run conductors shall be connected to the main perimeter cable at intervals not exceeding 46 m.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">2.90.3.18 Tuo-Way Path Exceptions. <span class="s24">Roof conductors shall interconnect all air terminals and provide a two­ way path to ground horizontally or downward from the base of each tenninal except as required in (A) and (B) below.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">(A) One-Way Drops. <span class="s24">Conductor drops from a higher to a lower roof level are permitted without an extra downlead provided the lower roof conductor run does not exceed 12 m.</span></p><p class="s403" style="padding-top: 8pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(B) Dead Ends. <span class="s24">Air tenninals may be &quot;dead ended&quot; with only one path to a main conductor on roofs below the main ridge level provided the conductor run from the air tenninal to a main conductor is not more than 4900 mm in total length. </span><i>[See Figure 1.90.3.JB(B).J</i></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 45pt;text-indent: 0pt;text-align: left;"><span><img width="164" height="208" alt="image" src="Image_166.gif"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s24" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">determine the required number of down conductors, measure only the &quot;protected&quot; perimeter; that is, those roof areas requiring protection, and exclude low roofs and projections not requiring protection. On pitched roof structures the protected perimeter shall be taken as comparable to the eave line or its equivalent. <i><b>{See Figure 1.90.3.19(A).J</b></i></p><p class="s24" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;"><b>(B) Protecting Down Conductors. </b>Down conductors located in runways, driveways, school playgrounds, cattle yards, public walks, or other similar locations shall be guarded to prevent physical damage or displacement. If the conductor <span class="s405">is </span>run through ferrous metal tubing, the conductor shall be bonded to the top and bottom of the tubing. The down conductor shall be protected for a minimum distance of 1800 mm above grade level.</p><p class="s403" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">2.90.3.20 Grounding. <span class="s24">Each down conductor shall terminate at a ground tenninal.</span></p><p class="s403" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">(A) Ground Terminals (Rods), <span class="s24">Ground terminals (rods) shall be not less than 12.7 mm in diameter and 2400 mm long. Rods shall be copper-clad steel, solid copper or stainless steel.</span></p><p class="s24" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>(B) Ground Rod Clamps. </b>Clamps shall make contact with the ground rod for a distance of <span class="s405">38 </span>mm, measured parallel to the axis of the ground _rod and with the cable itself for a distance of at least <span class="s405">38 </span>mm. Clamps shall be secured with at least two bolts or cap screws.</p><p class="s403" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.90.3.21 Variations Due <span class="s24">to </span>Soil Conditions. <span class="s24">The nearest ground tenninal shall be not less than 600 mm from the foundation wall. Design, size, depth, form and amount of ground tenninals used shall comply with (A), (B), (C), and (D) below.</span></p><p class="s1601" style="padding-top: 2pt;text-indent: 0pt;text-align: right;">A.:</p><p class="s629" style="padding-left: 16pt;text-indent: 0pt;line-height: 12pt;text-align: left;"><span class="s403">Penniaiblc dead </span>end <span class="s1767">- </span>total <span class="s403">c:ondllctot</span></p><p class="s1768" style="padding-left: 16pt;text-indent: 0pt;line-height: 15pt;text-align: left;">lengthnot owr <span class="s1601">4 </span><span class="s1769">900 </span>miin</p><p class="s403" style="padding-top: 7pt;padding-left: 46pt;text-indent: 0pt;text-align: left;">Figure 2.90.3.18(B)</p><p class="s403" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">(A) Deep Moist Clay Soil. <span class="s24">The lightning conductor or ground tenninal shall extend vertically not less than</span></p><p class="s403" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">2.90.3.19 Down Conductors. <span class="s24">At least two down conductors shall be provided on any kind of structure, including steeples. Location depends on placement of air terminals, size of structure, most direct coursing, security against displacement anq location of metallic bodies, water pipes, and ground conditions. Down conductors shall be as widely separated as practicable. Structures over 76 m in perimeter shall have an additional down conductor for each additioi.al 30 m of perimeter or fraction thereof.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">(A) Number <span class="s24">of </span>Down Conductors. <span class="s24">The average distance between down conductors shall not exceed 30 m. Irregularly shaped structures may require extra down conductors to provide a two,way path to ground from air tenninals on main ridges or on side wings. To</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="313" height="221" alt="image" src="Image_167.gif"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s413" style="padding-left: 90pt;text-indent: 0pt;line-height: 85%;text-align: justify;">l-l-40m <span class="s1770">2-J-26m i-4-26111</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1771" style="padding-left: 22pt;text-indent: 0pt;line-height: 9pt;text-align: left;">4-5-:16•</p><p class="s1772" style="padding-left: 22pt;text-indent: 0pt;line-height: 8pt;text-align: left;">5-)-26111</p><p class="s1773" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;line-height: 8pt;text-align: left;">TilblpnilNbd: <span class="s1774">I</span>44 <span class="s1775">•</span></p><p class="s1776" style="padding-left: 54pt;text-indent: 0pt;line-height: 10pt;text-align: center;">llaq...d <span class="s1771">p01111d.l: </span><span class="s1777">s</span></p><p class="s403" style="padding-top: 9pt;padding-left: 54pt;text-indent: 0pt;text-align: center;">Figure 2.90.3.19(A)</p><p class="s121" style="padding-top: 3pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">3000 mm into the earth. The earth shall be compacted and made tight against the full length of the conductor or ground terminal. <span class="s429">{See Figure 2.90.3.ll(A).J</span></p><p class="s120" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(B) Sandy or Gravelly Soil. <span class="s121">In sand or gravel, two or more ground tenninals, at not less than 3000 mm spacings, shall be driven vertically to a minimum depth of 3000 mm below grade. </span><span class="s429">{See Figure 2.90.3.21(B).J</span></p><p class="s1392" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;"><span class="s381">(C) </span>Shallow <span class="s580">Top </span>Soil. <span class="s121">Where bedrock is near the surface, theconductor shall belaid intrenches extending away from the building at each down conductor. These trenches shall be not less than 3700 mm in length and from 300 to 600 mm in depth in clay soil. In sandy or gravelly soil, the trench shall be not less than 7300 mm in length and 600 mm in depth. lf these methods should prove impracticable, an acceptable alternative would be to carry the lightning protection cah!e in trenches, of a depth specified above, or if this is impossible, directly on the bedrock a minimum distance of 600 mm from the foundation _or exterior footing and terminate by attachment to a&#39;buricd copper ground plate at least 0.80 mm thick and having a minimum surface area of 0.18</span></p><p class="s1778" style="padding-top: 3pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">m2.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="184" height="468" alt="image" src="Image_168.png"/></span></p><p class="s425" style="text-indent: 0pt;line-height: 12pt;text-align: left;">3000mm.</p><p style="text-indent: 0pt;text-align: left;"/><p class="s580" style="text-indent: 0pt;line-height: 13pt;text-align: left;">moi.at <span class="s1392">day </span>typuoil</p><p style="text-indent: 0pt;text-align: left;"/><p class="s120" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">(D) Soil Less than 300 Millimeters Deep. <span class="s121">lf the soil is less than 300 mm in depth, the structure shall be surrounded with a main-size conductor (a</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s398" style="padding-left: 78pt;text-indent: 0pt;text-align: left;">Groundia, <span class="s389">in</span></p><p class="s120" style="padding-top: 9pt;padding-left: 108pt;text-indent: 0pt;text-align: left;">Figure 2.90.3.2l(A)</p><p class="s386" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;"><span class="s1779">•      </span>GrowidlnlJ <span class="s387">in </span>1U1dy or graweUy aoib</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1780" style="padding-left: 43pt;text-indent: 0pt;text-align: left;"><span><img width="90" height="175" alt="image" src="Image_169.gif"/></span> <span><img width="167" height="102" alt="image" src="Image_170.gif"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="125" height="132" alt="image" src="Image_171.png"/></span></p><p class="s1660" style="text-indent: 0pt;line-height: 10pt;text-align: left;">C</p><p style="text-indent: 0pt;text-align: left;"/><p class="s386" style="text-indent: 0pt;line-height: 11pt;text-align: left;">Alteznalc <span class="s1781">confiaurations</span></p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="124" alt="image" src="Image_172.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="84" height="136" alt="image" src="Image_173.png"/></span></p><p class="s386" style="text-indent: 0pt;line-height: 11pt;text-align: left;">B</p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;text-align: left;"><span><img width="1" height="140" alt="image" src="Image_174.png"/></span></p><p class="s1691" style="padding-left: 119pt;text-indent: 0pt;line-height: 27pt;text-align: left;">1</p><p class="s1714" style="padding-left: 121pt;text-indent: 0pt;line-height: 8pt;text-align: left;">3000mm</p><p class="s1782" style="padding-left: 122pt;text-indent: 0pt;line-height: 25pt;text-align: left;">l</p><p class="s120" style="padding-top: 6pt;padding-left: 107pt;text-indent: 0pt;text-align: justify;">Figure 2.90.3.21(B)</p><p class="s121" style="padding-top: 4pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">counterpoise) lain in a trench or in rock crevices. From this counterpoise, a conductor shall be run to pits or hollows where added metal shall be <span style=" color: #343434;">deposited. </span>This shall be accomplished by depositing approximately</p><p class="s121" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">0.84 m<span class="s909">2 </span>of 0.8 mm thick copper plate, or an equivalent, in corrosion-resistant metal, connected to the lateral conductors and covered with loose <span style=" color: #343434;">earth </span>for moisture (rain) absorption. <span class="s429">[See Figure 2.90.3.21(D).J</span></p><p class="s120" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.90.3.22 Common Grounds. <span class="s121">All grounding mediums shall be bonded together. This shall include electric, telephone, and antenna system grounds and other underground metallic piping systems which enter the structure. Such piping systems include water service, well casings within 7600 mm of the protected structure, gas  piping,  underground  conduits,  underground liquefied petroleum-gas piping systems, etc.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">(A) Common Ground Bondings. <span class="s121">If electricservice and telephone service are grounded through the water pipe system, interconnectionwith the water pipe is all that is required, provided the water pipe _system is electrically continuous between all systems. If it is not electrically continuous, due to use of plastic water pipe sections or for other reasons, the gaps shall be bridged with main size conductors, or direct connections shall be made. The common ground connections shall be made using main size conductors and connectors.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">2.90.3.23 Bonding of Metal Masses. <span class="s121">Certain metal bodies of conductance or inductance contribute to lightning hazards outside or inside a building and shall be bonded to the conductor system.</span></p><p class="s689" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">2.90.3.24 Metal Bodies. Metal bodies of conductance shall be protected if not within the zone of protection of an air terminal. <span class="s1783">All </span>metal bodies of conductance having an area of 0.26 m<span class="s1784">2 </span>or greater or a volume of 0.016 m<span class="s1785">3 </span>or greater shall be bonded to the lightning protection system. <span class="s1786">(See Figure 2.90.3.24.)</span></p><p class="s689" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">(A) Bonding Requirements for Metal Bodies of Conductance. Metal bodies of conductance shall be bonded to tbe system using main size conductors and a bonding plate having a surface contact area of not less than 0.0019 m<span class="s1784">2</span><span class="s1787">. </span>Provisions shall he made to guard against the corrosive effect introduced by dissimilar metals at points of bonding.</p><p class="s689" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(B) Bonding Requirements for Metal Bodies of Inductance. Metal bodies of inductance shall be bonded at their closest point to the system using secondary bonding conductors and fittings. It is possible that some metal bodies may be bodies of both inductance and conductance. In such cases, the requirements (as to size of conductor) covering bodies of conductance shall apply.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="244" height="168" alt="image" src="Image_175.gif"/></span></p><p class="s1788" style="text-indent: 0pt;line-height: 17pt;text-align: left;">.,,,,,<span class="s1789">.....</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1790" style="padding-left: 12pt;text-indent: 0pt;line-height: 10pt;text-align: left;">/</p><p class="s1791" style="padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: left;">/</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1792" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: left;">.</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1793" style="text-indent: 0pt;line-height: 10pt;text-align: right;">/</p><p class="s1794" style="padding-left: 1pt;text-indent: 0pt;line-height: 17pt;text-align: left;">/</p><p style="text-indent: 0pt;text-align: left;"/><p class="s689" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Connections to metal bodies of inductance are required if such bodies fall within 1800 mm of the main conductor or other bonded metal body.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1795" style="text-indent: 0pt;line-height: 78pt;text-align: left;">-</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1796" style="padding-left: 72pt;text-indent: 0pt;text-align: left;">••....,..,.. <b>Glo1111dlq </b><span class="s658">In </span><span class="s1798">IOll </span><span class="s1799">lnl </span><span class="s1800">OWi </span><b>300111111dnp</b></p><p class="s1342" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: center;">Figure 2.90.3.21(D)</p><p style="text-indent: 0pt;text-align: left;"><span><img width="136" height="104" alt="image" src="Image_176.gif"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="135" height="115" alt="image" src="Image_177.png"/></span></p><p class="s1796" style="padding-top: 13pt;padding-left: 60pt;text-indent: 0pt;text-align: left;">non-co<span class="s1802">&quot;</span>nductivecupola    <span class="s1803">Metal vent</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1804" style="padding-left: 88pt;text-indent: 0pt;line-height: 9pt;text-align: left;">• eur�and�,1,:--...-�</p><p class="s1796" style="padding-left: 54pt;text-indent: 0pt;line-height: 8pt;text-align: center;">ri�vtnt •</p><p class="s1805" style="padding-left: 54pt;text-indent: 0pt;line-height: 10pt;text-align: center;">&#39;9&#39;   <span class="s1796">pro lion</span></p><p class="s1806" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">.,,,<span class="s1807">ull protection required</span></p><p class="s1342" style="padding-top: 2pt;padding-left: 54pt;text-indent: 0pt;text-align: center;">Figure 2.90.3.24</p><p class="s689" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">2.90.3.25 Water Pipe <b>Bond. </b>If a metal water pipe system is present and tbe lightning conductor b_lli, been bonded to the water pipe, then the metal bodies described in Section 2.90.3.24 shall be connected either to the metal water pipe system, the nearest lightning</p><p class="s689" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">conductor, or to another metal body already connected to the system. Where other metal bodies are bonded through their structural connection to the metal water pipe system no additional bonding is required.</p><p class="s689" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">2.90.3,26 Antennas. Radio and television masts of metal, located on a protected building, shall be bonded to the lightning protection system with a main-size conductor and fittings.</p><p class="s689" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.90.3.27 Lightning Arresters, Protectors, and Antenna  Discharge  Units. Lightning  arresters, protectors, or anterma discharge units shall be installed on electric and telephone service entrances and on radio and television antenna lead-ins.</p><p class="s689" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">2.90.3.28 Fasteners. Conductors shall be securely attached to the building or other object upon which they arc placed. Fasteners shall not be subject to breakage and shall be, with the nails, screws, bolts, by which they are fixed, of the same material as the conductor or of such nature that there will be no serious tendency towards electrolytic corrosion in the presence of moisture because of contact between the different parts. FaEteners shall be spaced not more than 900 mm apart on all !;onductors.</p><p class="s689" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">(A) Anchors. Masonry anchors shall have a diameter of not less than 6.4 mm and shall be set with care. Holes to receive the shank of the fastener or fitting shall be of correct size, made with proper tools, and preferably ma&lt;le in the brick or stone rather than in lhe mortar joints. When set, the fit shall be tight against moisture and the effect of frost and capable of withstanding a pull test of 445 Newtons.</p><p class="s689" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2.90.3.29 Splicers <b>and </b>Clamps. Connector fittings shall be used on all lightning conductors at &quot;end-to-end&quot; &#39;&quot;tee&quot; or <span class="s1808">&quot;Y&#39;&#39; </span>splices. They shall be attached so as to withstand a pull test of 890 N. Fittings for connection to metal tracks, gutters, downspouts, ventilators, chimney extensions, or other metal para about the structure shall be made tight to the object by compression under bolt heads. Both crimp type and bolted clamps and splicers of stamped or cast metal are acceptable under Class I requirements. Crimp type clamps and splicers shall not be used in Class II installations.</p><p class="s689" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">2.90,3.30 Disconnectors. Where future testing of a system may be required, disconnectors may be installed on all but one ground terminal of the system.</p><p class="s689" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">2.90.3.31 Concealed Systems. All requirements covering exposed systems apply to concealed installations. Conductors are coursed the same except that they may be coursed under the roofing material, under the roof framing, behind the exterior wall facing,</p><p class="s441" style="padding-top: 2pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">between the studding of partitions or outside walls, in concealed or embedded conduit, or embedded directly in concrete.</p><p class="s440" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(A) Chimneys. <span class="s441">Chimney air terminals and chimney conductors may be built into the masonry of a chimney, or may be attached to the outside of a chimney and carried through theroof tothemain concealed conductor.</span></p><p class="s440" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(B) Concealment  in Concrete.  <span class="s1158">In </span><span class="s441">a concealed instalhition where conductors arc embedded inconcrete, the reinforcing steel shall be bonded to the cable with a main size conductor. Reinforcing steel shall be bonded at the top and bottom of each embedded downlcad. If roof conductors c:Jre similarly embedded, connections to reinforcing steel shall be made at intervals not exceeding 30 m.</span></p><p class="s441" style="padding-left: 26pt;text-indent: 0pt;text-align: justify;"><b>(C) Grounding. </b>Grounding may be placed in the basement, below the basement floor level or may be earned out from a wall at grade level and made as required for exp_oscd systems. If a ground is driven from the baseme&#39;nt floor level, it shall be <span class="s559">in </span>contact with earth for a distance of 3000 mm.</p><p class="s441" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><b>2.90.3.32, Structural Steel Framing. </b>The structural steel framework of a building may be utilized <span class="s777">as </span>the main conductor of a lightuing protection system if it is electrically continuous or is made so.</p><p class="s440" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(A) Air Terminals. <span class="s441">Air terminals shall be bonded directly to the steel framework or by conductor leading through the ridge, roof, or coping walls, or connected together </span>with <span class="s441">a conductor on the exterior of the building that is bonded to thesteel framework. Ifsuchaconductor is employed, it shall be bonded to the steel framework at intervals of not more than 18 m.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><b>(B)Connections. </b>Connections shall bemade oncleaned areas of the steel framework by use of bonding plates with bolt pressure cable connectors having a surface contact area of not less than 0.005 m<span class="s1557">2</span><span class="s1809">, </span>bolted, welded or</p><p class="s441" style="padding-left: 27pt;text-indent: 0pt;line-height: 91%;text-align: justify;">brazed securely to the steel so as to maintain electrical continuity.</p><p class="s441" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><span class="s135">(C) </span><b>Grounding. </b>Ground connections shall be made at approximately every other steel column around the perimeter, and shall notaverage over18mapart. Ground terminals shall be attached to such steel columns, at the lowest available point, with bonding plates having <span class="s1810">a </span>surface contact area ofnot less than 0.005 m2, bolted or welded securely to cleaned areas of the structural steel. <i><b>[See Figure 2.90.3.31(C).J</b></i></p><p class="s441" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><b>(D) Interconnections. </b>Where metal bodies are required to be bonded elsewhere in this <i>Code, </i>they need not be separately bonded if they are electrically continuous with the lightning protection system through the steel framework.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s769" style="padding-left: 36pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Minimum contact aiea</p><p style="text-indent: 0pt;text-align: left;"><span><img width="219" height="520" alt="image" src="Image_178.png"/></span></p><p class="s440" style="padding-left: 36pt;text-indent: 0pt;line-height: 13pt;text-align: left;">52 cml</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1811" style="text-indent: 0pt;line-height: 22pt;text-align: left;">, <span class="s1812">.</span><span class="s1813">,</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1814" style="padding-left: 215pt;text-indent: 0pt;line-height: 11pt;text-align: left;">, <span class="s1815">.· </span><span class="s1816">.</span></p><p class="s1818" style="padding-left: 216pt;text-indent: 0pt;line-height: 17pt;text-align: left;"><span class="s1817">..</span>I<span class="s1819">. </span>:<span class="s1820">&#39; </span><span class="s1821">&#39;</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 26pt;text-indent: 0pt;text-align: justify;">3 000mm min.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s440" style="padding-left: 100pt;text-indent: 0pt;text-align: justify;">Figure 2.90.3.32(C)</p><p class="s440" style="padding-top: 4pt;padding-left: 97pt;text-indent: -69pt;text-align: justify;">2.90.4 Protection for Miscellaneous Structures and Special Occupancies</p><p class="s440" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.90.4.1 <span class="s441">Special consideration shall be given to the miscellaneous structures and special occupancies covered in this part of article. All requirements of Part</span></p><p class="s441" style="padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.90.3 shall apply except as modified.</p><p class="s440" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2,90.4.2 Masts, Spires, Flag Poles. <span class="s441">These slender structures require one air terminal, down conductor, and ground terminal. Electrically continuous metal structures do not require air terminals or down conductors but do require ground terminals.</span></p><p class="s441" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><b>2.90.4.3 Grain Coal, and Coke Handling and Processing Structures. </b>On wood frame elevators, provision shall be made to allow for the settling and rising of the structure as grain is loaded and unloaded. For protection from hazards of possible ignition of combustible dust or mixtures, refer to <i>Standard for Grain Elevators and Bulk Grain Handling Facilities, </i><b>NFPA </b>No. 61B and <i>Standard for the Prevention of Dust Explosions in Coal Preparation Plants, </i>NFPA No. 653</p><p class="s440" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">2.90.4.4 Metal Towers and Tanks. <span class="s441">Metal towers and tanks constructed so as to receive a stroke of lightning without damage need only bonding to ground terminals</span></p><p class="s769" style="padding-top: 3pt;text-indent: 0pt;line-height: 10pt;text-align: right;">147</p><p class="s440" style="text-indent: 0pt;line-height: 12pt;text-align: right;"><u>::&nbsp; </u><u>a</u>  <u>;;;</u><span class="s441">;</span></p><p class="s436" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><span style=" color: #5E5E5E;">as </span>required <span style=" color: #363636;">in Part </span>2.90.3, except as provided <span style=" color: #363636;">in part </span>2.90.6.</p><p class="s436" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s495">2.90.4.5 Air-Inflated Structures.Air-inflated</span><span style=" color: #5E5E5E;">s</span><span style=" color: #262626;">t</span>r<span style=" color: #262626;">u</span><span style=" color: #5E5E5E;">c</span><span style=" color: #363636;">ture</span><span style=" color: #5E5E5E;">s </span>shall <span style=" color: #5E5E5E;">be </span><span style=" color: #363636;">protected with </span>a mast <span style=" color: #262626;">type </span><span style=" color: #5E5E5E;">or </span>overhead <span style=" color: #262626;">ground wire </span><span style=" color: #363636;">type</span><span style=" color: #5E5E5E;">system </span><span style=" color: #262626;">in </span><span style=" color: #363636;">accordance </span>with <span style=" color: #262626;">Part </span><span style=" color: #5E5E5E;">2.90.6 </span>or <span style=" color: #363636;">with </span>a lightning protection system in accordance with <span style=" color: #363636;">Part </span>2.90.3.</p><p class="s495" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">2.90.5 Protection for Heavy-Duty Stacks</p><p style="text-indent: 0pt;text-align: left;"><span><img width="286" height="493" alt="image" src="Image_179.png"/></span></p><p class="s1825" style="text-indent: 0pt;line-height: 9pt;text-align: left;">A.-</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1826" style="text-indent: 0pt;line-height: 8pt;text-align: left;">. <span style=" color: #363636;">ri.�</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1828" style="text-indent: 0pt;line-height: 25pt;text-align: left;">_..</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1825" style="text-indent: 0pt;line-height: 9pt;text-align: left;">llnnaal:</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1828" style="text-indent: 0pt;line-height: 25pt;text-align: left;">,</p><p style="text-indent: 0pt;text-align: left;"/><p class="s929" style="text-indent: 0pt;line-height: 12pt;text-align: left;">-�¼o·�...</p><p class="s1829" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;line-height: 7pt;text-align: left;">- <span style=" color: #262626;">:;,;: </span><span class="s1831">A:</span></p><p class="s1832" style="padding-left: 30pt;text-indent: 0pt;line-height: 3pt;text-align: left;">.....<span style=" color: #262626;">�#&gt;</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1834" style="text-indent: 0pt;line-height: 8pt;text-align: left;">&#39;1400-<span class="s1831">a,arimum</span></p><p class="s1835" style="text-indent: 0pt;line-height: 8pt;text-align: left;">IJlki•s<span class="s987">cl </span><span class="s1836">airl«ffllll.all</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1837" style="text-indent: 0pt;line-height: 9pt;text-align: left;">!DOllllia1</p><p class="s1838" style="text-indent: 0pt;line-height: 6pt;text-align: left;">11qui1H&amp;IIII</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1837" style="text-indent: 0pt;line-height: 9pt;text-align: left;">A</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1839" style="padding-left: 1pt;text-indent: 0pt;line-height: 44pt;text-align: left;">==</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1840" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">iopaad</p><p style="text-indent: 0pt;text-align: left;"/><p class="s596" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">ld:lo!rr</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1841" style="padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: left;">d�cb</p><p class="s1831" style="padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: left;">dowrilr.ad</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1182" style="padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: left;">�</p><p class="s1182" style="padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: left;">�</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1826" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 90%;text-align: left;">SV..i&amp;hl <span class="s1836">apiwa, </span><span class="s1842">11quired</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1831" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">1lood <span class="s1843">IO </span><span style=" color: #494949;">ladder,, </span><span class="s1845">b&lt;.Ule.&#39;14,</span></p><p class="s1826" style="padding-left: 2pt;text-indent: 0pt;line-height: 90%;text-align: left;">acawcr 1ul<span style=" color: #494949;">l</span>.-<span style=" color: #5E5E5E;">r </span><span class="s1837">wdl; </span><span class="s1836">boor!</span></p><p class="s1825" style="padding-top: 8pt;padding-left: 2pt;text-indent: -1pt;line-height: 84%;text-align: left;">�=r <span style=" color: #262626;">loJPH</span></p><p class="s1837" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: left;">C-c-..-1</p><p class="s1836" style="padding-left: 2pt;text-indent: 0pt;line-height: 93%;text-align: left;">dCMIINdlat <span class="s1842">30tniatw,,all </span><span class="s1825">011111.ucb</span></p><p class="s597" style="padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: left;">.-.ua6tm</p><p class="s1848" style="padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: left;">in <span class="s1849">bolpi </span><span class="s1850">-</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s1834" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">Qiaudlowikr</p><p style="text-indent: 0pt;text-align: left;"/><p class="s436" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s495">2.90.5.1 General. </span><span style=" color: #363636;">A </span><span style=" color: #5E5E5E;">smoke </span><span style=" color: #262626;">or </span><span style=" color: #363636;">vent </span>stack is <span style=" color: #262626;">classified </span><span style=" color: #363636;">as heavy-duty </span>if <span style=" color: #262626;">the </span>cross-sectional <span style=" color: #262626;">area </span>of the <span style=" color: #363636;">flue </span><span style=" color: #262626;">is </span><span style=" color: #5E5E5E;">greater </span><span style=" color: #363636;">than </span>0.32 <span style=" color: #363636;">m</span><span class="s1851">2</span> and <span style=" color: #262626;">the </span>height is greater <span style=" color: #262626;">than </span>23 <span style=" color: #363636;">m</span><span style=" color: #7B7B7B;">.</span></p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="93" height="23" alt="image" src="Image_180.gif"/></span></p><p class="s1852" style="padding-left: 32pt;text-indent: 0pt;line-height: 6pt;text-align: left;">..,.;ctiffiilhio.</p><p class="s1853" style="padding-left: 32pt;text-indent: 0pt;line-height: 8pt;text-align: left;">76001111&#39;11</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s495" style="padding-left: 93pt;text-indent: 0pt;text-align: justify;">Figure 2.90.5.1</p><p class="s25" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><span class="s495">2.90.5.2 Materials. </span>Materials <span style=" color: #5E5E5E;">sha</span><span style=" color: #262626;">ll</span><span style=" color: #494949;">be Class </span><span style=" color: #262626;">II as </span><span style=" color: #5E5E5E;">shown </span><span style=" color: #262626;">in </span>Table <span style=" color: #494949;">2.90.3.5 except as </span>described <span style=" color: #494949;">and </span>modified in <span style=" color: #494949;">this </span><span style=" color: #262626;">part.</span></p><p class="s25" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>(A)Corrosion </b><span class="s495">Protection. </span>Copper andbronamaterial.s <span style=" color: #262626;">used </span><span style=" color: #494949;">on </span><span style=" color: #262626;">the </span>upper 7600 mm <span style=" color: #494949;">of </span>a <span style=" color: #262626;">stack </span><span style=" color: #494949;">shall </span>have a <span style=" color: #494949;">continuous covering of </span>lead <span style=" color: #494949;">having </span>minimum thickness <span style=" color: #494949;">of 1.6 mm </span><span style=" color: #262626;">to </span>resist <span style=" color: #494949;">corrosion </span>by <span style=" color: #494949;">flue </span>gases. <span style=" color: #494949;">Su�li </span>materials <span style=" color: #494949;">include conductors, air </span>tenninals, <span style=" color: #494949;">connectors, splicers, </span><span style=" color: #262626;">and </span><span style=" color: #494949;">cableholders. Stacks that </span>extend through<span style=" color: #494949;">a </span>roofless than <span style=" color: #494949;">7600 </span>mm <span style=" color: #5E5E5E;">shall </span><span style=" color: #262626;">have </span><span class="s502">a </span>lead <span style=" color: #5E5E5E;">covering </span><span style=" color: #494949;">only</span></p><p class="s1854" style="padding-top: 12pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">148</p><p class="s436" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span style=" color: #262626;">on </span>those <span style=" color: #363636;">materfals above </span>the <span style=" color: #363636;">roof level.</span></p><p class="s436" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s495">2.90.5.3 Air Terminals. </span><span style=" color: #363636;">Air </span>tenninals <span style=" color: #5E5E5E;">shall </span>be made <span style=" color: #5E5E5E;">of sol</span><span style=" color: #262626;">i</span>d copper, copper alloy, stainless <span style=" color: #5E5E5E;">steel, </span>or monel <span style=" color: #363636;">metal. They </span>shall <span style=" color: #363636;">be unifom1ly distributed around </span><span style=" color: #262626;">the </span>topof cylindrical <span style=" color: #5E5E5E;">stacks </span><span style=" color: #363636;">at intervals </span>not <span style=" color: #363636;">exceeding </span>2 400</p><p class="s436" style="padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span style=" color: #363636;">mm. </span>On square or rectangular <span style=" color: #262626;">stacks,</span>air terminals shall <span style=" color: #363636;">be located </span>not <span style=" color: #363636;">more </span>than 600 mm <span style=" color: #363636;">from </span>the <span style=" color: #5E5E5E;">comers </span>and <span style=" color: #5E5E5E;">shall </span><span style=" color: #262626;">be </span>spaced not more <span style=" color: #262626;">than </span>2400 mm <span style=" color: #363636;">apart </span>around <span style=" color: #5E5E5E;">the </span>perimeter.</p><p class="s436" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><b>(A) </b><span class="s495">Air Terminal Heights. </span>The <span style=" color: #5E5E5E;">height </span><span style=" color: #262626;">of </span><span style=" color: #363636;">air </span>terminals above the <span style=" color: #262626;">stacks </span>shall be not <span style=" color: #262626;">less </span>than 460 mm <span style=" color: #262626;">nor </span>more <span style=" color: #363636;">than </span><span style=" color: #5E5E5E;">760 </span><span style=" color: #363636;">mm. They </span>shall <span style=" color: #5E5E5E;">be </span>at <span style=" color: #363636;">least </span><span style=" color: #262626;">15 </span>mm <span style=" color: #5E5E5E;">in </span><span style=" color: #262626;">diameter, </span>exclusive of the <span style=" color: #363636;">corrosion protection. </span>Top-mounted air <span style=" color: #363636;">terminals </span>shall <span style=" color: #262626;">not </span><span style=" color: #5E5E5E;">extend </span>more <span style=" color: #262626;">than </span>460 <span style=" color: #363636;">mm above the top of </span>the <span style=" color: #5E5E5E;">stack.</span></p><p class="s436" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s495">(B)</span><span class="s494">Mountings. </span><span style=" color: #5E5E5E;">Theair </span>terminals <span style=" color: #5E5E5E;">shall </span><span style=" color: #363636;">be </span><span style=" color: #5E5E5E;">sec</span><span style=" color: #262626;">ured</span>to the <span style=" color: #363636;">stack </span>and <span style=" color: #5E5E5E;">shall </span><span style=" color: #363636;">be connected </span><span style=" color: #5E5E5E;">together </span>at their lower end <span style=" color: #363636;">with </span><span style=" color: #262626;">a </span><span style=" color: #363636;">lead-covered </span>copper <span style=" color: #5E5E5E;">conductor </span>forming a <span style=" color: #5E5E5E;">closed </span>loop <span style=" color: #363636;">around </span><span style=" color: #262626;">the </span>stack. Side-mounted <span style=" color: #5E5E5E;">air </span>terminals shall <span style=" color: #262626;">be </span><span style=" color: #363636;">secured to the </span>stack at <span style=" color: #363636;">not less </span>than two <span style=" color: #363636;">locations. </span>The <span style=" color: #363636;">anchored </span><span style=" color: #5E5E5E;">base </span>shall <span style=" color: #363636;">be </span>considered <span style=" color: #262626;">as </span>one fastening.</p><p class="s436" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s495">2.90.5.4 </span><span class="s494">Conductors. </span>Conductors <span style=" color: #5E5E5E;">shall </span>be <span style=" color: #363636;">copper, weighing </span><span style=" color: #5E5E5E;">not </span>less <span style=" color: #363636;">than </span>558 grams <span style=" color: #262626;">per </span><span style=" color: #363636;">meter without </span><span style=" color: #262626;">the </span>lead <span style=" color: #363636;">covering. The </span>size <span style=" color: #363636;">of </span>any win� <span style=" color: #5E5E5E;">in </span><span style=" color: #363636;">the </span>conductor shall be not <span style=" color: #363636;">less </span>than <span class="s536">1.5 </span>mm<span class="s1855">2</span><span class="s1856">.</span></p><p class="s436" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;"><span class="s494">(A) Down </span><b>Conductors. </b><span style=" color: #363636;">Not </span><span style=" color: #5E5E5E;">less </span><span style=" color: #363636;">than </span>two <span style=" color: #363636;">down </span>conductors <span style=" color: #5E5E5E;">shall </span><span style=" color: #363636;">be </span>provided. <span style=" color: #363636;">They </span>shall be <span style=" color: #363636;">located </span>on opposite <span style=" color: #5E5E5E;">sides </span>of <span style=" color: #363636;">the </span>stack, and <span style=" color: #363636;">lead from </span>theencircling <span style=" color: #5E5E5E;">conductor </span>at the <span style=" color: #363636;">top to </span>ground terminals. <span style=" color: #363636;">Down </span>conductors <span style=" color: #262626;">shall </span>beinterconnected<span style=" color: #363636;">at</span><span style=" color: #5E5E5E;">the</span>baseof<span style=" color: #363636;">the</span><span style=" color: #262626;">stack </span><span style=" color: #363636;">unless individually </span><span style=" color: #262626;">connected </span>to a common water <span style=" color: #363636;">pipe </span>or metal <span style=" color: #262626;">breeching that </span><span style=" color: #363636;">will assure the </span>interconnection. Conductors <span style=" color: #363636;">shall also </span>be <span style=" color: #262626;">interconnected </span>at <span style=" color: #363636;">intervals of </span>30 <span style=" color: #262626;">m </span><span style=" color: #363636;">on </span>all stacks exceeding <span style=" color: #363636;">60 m in height. </span>Down conductors <span style=" color: #262626;">shall </span>be protected <span style=" color: #363636;">from physical </span>damage <span style=" color: #5E5E5E;">or </span><span style=" color: #262626;">displacement </span>for <span style=" color: #363636;">a distance of not less </span>than 2400 <span style=" color: #363636;">mm </span>above <span style=" color: #363636;">grade.</span></p><p class="s25" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>2.90.5.5 Fasteners. </b><span style=" color: #494949;">Fasteners shall be </span>of copper or <span style=" color: #494949;">copper-bronze </span>alloy. <span style=" color: #494949;">They </span><span style=" color: #5E5E5E;">shall </span><span style=" color: #262626;">be </span>anchored <span style=" color: #494949;">firmly </span><span style=" color: #262626;">to </span>the <span style=" color: #494949;">stack </span>by <span style=" color: #494949;">masonry </span>anchors <span style=" color: #5E5E5E;">or </span><span style=" color: #262626;">lay-in </span>attachments. Vertical <span style=" color: #494949;">conductors shall be </span><span style=" color: #262626;">fastened </span><span style=" color: #494949;">at </span><span style=" color: #262626;">intervals </span>not <span style=" color: #262626;">exceeding </span><span style=" color: #494949;">900</span>mm <span style=" color: #262626;">and horizontal </span>conductor at<span style=" color: #262626;">intervals </span><span style=" color: #494949;">not exceeding </span>600 <span style=" color: #494949;">mm.</span></p><p class="s25" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;"><span class="s495">2.90.5.6 </span><span class="s537">Splices. </span>Splices <span style=" color: #494949;">in </span><span style=" color: #5E5E5E;">conductors </span><span style=" color: #494949;">shall be </span>as <span style=" color: #262626;">few </span>as practicable <span style=" color: #494949;">and shall </span>be <span style=" color: #494949;">attached so </span><span style=" color: #262626;">as to </span>withstand a pull <span style=" color: #494949;">test </span><span style=" color: #262626;">of </span>890 <span style=" color: #494949;">N. </span>All connectors <span style=" color: #494949;">an.d splicers </span>shall <span style=" color: #262626;">be </span>bolt <span style=" color: #494949;">tension </span><span style=" color: #262626;">type, </span>and <span style=" color: #494949;">shall make contact </span>with the <span style=" color: #494949;">conductor </span>for a distance <span style=" color: #262626;">not less </span><span style=" color: #494949;">than </span>38 mm, <span style=" color: #262626;">measured </span>parallel <span style=" color: #494949;">to </span>the <span style=" color: #262626;">axis </span><span style=" color: #494949;">of </span>the <span style=" color: #494949;">conductor.</span></p><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1857" style="text-indent: 0pt;text-align: right;">..</p><p class="s120" style="padding-top: 1pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.90.5.7 Bonding. <span class="s121">All extended metal parts located within 1800 mm of the lightning protection system shall be bonded thereto. Such parts include caps, spark arresters, platforms, bands, ladders, breechings, steam pipes, and water pipes. Metal linings and metal ladders shall be bonded to the system at both their upper and lower ends. Bonding platesand connectors shall provide a surface contact are ofnot less than 0.0019 m</span><span class="s1390">2</span><span class="s1694">.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.90.5.8 Grounding. <span class="s121">An acceptable ground tenninal shall be provided for each down conductor and shall be suitable for the soil conditions encountered. Ground tenninals shall be in the fonn of driven rods, copper plates, or conductors laid in trenches. If driven groW1d rods are used, they shall be the equivalent of a copper­ clad rod having a diameter of 16 mm and shall be leasl 3000 mm in length.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.90.5.9 Water Pipe Connections. <span class="s121">If a metal water pipe system is within 7 600 mm of the stack or metal breeching, a co�nection shall be made thereto, using a full-size conductor. A connection to a metal breeching that has an inherent or separate connection to the water supply system may be utilized as the required water pipe bond.</span></p><p class="s120" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.90.5.10 Reinforced Concrete Stacks. <span class="s121">In addition to the requirements of this part of article, the reinforcing steel shall be electrically continuous :rnd bonded to the lightning protection system at its upper and lower ends at down-lead locations. Tying or clipping of reinforcing bars shall be an • acceptable means of ensuring continuity. Clamps shall be used for the top and bottom connections.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.90.5.11 Metal Stacks. Metal <span class="s121">stacks do not require air tenninals or down conductors. They shall be growidcd directly by means of at least two ground terminals, located on opposite sides of the stack. If the stack is an adjunct of a building or located within 1 800 mm itshall also be connected to the lightning protection system on the building. If the stack is set within the perimeter of a building, two connections shall be made to the nearest main conductors.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) Metal Guy Wires and Cables. <span class="s121">Metal guy wires and cables shall be grounded at their lower ends if they are set in concrete or attached to building or other nonconductive supports.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 74pt;text-indent: -28pt;text-align: justify;">2.90.6 Protection for Structures Containing Flammable Liquids and Gases</p><p class="s120" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">2.90.6.1 Reduction or Damage.</p><p class="s120" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">(A) <span class="s121">This part of article applies to the protection of structure containing flammable liquids and gases. For</span></p><p class="s121" style="padding-top: 2pt;padding-left: 31pt;text-indent: -9pt;text-align: justify;">.- the purpose of this part of article, the term &quot;structure&quot; shall apply to the vessel, tank, or other container in which such flammable liquids and gases arc contained. <span class="s395">lt </span>thus applies particularly to structures (e.g., storage tanks) containing alcohol, benzol, crude oil, petroleum products, turpentine, and other liquids which produce</p><p class="s121" style="padding-left: 30pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">.flammable  air-vapor  mixtures  at  atmospheric</p><p class="s121" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">temperatures, normally having flash points below 38<span style=" color: #5D5D5D;">°</span>C.</p><p class="s121" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(B) Certain types of structures <span style=" color: #424242;">used </span>for the storage of flammable liquids and gases are essentially self­ protecting against damage due <span style=" color: #424242;">to </span>lightning strokes. Protection of other such structures may be achieved to a considerable degree by the use of air terminals, masts, overhead ground wires and other types of protective devices.</p><p class="s121" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><span class="s123">(C) </span><span class="s124">Parts 2.90.3 through 2.90.5 of this </span><i>Code </i>give requirements for the protection of buildings and miscellaneous property against lightning damage. Because of the nature of the contents of the structures considered <b>in </b>this part of article, extra precautions shall be taken. In these structures, a spark that would otherwise cause little or no damage might ignite the flammable contents and results in a fire or explosion.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s120" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.90.6.2 Fundamental Principles of Protection.</p><p class="s121" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;"><b>(A) </b>Protection of these structures and their contents from lightning damage requires <span style=" color: #424242;">adherence </span>to the following principles:</p><p class="s120" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(1) <span class="s121">Flammable liquids shall be stored in essentially gastight structures.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(2) <span class="s121">Openings where flammable concentrations of vapor or gas can escape to atmosphere shall be closed or otherwise protected against the entrance of flame.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(3) <span class="s121">Structures and containers shall be maintained in good condition.</span></p><p class="s121" style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(<b>4) </b>Flammable air-vapor mixtures shall be prevented to thegreatest possible extent, from accumulating outside such structures.</p><p class="s120" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(5) <span class="s121">Potential spark gaps between metallic conductors shall be avoided at points where flammable vapors may escape or accwnulate.</span></p><p class="s120" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">2.90.6.3 Protective Measures.</p><p class="s120" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(A) Materials and Installation. <span class="s121">Conductors, air terminals and grounding connections shall be selected and installed in accordance with requirements of Part 2.90.3.</span></p><p class="s24" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>(B) Sheet Steel. </b>Sheet steel less than 4.8 <span class="s427">mm </span>in thickness may be punctured by severe strokes and shall not be relied upon as protection from direct lightning strokes.</p><p class="s403" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(C) Rods, Masts, and Overhead Ground Wires.</p><p class="s24" style="padding-top: 6pt;padding-left: 34pt;text-indent: -17pt;text-align: justify;"><b>(1) </b>The zone of protection of an air terminal or mast of conducting material is conventionallytaken as the space .enclosed by <span class="s166">a </span>cone, which has its apex</p><p class="s24" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">.at the highest point of the rod <span class="s1393">or </span>mast anda radius at the base which bears <span class="s1768">a </span>relation to the height. This relation depends upon the striking distance of the lightning stroke (the distance over which final breakdown of the initial stroke to ground or to a grounded object occurs) relative to the height of the rod or mast. For a mast not exceeding 15 m in height, the zone defined by a radius of base H equal to the height of the rod or mast has been found to be substantially immune to direct strokes of lightrring. No part of the structure to be protected shall extend outside of the zone of</p><p class="s24" style="padding-left: 33pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">_protection. <i>[See Figure 2.90.6.3(C)(l).]</i></p><p class="s24" style="padding-top: 6pt;padding-left: 33pt;text-indent: -16pt;text-align: justify;">(2) For mast heights in excess of 15 m, the zone of protection is based on the striking distance of the lightning stroke. Since the lightning stroke may strike any grounded object within the striking distance of the point from which final breakdown to ground occurs, the zone of protection is defined by a circular arc concave upward <i>[See Figure 2.90.6.3(C)(2).J </i>The radius of the arc is the striking distance, and the arc passes through the tip of the mast and is tangent to the ground. Where more than one mast is used, the arc passes through the tips of adjacent masts.</p><p class="s24" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">The striking distance is related to the peak stroke current and thus to the severity of the lightning stroke; the greater the severity of the stroke, the greater the striking distance. In the vast majority of cases, the striking distance exceeds 30 m. Accordingly, the zone bases on a striking distance of 30 m is considered to be adequately protected.</p><p class="s24" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">The zone of protection· afforded by any configuration of masts or other elevated conductive grounded objects can readily b� determined graphically. Increasing the height of a mast above the striking distance willii&quot;ot increase zone of protection.</p><p class="s24" style="padding-top: 8pt;padding-left: 31pt;text-indent: -17pt;text-align: justify;">(3) Masts separate from the structure to be protetted shall bea minimwnof1800mmfrom theprotected structure, and the clearance shall be increased by 300 mm for every 3000 mm of structure height</p><p class="s24" style="padding-top: 2pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">above 15 m to prevent side flashes. The masts shall be grounded and connected at ground level to the grounding system of the structure to be protected. The grounding requirements of Part</p><p class="s24" style="padding-left: 37pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">2.90.3 shall apply.</p><p class="s668" style="padding-top: 7pt;padding-left: 37pt;text-indent: -16pt;text-align: justify;">(4) The <span class="s669">zone of protection of </span>an <span class="s669">overhead ground wire is conventionally taken as a triangular prism or wedge. For a ground wire not more than 15 m above ground, one-half the base of the wedge</span></p><p class="s404" style="padding-left: 36pt;text-indent: 0pt;text-align: justify;"><span class="s407">(H) </span><span class="s1413">equal to the height of the lowest point of the overhead ground wire is considered to provide protection. </span>[See Figure 2.90.6.J(C)(J).] <span class="s24">For a ground wire more than 15 m above ground, the zone of protection is based on a striking distance of 30 m. </span>[See Figure 2.90.6.3(C)(2).] <span class="s24">The supporting masts shall have a clearance from the protected structure as under Section 2.90.6.3(C)(3). The ground wire material shall be noncorrosive for the conditions existing at the side and shall not be smaller in cross-sectional area than 14 mm</span><span class="s1052">2</span><span class="s1104">•</span></p><p class="s24" style="padding-top: 5pt;padding-left: 36pt;text-indent: -16pt;text-align: justify;">(5) The minimum clearance between the overhead ground wires and the highest projection on the protected structure shall be 1800 mm. For each 3000 mm of lead between a point on the ground wire midway between the. supporting masts and ground in excess of 18 m, the clearance shall be increased by 300 mm. The ground wire(s)shall be grounded and interconnected with the grounding system of the structure to be protected.</p><p class="s24" style="padding-top: 7pt;padding-left: 35pt;text-indent: -16pt;text-align: justify;">(6) Masts of wood used either separately or with ground wires, shall have an air terminal securely mounted to the top of the pole <i>[See Figure 2.90.6.3(C)(6)] </i>and connected to the groW1ding system. As an alternative, an overhead ground wire or a down conductor, extending above or across the topof the pole, maybe used as a suitable air terminal. In case of an overhead ground-wire system, the pole guy wire may be used as the down conductor <i>[See Figure 2.90.6.3(C)(6)]. </i>For metallic masts, the air tenninal and the down conductor shall not be required.</p><p class="s403" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: justify;">2.90.6.4 Protection ofAboveground Tank Containing Flammable Liquids atAtmosphere Pressure.</p><p class="s24" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">(A) The contents of metallic tanks with steel roofs of riveted, bolted, or welded construction, with or without supporting members, used for the storage of flammable liquids at atmospheric pressure are considered to he protected against lightning (inherently self-protecting) if the following requirements are met:</p><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s409" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">150</p><p style="text-indent: 0pt;text-align: left;"><span><img width="670" height="365" alt="image" src="Image_181.gif"/></span></p><p class="s386" style="padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Additional o-werhead</p><p class="s693" style="text-indent: 0pt;line-height: 10pt;text-align: left;">pound wile</p><p style="text-indent: 0pt;text-align: left;"/><p class="s392" style="text-indent: 0pt;line-height: 13pt;text-align: left;">\</p><p style="text-indent: 0pt;text-align: left;"/><p class="s392" style="text-indent: 0pt;line-height: 13pt;text-align: left;">\</p><p style="text-indent: 0pt;text-align: left;"/><p class="s392" style="text-indent: 0pt;line-height: 13pt;text-align: left;">\</p><p style="text-indent: 0pt;text-align: left;"/><p class="s423" style="text-indent: 0pt;line-height: 14pt;text-align: left;">\</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1858" style="padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">{:a}</p><p class="s386" style="text-indent: 0pt;line-height: 11pt;text-align: center;">Single Ma,1</p><p style="text-indent: 0pt;text-align: left;"/><p class="s389" style="text-indent: 0pt;line-height: 11pt;text-align: left;">.</p><p style="text-indent: 0pt;text-align: left;"/><p class="s693" style="text-indent: 0pt;line-height: 10pt;text-align: left;">Zone of protecliort defined <span class="s1859">by </span>dashed lin�</p><p style="text-indent: 0pt;text-align: left;"/><p class="s123" style="padding-top: 3pt;padding-bottom: 1pt;padding-left: 43pt;text-indent: 0pt;text-align: center;">ARTICLE 2.90- PROTECTION AGAINST LIGHTNING</p><p style="padding-left: 21pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_182.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s123" style="padding-top: 9pt;padding-left: 43pt;text-indent: 0pt;text-align: center;">Figure 2.9O.6.J(C)(l) Zone of Protection for Mast Height &quot;H&quot; Not Exceeding 15 Meters</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="318" alt="image" src="Image_183.png"/></span></p><p class="s131" style="padding-left: 378pt;text-indent: 0pt;line-height: 14pt;text-align: left;">\</p><p class="s1692" style="padding-left: 386pt;text-indent: 0pt;line-height: 13pt;text-align: left;">\</p><p class="s423" style="padding-left: 393pt;text-indent: 0pt;line-height: 10pt;text-align: left;">&#39;\</p><p class="s423" style="padding-left: 403pt;text-indent: 0pt;line-height: 9pt;text-align: left;">&#39;\</p><p class="s1860" style="padding-left: 403pt;text-indent: 0pt;line-height: 33pt;text-align: left;">&#39; <span class="s1861">......</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s402" style="padding-left: 110pt;text-indent: 0pt;text-align: left;">(a)</p><p class="s386" style="padding-left: 43pt;text-indent: 0pt;line-height: 11pt;text-align: center;">SinJle Mast</p><p class="s381" style="padding-left: 43pt;text-indent: 0pt;line-height: 11pt;text-align: center;">l.one of protection defined <span class="s1714">by </span>dashed lines</p><p class="s123" style="padding-top: 4pt;padding-left: 43pt;text-indent: 0pt;line-height: 10pt;text-align: center;">�</p><p class="s1862" style="text-indent: 0pt;line-height: 39pt;text-align: left;">!</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1863" style="padding-left: 148pt;text-indent: 0pt;line-height: 12pt;text-align: left;">\   <span class="s1864">�</span></p><p class="s123" style="padding-left: 154pt;text-indent: 0pt;line-height: 7pt;text-align: left;">\   � I</p><p class="s131" style="text-indent: 0pt;line-height: 15pt;text-align: left;">.....</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1865" style="padding-left: 145pt;text-indent: 0pt;line-height: 27pt;text-align: left;">,�,/J  <span class="s1866">i</span></p><p class="s431" style="padding-left: 114pt;text-indent: 0pt;line-height: 23pt;text-align: left;">(b)       <span class="s1867">&#39;,!</span></p><p class="s386" style="padding-left: 43pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Ovemead Grollftd Wires</p><p class="s130" style="padding-left: 43pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Zone of prottction <span class="s389">defined </span><span class="s1868">by </span><span class="s386">ground </span><span class="s1869">wiR(1)</span></p><p class="s386" style="padding-left: 43pt;text-indent: 0pt;line-height: 11pt;text-align: center;">and das&#39;hoo lines</p><p class="s123" style="padding-top: 11pt;padding-left: 43pt;text-indent: 0pt;text-align: center;">Figure 2,90.6.3(C)(2) Zone of Protection for Mast Height &quot;H&quot; Not Exceeding 15 Meters</p><p class="s123" style="padding-top: 9pt;padding-left: 50pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) All joints between metallic plates shall be riveted, bolted, or welded.</p><p class="s123" style="padding-top: 5pt;padding-left: 49pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) All pipes entering the tank shall be metallically connected to the tank at the point of entrance.</p><p class="s123" style="padding-top: 6pt;padding-left: 49pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(3) All vapor or gas openings shall be closed or provided with flame protection, when the stored stock may produce a flammable air-vapor mixture under storage conditions.</p><p class="s123" style="padding-top: 8pt;padding-left: 57pt;text-indent: -17pt;line-height: 113%;text-align: left;">(4) The metal roof shall have a minimum <span style=" color: #343434;">thickness </span>of4.8mm.</p><p class="s123" style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: left;">(5) The roof shall be welded, bolted, or riveted <span class="s1717">to </span>the shell.</p><p class="s580" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(B) <span class="s1392">Floating Roof Tanks.</span></p><p class="s580" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(1) �neral. <span class="s123">Fires have occurred when lightning has struck the rims of open-top floating-roof tanks when the roofs were quite high and the</span></p><p class="s1870" style="padding-top: 3pt;padding-left: 30pt;text-indent: 0pt;line-height: 114%;text-align: justify;">contents volatile. <span style=" color: #383838;">Similar </span>above-the-seal fires have <span style=" color: #606060;">occurred </span>when direct <span style=" color: #383838;">lightning </span><span style=" color: #606060;">strokes </span><span style=" color: #2A2A2A;">to </span>the <span style=" color: #2A2A2A;">rim</span><span style=" color: #606060;">s </span>of <span style=" color: #383838;">floating-roof </span>tanks <span style=" color: #383838;">have </span><span style=" color: #606060;">ignited </span>flammable <span style=" color: #606060;">vapors </span><span style=" color: #383838;">within </span>the <span style=" color: #606060;">open </span>shells. <span style=" color: #383838;">These </span>have occurred <span style=" color: #383838;">when </span>roofs <span style=" color: #383838;">wei:e </span>low. <span style=" color: #606060;">The </span>resulting seal fires have <span style=" color: #383838;">been </span>at small leakage <span style=" color: #383838;">points </span>io the seal. An effective <span style=" color: #383838;">defense </span>against <span style=" color: #383838;">ignition </span><span style=" color: #606060;">by </span>a <span style=" color: #383838;">direct </span><span style=" color: #606060;">stroke </span>is <span class="s1874">a </span><span style=" color: #606060;">tight seal.</span></p><p class="s1870" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Fires <span style=" color: #383838;">have </span>also <span style=" color: #383838;">occurred </span>in the <span style=" color: #606060;">seal </span><span style=" color: #383838;">space </span>of open­ <span style=" color: #606060;">top </span><span style=" color: #383838;">floating-roof tanks </span><span style=" color: #2A2A2A;">as </span>a result <span style=" color: #606060;">of </span>lightning­ caused discharge. These <span style=" color: #383838;">have </span>occurred most <span style=" color: #383838;">frequently </span>in tanks <span style=" color: #2A2A2A;">having</span>floating-roofs <span style=" color: #383838;">and </span><span style=" color: #606060;">seals </span>with vapor spaces below the <span style=" color: #383838;">flexible membranes. Ignition </span>can <span style=" color: #2A2A2A;">be </span><span style=" color: #383838;">from </span><span style=" color: #606060;">a </span>direct stroke or <span style=" color: #383838;">from </span><span style=" color: #606060;">sudden </span>discharge of an induced (bound) charge <span style=" color: #606060;">on </span>the <span style=" color: #383838;">floating-roof, released </span>when <span style=" color: #2A2A2A;">the </span>charge <span style=" color: #606060;">on </span>a <span style=" color: #383838;">cloud </span>discharges to ground <span style=" color: #383838;">or to </span>another <span style=" color: #606060;">clou&lt;l.</span></p><p class="s1870" style="padding-top: 5pt;padding-left: 31pt;text-indent: -17pt;line-height: 115%;text-align: justify;"><span class="s1875">(2) </span><span class="s1876">Protection. </span>Where <span style=" color: #383838;">floating-roofs </span>utilize <span style=" color: #383838;">hangers located </span><span style=" color: #2A2A2A;">within </span><span style=" color: #383838;">a </span>vapor <span style=" color: #2A2A2A;">space, </span>the roof <span style=" color: #383838;">shall be </span>electrically <span style=" color: #2A2A2A;">bonded </span>to the <span style=" color: #606060;">shoes of </span>the <span style=" color: #606060;">seal </span>through <span style=" color: #383838;">the most </span>direct <span style=" color: #2A2A2A;">electrical </span><span style=" color: #383838;">path </span>at <span style=" color: #2A2A2A;">intervals </span>not greater <span style=" color: #2A2A2A;">than </span><span style=" color: #606060;">3000 </span><span class="s1877">mm </span>on <span style=" color: #2A2A2A;">the </span><span style=" color: #606060;">circumference</span></p><p class="s1872" style="padding-top: 3pt;padding-left: 40pt;text-indent: 0pt;line-height: 115%;text-align: justify;">of <span style=" color: #383838;">the </span><span style=" color: #4B4B4B;">tattle These </span>shunts <span style=" color: #4B4B4B;">shall consist of </span><span style=" color: #2A2A2A;">flexible </span><span style=" color: #4B4B4B;">Type </span>302, <span style=" color: #383838;">0.4 mm x 51 </span><span class="s1877">mm </span><span style=" color: #383838;">wide </span>stainless steel <span style=" color: #4B4B4B;">straps, </span>or the <span style=" color: #4B4B4B;">equivalent in </span>curre<span style=" color: #2A2A2A;">nt-</span><span style=" color: #4B4B4B;">carrying capacity </span><span style=" color: #2A2A2A;">and </span>corrosion <span style=" color: #4B4B4B;">resistance. </span>The <span style=" color: #4B4B4B;">metallic </span><span style=" color: #383838;">shoe </span><span style=" color: #4B4B4B;">shall be </span><span style=" color: #383838;">maintained </span>in <span style=" color: #4B4B4B;">contact </span><span style=" color: #2A2A2A;">wi</span>th <span style=" color: #7E7E7E;">t</span><span style=" color: #4B4B4B;">he </span>s<span style=" color: #2A2A2A;">h</span><span style=" color: #4B4B4B;">ell and </span><span style=" color: #2A2A2A;">with</span>out openings <span style=" color: #2A2A2A;">(such </span>as corrosion <span style=" color: #383838;">holes) </span>through <span style=" color: #4B4B4B;">the </span><span style=" color: #383838;">shoe. </span>Tanks <span style=" color: #383838;">without </span><span style=" color: #4B4B4B;">a </span>vapor <span style=" color: #4B4B4B;">space </span>at <span style=" color: #383838;">the </span><span style=" color: #4B4B4B;">seal </span><span style=" color: #383838;">do </span><span style=" color: #4B4B4B;">not </span>require shunts <span style=" color: #383838;">at the </span>seal. <span style=" color: #4B4B4B;">Where </span><span style=" color: #383838;">metallic weather </span><span style=" color: #4B4B4B;">shields </span>cover <span style=" color: #4B4B4B;">the </span>seal, <span style=" color: #2A2A2A;">th</span>ey shall <span style=" color: #4B4B4B;">maintain </span><span style=" color: #383838;">contact </span><span style=" color: #4B4B4B;">with the shell.</span></p><p class="s1870" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;line-height: 114%;text-align: justify;"><span class="s305">(C) </span><span class="s1876">Metallic </span><span class="s1875">Tllnks </span><span class="s1876">with </span><span class="s1875">Nonmetallic </span><span class="s1876">Root&#39;s. </span><span style=" color: #383838;">Metallic tanks </span>with <span style=" color: #383838;">wooden </span>or <span style=" color: #606060;">other </span><span style=" color: #383838;">nonmetallic </span><span style=" color: #606060;">roofs </span><span style=" color: #2A2A2A;">are </span>not <span style=" color: #383838;">considered </span>to <span style=" color: #606060;">be </span><span style=" color: #383838;">self</span><span style=" color: #7E7E7E;">-</span><span style=" color: #383838;">prote</span><span style=" color: #606060;">ct</span><span style=" color: #383838;">in</span><span style=" color: #606060;">g, </span>even <span style=" color: #606060;">if the roof </span><span style=" color: #383838;">is </span><span style=" color: #606060;">essentially </span>gastight and <span style=" color: #383838;">sheathed </span>with thin <span style=" color: #383838;">metal and </span>with all <span style=" color: #606060;">gas </span>openings provided <span style=" color: #2A2A2A;">with </span>flame protection. Such <span class="s1874">tan.ks </span>shall <span style=" color: #383838;">be provi&lt;led </span>with air terminals. <span style=" color: #606060;">Such </span><span style=" color: #383838;">air </span>terminals <span style=" color: #383838;">shall </span>be bonded <span style=" color: #383838;">to each </span><span style=" color: #606060;">other, </span>to the <span style=" color: #383838;">metallic sheathing, </span>if <span style=" color: #383838;">any, an&lt;l </span>to <span style=" color: #7E7E7E;">t</span>he <span style=" color: #383838;">tank </span>shell. Isolated <span style=" color: #383838;">metal parts </span>shall be <span style=" color: #383838;">bonde&lt;l </span><span style=" color: #606060;">as </span><span style=" color: #383838;">provided in </span><span style=" color: #2A2A2A;">Section </span>2.90.3.23. In lieu <span style=" color: #383838;">of </span>air <span style=" color: #383838;">terminals, any </span><span style=" color: #606060;">of </span>the following may be <span style=" color: #383838;">used: </span><span style=" color: #606060;">conducting </span>masts, <span style=" color: #606060;">overhead </span>ground <span style=" color: #383838;">wires, </span><span style=" color: #2A2A2A;">or </span>a combination <span style=" color: #606060;">of </span>masts <span style=" color: #2A2A2A;">and </span><span style=" color: #606060;">over</span><span style=" color: #2A2A2A;">h</span>ead ground wires.</p><p class="s1870" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s1876">(D) </span><span class="s1875">Grounding </span><span class="s1876">Tanks. </span>Tanks <span style=" color: #606060;">shall </span>be <span style=" color: #606060;">grounded </span>to <span style=" color: #383838;">conduct </span><span class="s1879">away </span><span style=" color: #383838;">the current </span>of direct <span style=" color: #2A2A2A;">strokes </span>and <span style=" color: #606060;">avoid </span>building <span style=" color: #383838;">up </span>potentfal <span style=" color: #383838;">that may </span><span style=" color: #606060;">cause spa</span><span style=" color: #2A2A2A;">rks </span><span style=" color: #383838;">to </span><span style=" color: #606060;">ground.</span></p><p class="s1880" style="padding-top: 3pt;padding-left: 56pt;text-indent: 0pt;line-height: 7pt;text-align: left;">AlrTcn,1h1al</p><p style="text-indent: 0pt;text-align: left;"><span><img width="283" height="164" alt="image" src="Image_184.png"/></span></p><p class="s1881" style="padding-left: 10pt;text-indent: 0pt;line-height: 15pt;text-align: center;">I</p><p class="s1882" style="padding-top: 3pt;padding-left: 50pt;text-indent: 0pt;text-align: left;">Air <span class="s1883">&#39;Jenni</span><span style=" color: #383838;">na</span><span class="s1885">l</span></p><p class="s1871" style="padding-top: 1pt;padding-left: 50pt;text-indent: 0pt;line-height: 115%;text-align: justify;"><span style=" color: #4B4B4B;">Metallic tanks </span>resting <span style=" color: #4B4B4B;">on the ground, or </span>metallic tanks <span style=" color: #4B4B4B;">connected without </span>insulated <span style=" color: #606060;">joints </span>to grounded <span style=" color: #4B4B4B;">metallic piping systems, </span><span style=" color: #606060;">shall </span>be <span style=" color: #4B4B4B;">considered grounded.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1886" style="padding-left: 66pt;text-indent: 0pt;text-align: left;">.Prvuctcd Slruclpre       Prole.:lcd<span style=" color: #4B4B4B;">SIJllcluru</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1880" style="padding-left: 69pt;text-indent: 0pt;text-align: left;">GroundingSysrem lllterconnectioo</p><p class="s1876" style="padding-top: 7pt;padding-left: 34pt;text-indent: -29pt;text-align: left;">Figure <span style=" color: #383838;">2.90.6.3(C)(6) Alternate Grounding Method </span>for Overhead <span style=" color: #383838;">Ground </span>Wire Protection</p><p class="s1870" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 114%;text-align: justify;"><span class="s1876">2.90.6.5 Protection </span><span class="s1875">of Earthen </span><span class="s1876">Containers. </span>Earthen <span style=" color: #606060;">containers, </span><span style=" color: #383838;">line </span><span style=" color: #606060;">or </span>unlined, <span style=" color: #383838;">having </span>combustible roofs, <span style=" color: #606060;">shall be </span><span style=" color: #383838;">protected </span>by <span style=" color: #383838;">air </span>tenninals, <span style=" color: #606060;">separate </span><span style=" color: #2A2A2A;">masts, </span><span style=" color: #383838;">ovcrhea&lt;l ground </span><span style=" color: #2A2A2A;">wires, </span><span style=" color: #606060;">or </span>a combination of <span style=" color: #2A2A2A;">these </span><span style=" color: #383838;">devices.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1870" style="padding-left: 6pt;text-indent: 0pt;line-height: 117%;text-align: left;"><span class="s1876">2.90.6.6Protection of</span><span class="s1875">Nonmetallic </span><span class="s1876">Tanks.</span>Nonmetallic <span style=" color: #606060;">tanks </span>shall <span style=" color: #383838;">be </span>treated <span style=" color: #383838;">as miscellaneous </span><span style=" color: #2A2A2A;">stru</span><span style=" color: #606060;">ctures </span>as</p><p class="s1871" style="padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">&lt;lescribed in <span style=" color: #2A2A2A;">Part </span>2.90.4.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1248" style="text-indent: 0pt;line-height: 3pt;text-align: right;">i</p><p class="s1225" style="padding-left: 5pt;text-indent: 0pt;line-height: 56pt;text-align: left;">152                                                                     <span class="h3">j</span></p><p class="s1888" style="padding-top: 3pt;padding-left: 12pt;text-indent: 0pt;text-align: center;">Chapter 3. Wiring Mefuods and Materials</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;line-height: 115%;text-align: center;">ARTICLE 3.0 <span class="s660">- </span>GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS</p><p class="s867" style="padding-top: 2pt;padding-left: 7pt;text-indent: 54pt;line-height: 27pt;text-align: justify;">3.0.1 General Requirements 3.0..l.l Scope.</p><p class="s157" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(A) AU <span class="s867">Wiring Installations. </span><span class="s660">This article wvers general requirements for wiring methods and materials for all wiring installations unless modified by other articles in Chapter 3.</span></p><p class="s867" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(B) Integral Parts of Equipment. <span class="s660">The provisions of this article are not intended to apply to the conductors that form an integral part of equipment, such as motors, controllers, motor control centers, or factory assembled control equipment or listed utilization equipment.</span></p><p class="s867" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Metric Designators and Trade Sizes. <span class="s660">Metric designators and trade sizes for conduit, tubing, and associated fittings and accessories shall beas designated in Table 3.0.1.1</span><span class="s135">(C).</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 15pt;text-indent: 0pt;line-height: 115%;text-align: center;">Table 3.0.1.l(C) Metric Designators and Trade Sizes</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:30.1769pt" cellspacing="0"><tr style="height:17pt"><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt"><p class="s1889" style="padding-top: 1pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">Metric Designator</p></td><td style="width:85pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1889" style="padding-top: 2pt;padding-left: 3pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">Trade Size</p></td></tr><tr style="height:17pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt"><p class="s145" style="padding-top: 1pt;padding-left: 1pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">12</p></td><td style="width:85pt;border-right-style:solid;border-right-width:1pt"><p class="s145" style="padding-top: 2pt;padding-left: 7pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">3/8</p></td></tr><tr style="height:17pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt"><p class="s145" style="padding-top: 1pt;padding-left: 2pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">16</p></td><td style="width:85pt;border-right-style:solid;border-right-width:1pt"><p class="s145" style="padding-top: 2pt;padding-left: 7pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">1/2</p></td></tr><tr style="height:17pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt"><p class="s145" style="padding-top: 1pt;padding-left: 2pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">21</p></td><td style="width:85pt;border-right-style:solid;border-right-width:1pt"><p class="s145" style="padding-top: 2pt;padding-left: 7pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">3/4</p></td></tr><tr style="height:17pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt"><p class="s145" style="padding-top: 1pt;padding-left: 1pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">27</p></td><td style="width:85pt;border-right-style:solid;border-right-width:1pt"><p class="s153" style="padding-top: 2pt;padding-left: 2pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">1</p></td></tr><tr style="height:17pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt"><p class="s145" style="padding-top: 1pt;padding-left: 1pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">35</p></td><td style="width:85pt;border-right-style:solid;border-right-width:1pt"><p class="s145" style="padding-top: 1pt;padding-left: 4pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">1 1/4</p></td></tr><tr style="height:17pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt"><p class="s1890" style="padding-top: 2pt;padding-left: 1pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">41</p></td><td style="width:85pt;border-right-style:solid;border-right-width:1pt"><p class="s145" style="padding-top: 2pt;padding-left: 4pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">1 1/2</p></td></tr><tr style="height:17pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt"><p class="s145" style="padding-top: 1pt;padding-left: 1pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">53</p></td><td style="width:85pt;border-right-style:solid;border-right-width:1pt"><p class="s145" style="padding-top: 1pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">2</p></td></tr><tr style="height:17pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt"><p class="s145" style="padding-top: 2pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">63</p></td><td style="width:85pt;border-right-style:solid;border-right-width:1pt"><p class="s145" style="padding-top: 2pt;padding-left: 4pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">2 1/2</p></td></tr><tr style="height:18pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt"><p class="s153" style="padding-top: 1pt;padding-left: 1pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">78</p></td><td style="width:85pt;border-right-style:solid;border-right-width:1pt"><p class="s145" style="padding-top: 2pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">3</p></td></tr><tr style="height:17pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt"><p class="s145" style="padding-top: 1pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">91</p></td><td style="width:85pt;border-right-style:solid;border-right-width:1pt"><p class="s145" style="padding-top: 1pt;padding-left: 4pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">3 1/2</p></td></tr><tr style="height:17pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt"><p class="s145" style="padding-top: 2pt;padding-left: 1pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">103</p></td><td style="width:85pt;border-right-style:solid;border-right-width:1pt"><p class="s145" style="padding-top: 2pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">4</p></td></tr><tr style="height:18pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt"><p class="s145" style="padding-top: 2pt;padding-left: 1pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">129</p></td><td style="width:85pt;border-right-style:solid;border-right-width:1pt"><p class="s779" style="padding-top: 1pt;padding-left: 1pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">5</p></td></tr><tr style="height:15pt"><td style="width:104pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s145" style="padding-top: 1pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">155</p></td><td style="width:85pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s145" style="padding-top: 2pt;padding-right: 9pt;text-indent: 0pt;line-height: 12pt;text-align: center;">6</p></td></tr></table><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 5pt;text-indent: 0pt;text-align: justify;">3.0.1.2 Limitations.</p><p class="s660" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><b>(A) Voltage. </b>Wiring methods specified in Chapter 3 shall be used for <span class="s661">I</span>000 volts, nominal, or less where not specifically limited in some section of Chapter 3. They shall be pennitted for over 1000 volts, nominal, where specifically pennitted elsewhere in this <span class="s1612">Code.</span></p><p class="s660" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>(B)Temperature. </b>Temperature limitation ofconductors shall be <span class="s559">in </span>accordance with 3. l0.2.6(A)(3).</p><p class="s867" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">3.0.1.3 Conductors.</p><p class="s867" style="padding-top: 8pt;padding-left: 16pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Single Conductors. <span class="s660">Single conductors specified in Table 3.10J.1(A) shall only be installed where part of a recognir.ed wiring method of Chapter 3.</span></p><p class="s1612" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception: individual conductors shall be permitted where installed as separate overhead conductors <span style=" color: #343434;">in </span>accordance with 2.25.1.6.</p><p class="s867" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Conductors of the Same Circuit. <span class="s660">All conductors of the same circuit and, where used, the grounded conductor and all equipment grounding conductors and</span></p><p class="s660" style="padding-left: 16pt;text-indent: -11pt;line-height: 113%;text-align: justify;">• bonding conductors shall be contained within the same raceway, auxiliary gutter, <span style=" color: #343434;">cable </span>tray, cablebus assembly, trench, cable, or cord, unless otherwise permitted in accordance with 3.0.1.3(B)(l) through (B)(4).</p><p class="s867" style="padding-top: 7pt;padding-left: 41pt;text-indent: -16pt;line-height: 115%;text-align: justify;">(1) Paralleled Installations. <span class="s660">Conductors shall be permitted to be run in parallel in accordance with the provisions of 3.10.2.1(H). The requirement to run all circuit conductors within the same raceway, auxiliary gutter, cable tray, trench, cable, or cord shall apply separately to each portion of the paralleled installation, and the equipment grounding conductors shall comply with the provisions of2.50.6.13. Parallel runs in cable tray shall comply with the provisions of 3.92.2.l l(C).</span></p><p class="s1612" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception:  Conductors  installed  in  nonmetallic raceways run underground shall be permitted to be arranged as isolated phase, neutrals and grounded conductor installations. The raceways shall be <span style=" color: #343434;">installed </span>in close proximity, and the isolated phase, neutral, and grounded conductors shall comply with the provisions of 3.0.l.20(B).</p><p class="s867" style="padding-top: 7pt;padding-left: 41pt;text-indent: -16pt;line-height: 115%;text-align: justify;">(2) Grounding  and  Bonding  Conductors. <span class="s660">Equipment  grounding  conductors  shall  be permitted to be installed outside a raceway or cable assembly where in accordance with the provisions of 2.50.7.l(C) for certain existing installations or in accordance with 2.50.7.S(B), Exception No. 2, for de circuits. Equipment bonding conductors shall be permitted to be installed on the outside of raceways in accordance with 2.50.5.13(E).</span></p><p class="s867" style="padding-top: 6pt;padding-left: 42pt;text-indent: -17pt;line-height: 120%;text-align: justify;">(3) Nonferrous Wiring Methods. <span class="s660">Conductors in wiring methods with a nonmetallic or other</span></p><p class="s660" style="padding-left: 41pt;text-indent: 0pt;line-height: 110%;text-align: justify;">nonmagnetic sheath, where run in different raceways, <span class="s559">auxiliary </span>gutters, cable trays, trenches, cables, or cords, shall comply with the provisions of 3.0.l.20(B). Conductors in single-conductor</p><p class="s660" style="padding-left: 41pt;text-indent: 0pt;text-align: justify;">Type MI cable with a nonmagnetic sheath</p><p class="s1893" style="padding-top: 10pt;padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span style=" color: #2A2A2A;">shall </span>comply <span style=" color: #2A2A2A;">with </span>the <span style=" color: #2A2A2A;">provi</span><span style=" color: #5B5B5B;">s</span>ions <span class="s1894">of </span>3.32.2.22. Conductors of single-conductor <span style=" color: #2A2A2A;">Type MC </span><span style=" color: #5B5B5B;">cable </span>with a <span style=" color: #2A2A2A;">nonmagn</span><span style=" color: #5B5B5B;">e</span>tic <span style=" color: #5B5B5B;">sheath </span><span style=" color: #2A2A2A;">shall </span>comply <span style=" color: #2A2A2A;">with </span>the  <span style=" color: #2A2A2A;">prov</span><span style=" color: #5B5B5B;">is</span>ions of 3.30.2.22, 3.30.3.13,  <span class="s1894">and</span></p><p class="s267" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">3.0.<span style=" color: #2A2A2A;">l</span>.20(B).</p><p class="s1197" style="padding-top: 7pt;padding-left: 32pt;text-indent: -18pt;line-height: 111%;text-align: justify;"><span class="s1895">(4) </span><b>Column-Width   f&gt;anelboard   </b><span class="s1895">Enclosures. </span>Where an <span style=" color: #424242;">auxiliary  </span>gutter <span style=" color: #424242;">runs between a column-width </span>pan<span style=" color: #5B5B5B;">e</span><span style=" color: #424242;">lboard and </span>a <span style=" color: #424242;">pull </span>b<span style=" color: #5B5B5B;">o</span><span style=" color: #424242;">x</span><span style=" color: #5B5B5B;">, </span>and the pull <span style=" color: #424242;">box includes </span>n<span style=" color: #5B5B5B;">e</span><span style=" color: #424242;">utral tenninations, the neutral conductors of circuits supplied from </span>the panelboard <span style=" color: #424242;">shall </span>be <span style=" color: #424242;">permitted to </span>originate in <span style=" color: #424242;">the </span>pull <span style=" color: #424242;">box.</span></p><p class="s1895" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">(C) <span style=" color: #2A2A2A;">Conductors of Different </span>Systems.</p><p class="s1893" style="padding-top: 6pt;padding-left: 32pt;text-indent: -18pt;line-height: 111%;text-align: justify;"><span class="s1896">(1) 1000 </span><span class="s1897">Volts, </span><span class="s1896">Nominal, or Less. </span>Conductors of ac <span style=" color: #2A2A2A;">and </span>de circuits, rated 1000 <span style=" color: #2A2A2A;">volts</span><span style=" color: #5B5B5B;">, </span>nominal, or less, <span style=" color: #2A2A2A;">shall </span>be pennitted to occupy the same <span style=" color: #2A2A2A;">equipment </span>wiring enclosure, <span style=" color: #2A2A2A;">cable</span><span style=" color: #5B5B5B;">, </span>or raceway. All <span style=" color: #2A2A2A;">condu</span><span style=" color: #5B5B5B;">c</span>tors shall <span style=" color: #2A2A2A;">have </span>an insulation rating equal <span style=" color: #2A2A2A;">to </span>at <span style=" color: #2A2A2A;">lea</span><span style=" color: #5B5B5B;">s</span>t the maximum circuit voltage applied to <span style=" color: #2A2A2A;">any </span>conductor within <span style=" color: #2A2A2A;">the </span>enclosure, cable, or <span style=" color: #2A2A2A;">raceway</span><span style=" color: #5B5B5B;">.</span></p><p class="s1893" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span style=" color: #2A2A2A;">Secondary </span>wiring <span style=" color: #2A2A2A;">t</span><span style=" color: #5B5B5B;">o </span>electric-discharge <span style=" color: #2A2A2A;">lamps of </span>I000 <span style=" color: #2A2A2A;">volt</span><span style=" color: #5B5B5B;">s </span>or less, if <span style=" color: #2A2A2A;">insulated </span>for <span style=" color: #2A2A2A;">the secondary </span>voltage involved, shall <span style=" color: #2A2A2A;">be pennitted </span>to occupy the <span style=" color: #2A2A2A;">same </span>lwninaire, <span style=" color: #5B5B5B;">sign, </span>or <span style=" color: #5B5B5B;">o</span><span style=" color: #2A2A2A;">utline lightin</span><span style=" color: #5B5B5B;">g </span>enclosure <span style=" color: #2A2A2A;">as </span>the branch-circuit conductors</p><p class="s1900" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;line-height: 112%;text-align: left;"><span style=" color: #5B5B5B;">FPN </span><span style=" color: #2A2A2A;">No. </span>1: Sec <span style=" color: #5B5B5B;">7.25.3.16(A) </span>for Class 2 and <span style=" color: #5B5B5B;">Class </span>3 <span style=" color: #727272;">c</span>ir<span style=" color: #5B5B5B;">c</span>nit conductors.</p><p class="s1902" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;line-height: 109%;text-align: left;">FPN <span class="s1900">No. 2: See 6.90.1.4(B) for photovoltaic source and output </span><span class="s1898">circuits.</span></p><p class="s1197" style="padding-top: 7pt;padding-left: 34pt;text-indent: -18pt;line-height: 111%;text-align: justify;"><b>(2) Over 1000 Volts, Nominal. </b>Conductors <span style=" color: #424242;">of circuits </span>rated <span style=" color: #424242;">over 1000 volts, </span>nominal<span style=" color: #5B5B5B;">, </span><span style=" color: #424242;">shall </span>not <span style=" color: #424242;">occupy the </span><span style=" color: #5B5B5B;">s</span>ame <span style=" color: #424242;">equipment </span>wiring <span style=" color: #424242;">enclosure, cable, </span>or <span style=" color: #424242;">raceway </span>with conductor<span style=" color: #5B5B5B;">s </span><span style=" color: #424242;">of </span>circuits rated <span style=" color: #424242;">1 000 volts, nominal, or less </span>unless <span style=" color: #424242;">otherwise pennitted </span>in <span style=" color: #424242;">3.0.l.3(C)(2)(a) through </span>(C)(2)(d).</p><p class="s1893" style="padding-top: 6pt;padding-left: 44pt;text-indent: -18pt;line-height: 111%;text-align: justify;">a)  <span style=" color: #2A2A2A;">Primary  l</span><span style=" color: #5B5B5B;">e</span>ads  of  <span style=" color: #2A2A2A;">electric-discharge  lamp </span>ballasts insulated for <span style=" color: #2A2A2A;">the </span>primary voltage <span style=" color: #5B5B5B;">of </span><span style=" color: #2A2A2A;">the </span>ballast, where contained <span style=" color: #2A2A2A;">within </span>the <span style=" color: #2A2A2A;">individual </span>wiring <span style=" color: #2A2A2A;">enclosure, </span>shall <span style=" color: #2A2A2A;">be pennitted to </span>occupy <span style=" color: #2A2A2A;">the </span><span style=" color: #5B5B5B;">same </span>luminaire<span style=" color: #727272;">, </span><span style=" color: #5B5B5B;">sign, </span>or <span style=" color: #2A2A2A;">outlin</span><span style=" color: #5B5B5B;">e </span>lighting enclosure as the branch-circuit conductors.</p><p class="s1197" style="padding-top: 6pt;padding-left: 44pt;text-indent: -18pt;line-height: 111%;text-align: justify;">b)  <span style=" color: #424242;">Excitation,  </span>control,  r<span style=" color: #5B5B5B;">e</span>lay,  and  ammeter <span style=" color: #424242;">conductors  </span>u<span style=" color: #5B5B5B;">s</span><span style=" color: #424242;">ed  </span>in  <span style=" color: #424242;">connection </span>with any</p><p class="s1197" style="padding-left: 44pt;text-indent: 0pt;text-align: justify;">individual motor <span style=" color: #424242;">or starter </span>shall <span style=" color: #424242;">be pennitted </span>to occupy the <span style=" color: #424242;">same </span>enclosure <span class="s1903">as </span>the motor-circuit <span style=" color: #424242;">switchgear, </span><span style=" color: #5B5B5B;">switchboards, </span><span style=" color: #424242;">conductors.</span></p><p class="s1197" style="padding-top: 5pt;padding-left: 44pt;text-indent: -18pt;line-height: 106%;text-align: justify;"><span style=" color: #424242;">c)  </span><span class="s1904">In </span>motors<span style=" color: #5B5B5B;">, </span>transfonners<span style=" color: #5B5B5B;">, </span><span style=" color: #424242;">control </span>assemblies<span style=" color: #5B5B5B;">, </span><span style=" color: #424242;">and </span>similar <span style=" color: #424242;">equipment, conductors </span>of <span style=" color: #424242;">different</span></p><p class="s1197" style="padding-top: 3pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">vol<span style=" color: #5B5B5B;">t</span><span style=" color: #424242;">age </span>ratings shall <span style=" color: #424242;">be permitted.</span></p><p class="s267" style="padding-top: 7pt;padding-left: 40pt;text-indent: -17pt;line-height: 110%;text-align: justify;"><span style=" color: #424242;">d) </span><span class="s1894">In </span><span style=" color: #424242;">manholes, if the conductors of </span>each <span style=" color: #424242;">system are  pennanently  </span><span style=" color: #2A2A2A;">and </span><span style=" color: #424242;">effectively  separated from the conductors of the other </span>systems <span style=" color: #2A2A2A;">and </span>securely <span style=" color: #2A2A2A;">fasten</span>e<span style=" color: #424242;">d to </span>racks, <span style=" color: #2A2A2A;">in</span>s<span style=" color: #2A2A2A;">ulator</span>s, <span style=" color: #424242;">or other </span><span style=" color: #2A2A2A;">approved </span>s<span style=" color: #2A2A2A;">upports</span>, <span style=" color: #424242;">conductors of </span><span style=" color: #2A2A2A;">differ</span>en<span style=" color: #424242;">t voltage </span><span style=" color: #2A2A2A;">ratings </span><span style=" color: #424242;">shall be permitted.</span></p><p class="s1893" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Conductors <span style=" color: #5B5B5B;">having </span>nonshielded insulation and <span style=" color: #2A2A2A;">op</span><span style=" color: #5B5B5B;">e</span>rating at different voltage <span style=" color: #2A2A2A;">levels </span><span style=" color: #5B5B5B;">shall </span><span style=" color: #2A2A2A;">not </span>occupy the same <span style=" color: #5B5B5B;">enclosure, </span>cable, <span style=" color: #5B5B5B;">or </span><span style=" color: #2A2A2A;">raceway.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1893" style="padding-left: 5pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s1896">3.0.1.4 Protection </span><b>Against </b><span class="s1896">Physical Damage. </span>Where <span style=" color: #5B5B5B;">subject </span>to physical <span style=" color: #2A2A2A;">damag</span><span style=" color: #5B5B5B;">e, </span>conductors, raceways, <span style=" color: #5B5B5B;">and </span>cables <span style=" color: #5B5B5B;">shall </span><span style=" color: #2A2A2A;">be </span>protected.</p><p class="s1900" style="padding-top: 3pt;padding-left: 14pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: <span style=" color: #2A2A2A;">Minor </span>damage <span class="s1905">to</span>a <span style=" color: #5B5B5B;">raceway, </span>cableannor, or <span style=" color: #2A2A2A;">cab</span><span style=" color: #5B5B5B;">le </span>insulation <span style=" color: #5B5B5B;">does no</span><span style=" color: #2A2A2A;">t </span>necessarily violate th&quot; <span style=" color: #2A2A2A;">integrity </span><span style=" color: #5B5B5B;">of either the </span>contained conductors <span style=" color: #5B5B5B;">or </span>the conductors&#39; <span style=" color: #5B5B5B;">iusnlation.</span></p><p class="s1896" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">(A) Cables and Raceways Through Wood Members.</p><p class="s1197" style="padding-top: 7pt;padding-left: 32pt;text-indent: -18pt;line-height: 111%;text-align: justify;"><b>(1) Bored Holes. </b>In both <span style=" color: #424242;">exposed and concealed locations, where a cable� or </span>raceway-typ<span style=" color: #5B5B5B;">e </span><span style=" color: #424242;">wiring method </span>is installed <span style=" color: #424242;">through </span>bor<span style=" color: #5B5B5B;">e</span><span style=" color: #424242;">d holes </span>in <span style=" color: #424242;">joists, rafters, or </span>w<span style=" color: #5B5B5B;">oo</span><span style=" color: #424242;">d </span>members, h<span style=" color: #5B5B5B;">o</span>le<span style=" color: #5B5B5B;">s </span>shall <span style=" color: #424242;">be bored </span><span style=" color: #5B5B5B;">so </span>that <span style=" color: #424242;">the </span>edg<span style=" color: #5B5B5B;">e </span><span style=" color: #424242;">of the bole </span>is <span style=" color: #424242;">not less </span><span style=" color: #5B5B5B;">t</span>han 32 mm from <span style=" color: #424242;">the nearest edge of the woodmember. Where this </span>distan<span style=" color: #5B5B5B;">c</span><span style=" color: #424242;">e cannot </span>be <span style=" color: #424242;">maintained, </span>the <span style=" color: #424242;">cable or raceway shall </span>be <span style=" color: #424242;">protected </span>from <span style=" color: #424242;">penetration </span>by <span style=" color: #424242;">screws </span><span style=" color: #5B5B5B;">or </span><span style=" color: #424242;">nails by</span>a <span style=" color: #424242;">steel plate(s) or </span>bushing(<span style=" color: #5B5B5B;">s)</span><span style=" color: #424242;">, at least </span>1.6 mm <span style=" color: #424242;">thick, and </span>of approp<span style=" color: #5B5B5B;">t</span><span style=" color: #424242;">iat</span><span style=" color: #5B5B5B;">e </span><span style=" color: #424242;">length and </span>width <span style=" color: #424242;">installed </span>to <span style=" color: #424242;">cover </span>the <span style=" color: #424242;">area </span>of <span style=" color: #424242;">the wiring.</span></p><p class="s1906" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception <span style=" color: #2A2A2A;">No. </span>1: Steel <span style=" color: #5B5B5B;">plates </span>shall <span style=" color: #2A2A2A;">n</span><span style=" color: #5B5B5B;">o</span>t be required to protect rigid metal <span style=" color: #2A2A2A;">conduit, </span>intermediate <span style=" color: #2A2A2A;">metal </span><span style=" color: #5B5B5B;">conduit, </span>rigid nonmetallic conduit, or <span style=" color: #5B5B5B;">electrical </span><span style=" color: #2A2A2A;">metallic </span>tubing<span style=" color: #727272;">.</span></p><p class="s1907" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span style=" color: #424242;">Exception No. </span>2: A <span style=" color: #424242;">listed and marked </span><span style=" color: #5B5B5B;">steel </span><span style=" color: #424242;">plate less </span>than <span style=" color: #424242;">1.6 mm thick that </span>pro<span style=" color: #5B5B5B;">vi</span>des <span style=" color: #5B5B5B;">equal </span>or <span style=" color: #424242;">better protection </span>against na<span style=" color: #5B5B5B;">il or screw </span>penet<span style=" color: #5B5B5B;">ra</span><span style=" color: #424242;">tion </span><span style=" color: #5B5B5B;">shall </span>b<span style=" color: #5B5B5B;">e </span><span style=" color: #424242;">permitted.</span></p><p class="s1893" style="padding-top: 6pt;padding-left: 34pt;text-indent: -17pt;line-height: 111%;text-align: justify;"><span class="s1896">(2) </span><b>Notches </b><span class="s1896">in Wood. </span>Where <span style=" color: #2A2A2A;">there </span>is no <span style=" color: #2A2A2A;">objection because </span>of weakening the building structure, in <span style=" color: #2A2A2A;">both </span>exposed and <span style=" color: #5B5B5B;">concealed </span>locations, <span style=" color: #2A2A2A;">cables or ra</span><span style=" color: #5B5B5B;">c</span>eway<span style=" color: #5B5B5B;">s </span>shall <span style=" color: #2A2A2A;">be pennitt</span><span style=" color: #5B5B5B;">e</span>d <span style=" color: #2A2A2A;">to be laid </span><span class="s1910">in </span>notches in <span style=" color: #2A2A2A;">wood </span>studs<span style=" color: #727272;">, </span><span style=" color: #2A2A2A;">joists, </span>rafters, or <span style=" color: #2A2A2A;">oth</span><span style=" color: #5B5B5B;">e</span>r <span style=" color: #2A2A2A;">wood </span>members <span style=" color: #2A2A2A;">where the </span>cable <span style=" color: #2A2A2A;">or raceway </span>at <span style=" color: #2A2A2A;">those point</span><span style=" color: #5B5B5B;">s </span>is <span style=" color: #2A2A2A;">protected </span>against <span style=" color: #2A2A2A;">nails or </span><span style=" color: #5B5B5B;">screws </span>by a steel plateat <span style=" color: #2A2A2A;">least1</span><span style=" color: #5B5B5B;">.</span>6 <span style=" color: #2A2A2A;">mmthi</span><span style=" color: #5B5B5B;">c</span>k<span style=" color: #5B5B5B;">, </span>and<span style=" color: #5B5B5B;">o</span><span style=" color: #2A2A2A;">f </span>appropriate <span style=" color: #2A2A2A;">length and </span>width, <span style=" color: #2A2A2A;">installed </span>to cover thearea <span style=" color: #2A2A2A;">of the </span>wiring. The steel <span style=" color: #2A2A2A;">plate </span>shall be installed before <span style=" color: #2A2A2A;">the </span>building <span style=" color: #2A2A2A;">finish </span>is <span style=" color: #2A2A2A;">applied.</span></p><p class="s1906" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception No. 1: <span style=" color: #5B5B5B;">Steel </span><span style=" color: #2A2A2A;">plat</span><span style=" color: #5B5B5B;">e</span>s shall not be required to <span style=" color: #2A2A2A;">prot</span><span style=" color: #5B5B5B;">e</span>ct rigid <span style=" color: #2A2A2A;">metal </span>conduit, intermediate metal conduit, <span style=" color: #2A2A2A;">rigid nonmetallic </span>conduit, or electrical <span style=" color: #2A2A2A;">m</span><span style=" color: #5B5B5B;">e</span>talli<span style=" color: #5B5B5B;">c </span>tubing.</p><p class="s873" style="padding-top: 2pt;padding-left: 40pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 2: A listed and marked steel plate less than 1.6 mm thick that provides equal or better protection against nail or screw penetration shall be permitted.</p><p class="s580" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Nonmetallic-Sheathed Cables and Electrical Nonmetallic  Tubing Through  Metal  Framing Members.</p><p class="s123" style="padding-top: 5pt;padding-left: 66pt;text-indent: -17pt;line-height: 109%;text-align: justify;"><b>(1) Nonmetallic-Sheathed Cable. </b>In both exposed and concealed  locations  where nonmetallic­ sheathed cables pass through either factory- <span class="s124">or </span>field-punched, cut, or drilled slots or holes in metal members, the cable shall be protected by listed bushings or listed grommets covering all metal edges that arc securely fastened in the opening prior to installation of the cable.</p><p class="s580" style="padding-top: 7pt;padding-left: 66pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) Nonmetallic-Sheathed Cable and Electrical Nonmetallic Tubing. <span class="s123">Where nails or screws are likely to penetrate nonmetallic-sheathed cable or electrical nonmetallic tubing, a steel sleeve, steel plate, or steel clip not less than 1.6 mm in thickness shall be used to protect the cable or tubing.</span></p><p class="s873" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">Exception: A listed and marked steel plate less than</p><p class="s873" style="padding-top: 1pt;padding-left: 40pt;text-indent: 0pt;line-height: 110%;text-align: justify;">1.6 mm thick that provides equal or better protection against nail or screw penetration shall be permitted.</p><p class="s123" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>(C) Cables Through Spaces Behind Panels Designed to Allow Access. </b>Cables <span class="s1911">or  </span>raceway-type wiring methods, installed behind panels designed to allow access, shall be supported according to their applicable articles.</p><p class="s123" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>(D) Cables and Raceways Parallel to </b><span class="s1912">Framing </span><b>Members and Furring Strips. </b>In both exposed and concealed locations, where a cable- or raceway�type wiring method is installed parallel to framing members, such as joists, rafters, or studs, or is installed parallel to furring strips, the cable or raceway shall be installed and supported so that the nearest outside surface of the cable or raceway is not less than 32 mm from the nearest edge of the framing member or furring strips where nails or screws are likely to penetrate. Where this distance cannot be maintained, the cable or raceway shall be protected from penetration by nails <span class="s1911">or </span>screws by a steel plate, sleeve, or equivalent at least 1.6 <span class="s124">mm </span>thick.</p><p class="s873" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 1: Steel plates, sleeves, or the equivalent shall not be re,quired to protect rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing.</p><p class="s873" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">Exception No. 2: For concealed work in finished</p><p class="s123" style="padding-top: 2pt;padding-left: 32pt;text-indent: -15pt;line-height: 112%;text-align: justify;">•  <i>buildings, or finished panels for prefabricated buildings where such supporting is impracticable, it shall be permissible to fish the cables between access points.</i></p><p class="s873" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 3: A listed and marked steel plate less than 1.6 mm thick that provides equal or better protection against nail or screw penetration shall be permitted.</p><p class="s123" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><b>(E) Cables, Raceways, or Boxes Installed in or Under Roof Decking. </b>A cable, raceway, or box, installed in exposed or concealed locations under metal-corrugated sheet roof decking, shall be installed and supported so there is not less than <span class="s1911">38 </span>mm measured from the lowest surface of the roof decking to the top of the cable,</p><p class="s123" style="padding-left: 32pt;text-indent: -7pt;line-height: 110%;text-align: justify;">• raceway, or box. A cable, raceway, or box shall not be installed in concealed locations in metal-corrugated, sheet decking-type roof.</p><p class="s431" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: Roof decking material is often repaired or rerlaced afier the initial raceway or cabling and roofing ins<span style=" color: #5D5D5D;">t</span>allation and may be penetrated by the screws or other mechanical devices designed to provide &quot;hold down&quot; strength of the waterproof membrane <span style=" color: #343434;">or </span>roof insulating material.</p><p class="s873" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception: Rigid metal conduit and intermediate metal conduit shall not be required to comply with 3.O.l .4{E).</p><p class="s580" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(F) Cables and Raceways Installed in Shallow Grooves. <span class="s123">Cable- or raceway-type wiring methods installed ina groove, to be covered by wallboard, siding, paneling, carpeting, or similar finish, shall be protected by 1.6 mm thick steel plate, sleeve, or equivalent or by not less than 32-mm free space for the full length of the groove in which the cable or raceway is installed.</span></p><p class="s873" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 1: Steel plates, sleeves, or the equivalent shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing.</p><p class="s873" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: A listed and marked steel plate less than I.6 mm thick that provides equal or better protection against nail or screw penetration shall <span style=" color: #343434;">be </span>permitted.</p><p class="s123" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><b>(G) Insulated  Fittings. </b>Where raceways contain 22 mm<span class="s1915">2 </span>or larger insulated circuit conductors, <span style=" color: #343434;">and </span>these conductors enter a cabinet, a box, an enclosure, or a raceway, the conductors shall be protected by an identified fitting providing a smoothly rounded insulating surface, unless the conductors are separated from the fitting or raceway by identified insulating material that is securely fastened in place.</p><p class="s873" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception: Where threaded hubs or bosses that are an integral part of a cabinet, box, enclosure, or raceway provide a smoothly rounded or flared <span style=" color: #343434;">entry </span>for conductors.</p><p class="s164" style="padding-top: 2pt;padding-left: 16pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Conduit bushings constructed wholly of insulating      <b>(3) Service  Conductors.  </b>Underground  service material shall not be used to secure a fitting or raceway.        conductors that are not encased in concrete and The insulating fitting or insulating material shall        that are buried 450 nun or more below grade shall have a temperature rating not less than the insulation        have their location identified by a warning ribbon temperature rating of the installed conductors.             that is placed in the trench at least 300 mm above</p><p class="s166" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(H) Structural Joints. <span class="s164">A listed expansion/deflection fitting or other approved means shall be used where a raceway crosses a structural joint intended for expansion, contraction or deflection, used in buildings, bridges, parking garnges, or other structures.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">3.0.1.5 Underground Installations.</p><p class="s166" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Minimum Cover Requirements. <span class="s164">Direct-buried cable or conduit or other raceways shall be installed to meet the minimum cover requirements of Table 3.0.1.5.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(B) Wet Locations. <span class="s164">The interior of enclosures or raceways installed underground shall be considered to be a wet location. Insulated conductors and cables installed in these enclosures or raceways inunderground installations shall comply with 3.10.2.l(C).</span></p><p class="s164" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><b>(C) Underground Cables and Conductors Under Buildings. </b>Underground cable and conductors installed under a building shall be <span class="s403">in </span>a raceway.</p><p class="s1188" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception No. 1: Type <span class="s1059">MI </span>cable shall be pennitted under a building without installation in a raceway where embedded in concrete, fill, or other masonry in accordance with 3.32.2.1(6) or in underground runs where suitably protected against physical damage and corrosive conditions in accordance with 3.32.2.1(10).</p><p class="s1188" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception No. 2: Type MC cable listed for direct burial or concrete enc�ement shall be permitted under a building without installation ina raceway in accordance with 3.30.2.1(A)(5) and in wet locations in accordance with 3.30.2.1(A)(ll).</p><p class="s166" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D)  Protection  from  Damage.  <span class="s164">Direct-buried conductors and cables shall be protected from damage in accordance with 3.0.1.S(D)(l) through (0)(4).</span></p><p class="s166" style="padding-top: 6pt;padding-left: 44pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Emerging   from   Grade.   <span class="s164">Direct-buried conductors and cables emerging from grade and specified in columns I and 4 of Table 3.0.1.5 shall be protected by enclosures or raceways extending from the minimum cover distance below grade required by 3.0.1.5(A) to a point at least 2 500 mm above finished grade. In no case shall the protection be required to exceed 450 mm below finished grade.</span></p><p class="s166" style="padding-top: 5pt;padding-left: 45pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) Conductors Entering Buildings. <span class="s164">Conductors entering a building shall be protected to the point of entrance.</span></p><p class="s164" style="padding-left: 43pt;text-indent: 0pt;line-height: 12pt;text-align: left;">the underground installation.</p><p class="s164" style="padding-top: 7pt;padding-left: 43pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(4) <b>Enclosure or Raceway Damage. </b>Where the enclosure or raceway is subject to physical damage, the conductors shall be installed in rigid metal conduit, intermediate metal conduit, RTRC­ XW, Schedule 80 PVC conduit, or equivalent.</p><p class="s166" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(E) Splices and Taps. <span class="s164">Direct-buried conductors or cables shall be rcrmittcd to bespliced or tapped without the use of splice boxes. The srliccs or taps shall be made in accordance with 1.10.l. l 4(8).</span></p><p class="s166" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(F) Backfill.  <span class="s164">Backfill  that contains  large  rocks, paving materials, cinders, large or shm:ply angular substances, or corrosive material shall not be placed in an excavation where materials may damage raceways, cables, conductors, or other substructures or prevent adequate compaction of fill or contribute to corrosion of raceways, cables, or other substructures.</span></p><p class="s164" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Where necessary to prevent physical damage to the raceway, cable, or conductor, protection shall be provided in the form of granular or selected material, suitable running boards, suitable sleeves, or other approved means.</p><p class="s166" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(G) Raceway Seals. <span class="s164">Conduits or raceways through which moisture may contact live parts shall be sealed or plugged ateither or bothends.Spare or unused raceways shall also be sealed. Sealants shall be identified for use with the cable insulation, conductor insulation, bare conductor, shield, or other components.</span></p><p class="s407" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">FPN: Presence of hazardous gases or vapors mayolso necessitate scaling of underground conduits or raceways entering buildings.</p><p class="s164" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(II) <b>Bushing. </b>A bushing, or terminal fitting, with an integral bushed opening shall be used at the end of a conduit or other raceway that tenninates underground where the conductors or cables emerge as a direct burial wiring method. A seal incorporating the physical protection characteristics of a bushing shall bepennitted to be used in lieu of a bushing.</p><p class="s164" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(I) <b>Conductors of the Same Circuit. </b>All conductors of the same circuit and, where used, the grounded conductor and all equipment grounding conductors shall be installed in the same raceway or cable or shall be installed in close proximity in the same trench.</p><p class="s1188" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 1: Conductors shall be permitted to be installed in parallel in raceways, multiconductor cables, or direct-buried single conductor cables. Each</p><p class="s1135" style="padding-top: 3pt;padding-bottom: 1pt;padding-left: 47pt;text-indent: 0pt;text-align: center;">ARTICLE 3.0---GENERAL REQUTREMENTS FOR WIRING METHODS AND MATERIALS</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_185.png"/></span></p><p class="s497" style="padding-left: 47pt;text-indent: 0pt;line-height: 9pt;text-align: center;">•</p><p class="s1135" style="padding-bottom: 1pt;padding-left: 47pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Table 3.0.1.5 Minimum Cover Requirements, 0 to 1000 Volts, Nominal, Burial in Millimeters</p><table style="border-collapse:collapse;margin-left:42.0718pt" cellspacing="0"><tr style="height:15pt"><td style="width:156pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1916" style="padding-left: 14pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Location <span class="s1174">of </span>Wiring Method <span class="s1174">or Circuit</span></p></td><td style="width:361pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s1114" style="padding-top: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Type of Wiring Method or Circuit</p></td></tr><tr style="height:115pt"><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1174" style="padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">Column <span class="s1917">1 </span><span class="s1918">Dirut </span>Rurial <span class="s1916">Cables </span><span class="s1169">or </span><span class="s1919">C11nductors</span></p><p class="s1916" style="padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">(mm)</p></td><td style="width:58pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1174" style="padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 110%;text-align: center;">Column 2 l{igid Metal Conduit or lolcrmcdiatc <span class="s1919">Metal C11nduit</span></p><p class="s1174" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">(mm)</p></td><td style="width:63pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;padding-left: 8pt;padding-right: 7pt;text-indent: 0pt;line-height: 112%;text-align: center;">Column 3 Nonmetallic Raceways Listed for Dircd Burial Without Concrete 10:ncasement or Other <span class="s1916">Approved</span></p><p class="s1916" style="padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Raceways (mm)</p></td><td style="width:93pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1174" style="padding-left: 7pt;padding-right: 4pt;text-indent: 22pt;line-height: 110%;text-align: left;">Column 4 Residential Dranch Circuits Rated 230 Volts or Less with GFCI Protection and Maximum Overcurrent</p><p class="s1174" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">l&#39;rokction of 20 Amperes</p><p class="s1918" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">(mm)•</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1174" style="padding-left: 11pt;padding-right: 1pt;text-indent: 17pt;line-height: 110%;text-align: left;">Column 5 Circuits for Control</p><p class="s1174" style="padding-left: 10pt;padding-right: 8pt;text-indent: -1pt;line-height: 112%;text-align: center;"><span class="s1920">of </span>Irrigation and I.and,caµe Lighting Limited <span style=" color: #3D3D3D;">to </span>Not More lhan 30 Volts and</p><p class="s1174" style="padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Installed with Type <span class="s1922">u�·</span></p><p class="s1923" style="padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;line-height: 114%;text-align: center;">11r <span class="s1916">in </span><span class="s1174">Other Identified Cable or Raceway</span></p><p class="s1920" style="padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">(mm)</p></td></tr><tr style="height:15pt"><td style="width:156pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">All locations not specified below</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:58pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1168" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">i.�O</p></td><td style="width:63pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:93pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">lOO</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">150<span style=" color: #565656;">&quot;</span>·&quot;</p></td></tr><tr style="height:13pt"><td style="width:156pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: left;">h1 trench below <span class="s1917">50</span>mm thick concrete or</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">450</p></td><td style="width:58pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1168" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:63pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:93pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">150</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">15<span style=" color: #565656;">0</span></p></td></tr><tr style="height:11pt"><td style="width:156pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">equivalerit</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:58pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:63pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:93pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:23pt"><td style="width:156pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Under a building</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 1pt;line-height: 10pt;text-align: left;">0 (in raceway orType MC or</p></td><td style="width:58pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">0</p></td><td style="width:63pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">0</p></td><td style="width:93pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: left;">0 <span class="s1921">(in </span><span class="s1174">raceway or Type </span>MC</p><p class="s1174" style="padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: left;">or <span style=" color: #3D3D3D;">Type </span>MJ cable identi-</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 1pt;padding-left: 11pt;padding-right: 8pt;text-indent: 0pt;line-height: 10pt;text-align: left;">0<span class="s1174">{in raceway or Type MC or Type Ml </span><span class="s1921">cable</span></p></td></tr><tr style="height:11pt"><td style="width:156pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Type Ml ��bk</p></td><td style="width:58pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:63pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:93pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">lied for tlin:�l burial)</p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">identified <span style=" color: #3D3D3D;">for </span>dil&#39;cct</p></td></tr><tr style="height:11pt"><td style="width:156pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">identified for</p></td><td style="width:58pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:63pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:93pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">hrnia<span class="s1926">I)</span></p></td></tr><tr style="height:11pt"><td style="width:156pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">direct burial)</p></td><td style="width:58pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:63pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:93pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:44pt"><td style="width:156pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;padding-left: 3pt;padding-right: 5pt;text-indent: 0pt;text-align: left;">Under minimum of <span class="s1917">100 </span>mm !hick c011crete exterior slab with no vehicular traffic and the slab extending not less than 150 mm beyond</p><p class="s1174" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">the underground installation</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:58pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:63pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:93pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">150<span class="s1921">(direct burial)</span></p><p class="s1917" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">100<span class="s1927">(iu </span><span class="s1174">raceway)</span></p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 1pt;padding-left: 17pt;text-indent: 0pt;text-align: left;"><span class="s1917">150</span>(direct <span style=" color: #565656;">b</span>u<span style=" color: #565656;">r</span>ial)</p><p class="s1174" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;text-align: left;"><span class="s1917">I00</span>(i<span style=" color: #565656;">n </span>raceway)</p></td></tr><tr style="height:23pt"><td style="width:156pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Under streets, highways, mad�, alley�, drive- ways, and parking tots</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:58pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:63pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:93pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">600</p></td></tr><tr style="height:34pt"><td style="width:156pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;padding-left: 4pt;padding-right: 6pt;text-indent: 0pt;line-height: 110%;text-align: left;">One- and two-family dwclling driveways and outdoor parking areas, and used only for</p><p class="s1174" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">&lt;lwt!lling-relaled purposes</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:58pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:63pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:93pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">450</p></td></tr><tr style="height:23pt"><td style="width:156pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;padding-left: 4pt;padding-right: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">In or under aiqiort runways, including adjacent areas where trespassing pwhibited</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:58pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:63pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:93pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1174" style="padding-top: 2pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">450</p></td></tr></table><p class="s1928" style="padding-left: 41pt;text-indent: 0pt;text-align: left;">&#39;A lesser depth shall be <span class="s1929">r,</span>erm1ttcd wherespccllm <span class="s1930">III </span>the mslallatrnn 111struc11ons ota 1sted Jow-vollage 11g:lltmgy<span class="s1931">s </span>slcm.</p><p class="s1928" style="padding-left: 41pt;text-indent: 0pt;line-height: 110%;text-align: left;">&#39;A depth of 150 mm�hall be pennitted for pool, spa, and fountain lighLing, inslalled in a nonmetallic raceway, <span style=" color: #676767;">l</span>imiied to not more than 30 volts wuere part of <span class="s1933">a </span>listed low-volLige lighlingsystem.</p><p class="s1928" style="padding-left: 42pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Notes:</p><p class="s1928" style="padding-left: 42pt;text-indent: 0pt;line-height: 110%;text-align: left;">I. Cover is defined as the shortest distance in millimeters measured between a point on the top surface of any direct-buried conductor<span style=" color: #565656;">, </span>cable, c<span style=" color: #565656;">o</span>nduit, or o<span style=" color: #565656;">t</span>her raceway and the top surface of finished grade, ooncretc, or similar cover.</p><p class="s1928" style="padding-left: 42pt;text-indent: 0pt;line-height: 9pt;text-align: left;">2. Raceways approved for burial only where concrete encased shall require concrete envelope not less than <i>50 </i>mm thick.</p><p class="s1179" style="padding-left: 42pt;text-indent: 0pt;line-height: 10pt;text-align: left;">3. <span class="s1936">Lesser depths </span>shall <span class="s1936">be pennitted where cables and conductors </span>rise <span class="s1936">for terminations or splices or where access is otherwise required.</span></p><p class="s1928" style="padding-left: 42pt;text-indent: 0pt;line-height: 110%;text-align: left;">4. Where ooe ofthe wiringmelhod types listed in Columns 1-3 is used for one of the circuit types in Columns 4 and <i>5, </i>the shallowesl depth of burial shall be pennitted.</p><p class="s1928" style="padding-left: 41pt;text-indent: 0pt;line-height: 110%;text-align: left;">5. Where solid rock prevent.� compliance wilh the cover depths specified in this table, the wiring shall be installed in metal or nonmetallic raceway pennitted for direct burial. <span class="s1937">The </span>raceways shall be covered by<span class="s1937">a </span>minimum of <span class="s1937">50 mm </span>of concrete extending down <span class="s1937">lo </span>rock.</p><p class="s1938" style="padding-top: 1pt;padding-left: 41pt;text-indent: 0pt;line-height: 112%;text-align: justify;">raceway or multiconductor cable shall contain all     <span class="s1135">or cables shall be arranged so as to prevent damage to </span>conductors of the same &#39;circuit, inciudin1; equipment     <span class="s1135">the enclosed conductors or to equipment connected to </span>gmunding  conductors.  Each  direct-buried  single     <span class="s1135">the raceways.</span></p><p class="s1938" style="padding-left: 42pt;text-indent: 0pt;line-height: 110%;text-align: justify;">conductor cable shall be located in close proximity in the trench to the other single conductor cahles in the same parallel set of conductors in the circuit, including equipment grounding conductors.</p><p class="s1938" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 2: isolated phase, polarity, grounded conductor, and equipment grounding and bonding conductorinstallations shall bepermittedin nonmetallic raceways or cables with a nonmetallic  covering or nonmagnetic sheath in close proximity where conductors are paralleled as permitted <span class="s1939">in </span>3.10.2.J(H), and where the conditions of 3.0.l.20(B) are met.</p><p class="s224" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(J) Earth Movement. <span class="s1135">Where direct-buried conductors, raceways, or cables are subject to movement by settlement or frost, direct-buried conductors, raceways,</span></p><p class="s1179" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: This section recognizes &quot;S&quot; loops in underground d<span style=" color: #565656;">i</span>rect <span class="s1936">burial </span>cables <span class="s1936">and </span>conductors to <span class="s1936">nweway </span>transitions, expansion fittings in raceway risers to fixed equipment, <span class="s1145">and, </span>generally, the provision of flexible connections <span class="s1941">to </span>equipment subject to settlement or frost heaves.</p><p class="s224" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(K) Directional Boring. <span class="s1135">Cables or raceways installed using directional boring equipment shall be approved for the pmpose.</span></p><p class="s224" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.0.l.6  Protection  Against  Corrosion  and Deterioration.  <span class="s1135">Raceways,  cable  trays,  cablebus, auxiliary gutters, cable annor, boxes, cable sheathing, cabinets, elbows, couplings, fittings, supports, and support hardware shall be of materials suitable for the environment in which they are to be installed.</span></p><p class="s506" style="padding-top: 6pt;padding-left: 546pt;text-indent: 0pt;text-align: left;">157</p><p class="s1942" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">...</p><p style="padding-left: 10pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="8" height="0" alt="image" src="Image_186.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="691" height="1" alt="image" src="Image_187.png"/></span></p><p class="s639" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span class="s224">(A)  </span><span class="s630">Ferrous  </span><span class="s224">Metal  </span><span class="s630">Equipment.  </span><span style=" color: #3D3D3D;">Ferrous  metal raceways, cable trays, cablebus, auxiliary gutters, </span>cable <span style=" color: #3D3D3D;">armor, boxes, </span>cable <span style=" color: #262626;">sheath</span>ing, <span style=" color: #3D3D3D;">cabinets, </span>metal e<span style=" color: #262626;">lbow</span>s<span style=" color: #6D6D6D;">, </span>couplings<span style=" color: #262626;">, </span><span style=" color: #3D3D3D;">nipples, fittings, </span>supports, <span style=" color: #262626;">and </span>support <span style=" color: #262626;">hardware </span>shall <span style=" color: #262626;">be </span>suitably <span style=" color: #3D3D3D;">protected </span>against <span style=" color: #3D3D3D;">corrosion </span><span style=" color: #262626;">in</span>side <span style=" color: #3D3D3D;">and </span>outs<span style=" color: #262626;">id</span>e <span style=" color: #3D3D3D;">(except threads </span>at <span style=" color: #262626;">join</span>t<span style=" color: #6D6D6D;">s) </span><span style=" color: #3D3D3D;">by </span>a <span style=" color: #3D3D3D;">coating of approved </span>corrosion-re<span style=" color: #262626;">sista</span>nt <span style=" color: #3D3D3D;">material. Where corrosion </span>protection <span style=" color: #3D3D3D;">is </span><span style=" color: #262626;">ne</span>cessary and <span style=" color: #3D3D3D;">the conduit is threaded in the field, </span>the <span style=" color: #3D3D3D;">threads shall </span>be coated <span style=" color: #262626;">with </span><span style=" color: #3D3D3D;">anapproved </span>electrically <span style=" color: #3D3D3D;">conductive, </span>corros<span style=" color: #262626;">ion-</span>resistant <span style=" color: #3D3D3D;">comp</span><span style=" color: #6D6D6D;">o</span><span style=" color: #3D3D3D;">und.</span></p><p class="s1944" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span style=" color: #545454;">FPN: </span><span style=" color: #262626;">Field</span>-c<span style=" color: #3D3D3D;">ut </span>threads <span style=" color: #3D3D3D;">are tho</span>s<span style=" color: #545454;">e </span><span class="s1946">thread</span><span class="s1947">s </span><span style=" color: #545454;">that </span><span style=" color: #262626;">are </span>cut <span style=" color: #545454;">in </span>c<span style=" color: #3D3D3D;">onduit, </span>elbows, <span style=" color: #545454;">or </span><span style=" color: #3D3D3D;">nipples </span><span style=" color: #545454;">anywhere othe</span><span style=" color: #262626;">r </span><span style=" color: #3D3D3D;">tha</span>n <span style=" color: #545454;">at the fa.ctory </span><span style=" color: #3D3D3D;">wh</span>e<span style=" color: #545454;">r</span>e <span style=" color: #545454;">the </span><span style=" color: #3D3D3D;">prodn</span>ct <span style=" color: #828282;">is </span><span style=" color: #545454;">listed.</span></p><p class="s1949" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Exception: <span style=" color: #262626;">Stain</span>less steel <span style=" color: #262626;">sha</span>ll not be <span style=" color: #3D3D3D;">r</span><span style=" color: #6D6D6D;">e</span>qu<span style=" color: #262626;">ired </span>to have <span style=" color: #3D3D3D;">prot</span><span style=" color: #6D6D6D;">e</span>ctive <span style=" color: #3D3D3D;">coatings.</span></p><p class="s639" style="padding-top: 5pt;padding-left: 40pt;text-indent: -17pt;line-height: 110%;text-align: justify;"><span class="s630">(1) </span><span class="s224">Protected from Corrosion </span><span class="s630">Solely by Enamel. </span><span style=" color: #3D3D3D;">Where protected from </span>co<span style=" color: #262626;">rro</span>sion <span style=" color: #3D3D3D;">solelybyenamel, ferrous metal raceways, </span>cable <span style=" color: #3D3D3D;">trays, </span>cablebus, auxi<span style=" color: #262626;">liary  </span><span style=" color: #3D3D3D;">b&#39;l.ltter</span><span style=" color: #6D6D6D;">s, </span><span style=" color: #3D3D3D;">cable armor</span><span style=" color: #6D6D6D;">, </span><span style=" color: #3D3D3D;">boxes, cable </span>sheathing, <span style=" color: #262626;">cabin</span>ets, <span style=" color: #3D3D3D;">metal elbows, </span>coup<span style=" color: #262626;">ling</span>s, <span style=" color: #3D3D3D;">nipples, </span>fittings, <span style=" color: #3D3D3D;">supports, and </span>support <span style=" color: #3D3D3D;">hardware </span>shall <span style=" color: #3D3D3D;">not </span><span style=" color: #262626;">be </span><span style=" color: #3D3D3D;">used outdoors or in wet </span>locat<span style=" color: #262626;">ion</span>s <span style=" color: #3D3D3D;">as </span><span style=" color: #262626;">de</span>scribed in 3.<span style=" color: #262626;">0.</span><span class="s1952">l.6(D).</span></p><p class="s636" style="padding-top: 6pt;padding-left: 40pt;text-indent: -17pt;line-height: 110%;text-align: justify;"><span class="s224">(2) Organic </span><b>Coatings on </b><span class="s224">Boxes or </span><b>Cabinets. </b>Where boxes or cabinets have <span style=" color: #545454;">an </span>approved <span style=" color: #6D6D6D;">system </span><span style=" color: #545454;">of organic </span>coatings <span style=" color: #262626;">and </span>arc <span style=" color: #545454;">marked </span>&quot;Raintight<span style=" color: #828282;">,&quot; </span><span style=" color: #545454;">&quot;Rainproof,&quot; </span>or &quot;Outdoor Type,&quot; <span style=" color: #545454;">they shall </span><span style=" color: #262626;">be </span>pennitted <span style=" color: #545454;">outdoors.</span></p><p class="s639" style="padding-top: 6pt;padding-left: 40pt;text-indent: -17pt;line-height: 111%;text-align: justify;"><span class="s224">(3) In</span><span class="s630">Concrete </span><span class="s224">orin Direct</span><span class="s630">Contact </span><span class="s224">with </span><span class="s630">theEarth. </span><span style=" color: #3D3D3D;">Ferrous metal raceways, cable armor, boxes, </span>cable she<span style=" color: #262626;">athin</span>g<span style=" color: #6D6D6D;">, </span><span style=" color: #3D3D3D;">cabinets, elbows, couplings, </span><span style=" color: #262626;">nippl</span>es, <span style=" color: #3D3D3D;">fittings, </span><span style=" color: #262626;">supports</span><span style=" color: #6D6D6D;">, </span><span style=" color: #3D3D3D;">and support hardware shall be permitted </span><span style=" color: #262626;">t</span>o <span style=" color: #3D3D3D;">be </span><span style=" color: #262626;">in</span>stalled <span style=" color: #3D3D3D;">in </span>con<span style=" color: #262626;">cret</span>e <span style=" color: #6D6D6D;">o</span><span style=" color: #3D3D3D;">r in direct contact with the </span>earth, <span style=" color: #262626;">or </span><span style=" color: #3D3D3D;">in areas </span>sub<span style=" color: #262626;">ject </span><span style=" color: #3D3D3D;">to severe corrosive influences where made of material approved for the condition, </span>or <span style=" color: #262626;">wh</span>ere <span style=" color: #3D3D3D;">provided with corrosion protection approved for the condition.</span></p><p class="s639" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s630">(B)  </span><span class="s224">Aluminum  Metal  </span><span class="s630">Equipment.  </span><span style=" color: #3D3D3D;">Aluminum raceways, </span><span style=" color: #262626;">cabl</span>e <span style=" color: #262626;">tray</span>s, <span style=" color: #3D3D3D;">cablebus, auxiliary </span>gu<span style=" color: #262626;">tter</span>s<span style=" color: #828282;">, </span><span style=" color: #3D3D3D;">cable </span>armor, <span style=" color: #3D3D3D;">boxes, cable </span>shea<span style=" color: #262626;">thing, </span>cabi<span style=" color: #262626;">ne</span>ts, <span style=" color: #3D3D3D;">elbows, couplings,  </span><span style=" color: #262626;">nipples</span><span style=" color: #828282;">, </span><span style=" color: #3D3D3D;">fittings, supports,  and support </span><span style=" color: #262626;">hardware </span><span style=" color: #3D3D3D;">embedded or encased in concrete or in direct contact with </span><span style=" color: #262626;">the </span>earth shall <span style=" color: #262626;">be </span><span style=" color: #3D3D3D;">provided with</span></p><p class="s639" style="padding-left: 14pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">supplemen<span style=" color: #262626;">tary </span><span style=" color: #3D3D3D;">corrosion protection.</span></p><p class="s1953" style="text-indent: 0pt;line-height: 6pt;text-align: center;">&#39;\</p><p class="s639" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s224">(C) Nonmetallic Eqllipment. </span><span style=" color: #3D3D3D;">Nonmetallic raceways, cable trays, cablebus, auxiliary gutters, boxes, cables with a nonmetallic outer </span>jacket <span style=" color: #262626;">and </span><span style=" color: #3D3D3D;">internal metal armor or </span>jac<span style=" color: #262626;">ket</span>, cable <span style=" color: #6D6D6D;">s</span><span style=" color: #3D3D3D;">heathing, cabinets, elbows, couplings,</span></p><p class="s639" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span style=" color: #3D3D3D;">nipples, fittings, supports, </span>and support <span style=" color: #3D3D3D;">hardware shall </span>be <span style=" color: #3D3D3D;">made of </span><span style=" color: #262626;">materi</span>a<span style=" color: #262626;">l </span><span style=" color: #3D3D3D;">approved for the condition </span>and <span style=" color: #3D3D3D;">shall </span>comply <span style=" color: #262626;">with </span>(C)(l) <span style=" color: #3D3D3D;">and </span>(C)(2) <span style=" color: #3D3D3D;">as appl</span><span style=" color: #6D6D6D;">i</span>cable <span style=" color: #3D3D3D;">to the </span><span style=" color: #6D6D6D;">s</span>pec<span style=" color: #262626;">ific </span><span style=" color: #3D3D3D;">installation.</span></p><p class="s636" style="padding-top: 6pt;padding-left: 40pt;text-indent: -18pt;line-height: 111%;text-align: justify;"><span class="s224">(1) </span><span class="s633">Ex</span><span class="s224">posed to Sunlight. </span>Where exposed <span style=" color: #545454;">tosun</span><span style=" color: #262626;">light</span><span style=" color: #6D6D6D;">, </span>the malerials <span style=" color: #545454;">sha</span><span style=" color: #262626;">ll </span>be <span style=" color: #545454;">listed </span>as <span style=" color: #545454;">sun</span><span style=" color: #262626;">ligh</span><span style=" color: #545454;">t </span>resistant <span style=" color: #545454;">or </span>shall <span style=" color: #262626;">be </span>id<span style=" color: #6D6D6D;">e</span>ntified as sunlight <span style=" color: #545454;">resistant.</span></p><p class="s639" style="padding-top: 6pt;padding-left: 41pt;text-indent: -18pt;line-height: 111%;text-align: justify;"><span class="s630">(2) </span><span class="s224">Chemical </span><span class="s630">Exposure. </span><span style=" color: #3D3D3D;">Where </span>s<span style=" color: #262626;">ubje</span>ct <span style=" color: #3D3D3D;">to expo</span><span style=" color: #6D6D6D;">s</span><span style=" color: #3D3D3D;">ure to chemical </span>solve<span style=" color: #262626;">nts, </span><span style=" color: #3D3D3D;">vapors</span><span style=" color: #6D6D6D;">, s</span><span style=" color: #3D3D3D;">plashing, or </span>imme<span style=" color: #262626;">r</span>sion<span style=" color: #6D6D6D;">, </span><span style=" color: #262626;">mat</span>erials or coa<span style=" color: #262626;">ting</span>s shall either <span style=" color: #3D3D3D;">be inherently resistant to </span>chemicals <span style=" color: #3D3D3D;">based on </span>their listing <span style=" color: #3D3D3D;">or </span><span style=" color: #262626;">be </span>identified <span style=" color: #3D3D3D;">for </span><span style=" color: #262626;">th</span>e specific che<span style=" color: #262626;">mical rea</span>gent.</p><p class="s636" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>(D) </b><span class="s224">Indoor Wet Locations. </span>ln <span style=" color: #262626;">port</span><span style=" color: #545454;">io</span><span style=" color: #262626;">n</span><span style=" color: #545454;">s of </span>dairy processing <span style=" color: #545454;">facilities, </span>laundries<span style=" color: #828282;">, </span><span style=" color: #545454;">canneries</span><span style=" color: #262626;">, </span><span style=" color: #545454;">and other indoor </span>wet location<span style=" color: #828282;">s, </span>and in locations where walls <span style=" color: #262626;">are </span><span style=" color: #545454;">frequently </span>washed <span class="s1954">Ot&#39; </span>where <span style=" color: #262626;">th</span><span style=" color: #545454;">ere </span>are <span style=" color: #6D6D6D;">surfaces </span>of <span style=" color: #545454;">absorb</span><span style=" color: #262626;">ent </span>material<span style=" color: #6D6D6D;">s, </span>such as <span style=" color: #545454;">dam</span><span style=" color: #262626;">p </span>paper or wood, the entire wiring system<span style=" color: #828282;">, </span>where installed exposed, <span style=" color: #545454;">inc</span><span style=" color: #262626;">luding </span>all <span style=" color: #545454;">boxes, </span>fittings, <span style=" color: #545454;">raceways, and </span>cable used therewith, shall be <span style=" color: #545454;">mounte</span><span style=" color: #262626;">d </span><span style=" color: #545454;">so </span>that there is at least <span style=" color: #545454;">a </span><span style=" color: #262626;">6-mm </span>airspace <span style=" color: #262626;">betw</span><span style=" color: #545454;">een it and </span>the wall or <span style=" color: #6D6D6D;">s</span>upporting <span style=" color: #545454;">sur(ac</span><span style=" color: #262626;">e.</span></p><p class="s1949" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception: <span style=" color: #3D3D3D;">Nonmetallic </span>raceways, <span style=" color: #262626;">box</span><span style=" color: #6D6D6D;">es, </span><span style=" color: #3D3D3D;">and </span>fitti<span style=" color: #262626;">ngs </span><span style=" color: #6D6D6D;">shall </span><span style=" color: #3D3D3D;">be permitted to be </span>installed without <span style=" color: #3D3D3D;">the </span>airspace <span style=" color: #3D3D3D;">on </span>a <span style=" color: #6D6D6D;">concrete, </span><span style=" color: #3D3D3D;">masonry, </span>tile, or <span style=" color: #3D3D3D;">similar </span>surface.</p><p class="s1945" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: <span style=" color: #262626;">In </span><span style=" color: #545454;">general, </span>areas where <span style=" color: #545454;">acids an&lt;l </span>alkali ch<span style=" color: #6D6D6D;">e</span><span style=" color: #545454;">micals </span><span style=" color: #6D6D6D;">ar</span>e <span style=" color: #545454;">handled and </span>stored <span style=" color: #545454;">may </span>present such <span style=" color: #545454;">corrosive </span><span style=" color: #262626;">conditi</span><span style=" color: #545454;">ons, </span>particularly when wet or damp<span style=" color: #6D6D6D;">. </span><span style=" color: #545454;">Severo co</span><span style=" color: #262626;">rrosi</span><span style=" color: #545454;">ve conditions </span><span style=" color: #262626;">may </span>also <span style=" color: #262626;">be </span>present in portions <span style=" color: #545454;">of </span>meatpacking plants, tanneries, glue house.&lt;;, and some stables<span style=" color: #6D6D6D;">; </span>in installations <span style=" color: #545454;">immediat</span><span style=" color: #262626;">ely </span>adjacen<span style=" color: #6D6D6D;">l </span><span style=" color: #262626;">to </span>a <span style=" color: #545454;">seashore </span>and <span class="s1955">swimming </span>pool areas; <span style=" color: #262626;">in </span>areas where <span style=" color: #545454;">che</span><span style=" color: #262626;">mical </span>deicers are u<span style=" color: #6D6D6D;">s</span>t&lt;l<span style=" color: #6D6D6D;">; </span><span style=" color: #545454;">and</span>in<span style=" color: #545454;">stora</span><span style=" color: #262626;">ge </span><span style=" color: #545454;">ceU</span><span style=" color: #828282;">a</span>rs or rooms for hi<span style=" color: #6D6D6D;">des, </span><span style=" color: #545454;">casings, </span><span style=" color: #6D6D6D;">ferti</span>lizer, salt<span style=" color: #6D6D6D;">, </span>and <span style=" color: #545454;">built chemicals.</span></p><p class="s630" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">3.0.1.<span class="s1942">7 </span><span style=" color: #262626;">Raceways </span>Exposed to <span style=" color: #262626;">DifferentTemperatures.</span></p><p class="s636" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><b>(A) Sealing. </b><span style=" color: #262626;">Where </span>portions of <span style=" color: #545454;">a </span>raceway or sleeve are <span style=" color: #262626;">known </span><span style=" color: #545454;">to </span>be <span style=" color: #545454;">subj</span><span style=" color: #262626;">ected </span>to different temperatur<span style=" color: #6D6D6D;">e</span><span style=" color: #545454;">s</span><span style=" color: #6D6D6D;">, </span><span style=" color: #262626;">and </span>where condensation <span style=" color: #262626;">i</span><span style=" color: #6D6D6D;">s </span>known to <span style=" color: #545454;">be a </span>problem, as in <span style=" color: #262626;">cold </span>stornge areas <span style=" color: #545454;">of </span>buildings or where <span style=" color: #545454;">passing </span>from the interior <span style=" color: #545454;">to </span>the exterior of a <span style=" color: #545454;">build</span><span style=" color: #262626;">ing</span><span style=" color: #545454;">, </span>the raceway <span style=" color: #545454;">or </span>sleeve shall be <span style=" color: #262626;">filled </span>with an <span style=" color: #545454;">a</span><span style=" color: #262626;">pp</span><span style=" color: #545454;">roved </span><span style=" color: #262626;">material </span>to prevent <span style=" color: #545454;">the </span>circulation <span style=" color: #545454;">of </span>warm air <span style=" color: #262626;">to </span><span style=" color: #545454;">a colder sect</span><span style=" color: #262626;">ion </span>of the raceway or sleeve. An <span style=" color: #545454;">explosion</span><span style=" color: #262626;">proof </span><span style=" color: #545454;">seal </span>shall <span style=" color: #262626;">not </span>be <span style=" color: #262626;">requir</span><span style=" color: #545454;">ed </span><span style=" color: #262626;">for </span>this purpose.</p><p class="s636" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><b>(B)   </b><span class="s224">Expansion,   Expansion-Deflection,  </span><b>and </b><span class="s224">Deflection Fittings. </span>Raceways <span style=" color: #545454;">shall </span>be <span style=" color: #545454;">provided </span>with expansion, expansion-deflection<span style=" color: #828282;">, </span>deflection <span style=" color: #545454;">fittings </span>where necessary <span class="s224">to </span><span style=" color: #545454;">compensate </span>for thermal expansion, deflection <span style=" color: #545454;">and </span>contraction.</p><p class="s1945" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span style=" color: #6D6D6D;">F</span>PN: <span style=" color: #262626;">Table </span>3.52.2.35 <span style=" color: #545454;">and </span>Table 3.55.2<span style=" color: #6D6D6D;">.</span><span style=" color: #545454;">35 </span>provide the <span style=" color: #262626;">expan</span><span style=" color: #545454;">sion </span>information for polyvinyl <span style=" color: #6D6D6D;">c</span>hloride (PVC) and for reinforced</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1036" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">158</p><p class="s1956" style="text-indent: 0pt;text-align: right;">..J</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="85" height="1" alt="image" src="Image_188.png"/></span></p><p class="s678" style="padding-top: 1pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">thcmiosetting resin conduit (RTRC), respectively. A nominal number for steel conduit can be dctcnnined by multiplyin� the expansion length in Table 3.52.2.35 by 0.20. The coefficient of expansion for steel electrical metallic tubing, intermediate metal conduit, and rigid metal conduit is \.170 X 10-<span class="s1957">5 </span>(0.0000ll 7 mm per mm of conduit for each °C in temperature change).</p><p class="s678" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">A nominal number for aluminum conduit and &lt;1luminum ele&lt;.:trical melallic <span class="s679">tubing </span>can be determined by multiplying the expansion length in Table 3.52.2.35 by 0.40. The coefficient of expansion for aluminum electrical metallic tubing and aluminum rigid metal conduit is 2.34 X I0-<span class="s1958">5 </span>(0.0000234 mm per mm of conduit for each</p><p class="s678" style="padding-left: 37pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">°C in temperature change).</p><p class="s1069" style="padding-top: 8pt;padding-left: 28pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.0.1.8 Installation of Conductors with Other Systems. <span class="s493">Raceways or cable trays containing electrical conduetors shall not eontain any pipe, tube, or equal for steam, water, air, gas, drainage, or any service other than electric::il.</span></p><p class="s1069" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.0.1.9 Raceways in Wet Locations Abovegradc. <span class="s493">Where raceways  are  installed  in  wet  locations abovegrade, the interior of these raceways shall be considered to be a wet location. Insulated conductors and cables installed in raceways in wet locations abovegrade shall comply with 3.10.2. l(C).</span></p><p class="s493" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 114%;text-align: justify;"><b>3.0.1.10 Electrical Continuity ofMetal Raceways and Enclosures. </b>Metal raceways, cable armor, and other metal enclosures for conductors shall be metallically joined together into a continuous electrical con&lt;luctor and shall be connected to all boxes, fittings, and cabinets so as to provide effective electrical continuity. Unless specifically pennitted elsewhere in this <span class="s1668">Code, </span>raceways and cable assemblies shall be mechanically secured to boxes, fittings, cubinets, and other enclosures.</p><p class="s1668" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception No. 1: Short sections of raceways used to provide support or protection of cable assemblies from physical damage shall not be required to be made electrically continuous.</p><p class="s1668" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 2: Equipment enclosures to be isolated, as permitted by 2.50.5.7(B), shall not be required to be metallically joined to the metal raceway.</p><p class="s1069" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">3.0.1.11 Securing and Supporting.</p><p class="s1069" style="padding-top: 8pt;padding-left: 26pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Secured in Place. <span class="s493">Raceways, cable assemblies, boxes, cabinets, and fittings shall be securely fastened in place.</span></p><p class="s1069" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Wiring Systems Installed Above Suspended Ceilings. <span class="s493">Support wires that do not provide secure support shall not be permitted as the sole support. Support wires and associated fittings that provide secure support and that are installed in addition to the ceiling grid support wires shall be permitted as the sole support. Where independent support wires are used, they shall be secured at bothends. Cables and raceways</span></p><p class="s493" style="padding-top: 3pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">� shall not be supported by ceiling grids.</p><p class="s493" style="padding-top: 8pt;padding-left: 60pt;text-indent: -17pt;line-height: 115%;text-align: justify;"><b>(1) Fire-Rated Assemblies. </b>Wiring <span style=" color: #676767;">l</span>ocated within the cavity of a fire-rated floor-ceiling or roof­ ceiling assembly shall not be secured to, or supported by, the ceiling assembly, including lhe ceiling support wires. An independent means of secure support shall be provided and shall be permitted to be attached to the assembly. Where independent support wires arc used, they shall be distin!,ruishable by <span style=" color: #343434;">color, </span>tagging, or other effective means from those that are part of the fire-rnted design.</p><p class="s1668" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Exception: The ceiling support system shall be permilled</p><p class="s1668" style="padding-top: 1pt;padding-left: 33pt;text-indent: -4pt;line-height: 110%;text-align: justify;"><span class="s23">•</span>to support wiring and equipment that have <span style=" color: #343434;">been </span>tested as part of theJire-rated assembly.</p><p class="s678" style="padding-top: 4pt;padding-left: 42pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: One method of determining fire rating is testing in accordanc� <span class="s1452">with ANSI/ASTM E119-2015, </span><span class="s1960">Method for Fire Tests of Building Construction and Materials.</span></p><p class="s1069" style="padding-top: 8pt;padding-left: 60pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(2) Non-Fire-Rated Assemblies. <span class="s493">Wiring located within the cavity of a non-fire-ratedfloor-ceiling or roof-ceiling assembly shall not be secured to, or supported by, the ceiling assembly, including the ceiling support wires. An independent means of secure support shall be provided and shall he pennitted to be attached to the assembly. Where independent support wires arc used, they shall be distinguishable by color, tagging, or other effective means.</span></p><p class="s1668" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception: Theceiling supportsystem shall he <span style=" color: #343434;">permitted </span>to  support hranch-circuit wiring and associated equipment where installed in accordance with <span style=" color: #343434;">the </span>ceiling system manufacturer�· instructions.</p><p class="s1069" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(C) Raceways Used as Means of Support. <span class="s493">Raceways shall be used only as a means of support for other raceways, cables, or nonelectrical equipment under any of the following conditions:</span></p><p class="s493" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;">(1) Where the raceway or means of support is identified as a means of support</p><p class="s493" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(2) Where the raceway contains power supply conductors for electrically controlled equipment and is used to support Class 2 circuit conductors or cables that are solely for the purpose of connection to the equipment control circuits</p><p class="s493" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(3) Where the raceway is used to support boxes or conduit bodies in accordance with 3.14.2.9 or to support luminaires in accordance with 4.10.4.7(E)</p><p class="s1069" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(D) Cables Not Used as Means of Support. <span class="s493">Cable wiring methods shall not be used as a means of support for other cables, raceways, or nonelectrical equipment.</span></p><p class="s166" style="padding-top: 2pt;padding-left: 11pt;text-indent: 0pt;line-height: 109%;text-align: justify;">.3.0.1.12 Mechanical Continuity <span class="s164">-  </span>luceways and Cables. <span class="s164">Raceways, cable armors, and cable sheaths shall be continuous between cabinets, boxes, fittings, or other enclosures or outlets.</span></p><p class="s1188" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 1: Short sections of raceways used to provide support or protection of cable assemblies from physical damage shall not be required to be mechanically continuous.</p><p class="s1188" style="padding-top: 5pt;padding-left: 11pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception  No. 2: Raceways and cables installed into the bottom of open bottom equipment, such as switchboards, motor control centers, and floor or pad­ mounted transformers, shall not be required to be mechanically secured to the equipment.</p><p class="s166" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">3.0.1.1.3 Mechanical and Electrical Continuity <span class="s164">-</span></p><p class="s166" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Conductors.</p><p class="s164" style="padding-top: 8pt;padding-left: 10pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><b>(A)  General.  </b>Conductors  in  raceways  shall  be continuous between outlets, boxes, devices, and so forth. There shall be no splice or tap within <span class="s628">a </span>raceway unless permitted by 3.0.1.15; 3.68.2.47(A); 3.76.2.47;</p><p class="s164" style="padding-left: 10pt;text-indent: 0pt;text-align: justify;">3.78.2.47; 3.84.2.47; 3.86.2.47; 3.88.2.47; or 3.90.1.7.</p><p class="s164" style="padding-top: 7pt;padding-left: 10pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>(B) Device Removal. </b>In multiwire branch circuits, the continuity of a grounded conductor shall not depend on device connections such <i>as </i>lampholders, receptacles, and so forth, where the removal of such devices would interrupt the continuity.</p><p class="s164" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><b>3.0.1.14 Length of Free Conductors at Outlets, Junctions, and Switch Points. </b>At least 150 <span class="s628">mm </span>of free conductor, measured from the point in the box. where it emerges from its raceway or cable sheath, shall be left at each outlet, junction, and switch point for splices or the connection of luminaires or devices. Where the opening to an outlet, junction, or switch point is less than 200 mm in any dimension, each conductor shall be long enough to extend at least 75 mm outside the opening.</p><p class="s1188" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Exception:  Conductors  that  are  not  spliced  or terminated at the outlet, junction, or switch point shall not he required to comply with 3.0. I. <span class="s1623">I</span>4.</p><p class="s166" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;line-height: 110%;text-align: justify;">.3.0.1.15 Boxes, Conduit Bodies, or Fittings-Where Required. <span class="s164">A box shall be installed at each outlet and switch point for concealed knob-and-tube wiring.</span></p><p class="s164" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Fittings and connectors shall be used only with the specific wiring methods for which they are designed and listed.</p><p class="s164" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Where the wiring method is conduit, tubing, Type AC cable, Type MC cable, Type MI cable, nonmetallic­ sheathed cable, or other cables, a box or conduit body shall be installed at each conductor splice point, outlet point, switch point, junction point, tcnnination point,</p><p class="s409" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">160</p><p class="s164" style="padding-top: 2pt;padding-left: 11pt;text-indent: 0pt;line-height: 106%;text-align: justify;">or pull point, unless otherwise permitted in 3.0.l.15(A) through (L).</p><p class="s166" style="padding-top: 7pt;padding-left: 10pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Wiring Methods with Interior Access. <span class="s164">A box or conduit body shall not be required for each splice, junction, switch, pull, termination, or outlet points in wiring methods with removable covers, such as wireways, multioutlet assemblies, auxiliary gutters, and surface raceways. The �overs shall be accessible after installation.</span></p><p class="s166" style="padding-top: 7pt;padding-left: 10pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Equipment. <span class="s164">An integral junction box or wiring compartment as part of approved equipment shall be permitted in lieu of a box.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(C) Protection. <span class="s164">A box or conduit body shall not be required where cables enter or exit from conduit or tubing that is used to provide cable support or protection against physical damage. Afitting shall be provided on the end(s) of the conduit or tubing to protect the cable from abrasion.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(D) Type MI Cable. <span class="s164">Abox or conduit body shall not be required where accessible fittings are used for straight­ through splices in mineral-insulated metal-sheathed cable.</span></p><p class="s164" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(E) <b>Integral Enclosure. </b>A wiring device with integral enclosure identified for the use, having brackets I.hat securely fasten the device to walls or ceilings of conventional on-site frame construction, for use with nonmetallic-sheathed cable, shall be permitted in lieu of a box or conduit body.</p><p class="s407" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s408">See 3.34.2.21(C); 5.45.1.1</span>O; <span class="s408">5.50.2.6(1); 5.51.4.12(E),</span></p><p class="s1054" style="padding-left: 18pt;text-indent: 0pt;text-align: justify;">Exception No. l; and 5.52.4.9(E), Exception No. 1.</p><p class="s166" style="padding-top: 8pt;padding-left: 9pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(F) Fitting. <span class="s164">A fitting identified for the use shall be permitted in lieu of a box. or conduit body where conductors are not spliced or terminated within the fitting. The fitting shall be accessible after installation.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(G) Direct-Buried Conductors. <span class="s164">As pennitted  in 3.0.l.5(E), a box or conduit body shall not be required for splices and taps in direct-buried conductors and cables.</span></p><p class="s164" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>(II) Insulated Devices. </b>As permitted in 334.40(B), <span class="s1438">a </span>box or conduit body shall not be required for insulated devices supplied by nonmetallic-sheathed cable.</p><p class="s166" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(I)Enclosures. <span class="s164">A box or conduit body shall not be required </span>where <span class="s164">a splice, switch, terminal, or pull point is in a cabinet or cutout box, in an enclosure for a switch or over-current device as permitted in 3.12.l.8, in a motor controller as permitted in 4.30.l. lO(A), or in a motor control center.</span></p><p class="s166" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(J) Luminaires. <span class="s164">A box or conduit body shall not be required where a luminaire is used as a raceway as permitted in 4.10.6.17.</span></p><p class="s134" style="padding-top: 2pt;padding-left: 26pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(K) Embedded. <span class="s660">A box or conduit body shall not be required for splices where conductors are embedded as permitted in 4.24.5.7, 4.24.5.8(0), and 4.27.3.6{A).</span></p><p class="s134" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(L) Manholes and Handhole Enclosures. <span class="s138">A box </span><span class="s1961">or conduit body shall not be required for conductors in manholes or han&lt;lhole enclosures, except where colllecting to electrical equipment. The installation shall comply with the provisions of Part l.10.5 for manholes, and 3.14.2.16 for handhole enclosures.</span></p><p class="s134" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.0.1.16 Raceway or Cable to Open or Concealed Wiring.</p><p class="s134" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(A) Box, Conduit Body, or Fitting. A <span class="s660">box, conduit body, or terminal fitting having a separately bushed hole for each conductor shall be used wherever a change is made from conduit, electrical metallic tubing, electrical nonmetallic tubing, nonmetallic-sheathed cable, Type AC cable, Type MC cable, or mineral-insulated, metal­ sheathed cable and surface raceway wiring to open wiring or to concealed knob-and-tube wiring. A fitting used for this purpose shall contain no taps or splices and shall not be used at luminaire outlets. A conduit body used for this purpose shall contain no taps or splices,</span></p><p class="s660" style="padding-left: 26pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">unless it complies with 3. <span class="s440">l</span>4.2.2{C)(2).</p><p class="s134" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Bushing. <span class="s660">A bushing shall be permitted in lieu of a box or tenninal where the conductors emerge from a raceway and enter or terminate at equipment, such as open switchboards, unenclosed control equipment, or similar equipment. The bushing shall be of the insulating type for other than lead-sheathed conductors.</span></p><p class="s134" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.0.1.17 Number and Size of Conductors in Raceway. <span class="s660">The number and size of conductors in any raceway shall not be more than will permit dissipation of the beat and ready installation or withdrawal of the conductors without damage to the conductors or to their insulation.</span></p><p class="s781" style="padding-top: 4pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN: See the following sections of this <span class="s445">Code; </span>intermediate metal conduit, <span class="s557">3.42.2.13; </span>rigid metal conduit, <span class="s557">3.44.2.13; </span>flexible metal conduit, <span class="s557">3.48.2.13; </span>liquidtight flexible metal conduit, <span class="s557">3.50.2.13; PVC </span>conduit, <span class="s557">3.52.2.13; HDPE </span>conduit, <span class="s557">3.53.2.13; RTRC,</span></p><p class="s557" style="padding-left: 36pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.55.2.13; <span class="s781">liquidtight nonmetallic flexible conduit, </span>3.56.2.13; <span class="s781">electrical metaUic tubing, </span>3.58.2.13; <span class="s781">flexible metallic tubing, </span>3.60.2.13; <span class="s781">electrical nonmetallic tubing, </span>3.62.2.13; <span class="s781">cellular concrete floor raceways, </span>3.72.2.11; <span class="s781">cellular metal floor raceways,</span></p><p class="s557" style="padding-left: 36pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">3.74.2.11; <span class="s781">metal wire-ways, </span>3.76.2.13; <span class="s781">nonmetallic wireways,</span></p><p class="s557" style="padding-left: 36pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.78.2.13; <span class="s781">surface metal raceways, </span>3.86.2.13; <span class="s781">swfacc nonmetallic raceways, </span>3.88.2.13; <span class="s781">underfloor raceways, </span>3.90.1.6; <span class="s781">fixture wire,</span></p><p class="s781" style="padding-left: 36pt;text-indent: 0pt;line-height: 109%;text-align: justify;">4.2.1.7; theaters, 5.20.l.6; signs, 6.0.2.2(C); elevators, 6.20.4.2; audio  signal  processing,  amplification, and  reproduction equipment, <span class="s557">6.40.2.J(A) </span>and <span class="s557">6.40.2.4; Class </span><span class="s1962">1, </span>Class <span class="s557">2, </span>and <span class="s557">Class</span></p><p class="s781" style="padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3 circuits, Article 7.25; fire alarm circuits, Article 7.60; and optical fiber cables and raceways, Article 7.70.</p><p class="s134" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">3.0.1.18 Raceway Installations.</p><p class="s134" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(A) Complete Runs. <span class="s660">Raceways, other than busways</span></p><p class="s660" style="padding-top: 2pt;padding-left: 29pt;text-indent: -10pt;line-height: 117%;text-align: justify;">• or exposed raceways having hinged or removable covers, shall be installed complete between outlet, junction, or splicing points prior to the installation of conductors. Where required to facilitate the installation ofutilization equipment, the raceway shall be permitted to be initially installed without a lenninating coDJ1ection at the equipment. Prewired raceway assemb<span style=" color: #464646;">li</span>es shall be pennitted only where specifically pennitted in this <i>Code </i>for the applicable wiring method.</p><p class="s1963" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Exception: Short sections of raceways used to <span style=" color: #464646;">c</span>ontain conductors or cable assemblies for protection from physical damage shall n.ot <span style=" color: #333;">be </span>required to be in.stalled complete between outlet, junction, or splicing points.</p><p class="s134" style="padding-top: 5pt;padding-left: 30pt;text-indent: -3pt;line-height: 115%;text-align: justify;">•(B) Welding. <span class="s660">Metal raceways shall not be supported, terminated, or connected by welding to the raceway unless specifically designed  to  be or otherwise specifically pennitted to be in this </span><span class="s1963">Code.</span></p><p class="s134" style="padding-top: 4pt;padding-left: 30pt;text-indent: 0pt;line-height: 108%;text-align: justify;">3.0.1.19  Supporting  Conductors  <span class="s868">in  </span>Vertical Raceways.</p><p class="s134" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(A) Spacing Intervals <span class="s135">-  </span>Maximum. <span class="s660">Conductors in vertical raceways shall be supported </span><span class="s661">if </span><span class="s660">the vertical rise exceeds the values in Table 3.0.l.19(A). At least one support method shall be provided for each conductor at the top of the vertical raceway or as close to the top as practical. Intermediate supports shall be provided as necessary to limit supported conductor lengths to not greater than those values specified in Table 3.0.l.19(A).</span></p><p class="s1963" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Exception: Steel wire armor cable shall be supported at the top of the riser with a cable support that clamps the steel wire armor. A safety device shall be permitted at the lower end of the riser to hold the cable in the event there is slippage of the <span style=" color: #333;">cable </span>in the wire-armored cable support. Additional wedge-type supports shall be permitted to relieve the strain on the equipment terminals caused by expansion of the cahle under load.</p><p class="s134" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(B) Fire-Rated Cables and Conductors. <span class="s660">Support methods and spacing intervals for fire-rated cables and conductors shall comply with any restrictions provided in the listing of the electrical circuit protective system used and in no case shall exceed the values in Table</span></p><p class="s660" style="padding-left: 31pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">3.0.l.l 9(A).</p><p class="s134" style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(C) Support Methods. <span class="s660">One of the following methods of support shall be used:</span></p><p class="s660" style="padding-top: 7pt;padding-left: 59pt;text-indent: -18pt;line-height: 117%;text-align: justify;">(1) By clamping devices constructed of or employing insulating wedges inserted in the ends <span style=" color: #333;">of </span>the raceways. Where clamping of insulation does not adequately support the cable, the conductor also shall be clamped.</p><p class="s138" style="padding-top: 3pt;padding-left: 150pt;text-indent: 0pt;text-align: left;">Table 3.0.l.19(A) Spacings for Conductor Supports</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:9.88368pt" cellspacing="0"><tr style="height:15pt"><td style="width:201pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1889" style="padding-left: 68pt;padding-right: 64pt;text-indent: 5pt;line-height: 20pt;text-align: left;">Size of Wire mm<span class="s1967">2</span>(mm dia.)</p></td><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 11pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1889" style="padding-left: 15pt;padding-right: 12pt;text-indent: 0pt;line-height: 14pt;text-align: center;">Support of Conductors in Vertical Raceways</p></td><td style="width:230pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1889" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Conductors</p></td></tr><tr style="height:64pt"><td style="width:130pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1889" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">Aluminum or Copper-</p><p class="s1889" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Clad Aluminum</p><p class="s1889" style="padding-top: 8pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">(m)</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1889" style="padding-left: 42pt;padding-right: 15pt;text-indent: -9pt;line-height: 20pt;text-align: left;">Copper (m)</p></td></tr><tr style="height:20pt"><td style="width:201pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">0.75(1.0) through 8.0(3.2)</p></td><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 2pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Not greater than</p></td><td style="width:130pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-right: 41pt;text-indent: 0pt;text-align: right;">30</p></td></tr><tr style="height:21pt"><td style="width:201pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">14 through 50</p></td><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Not greater than</p></td><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 4pt;padding-right: 41pt;text-indent: 0pt;text-align: right;">30</p></td></tr><tr style="height:21pt"><td style="width:201pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">60 through 100</p></td><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Not greater than</p></td><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s147" style="padding-top: 4pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">55</p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 4pt;padding-right: 41pt;text-indent: 0pt;text-align: right;">25</p></td></tr><tr style="height:21pt"><td style="width:201pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Over 100 through 175</p></td><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Not greater than</p></td><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">40</p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 3pt;padding-right: 40pt;text-indent: 0pt;text-align: right;">18</p></td></tr><tr style="height:21pt"><td style="width:201pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Over 175 through 250</p></td><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Not greater than</p></td><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 4pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">35</p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 4pt;padding-right: 40pt;text-indent: 0pt;text-align: right;">15</p></td></tr><tr style="height:21pt"><td style="width:201pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Over 250 through 400</p></td><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Not greater than</p></td><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 4pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 3pt;padding-right: 40pt;text-indent: 0pt;text-align: right;">12</p></td></tr><tr style="height:17pt"><td style="width:201pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Over400</p></td><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Not greater than</p></td><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">25</p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s147" style="padding-top: 4pt;padding-right: 41pt;text-indent: 0pt;line-height: 11pt;text-align: right;">11</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s660" style="padding-top: 4pt;padding-left: 35pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(2) By inserting boxes at the required intervals in which insulating supports are installed and secured in a satisfactory manner to withstand the weight of the conductors attached thereto, the boxes being provided with covers.</p><p class="s660" style="padding-top: 6pt;padding-left: 35pt;text-indent: -23pt;line-height: 115%;text-align: justify;">(3)  Injunction boxes, bydeflecting the cables not less than 90 degrees and canying them horizontally to a distance not less than twice the diameter of the cable, the cables being carried on two or more insulating  supports and  additionally  secured thereto by tie wires if desired. Where this method is used, cables shall be supported at intervals not greater than 20 percent of those mentioned in the preceding tabulation.</p><p class="s660" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">(4) By other approved means.</p><p class="s867" style="padding-top: 8pt;padding-left: 9pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.0.1.20 Induced  Currents  in  Ferrous Metal Enclosures or Ferrous Metal Raceways.</p><p class="s867" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(A) Conductors Grouped Together. <span class="s660">Where conductors canying alternating current are installed in ferrous metal enclosures or ferrous metal raceways, they shall be arranged so as to avoid heating the surroW1ding ferrous metal by induction. To accomplish this, all phase conductors and, where used, the grounded conductor and all equipment grounding conductors shall be grouped together.</span></p><p class="s138" style="padding-top: 5pt;padding-left: 9pt;text-indent: -3pt;text-align: justify;">•<i>Exception No. 1: Equipment grounding conductors for certain existing installations shallbe permitted tobeinstalled separate from their associated circuit conductors where run inaccordance with the provisions of 2.50.</i><span class="s1968">7.l(C).</span></p><p class="s1388" style="padding-top: 8pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Exception No. 2: A single conductor shall be permitted to be installed in a ferromagnetic enclosure and used for skin­ effect heating in accordance with the provisions of 4.27.6.3.</p><p class="s159" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s867">(B) Individual Conductors. </span>Where a single conductor carrying alternating current passes through. metal with magnetic properties, the inductive effect shall be minimized by (1) cutting slots in the metal between the individual holes through which the individual conductors pass or (2) passing all the conductors in the circuit through an <span style=" color: #313131;">insulating </span>wall</p><p class="s159" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">sufficiently large for all of the conductors of the circuit.</p><p class="s1388" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">Exception: In the case of circuits supplying <span style=" color: #313131;">vacuum </span>or electric-discharge lighting systems or signs or X-ray apparatus, the currents carried by the conductors are so small that the inductive heating effect can <span class="s1970">be </span>ignored where these conductors are placed in metal enclosures or pass through metal.</p><p class="s159" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;"><span class="s479">FPN: </span>Because aluminum is not a magnetic metal, <span style=" color: #313131;">th.ere </span>will be no heating due to hysteresis; however, induced currents wi!I be present. They will not be of sufficient magnitude to require grouping ofconductors orspecial treatment inpassing conductors through alwninum wall sections.</p><p class="s138" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">3.0.1.21 Spread of Fire <span class="s867">or Products </span>of Combustion.</p><p class="s159" style="padding-left: 5pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Electrical installations in hollow spaces, vertical shafts<span style=" color: #464646;">, </span>and ventilation or air-handling ducts shall be made so that the possible spread of fire or products of combustion will</p><p class="s159" style="padding-left: 5pt;text-indent: 0pt;line-height: 115%;text-align: justify;">not be substantially increased. Openings around electrical penetrations into or  through fire-resistant-rated walls, partitions, floors, or ceilings shall be firestopped using approved methods to maintain the fire resistance rating.</p><p class="s159" style="padding-top: 3pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">FPN: Directories of electrical construction materials published by qualified testing laboratories contain many listing installation restrictions necessary to maintnin the fire-resistive rJJ.ting of assemblies where penetrations or openings are made<span style=" color: #464646;">. </span>�uilding codes also contain restrictions on membrane penetrations on opposit&#39;&lt; sides of a fire resistance-rated wall assembly. An example is the 600-mm minimum horiwntal separation that usually applies between boxes installed on opposite sides of the <span class="s558">wall. </span>Assistance in complying with 3.0.1.21 can be found in building codes, fire resistance directorie� and product listings.</p><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s159" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">162</p><p class="s1971" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">.J</p><p class="s905" style="padding-top: 2pt;padding-left: 26pt;text-indent: 0pt;line-height: 109%;text-align: justify;">3.0.1.22 Wiring in Ducts Not <span class="s123">Used </span>for Air Handling, Fabricated Ducts for Environmental Air, and Other Spaces for Environmental Air (Plcnums). <span class="s123">The provisions of this section shall apply to the installation and uses of electrical wiring and equipment in ducts used for &lt;lust, loose stock, or vapor removal; ducts specifically fabric&lt;1ted for environmental air; and other spaces used for environmental air (plenums).</span></p><p class="s431" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">Fl&#39;N: Sec Part 4.24.6 for duct heaters.</p><p class="s905" style="padding-top: 8pt;padding-left: 26pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A) Ducts for Dust, Loose Stock, or Vapor Removal. <span class="s123">No wiring systems of any type shall be installed in ducts used to transport dust, loose stock, or flamm&lt;1ble v&lt;1pors. No wiring system of any type shall be installed in any duct, or shaft containing only such ducts, used for vapor removal or for ventilation of commercial-type cooking equipment.</span></p><p class="s123" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span class="s905">(B) Ducts Specifically Fabricated for Environmental Air. </span>Equipment, devices, and the wiring methods specified in this section shall be permitted within such ducts only <span class="s1972">if </span>necessary for the direct action upon, or sensing of, the contained air. Where equipment or devices are installed and illumination is necessary to facilitate maintenance and repair, enclosed gasketed­ type lwninaires shall be pennitted.</p><p class="s1973" style="text-indent: 0pt;line-height: 6pt;text-align: left;">1</p><p style="text-indent: 0pt;text-align: left;"/><p class="s123" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Only wiring methods consisting of Type MI cable without an overall nonmetallic covering, Type MC cahle employing a smooth or corrugated impervious metal sheath without an overall nonmetallic covering, electrical metallic tubing, flexible metallic tubing, intennediate metal conduit, or rigid metal conduit without an overall nonmetallic covering shall be installed in ducts specifically fabricated to transport environmental air. Flexible metal conduit shall be permitted, in lengths not to exceed 1.2 m (4 ft), to connect physically adjustable equipment and devices permitted to be in these fabricated ducts. The connectors used with flexible metal conduit shall effectively close any openings in the connection.</p><p class="s873" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Wiring methods and cabling systems, listed far use in other spaces used for environmental air (plenums), shall be,permitted to be installed in ducts specifically .fabricated far environmental air-handling purposes under the following conditions:</p><p class="s873" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(1) The wiring methods or cabling systems shall be permitted only if necessary to connect to equipment or devices rusociated with the d,irect action upon or sensing of the contained air, and</p><p class="s873" style="padding-top: 6pt;padding-left: 54pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(2) The total lengthof suchwiring methods or cabling systems shall not exceed 1200 mm.</p><p class="s123" style="padding-top: 1pt;padding-left: 31pt;text-indent: -14pt;line-height: 109%;text-align: justify;"><span class="s392">• </span><span class="s905">(C) Other Spaces Used for Environmental Air (Plenums). </span>This section shall apply to spaces not specifically fabricated for environmental air-handling purposes but used for air-handling purposes as a plenum. This section shall not apply to habitable rooms <span class="s1972">or </span>areas of buildings, the prime purpose of which is not air handling.</p><p class="s431" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. I: The space ov�r a hung ceiling used for environmenta<span style=" color: #6D6D6D;">l </span>air-handling purposes is an example of the type of <span style=" color: #363636;">other </span>space to which this section applies.</p><p class="s431" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. 2: The phrase &quot;Other Spacc8 Used for <span style=" color: #363636;">Environmental </span>Air (Plenum)&quot; as used in this section correlates with the use of the term&quot;plenum&quot; in NFPA 90A2012, <span class="s1975">Standardjr.,r </span><span class="s1976">the </span><span class="s1975">Installation of Air-Conditioning and Ventilating Systems, </span>and <span style=" color: #363636;">other </span>mechanical codes where the plenum is used for return air purposes, as well as some other air-handling spaces.</p><p class="s873" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception: This section shall not apply to the joist or stud spaces of dwelling units where <span style=" color: #363636;">the </span>wiring passes through such spaces perpendicular <span style=" color: #363636;">to </span>the <span style=" color: #363636;">long </span>dimension o.f such spaces.</p><p class="s123" style="padding-top: 5pt;padding-left: 58pt;text-indent: -16pt;line-height: 110%;text-align: justify;">(1) <span class="s120">Wiring </span>Methods. The wiring methods for such other space shall be limited to totally enclosed, nonventilated, insulated  busway  h&lt;1ving  no provisions for plug-in connections, Type MI cable without an overall nonmetallic covering, Type MC cable without an overall nonmetallic covering, Type AC cable, or other factory­ assembled  multiconductor control or power cable that is specifically listed for use within an air-handling space, or listed prefabricated cable assemblies  of metallic manufactured wiring systems without nonmetallic sheath. Other types</p><p class="s123" style="padding-left: 58pt;text-indent: 0pt;line-height: 108%;text-align: justify;">of cables, conductors, and raceways shall be pennitted to be installed <span class="s1978">in </span>eleclrical metallic tubing, flexible metallic tubing, intennediate metal conduit, rigid metal conduit without an overall nonmetallic covering, flexible metal conduit, or, where accessible, surface metal raceway or metal wireway with metal covers,</p><p class="s382" style="padding-top: 8pt;padding-left: 59pt;text-indent: 0pt;text-align: justify;">Nonmetallic cable ties and other nonmetallic cable accessories used <span class="s1358">to </span>secure and support cables shall be listed as <span class="s384">having </span>lowsmoke and heat release properties,</p><p class="s1868" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><span class="s389">FPN: One </span>method to determine low smoke and <span class="s389">heat </span>release properties is that the nonmclllllic Ccllble tics peak <span style=" color: #363636;">optical </span>tlensity of</p><p class="s431" style="padding-left: 42pt;text-indent: 0pt;text-align: justify;">0.50 or less, an average optical density of0.15 or <span class="s382">less, </span>and a peak heat release rate of 100 <span class="s386">kW </span>or less when tested <span class="s382">in </span>accordance <span class="s386">wi1h </span>ANSI/UL 204��2008, <span class="s1975">Fire Testfor Heat and Visible Smoke Release for Discrete Productsand Their </span>Accessories Installed in</p><p class="s431" style="padding-left: 40pt;text-indent: 0pt;text-align: justify;">-Air-Handling Spaces.                   <span style=" color: #010101;">•</span></p><p class="s123" style="padding-top: 8pt;padding-left: 59pt;text-indent: -16pt;text-align: justify;"><span class="s905">(2) Cable Tray Systems. </span>The provisions in (a) or (b) shall <span class="s1972">apply to the </span>use of metallic cable tray <span class="s1972">systems in other </span>spaces <span class="s1972">used for environmental air (plenums), where accessible, as follows:</span></p><p class="s1335" style="padding-top: 1pt;padding-left: 40pt;text-indent: -17pt;text-align: justify;"><span style=" color: #4F4F4F;">(a) </span><span class="s1981">Metal Cable Tray Systems. </span>Metal cable tray <span style=" color: #4F4F4F;">systems shall </span>be pennittedto support the wiring methods in 3<span style=" color: #646464;">.</span>0.l.22(C)(1).</p><p class="s1335" style="padding-top: 5pt;padding-left: 40pt;text-indent: -17pt;text-align: justify;"><span style=" color: #4F4F4F;">(b)</span><span class="s1981">SolidSid</span><span class="s1982">e</span><span class="s1981">andBottom Metal Cable Tray</span><span class="s1983">Syste</span><span class="s1938">m</span><span class="s1983">s</span><span class="s1938">. </span>Solid <span style=" color: #4F4F4F;">side and </span>bottom metal <span style=" color: #4F4F4F;">cable tray </span>system<span style=" color: #646464;">s </span>with <span style=" color: #4F4F4F;">solid </span>metal <span style=" color: #4F4F4F;">covers </span>shall be permitted <span style=" color: #4F4F4F;">to </span><span style=" color: #646464;">e</span>nclose wiring methods and cables<span style=" color: #777;">, </span>not <span style=" color: #4F4F4F;">already covered </span>in <span style=" color: #4F4F4F;">3.0.</span>l.22(C)(l), in <span style=" color: #4F4F4F;">accordance </span>with</p><p class="s1335" style="padding-left: 40pt;text-indent: 0pt;text-align: justify;">3.92.2.<span class="s1984">J</span><span style=" color: #4F4F4F;">(A) </span>and (B)<span style=" color: #646464;">.</span></p><p class="s1335" style="padding-top: 6pt;padding-left: 31pt;text-indent: -17pt;text-align: justify;"><span class="s1985">{3) </span><b>Equipment. </b>Electrical <span style=" color: #4F4F4F;">equipme</span><span style=" color: #262626;">nt </span>with a metal <span style=" color: #4F4F4F;">enclosure, </span>or electrical equipment  with a nonmet<span style=" color: #646464;">a</span>llic enclosure listed for u<span style=" color: #646464;">s</span>e within an <span style=" color: #4F4F4F;">air­ </span>handling <span style=" color: #646464;">s</span>pace and having <span style=" color: #4F4F4F;">adequate </span>low <span style=" color: #4F4F4F;">smoke and </span>heat release properties, and associated wiring material suitable for the ambient temperature <span style=" color: #4F4F4F;">shall </span>be permitted <span style=" color: #4F4F4F;">to </span>be <span style=" color: #4F4F4F;">installed </span>in <span style=" color: #646464;">s</span>uch other space unless prohibited <span style=" color: #4F4F4F;">elsewhere </span>in thi<span style=" color: #646464;">s </span><span class="s1983">Code.</span></p><p class="s1987" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;"><span style=" color: #646464;">F</span>PN<span style=" color: #646464;">: </span>On<span style=" color: #646464;">e </span>method <span style=" color: #4F4F4F;">to </span>determine <span style=" color: #4F4F4F;">low smoke and </span>hea<span style=" color: #646464;">t </span>release properties <span style=" color: #4F4F4F;">is </span>that theequipment exhibits <span style=" color: #4F4F4F;">a </span>maximum peak optical density <span style=" color: #4F4F4F;">of </span><span class="s1988">0.50 </span>or <span style=" color: #4F4F4F;">less, an </span>average optical <span style=" color: #4F4F4F;">density of 0.15 </span>or less, and a <span style=" color: #262626;">pe</span><span style=" color: #4F4F4F;">ak </span>heat release rate <span style=" color: #4F4F4F;">of </span>I00kW <span style=" color: #4F4F4F;">or </span>le<span style=" color: #646464;">ss </span>when tested in <span style=" color: #4F4F4F;">accordance </span><span style=" color: #262626;">with </span>ANSI/UL 2043-2013<span style=" color: #646464;">, </span><span class="s1989">Fire Test for </span><span class="s1988">Heat and Visible Smoke R</span><span class="s514">e</span><span class="s1988">lease far </span><span class="s1989">Discrete Products and Their </span><span class="s1988">Accessories </span><span class="s515">I11</span><span class="s1989">stalled </span><span class="s1990">ir1 </span><span class="s1988">Air-Handling Spaces.</span></p><p class="s1981" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception: Integral <span style=" color: #4F4F4F;">fa</span><span style=" color: #262626;">n </span><span style=" color: #4F4F4F;">systems </span><span style=" color: #646464;">s</span>hall be permitt<span style=" color: #646464;">e</span>d <span style=" color: #4F4F4F;">where </span>specifi<span style=" color: #646464;">c</span><span style=" color: #262626;">ally </span>identified <span style=" color: #4F4F4F;">fo</span><span style=" color: #262626;">r </span>use within <span style=" color: #4F4F4F;">an air­ </span>handling space.</p><p class="s695" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s495">(D) Information Technology Equipment. </span><span style=" color: #3B3B3B;">Electrical wiring in air-handling areas beneath raised floors for information technology </span>equipme<span style=" color: #262626;">nt </span>shall <span style=" color: #3B3B3B;">be pennitted in accordance with Article 6.45.</span></p><p class="s1335" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s495">3.0.1.23 Panels Designed to Allow Access. </span>Cables, raceways, and equipment installed behind panels designed <span style=" color: #262626;">to </span>allow access, including suspended <span style=" color: #4F4F4F;">ceili</span><span style=" color: #262626;">ng </span>panels, shall bearranged and secured <span style=" color: #4F4F4F;">so </span>as to allow the removal <span style=" color: #4F4F4F;">of </span>panels and access to theequipment.</p><p class="s1339" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: justify;">3.0.2 <span style=" color: #262626;">Requirements for over 1 000 Volts, </span>No°:1inal</p><p class="s695" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s495">3.0.2.1 </span><span class="s1339">Covers </span><span class="s495">Required. </span>Suitab<span style=" color: #262626;">le </span><span style=" color: #3B3B3B;">covers shall be installed on all boxes, fittings</span><span style=" color: #646464;">, </span>a<span style=" color: #262626;">nd </span>sim<span style=" color: #262626;">il</span>ar enclos<span style=" color: #262626;">ure</span>s to <span style=" color: #3B3B3B;">prevent accidental </span>co<span style=" color: #262626;">n</span>tact <span style=" color: #3B3B3B;">with </span>ene<span style=" color: #262626;">rgized </span><span style=" color: #3B3B3B;">parts or physical damage to parts </span>or <span style=" color: #3B3B3B;">insulation.</span></p><p class="s1339" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">3.0.2.2 <span style=" color: #4F4F4F;">C</span><span style=" color: #262626;">onductors of Different </span>Systems. <span class="s1335">See</span></p><p class="s1335" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">3.0.l.3(C)(2).</p><p class="s1335" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s495">3.0.2.4 </span><b>Conductor </b><span class="s495">Bending Radius. </span>The conductor shall. not be bent to <span style=" color: #262626;">a </span>radius less than <span style=" color: #9A9A9A;">.</span>8 times <b>the </b><span style=" color: #4F4F4F;">overall </span>diameter for <span style=" color: #262626;">nonshielded condu</span><span style=" color: #4F4F4F;">ctors </span>or 12 times the overall diameter for shielded or <span style=" color: #262626;">lead­ </span>covered conductors during <span style=" color: #4F4F4F;">or after </span>installation. For multiconductor or <span style=" color: #4F4F4F;">m</span><span style=" color: #262626;">ultiplexed </span>single-conductor <span style=" color: #4F4F4F;">cables </span>having individually shielded <span style=" color: #4F4F4F;">con</span><span style=" color: #262626;">d</span><span style=" color: #4F4F4F;">uctors, </span>the</p><p class="s264" style="padding-top: 11pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">164</p><p class="s1335" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">minimum bending radius <span style=" color: #4F4F4F;">is </span>12 times the<span style=" color: #4F4F4F;">di</span><span style=" color: #262626;">a</span><span style=" color: #4F4F4F;">meter of </span>the individually <span style=" color: #4F4F4F;">shielded conductors </span>or <span class="s1992">7 </span>times the <span style=" color: #4F4F4F;">o</span><span style=" color: #262626;">v</span><span style=" color: #4F4F4F;">erall </span>diameter, whichever i<span style=" color: #646464;">s </span>greater.</p><p class="s1335" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><span class="s495">3.0.2.5 Protection </span><b>Against Induction </b><span class="s495">Heating. </span>Metallic raceways <span style=" color: #4F4F4F;">and associated conductors shall </span>be arranged <span style=" color: #4F4F4F;">so as </span>to avoid heating of the raceway <span style=" color: #4F4F4F;">in </span>accordance with the applicable provisions of <span style=" color: #4F4F4F;">3.0.I</span>.20.</p><p class="s1335" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>3.0.2.7 Aboveground </b><span class="s495">Wiring </span><b>Methods. </b>Aboveground <span style=" color: #4F4F4F;">conductors </span>shall <span style=" color: #4F4F4F;">be installe</span><span style=" color: #262626;">d </span><span style=" color: #4F4F4F;">in rig1d </span>metal <span style=" color: #4F4F4F;">con</span><span style=" color: #262626;">dui</span><span style=" color: #4F4F4F;">t, </span>in intermediate metal <span style=" color: #4F4F4F;">conduit, in </span>electrical metallic tubing<span style=" color: #646464;">, </span>in RTRC <span style=" color: #4F4F4F;">and </span>PVC <span style=" color: #4F4F4F;">conduit</span><span style=" color: #777;">, </span>in cable trays, in auxiliary gutters, <span style=" color: #4F4F4F;">as </span>busways, as <span style=" color: #4F4F4F;">cablebus, </span>in <span style=" color: #4F4F4F;">other </span>identified raceways, or as <span style=" color: #4F4F4F;">e</span><span style=" color: #262626;">xposed </span>runs of metal-clad <span style=" color: #4F4F4F;">cable </span>suitable <span style=" color: #4F4F4F;">for </span>the use and purpose. <span style=" color: #262626;">In </span>l,ocations <span style=" color: #4F4F4F;">accessible </span>to qualified persons only, <span style=" color: #4F4F4F;">exposed </span>runs of Type MV <span style=" color: #4F4F4F;">cables, bare cond</span><span style=" color: #262626;">uctor</span><span style=" color: #4F4F4F;">s, </span>and <span style=" color: #262626;">bare </span>busbars shall also <span style=" color: #262626;">b</span><span style=" color: #4F4F4F;">e </span>permitted. Bu<span style=" color: #646464;">s</span>bars <span style=" color: #4F4F4F;">shall </span>bepermitted to be <span style=" color: #4F4F4F;">either </span>copper or <span style=" color: #4F4F4F;">aluminum.</span></p><p class="s1981" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span style=" color: #4F4F4F;">Exception: </span>Airfield lighting cable used in  series <span style=" color: #4F4F4F;">circuit� that </span>are powered by regulators and installed <span style=" color: #4F4F4F;">in </span>restricted airport lighting <span style=" color: #4F4F4F;">vaults </span>shall b<span style=" color: #646464;">e </span>permitted <span style=" color: #4F4F4F;">as </span>exposed <span style=" color: #4F4F4F;">cable </span>installations.</p><p class="s1987" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">FPN: FAA L-824 <span style=" color: #4F4F4F;">cables installed as </span>exposed runs within <span class="s1989">a</span></p><p class="s919" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">restricted <span style=" color: #646464;">va</span><span style=" color: #3B3B3B;">ult </span>areaare <span style=" color: #3B3B3B;">common applications.</span></p><p class="s1335" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;"><b>3.0.2.8 </b><span class="s495">Raceways in Wet </span><b>Loc.ations </b><span class="s495">Above </span><b>Grade. </b>Where raceways are installed in wet locations above grade, theinterior of these raceways shall be<span style=" color: #4F4F4F;">considered </span>to be a wet <span style=" color: #4F4F4F;">location. </span><span style=" color: #262626;">Insu</span><span style=" color: #4F4F4F;">lated </span>condu<span style=" color: #646464;">ct</span>ors and <span style=" color: #4F4F4F;">cables instaUe&lt;l </span>in raceways in <span style=" color: #4F4F4F;">wet </span>locations <span style=" color: #4F4F4F;">above </span>grade <span style=" color: #4F4F4F;">shall </span>comply with 3.10.2.I(C).</p><p class="s1335" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: left;"><span class="s495">3.0.1.9 Braid•Covered Insulated </span><b>Conductors </b>- <b>Exposed </b><span class="s495">Installation. </span>Exposed runs of braid-covered insulated <span style=" color: #4F4F4F;">conductors shall </span>have a flame-retardant braid. If the conductors used do not have this protection, a flame-retardant saturant <span style=" color: #4F4F4F;">shall </span>be applied to the braid covering after <span style=" color: #262626;">installation. </span>Thi<span style=" color: #646464;">s </span>treated braid <span style=" color: #4F4F4F;">covering shall </span>be stripped back a safe distance <span class="s1992">at </span>conductor tenninals, according to the operating voltage. Where practicable, this distance shall not be less than 25 mm for <span style=" color: #4F4F4F;">each </span>kilovolt of the <span style=" color: #4F4F4F;">conductor-to-groun</span><span style=" color: #262626;">d </span><span style=" color: #4F4F4F;">voltage </span>of the <span style=" color: #4F4F4F;">circuit.</span></p><p class="s695" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;"><span class="s495">3.0.2.IO  Insulation  </span><span class="s1339">Shielding.  </span><span style=" color: #3B3B3B;">Metallic  and semiconducting insulation  shielding </span>components <span style=" color: #3B3B3B;">of shielded cables </span>shall <span style=" color: #3B3B3B;">be removed for a distance dependent on the </span>c<span style=" color: #262626;">ircui</span>t <span style=" color: #3B3B3B;">voltage and insulation. </span>Stress <span style=" color: #3B3B3B;">reduction means shall be provided at all terminations of factory�applied shielding.</span></p><p class="s264" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;line-height: 91%;text-align: justify;">Metallic <span style=" color: #4F4F4F;">shielding </span>components such <span style=" color: #4F4F4F;">as </span>tapes, wires, <span class="s1993">or </span>braids<span style=" color: #646464;">, </span><span style=" color: #4F4F4F;">or </span>combinations thereof, <span class="s1995">shall </span>be <span style=" color: #4F4F4F;">connected </span>to <span class="s1995">a grounding </span><span class="s1993">conductor, </span>grounding <span class="s1995">busbar, or a </span><span class="s1993">grounding electrode.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="686" height="1" alt="image" src="Image_189.png"/></span></p><p class="s159" style="padding-top: 6pt;padding-left: 70pt;text-indent: 0pt;line-height: 58%;text-align: center;">ARTICLE 3.0 - GENERAL REQUIREMENTS F<span class="s1996">.</span>O<span class="s1996">.</span>R WIRING METHODS AND MATERIALS</p><p class="s867" style="padding-left: 33pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.0.2.12 Moisture or Mechanical Protection for Metal-Sheathed Cables. <span class="s660">Where cable conductors emerge from a metal sheath and where protection against moisture or physical damage is necessary, the insulation of the conductors shall be protected by a cable sheath tenninating device.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 33pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.0.2.15 Warning Signs. <span class="s660">Warning signs shall be wnspicuously posted at points of access to conductors in all conduit systems and cable systems. The warning sign(s) shall be legible and permanent and shall carry the following wording:</span></p><p class="s660" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: left;">DANGER-HIGH VOLTAGE-KEEP OUT</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">3.0.2.20 Underground Installations.</p><p class="s660" style="padding-top: 1pt;padding-left: 33pt;text-indent: 0pt;line-height: 117%;text-align: justify;"><span class="s440">(A) General. </span>Underground conductors shall be identified for <span class="s1191">the </span>voltage and conditions unSSder which they are  installed. Direct-burial cables shall comply with the provisions of <span class="s1191">3.10.2.l(F). </span>Underground cables shall beinstalled in accordance with <span class="s1191">3.0.2.20(A)(1), (A)(2), </span>or <span class="s1191">(A)(3), </span>and the</p><p class="s660" style="padding-left: 33pt;text-indent: 0pt;line-height: 115%;text-align: justify;">installation shall meet the depth requirements of Table <span class="s1191">3.0.2.20.</span></p><p class="s867" style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;line-height: 117%;text-align: justify;">(1) Shielded Cables and Nonshiclded  Cables in  Metal-Sheathed  Cable  Assemblies. <span class="s660">Underground  cables, including  nonshielded, Type </span>MC <span class="s660">and moisture-impervious metal sheath cables, shall  have those sheaths  grounded through an effective grounding path meeting the requirements of 2.50.1.4(A)(5) or (B)(4). They shall be direct buried or installed in raceways identified for the use.</span></p><p class="s867" style="padding-top: 5pt;padding-left: 60pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(2) Industrial  E!ltablishments.  <span class="s660">In  industrial establishments, where conditions of maintenance and supervision ensure  that  only qualified persons service installed cable, nonshielded single-conductor cables with insulation types up to 2000 volts that are listed for direct burial shall be permitted to be directly buried.</span></p><p class="s867" style="padding-top: 5pt;padding-left: 60pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(3) Other Nonshielded Cables. <span class="s660">Other nonshielded cables not covered in 3.0.2.20(A)(l) or (A)</span></p><p class="s660" style="padding-left: 60pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(2) shall be installed in rigid metal conduit, intermediate metal conduit, or rigid nonmetallic conduit encased in not less than 75 <span class="s559">mm </span>of concrete.</p><p class="s660" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 117%;text-align: justify;"><b>(B) Wet Locations. </b>The interior of  enclosures or raceways installed underground shall be considered to be a wet location. Insulated conductors and cables installed in these enclosures <span class="s157">or </span>raceways in underground installations shall be listed for use in wet locations and</p><p class="s660" style="padding-left: 30pt;text-indent: 0pt;line-height: 115%;text-align: justify;">shall comply with 3.10.2.1(C). Any connections or splices in an underground <span style=" color: #313131;">installation </span>shall be approved for wet locations.</p><p class="s660" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 117%;text-align: justify;"><b>(C) Protection from Damage. </b>Conductors emerging from the ground shall be enclosed in listed raceways. Racewtiys installed on poles <span style=" color: #313131;">shall </span>be of rigid metal conduit,  intermediate  metal  conduit,  RTRC-XW, Schedule 80 PVC conduit, or equivalent, extending from the minimum cover depth specified in Table</p><p class="s660" style="padding-left: 30pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.0.2.20 to a point 2 500 mm above finished <span style=" color: #313131;">grade. </span>Conductors entering a building shall be protected by an approved enclosure or racewtiy from the minimum cover depth to the point of entrance. Where direct-</p><p class="s660" style="padding-left: 31pt;text-indent: -11pt;line-height: 117%;text-align: justify;">• buried conductors, raceways, or cab<span style=" color: #5B5B5B;">l</span>es are <span style=" color: #313131;">subject </span>to movement by settlement or frost, they shall be installed to prevent damage to the enclosed conductors or to the equipment connected to the raceways. Metallic enclosures shall be grounded.</p><p class="s660" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 115%;text-align: justify;"><b>(D) Splices. </b>Direct burial cables shall be permitted to be spliced or tapped without the use of splice boxes, provided they are installed using materials suitable for the application. The taps and splices shall be watertight and protected from mechanical damage. Where <span style=" color: #313131;">cables </span>arc shielded, the shielding shall be continuous across the splice or tap.</p><p class="s1612" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception: At ::.plices of an engineered cabling system, metallic shields of direct-buried  single-conductor cables with maintained spacing between phases shall be permitted to be interrupted and overlapped. Where shields are interrupted and overlapped, each shield section shall be grounded at one point.</p><p class="s867" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(E) Backfill. <span class="s660">Backfill containing large rocks, paving materials, cinders, large or sharply angular substances, or corrosive materials shall not be placed in an excavation where materials can damage or contribute to the corrosion of raceways, cables, or other substructures or where it may prevent adequate compaction of fill.</span></p><p class="s660" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Protection in the form of granular or selected material or suitable sleeves shall be provided to prevent physical damage to the raceway or cable.</p><p class="s867" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(F) Raceway Seal. <span class="s660">Where a raceway enters from an underground system, the end within the huilding shall be sealed with an identified compound so as to prevent the entrance of moisture or gases, or it shall be so arranged to prevent moisture from contacting live parts.</span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:14pt"><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1091" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">Circuit Voltage</p></td><td style="width:224pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s1085" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;line-height: 9pt;text-align: left;">General Conditions (not otherwise specified)</p></td><td style="width:215pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s1085" style="padding-top: 4pt;padding-left: 30pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Special Conditions (use if applicable)</p></td></tr><tr style="height:145pt"><td style="width:79pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1080" style="padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">(J)</p><p class="s1091" style="padding-top: 7pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Direct-Buried Cahlesh</p><p class="s1999" style="padding-top: 8pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">(mm)</p></td><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1085" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">(2)</p><p class="s1091" style="padding-top: 7pt;padding-left: 11pt;padding-right: 8pt;text-indent: 0pt;line-height: 106%;text-align: center;">Rigid Nonmetallic Conduit&#39;</p><p class="s1091" style="padding-top: 6pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">(mm)</p></td><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2000" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">(3)</p><p class="s1085" style="padding-top: 7pt;padding-left: 5pt;padding-right: 2pt;text-indent: 5pt;line-height: 107%;text-align: justify;">Rigid Metal <span class="s1091">Conduit and Intermediate Met:il Conduit</span></p><p class="s173" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">(mm)</p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">(4)</p><p class="s1085" style="padding-top: 7pt;padding-left: 12pt;padding-right: 8pt;text-indent: 0pt;line-height: 111%;text-align: center;">Raceways under buildings or exterior concrete</p><p class="s1091" style="padding-left: 14pt;text-indent: -7pt;text-align: left;">slabs, 100mm minimum thickness<span style=" color: #4D4D4D;">d</span></p><p class="s1091" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">(mm)</p></td><td style="width:68pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1091" style="padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">(S)</p><p class="s1085" style="padding-top: 7pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 109%;text-align: center;">Cables in airport runways</p><p class="s1085" style="padding-left: 8pt;padding-right: 6pt;text-indent: 0pt;line-height: 107%;text-align: center;">or adjacent <span class="s1091">areas where trespass is prohibited</span></p><p class="s1091" style="padding-top: 6pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">(mm)</p></td><td style="width:78pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1085" style="padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">(6)</p><p class="s1085" style="padding-top: 7pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 107%;text-align: center;">Areas subject to vehicular traffic, <span class="s1091">such </span>as <span class="s1091">thoroughfares and commercial parking </span><span class="s2002">areas</span></p><p class="s1091" style="padding-top: 6pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;line-height: 11pt;text-align: center;">(mm)</p></td></tr><tr style="height:26pt"><td style="width:85pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-left: 13pt;text-indent: -7pt;line-height: 112%;text-align: left;">Over 600 V through 22kV</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">760</p></td><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">460</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 12pt;padding-right: 8pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:68pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2003" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:78pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2004" style="padding-top: 3pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">600</p></td></tr><tr style="height:26pt"><td style="width:85pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-left: 13pt;text-indent: -7pt;line-height: 112%;text-align: left;">Over 22 kV through 40kV</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2005" style="padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">900</p></td><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2006" style="padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:69pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 1pt;padding-left: 7pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:78pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">600</p></td></tr><tr style="height:14pt"><td style="width:85pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Over40 <span class="s2007">kV</span></p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">1000</p></td><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">760</p></td><td style="width:72pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2006" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:68pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2003" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">600</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s1069" style="padding-top: 3pt;padding-left: 162pt;text-indent: 0pt;text-align: left;">Table 3.0.2.20 Minimum Cover• Requirements</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1083" style="padding-left: 8pt;text-indent: 0pt;text-align: justify;">General Notes:</p><p class="s1083" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">I. Lesser depths shall he permitted where cables and conductors rise for terminations or splices or where access is otherwise rcql!ired.</p><p class="s1083" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">2. Where solid rock prevents compliance with the cover depthsspecified in this l.lble, the wiring shall be inslalle&lt;l in a metal or nonmetallic raceway permitted <span style=" color: #383838;">for </span>direct burial. The rnceways shall be covered by a minimum of50 mm of concrete extending down to rock.</p><p class="s1083" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">3. In industrial esl.abiishmcnts, where conditions of maintenance and supervision ensure that qualified pen;ons will <span style=" color: #383838;">service </span>the installalion, <span style=" color: #383838;">the </span>minimum cover requirements, for other than rigid metal conduit and intermediate metal conduit, shall be permitted <span style=" color: #383838;">to </span>be reduced 150 mm for each <span class="s2009">50 </span>mm of <span style=" color: #383838;">concrete </span>or equivalent placed entirely within the trench over the underground installation.</p><p class="s1083" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Specific footnotes:</p><p class="s1083" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">•cover is defined as the shortest distance in millimeters measured between a point on the top surface of anydirect-buried conductor, cable, conduit, or other raceway and the lop surtilce of finished grade, concrete, or similar cover.</p><p class="s1083" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">&#39;Undeq,•nnmd direct-buried cahles that are not encased orprotected by concrete and are buried 750 mm or more below grade <span style=" color: #383838;">shall </span>have their localion identified by a warning ribbon that is placed in the ttench at !east 300 mm above lhe cables.</p><p class="s1083" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">&#39;Listed by a qualified testing agen.,-y as suitable for direct burial without encasement. Allother nonmetallic systems shall require 50 mm (2 in.) of concrete or equivalent above conduit in addition to the table depth.                                 <span style=" color: #383838;">•</span></p><p class="s1083" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 92%;text-align: left;">dThe slab <span class="s2010">shall </span>extend <span class="s2010">a </span>minimlim of 150 mm beyond the underground installation, anda warning ribbon or other effective means suitable for the conditions shall be placed above!he underground installation.</p><p class="s1069" style="padding-top: 4pt;padding-left: 106pt;text-indent: -98pt;line-height: 115%;text-align: left;">ARTICLE 3.10- CONDUCTORS FOR GENERAL WIRING</p><p class="s1069" style="padding-top: 6pt;padding-left: 94pt;text-indent: 0pt;text-align: left;">3.10.1 General</p><p class="s1069" style="padding-top: 8pt;padding-left: 6pt;text-indent: 1pt;line-height: 114%;text-align: justify;">3.10.1.1 Scope. <span class="s493">This article covers general requirements for conductors and their type designations, insulations, markings, mechanical strengths, ampacity ratings, and uses. These requirements do not apply to conductors that form an integral part of equipment, such as motors, motor controllers, and similar equipment, or to conductors specifically provided for elsewhere in this </span><span class="s1668">Code.</span></p><p class="s481" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: For flexible cords and cables, see Article 4.0. For fixture wires, see Article 4.2.</p><p class="s1069" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: justify;">3.10.1.2 Definitions.</p><p class="s1069" style="padding-top: 8pt;padding-left: 6pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Electrical Ducts. <span class="s493">Electrical conduits, or other raceways round in cross section, that are suitable for use underground or embedded in concrete.</span></p><p class="s493" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 113%;text-align: justify;"><b>Thermal Resistivity. </b>As used in this <span class="s1668">Code, </span>the heat transfer capability through a substance by conduction.</p><p class="s52" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">FPN: Thennal resistivity is <span class="s2011">the </span>reciprocal of thermal conductivity and is designated Rho, <span class="s2011">which is </span><span class="s1730">expressed </span>in <span class="s2011">the units °C-cm/W.</span></p><p class="s23" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">166</p><p class="s1069" style="padding-top: 8pt;padding-left: 86pt;text-indent: 0pt;text-align: left;">3.10.2 Installation</p><p class="s1069" style="padding-top: 8pt;padding-left: 6pt;text-indent: 0pt;text-align: justify;">3.10.2.1 Uses Permitted. <span class="s493">The conductors described in</span></p><p class="s493" style="padding-left: 6pt;text-indent: 0pt;line-height: 111%;text-align: justify;">3.<span class="s1459">I</span>0.3<span class="s2012">.l </span>shall be permitted for use in any of the wiring methods covered in Chapter <span class="s187">3 </span>and as specified in <span style=" color: #383838;">their </span>respective tables or as pennitted elsewhere in this <span class="s1668">Code.</span></p><p class="s1069" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) <span class="s2013">Dry </span>Locations. <span class="s493">Insulated conductors and </span><span class="s1871">cables </span><span class="s493">used in dry locations shall be any of the types identified in this </span><span class="s1668">Code.</span></p><p class="s1069" style="padding-top: 7pt;padding-left: 5pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(B) Dry nnd Damp Locations. <span class="s493">Insulated conductors and cables used in dry and damp locations shall be Types FEP, FEPI3, MTW, PFA, RHH, RHW, RHW-2, SA, THHN, THW, THW-2, THHW, THWN, THWN-2, TW, XHH, XHHW, XHHW-2, Z, or ZW.</span></p><p class="s52" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) <span class="s1069">Wet Locations. </span><span class="s493">Insulated conductors and cahles used in wet locations shall comply with one of the following:</span></p><p class="s493" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">(I) Be moisture-impervious metal-sheathed</p><p class="s493" style="padding-top: 6pt;padding-left: 31pt;text-indent: -17pt;line-height: 15pt;text-align: left;">(2) Be types MTW, RHW, RHW-2, TW, THW, THW- 2, THHW, THWN, THWN�2, XHHW, XHHW-2,</p><p class="s2014" style="padding-left: 31pt;text-indent: 0pt;line-height: 11pt;text-align: left;">zw</p><p class="s493" style="padding-left: 14pt;text-indent: 0pt;line-height: 63pt;text-align: left;">(3) Be&#39;of a type listed for use in wet locations       <span class="s2015">J</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_190.png"/></span></p><p class="s1069" style="padding-top: 4pt;padding-left: 24pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(D) Locations Exposed to Direct Sunlight. <span class="s493">Insulated conductors or cables used where exposed to direct rays of the sun shall comply with (D)(l) or (D)(2):</span></p><p class="s23" style="padding-top: 5pt;padding-left: 51pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(I) <span class="s493">Conductors and cables shall be listed, or listed and marked, as being sunlight resistant</span></p><p class="s493" style="padding-top: 6pt;padding-left: 50pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) Conductors and cables shall be covered with insulating material, such as tape or sleeving, that is listed, or listed and marked, as being sunlight resistant</p><p class="s1069" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(E) Shielding. <span class="s493">Nonshielded, ozone-resistant insulated conductors with a maximum phase-to-phase voltage of 5000 volts shall be permitted in Type MC cables in industrial establishments where the conditions of maintenance and supervision ensure that only qualified persons service the installation. For otherestablishments, solid dielectric insulated conductors operated above 2 000 volts in permanent installations shall have ozone­ resistant insulation and shall be shielded. All metallic insulation shields shall be connected to a grounding electrode conductor, a grounding busbar, an equipment grounding conductor, or a grounding electrode.</span></p><p class="s481" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: The primary purposes of shielding nre to confine the voltage stresses to the insulation, dissipate insulation leakage current, drain off the capacitive chargiug current, and carry grouud-fault cum:nt to facilitate operation of ground-fault protective devices in the event of an electrical cable fa.ult.</p><p class="s1668" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 1: Nonshielded insulated conductors listed bya qualified testing laboratory shall he permitted for use upto 2400 volts under the following conditions:</p><p class="s1668" style="padding-top: 6pt;padding-left: 49pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(a) Conductors shall have insulation resistant to electric discharge and surface tracking, or the insulated conductor(�&#39;) shall be covered with a material resistant to ozone, electric discharge, and surface tracking.</p><p class="s1668" style="padding-top: 6pt;padding-left: 49pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(b) Where used in wet locations, the insulated conductor(s) shall have an overall nonmetallic jacket or a continuous metallic sheath.</p><p class="s1668" style="padding-top: 6pt;padding-left: 49pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(c) Insulation and jacket thicknesses shall be in accordance with Table 3.10.3.l(D).</p><p class="s1668" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: Nonshielded insulated conductors listed by a qualified testing laboratory shall be permitted for use up to <span class="s2016">5 </span>000 volts to replace existing nonshielded conductors,  on  existing  equipment  in  industrial establishments only, under the following conditions:</p><p class="s1668" style="padding-top: 6pt;padding-left: 48pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(a) Where  the  condition  of  maintenance  and supervision ensures that only qualified personnel install and service the installation.</p><p class="s1668" style="padding-top: 6pt;padding-left: 48pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(b) Conductors shall have insulation resistant to electric discharge and surface tracking, or the</p><p class="s1668" style="padding-top: 5pt;padding-left: 49pt;text-indent: 0pt;line-height: 110%;text-align: justify;">insulated conductor(s) shall be covered with a material resistant to ozone, electric discharge, and surface tracking.</p><p class="s1668" style="padding-top: 6pt;padding-left: 49pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(c) Where used in wet <span style=" color: #363636;">locations, </span>the insulated conductor(.I) shall have an overall nonmetallic jacket or a continuous metallic sheath.</p><p class="s1668" style="padding-top: 6pt;padding-left: 49pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(d) Insulation and jacket thicknesses shall be in accordance with Table 3.10.3.](D).</p><p class="s481" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: Relocation or replacement of equipment may not comply with lhc term <i>existin�</i>as related to this e;w;ception.</p><p class="s1668" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 3: Where permitted in 3.10.2.l(F), Exception No. 2.</p><p class="s1069" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(-F) Direct-Burial Conductors. <span class="s493">Conductors used [or direct-burial applications shall be of a type identified for such use. Cables rated above 2 000 volts shall be shielded.</span></p><p class="s1668" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 1: Nonshielded multiconductor cables rated 2001 <span class="s23">- </span>2400 volts shall be permitted if the cable has an overall metallic sheath or armor.</p><p class="s493" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;line-height: 113%;text-align: justify;">The metallic shield, sheath, or armor shall be connected to a grounding electrode conductor, grounding busbar, or a grounding electrode.</p><p class="s1668" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 2: Airfield lighting cable used in series circuits that are ratedupto <span class="s23">5 </span>000 volts and are powered by regulators shall be permitted to be nonshielded.</p><p class="s481" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN to Exception No. 2: Federal <span style=" color: #363636;">Aviation </span>Administration (FAA) Advisory Circulars (ACs) provide additional practices and methods for airpmt lighting.</p><p class="s481" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN No. 1: See 3.0.1.5 for installation �quirements for condu1.:tors rated l 000 volt8 or less.</p><p class="s481" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN No. 2: See 3.0.2.20 for irutallation requirements for conductors rated over I 000 volts.</p><p class="s1069" style="padding-top: 8pt;padding-left: 22pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(G)  Corrosive  Conditions.  <span class="s493">Conductors  exposed to oils, greases, vapors, gases, fumes, liquids, or other substances having a deleterious effect on the conductor or insulation shall be of a type suitable for the application.</span></p><p class="s1069" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(II) Conductors in Parallel.</p><p class="s493" style="padding-top: 8pt;padding-left: 49pt;text-indent: -18pt;line-height: 114%;text-align: justify;"><b>(1) General.  </b>Aluminwn,  copper-clad  aluminwn, or copper conductors, for each phase, polarity, neutral, or grounded circuit <b>shall </b>be permitted to be connected in parallel <span style=" color: #363636;">(</span>electrically joined at both <span style=" color: #363636;">ends) </span>only in sizes <span class="s1668">50 </span>mm<span class="s2018">2 </span>and larger where installed in accordance with 3.10.2.l(H)</p><p class="s493" style="padding-left: 49pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">(2) through (H)(6).</p><p class="s1668" style="padding-top: 8pt;padding-left: 22pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 1: Conductors in sizes smaller than 50 mm<span class="s2019">2</span> shall be permitted to be run in parallel to supply control power to indicating <span style=" color: #363636;">instruments, </span>contactors,</p><p class="s1612" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;line-height: 112%;text-align: justify;">relays, solenoids, and similar control devices, or for frequencies of 360 Hz and higher, provided all of the following apply:</p><p class="s1612" style="padding-top: 3pt;padding-left: 41pt;text-indent: -17pt;line-height: 122%;text-align: justify;">(a) They are contained within the same raceway or cable.</p><p class="s445" style="padding-top: 2pt;padding-left: 41pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(b) <span class="s2020">The ampacity of each individual conductor is sufficient to carry the entire load current shared hy the parallel conductors.</span></p><p class="s1612" style="padding-top: 6pt;padding-left: 42pt;text-indent: -17pt;line-height: 112%;text-align: justify;">{c) The overcurrent protection is such that the ampacity of each individual conductor will not be exceeded if one or more of the parallel conductors become inadvertently disconnected.</p><p class="s1612" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: Under engineering supervision, 30 mm<span class="s2021">2 </span>and 38 mm<span class="s2022">2</span> grounded neutral conductors shall be permitted to be installed in parallel for existing installations.</p><p class="s557" style="padding-top: 4pt;padding-left: 25pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN to Exception No. 2: Exception No. 2 can be used to alleviate overheating of neutral conductors in existing installations due to high content oftriplcn hannonic currents.</p><p class="s134" style="padding-top: 7pt;padding-left: 43pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(2) Conductor  and Installation  Characteristics. <span class="s660">The paralleled conductors in each phase, polarity, neutral, grounded circuit conductor, equipment grounding  conductor,  or  equipment  bonding jumper shall comply with all of the following:</span></p><p class="s660" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(1) Be the same length.</p><p class="s660" style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(2) Consist of the same conductor material.</p><p class="s660" style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">(3) Be the same size in square millimeter area.</p><p class="s660" style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">(4) Have the same insulation type.</p><p class="s660" style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">(5) Be terminated in the same manner.</p><p class="s134" style="padding-top: 8pt;padding-left: 44pt;text-indent: -17pt;line-height: 117%;text-align: justify;">(3) Separate Cables or Raceways. <span class="s660">Where run in  separate cables or raceways,  the cables or raceways with conductors shall have the same number of conductors and shall have the same electrical characteristics. Conductors of one phase, polarity, neutral, grounded circuit conductor, or equipment grounding conductor shall not be required to have the same physical characteristics as those of another phase, polarity, neutral, grounded circuit conductor, or equipment grounding conductor.</span></p><p class="s134" style="padding-top: 5pt;padding-left: 46pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(4) Ampacity Adjustment. <span class="s660">Conductors installed in parallel shall comply with the provisions of</span></p><p class="s660" style="padding-left: 46pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">3<span class="s661">.l </span>0.2.6(B)(3)(a).</p><p class="s660" style="padding-top: 7pt;padding-left: 47pt;text-indent: -18pt;line-height: 117%;text-align: justify;">(5) <span class="s134">Equipment Grounding Conductors. </span>Where parallel equipment growiding conductors are used, they shall be sized in accordance with</p><p class="s660" style="padding-left: 46pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">2.50.6.13.  Sectioned  equipment  grounding</p><p class="s660" style="padding-top: 3pt;padding-left: 40pt;text-indent: 0pt;line-height: 118%;text-align: justify;">conductors smal!er than50 mm<span class="s2023">2</span> shall be permitted in multiconductor cables, if the combined square millimeter area of the sectioned equipment bonding conductors in each cable complies with 2.50.6.13.</p><p class="s134" style="padding-top: 4pt;padding-left: 40pt;text-indent: -17pt;line-height: 114%;text-align: justify;">(6) Bonding Jumpers. <span class="s660">Where parallel equipment bonding jumpers or supply-side bonding jumpers are installed in raceways, they shall be sized and installed in accordance </span>with <span class="s660">2.50.5.13.</span></p><p class="s134" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.10.2.6 Ampacities for Conductors Rated O <span class="s135">- </span>2000 Volts.</p><p class="s134" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">(A) General.</p><p class="s134" style="padding-top: 7pt;padding-left: 41pt;text-indent: -17pt;line-height: 117%;text-align: justify;">(1) Tables or Engineering Supervision. <span class="s660">Ampacities for  conductors  shall be permitted  to  be determined by tables as provided in 3.10.2.6(B) or under engineering supervision, as provided in 3.10.2.6(C).</span></p><p class="s557" style="padding-top: 4pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">FPN No. I: Ampacities provided by this section do not take voltage drop into consideration. See 2.10.2.2(A), FPN No. 4<span style=" color: #5D5D5D;">, </span>for branch circuits and 2.15.1.2(A), <span class="s478">FPN </span>No. 2, for feeders.</p><p class="s557" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN No. 2: For the allowable ampacitics ofType MTW wire, sec Table 13.5.l in NFPA 79-2012, <i>Electrical Standardfor Industrial Machinery.</i></p><p class="s134" style="padding-top: 7pt;padding-left: 43pt;text-indent: -18pt;line-height: 114%;text-align: justify;">(2) Selection of Ampacity. <span class="s660">Where more than one ampacity applies for a gi�en circuit length, the lowest value shall be used.</span></p><p class="s1612" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Where dffferent ampacities apply to portions of a circuit, the higher ampacity shall be permitted to be used if the total portion(s) of the circuit with the lower ampacity does not exceed the lesser of 3 000 mm or 10 percent of the total circuit.</p><p class="s557" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: See l.10.1.14(C) for condnctor temperature limitations due totermination provisions.</p><p class="s134" style="padding-top: 7pt;padding-left: 44pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(3) Temperature Limitation of Conductors. <span class="s660">No </span><span class="s137">conductor shall be used in such a manner that its operating temperature </span>exceeds <span class="s159">that designated for the type of insulated conductor involved. In no case shall conductors be associated together in such a way, </span><span class="s1386">with </span><span class="s159">respect to type of circuit, the wiring method employed, or the number of conductors, that the limiting</span></p><p class="s159" style="padding-top: 2pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">temperature of any conductor is exceeded.</p><p class="s557" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">FPN No. 1: The temperature rating of a conductor [see Table</p><p class="s557" style="padding-left: 27pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.10.3.l(A) and Table 3.10.3.l(C)] is the maximum temperature, et any location along its lenglh, <span class="s782">that </span>the conductor can withstand over a prolonged time period without serious degradation. The allowable ampacity tables, the ampacity tables of Article 3.10 and the ampacity tables of Appendix B, tbc ambient temperature correclion factors in 3.10.2.6(B)(2), and the notes to the tables provide guidance for coordinating conductor sizes, types, allowable ampacities, ampacities, ambient temperatures, and number of associated conductors. The principal detcnninants of operating temperature are es follo\:1/S:</p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="23" alt="image" src="Image_191.png"/></span></p><p class="s1082" style="padding-top: 6pt;padding-left: 64pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(I)  Ambient tcmpernture -- · ambient temperature may vary along the comluctor length as well as from time to time.</p><p class="s1082" style="padding-top: 6pt;padding-left: 64pt;text-indent: -17pt;line-height: 121%;text-align: justify;">(2) Heat generated internally in the conuuctor as the result of load current flow, including fundamental and harmonic currents.</p><p class="s1082" style="padding-top: 5pt;padding-left: 64pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(3) The rate at which gcncratt:d heat dissipates into the ambient medium. Thcrrnt1l insulation that covers or surrounds conductors alfects the rate of heat uissipation.</p><p class="s1082" style="padding-top: 6pt;padding-left: 64pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(4) Adjacent load-carrying conuuctors - adjacent conductors have the dual effect of rnising the ambient temperature and impeding heat dissipation.</p><p class="s1082" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 118%;text-align: justify;">FPN No. 2: Refer to 1.I0.1.14(C) for the temperature limitation of tenninations.</p><p class="s187" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Tables. <span class="s493">Ampacitics for conductors rated Oto 2000 volts shall be as specified in the Allow&lt;1ble Aropacity Table 3.10.2.6(B)(l6) through  Table 3.10.2.6(B) (19), and Ampacity Table 3.10.2.6(D)(20) and Table</span></p><p class="s493" style="padding-left: 29pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">3. \0.2.6(B)(2 <span class="s2024">l) </span>as modified by 3<span class="s2012">.l </span>0.2.6(B)(l) through</p><p class="s493" style="padding-top: 2pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(B)(7).</p><p class="s493" style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;line-height: 115%;text-align: justify;">The temperature correction and adjustment factors shall be permitted to be applied to the ampacity for the ternperature rating of the conductor, if the correcte&lt;l and adjusted ampacity does not exceed the ampacity for the temperature rating of the termination in accordance with the provisions of 1.10.1.14(C).</p><p class="s1082" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 118%;text-align: justify;">FPN: Table 3.10.2.6(B)(\6) through Table 3.10.2.6(B)(19) arc applica\ion tables for use in dctcnnining conductor sizes on loads calculated in accordance with Article 2.20. Allowable ampacities result ftom consideration of one or more of the following:</p><p class="s1082" style="padding-top: 5pt;padding-left: 65pt;text-indent: -18pt;line-height: 121%;text-align: left;"><span class="s1077">(!) </span>Temperature compatibility with connected equipment, especially <span class="s2025">thi: </span>connection points.</p><p class="s1082" style="padding-top: 5pt;padding-left: 66pt;text-indent: -18pt;line-height: 123%;text-align: left;">(2) Coordillltion with circuit and system overcurrent f)rotcction.</p><p class="s1082" style="padding-top: 5pt;padding-left: 66pt;text-indent: -18pt;line-height: 123%;text-align: left;">(3) Compliance wiU1 the reqnirements of product listings or certifications. See 1.10.1.3(8).</p><p class="s1082" style="padding-top: 5pt;padding-left: 66pt;text-indent: -18pt;line-height: 118%;text-align: left;">(4) Preservation of the safety benefits of established industry practices and standardized procedures.</p><p class="s493" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 113%;text-align: justify;"><span class="s187">(1) General. </span>For explanation of type letters used in tables and for recognized sizes of conductors for  the  various  conductor  insulations,  see Table 3.10.3.l(A) and Table 3.10.3.l(B). For installation requirements, see 3. <span class="s486">l</span>0.1.1 through 3.10.2.6(A)(3) and the various articles of this <i>Code. </i>For flexible cords, see Table 4.0.1.4, Table</p><p class="s493" style="padding-left: 57pt;text-indent: 0pt;text-align: justify;">4.0.1.S(A)(l), and Table 4.0.l .5{A)(2).</p><p class="s187" style="padding-top: 7pt;padding-left: 57pt;text-indent: -18pt;line-height: 117%;text-align: justify;">(2) Ambient Temperature Correction Factors. <span class="s493">Ampacitics for ambient temperatures other than those shown in the ampacity tables shall be corrected in accordance with Table 3.10.2.6(B) (2)(a) or Table 3.10.2.6(B)(2)(b), or shall be permitted to be calculated using the following equation:</span></p><p class="s2026" style="padding-top: 4pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">•</p><p class="s493" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">where:</p><p class="s19" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">I&#39;= <span class="s493">ampacity corrected for ambient temperature</span></p><p class="s19" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">I= <span class="s493">ampacity shown in the tables</span></p><p class="s2027" style="padding-top: 2pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">Z <span class="s493">= temperature rating of conductor </span><span class="s1871">(&quot;C)</span></p><p class="s2028" style="padding-top: 3pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">T,,<span class="s1075">&#39;= </span><span class="s493">new ambient temperature (°C)</span></p><p class="s493" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">�&#39;=ambient temperatme used in <span style=" color: #383838;">the </span>table (°C<span style=" color: #4F4F4F;">)</span></p><p class="s187" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(3) Adjustment Factors.</p><p class="s493" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 115%;text-align: justify;"><span class="s2030">(a) More </span><i>than Three Current-Carrying </i><span class="s2030">Conductors. </span>Where the number ofcurrent-canyingconduc<span style=" color: #4F4F4F;">t</span>ors in a raceway or cable exceeds three, or where single conductors <span class="s2024">or  </span>multiconductor cables are installed without maintaining spacing for a continuous length longer than 600 mm &lt;1nd are not installed in raceways, the allowable ampacity of each conductor shall be reduced as shown in Table 3. I0.2.6(B)(3)(a). Each current-carrying conductor of a paralleled set of conductors shall he counted as a current-carrying conductor.</p><p class="s493" style="padding-top: 6pt;padding-left: 48pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Where conductors of different systems, as provided in 3.0.1.3, are installed in a common raceway or cable, the adjushnent factors shown in Table 3.10.2.6(B)(3)(tl) shall apply only to the number of power and lighting conductors (Articles 2.10, 2.15, 2.20, and 2.30).</p><p class="s2032" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;line-height: 112%;text-align: left;"><span class="s52">FPN No.1: </span>See Appendix <span class="s52">B for </span>adjustment factors <span class="s52">for </span>more than thr�e current-carrying conduclors in a raceway or <span style=" color: #383838;">cable </span>with load</p><p class="s1082" style="padding-top: 3pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">diversity.</p><p class="s1082" style="padding-top: 7pt;padding-left: 41pt;text-indent: 0pt;line-height: 118%;text-align: justify;">FPN No. 2: See 3.66.2.l4(A)foradjustment factors for conductor an&lt;l ampacity for bare copper and aluminum <span style=" color: #383838;">bars </span>in sheet metal auxiliary gutters and 3.76.2.13(8) for adjustment factors for conductors in metal wireways.</p><p class="s493" style="padding-top: 6pt;padding-left: 76pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(1) Where conductors are installed in cable trays, the provisions of3.92.2.71 shall apply.</p><p class="s493" style="padding-top: 6pt;padding-left: 76pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(2) Adjustment  factors  shall  not  apply  to conductors in raceways having a length not exceeding 600 mm.</p><p class="s493" style="padding-top: 5pt;padding-left: 76pt;text-indent: -17pt;line-height: 117%;text-align: justify;">(3) Adjustment  factors  shall  not  apply  to underground conductors entering or leaving an outdoor trench if those conductors have physical protection in the form of rigid</p><p class="s493" style="padding-left: 77pt;text-indent: 0pt;line-height: 75%;text-align: justify;">metal conduit, intermediate metal conduit<span class="s2034">&#39; </span>rigid polyvinyl chloride conduit (PVC),</p><p class="s493" style="padding-top: 2pt;padding-left: 77pt;text-indent: 0pt;line-height: 117%;text-align: justify;">or reinforced thermosetting resin conduit (RTRC) having a length not exceeding 3 000 mm, and if the number of conductors does not exceed four.</p><p class="s660" style="padding-top: 3pt;padding-left: 59pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(4) Adjustment factors shall not apply to Type AC cable or to Type MC cable under the following conditions:</p><p class="s660" style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;line-height: 115%;text-align: left;">a. The cables do not have an overall outer jacket.</p><p class="s660" style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;line-height: 120%;text-align: left;">b. Each cable has not more than three current­ carrying conductors.</p><p class="s660" style="padding-top: 4pt;padding-left: 68pt;text-indent: -17pt;line-height: 111%;text-align: left;">c. The conductors are 3.5 <span class="s1191">mm</span><span class="s2035">2 </span>(2.0 mm dia.) copper.</p><p class="s660" style="padding-top: 7pt;padding-left: 68pt;text-indent: -17pt;line-height: 115%;text-align: justify;">d.  Not  more  than  20  cun-cnt-carrying conductors   are   installed   without maintaining spacing, are stacked, or are supported on &quot;bridle rings.&quot;</p><p class="s1612" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception to (4): If cables meeting the requirements in 3.10.2.6(B}(3}(4)a through c with more than 20 current-carrying conductors are installed longer than 600 mm without maintaining spacing, are stacked, or are supported on bridle rings, a 60 percent adjustment factor shall be applied.</p><p class="s1612" style="padding-top: 6pt;padding-left: 50pt;text-indent: -18pt;line-height: 113%;text-align: left;">(b) Raceway Spacing. <span class="s660">Spacing between raceways shall be maintained.</span></p><p class="s1612" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;line-height: 113%;text-align: left;">(c) Raceways and Cables Exposed to Sunlight on Rooftops. <span class="s660">Where racewaysor cables are exposed</span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:37pt"><td style="width:242pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="4"><p class="s1684" style="padding-top: 1pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">For ambient temperatures other tlian 30°C, multiply the allowable ampacities specified in the ampacity tables by the appropriate correction factor shown below.</p></td></tr><tr style="height:30pt"><td style="width:106pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1684" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">Ambient Temperature</p><p class="s1163" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">(°C)</p></td><td style="width:136pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="3"><p class="s1684" style="padding-top: 3pt;padding-left: 47pt;text-indent: -23pt;line-height: 106%;text-align: left;">Temperature Rating of Conductor</p></td></tr><tr style="height:11pt"><td style="width:44pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1684" style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">60°C</p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2036" style="padding-left: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">1s<span class="s2037">0</span>c</p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2038" style="padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">90°c</p></td></tr><tr style="height:17pt"><td style="width:106pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s146" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">10 or less</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1.29</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1.2</p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1.15</p></td></tr><tr style="height:17pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">11 - 15</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s147" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1.22</p></td><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1.15</p></td><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1.12</p></td></tr><tr style="height:17pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">16 -20</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1.15</p></td><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2039" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">1.ll</p></td><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1.08</p></td></tr><tr style="height:16pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">21 <span class="s2040">-25</span></p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1.08</p></td><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s146" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">I.OS</p></td><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.04</p></td></tr><tr style="height:17pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">26- 30</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">I</p></td><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s147" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">I</p></td><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1</p></td></tr><tr style="height:17pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">3 l - 35</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.91</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.94</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0.96</p></td></tr><tr style="height:16pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">36 -40</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.82</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.88</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0.91</p></td></tr><tr style="height:16pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">41 -45</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.71</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.82</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0.87</p></td></tr><tr style="height:17pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">46 - 50</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.58</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.75</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0.82</p></td></tr><tr style="height:15pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">51- 55</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 3pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">0.41</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">0.67</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">0.76</p></td></tr><tr style="height:19pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 4pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">56 - 60</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2041" style="padding-left: 7pt;text-indent: 0pt;line-height: 17pt;text-align: center;">-</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 5pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.58</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0.71</p></td></tr><tr style="height:15pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">61 - 65</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2042" style="padding-left: 7pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.47</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0.65</p></td></tr><tr style="height:16pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">66 - 70</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2042" style="padding-left: 7pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">0.33</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">0.58</p></td></tr><tr style="height:18pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 5pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">71- 75</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2042" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2043" style="padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 16pt;text-align: center;">.</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">0.5</p></td></tr><tr style="height:20pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 4pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">76 - 80</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2044" style="padding-left: 7pt;text-indent: 0pt;line-height: 18pt;text-align: center;">-</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2041" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 18pt;text-align: center;">-</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0.41</p></td></tr><tr style="height:16pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">81 -85</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2042" style="padding-left: 7pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2042" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0.29</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s867" style="padding-top: 5pt;padding-left: 55pt;text-indent: -25pt;line-height: 115%;text-align: left;">Table 3.10.2.6(B)(2)(n) Ambient Temperature Correction Factors Based on 30°C</p><p class="s660" style="padding-top: 3pt;padding-left: 50pt;text-indent: 0pt;line-height: 114%;text-align: justify;">to direct sunlight on or above rooftops, raceways or cables shall be installed a minimum distance above the roof to the bottom of the raceway or cable of 23 mm. Where the distance above the roof to the bottom of the raceway is less <span style=" color: #3D3D3D;">than </span>23 mm, <span class="s661">a </span>temperature adder of33°Cshall be added to the outdoor temperature to determine the applicable ambient temperature for application of the correction factors in Table 3.10.2.6(B)(2)</p><p class="s660" style="padding-left: 51pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">(a) or Table 3.10.2.6(B)(2)(b).</p><p class="s1612" style="padding-top: 8pt;padding-left: 14pt;text-indent: 0pt;line-height: 110%;text-align: left;">Exception: Type XHHW-2 insulated conductors shall not be subject to this ampacity adjustment.</p><p class="s557" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;line-height: 106%;text-align: left;">FPN: One source for the ambient temperatures <span style=" color: #5D5D5D;">i</span>n <span style=" color: #3D3D3D;">various </span>locations is theASHRAE <i>Handbook- Fundamentals.</i></p><p class="s867" style="padding-top: 7pt;padding-left: 42pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(4) Bare or Covered Conductors. <span class="s660">Where bare or covered conductors arc installed with insulated conductors, the temperature rating of the bare or covered conductor shall be equal to the lowest temperature rating of the insulated conductors for the purpose of determining ampacity.</span></p><p class="s867" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(5) Neutral Conductor.</p><p class="s138" style="padding-top: 7pt;padding-left: 51pt;text-indent: -18pt;line-height: 114%;text-align: justify;">(a) <span class="s1961">A neutral conductor that carries only the unbalanced current from other conductors of the same circuit shall not be required to be counted when apply_ing the provisions of 3.10.2.6(B)(3)(a).</span></p><p class="s660" style="padding-top: 5pt;padding-left: 51pt;text-indent: -18pt;line-height: 14pt;text-align: justify;">(b) In a 3-wirc circuit consisting of two phase conductors and the neutral conductor of <span class="s2046">a </span>4-wire, 3-phase, wye connected system, a common conductor carries approximately the same current as the line�to-neutral load currents</p><p class="s660" style="padding-top: 1pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">of the other conductors and shall be counted</p><p class="s159" style="padding-top: 2pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">when applying the provisions of 3.l0.2.6(B)(3)(a).</p><p class="s660" style="padding-top: 8pt;padding-left: 51pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(c) On a 4-wire, 3-phase wye circuit where the major portion <span class="s662">of </span>the load consists of nonlinear loads, harmonic currents are present in the neutral conductor; the neutral conductor shall therefore be considered <span class="s1191">a </span>current�carrying conductor.</p><p class="s867" style="padding-top: 7pt;padding-left: 42pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(6) Grounding or Bonding Conductor. <span class="s660">Agrounding or bonding conductor shall not be counted when applying the provisions of 3.10.2.6(B)(3)(a).</span></p><p class="s134" style="padding-top: 5pt;padding-left: 42pt;text-indent: -18pt;line-height: 117%;text-align: justify;">(7) Single-Phase Dwelling Services and <span class="s660">Feeders. For one-family dwellings and the individual dwelling units of two-family and multifamily dwellings, service and feeder conductors supplied by a single-phase, 115/230-volt system shall be</span></p><p class="s660" style="padding-left: 42pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">permitted be sized <span class="s662">in </span>accordance <span class="s440">with</span>3.10.2.6(8)</p><p class="s138" style="padding-left: 42pt;text-indent: 0pt;text-align: justify;">(7)(1) <span class="s1961">through (</span>4).</p><p style="text-indent: 0pt;text-align: left;"><span><img width="691" height="1" alt="image" src="Image_192.png"/></span></p><p class="s135" style="padding-top: 3pt;padding-left: 61pt;text-indent: 0pt;text-align: center;">ARTICLE 3.10--CONDUCTORS FOR GENERAL WIRING</p><p class="s138" style="padding-top: 3pt;padding-left: 35pt;text-indent: 0pt;line-height: 106%;text-align: justify;">For one-family dwellings and the individual dwelling units of two-family andmultifamily dwellings, single­ phase feeder conductors consisting of 2 ungrounded conductors and the neutral conductor from <span class="s2047">a </span>208Y/l20 volt system shall be permit- ted to be sized in accordance with 3.10.2.6(B)(7)(1) through (3).</p><p class="s138" style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;text-align: justify;">(1) For a service rated 100 through 400 amperes, the service conductors supplying the entire load associated with a one-family dwelling, or the service conductors supplying the entire load associated with <span class="s1389">an </span>individual dwelling unit in <span class="s1389">a </span>two-family or multifamily dwelling, shall be permitted to have an ampacity not less than 83 percent of the service rating.</p><p class="s138" style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;line-height: 107%;text-align: justify;">(2) For a feeder rated 100 through 400 amperes, the feeder conductors supplying the entire load associated with a one- family dwelling, or the feeder conductors supplying the entire load associated with an individual dwelling, unit in a two-family or multifamily dwelling, shall be permitted to have an ampacity not less than 83 percent of the foeder rating.</p><p class="s138" style="padding-top: 5pt;padding-left: 61pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(3) In no case shall a feeder for an individual dwelling unit be required to have an ampacity greater than that specified in 3.10.2.6(B)(7)(1) or (2).</p><p class="s138" style="padding-top: 6pt;padding-left: 61pt;text-indent: -17pt;text-align: justify;">(4) Grounded conductors shall be permitted to be sized smaller than the ungrounded conductors, <span class="s1389">if </span>the requirements of 2.20.3.22 and 2.30.4.3 for service conductors <span class="s2048">or </span>the requirements of</p><p class="s138" style="padding-left: 61pt;text-indent: 0pt;text-align: justify;">2.15.1.2 and 2.20.J.22 for feeder conductors</p><p class="s159" style="padding-left: 61pt;text-indent: 0pt;text-align: justify;">are <span class="s2049">met.</span></p><p class="s138" style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Where correction or adjustment factors are required by 3.10.2.6(8)(2) or (3), they shall be permitted to be applied to the ampacity associated with the temperature rating of the conductor.</p><p class="s781" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN: The service or feeder ratings addressed by this section are based <span class="s2050">on </span>the standard ampacity ratings from 2.40.1.G(A).</p><p class="s138" style="padding-top: 7pt;padding-left: 26pt;text-indent: -1pt;text-align: justify;">{C) <span class="s440">Engineering Supervision. </span>Under engineering supervision, conductor ampacities shall be permitted to be calculated by means of the following general equation:</p><p class="s1388" style="padding-top: 4pt;padding-left: 27pt;text-indent: 25pt;line-height: 132%;text-align: left;">I&#39;=<span class="s2051">✓</span>(�-T)l(R,Jl+Y)RJ)X UY <span class="s138">amperes where:</span></p><p class="s138" style="padding-top: 3pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">� = conductor temperature in degrees Celsius (<span class="s2052">0</span>C)</p><p class="s2053" style="padding-top: 3pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">T,,<span class="s2054">=</span><span class="s2055">ambient temperature in degrees Celsius (</span><span class="s2056">0</span><span class="s138">C)</span></p><p class="s138" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><i>R</i><span class="s2057">de= </span>deresistance of300mmofconductor <span class="s440">in</span>microohms at temperature, <span class="s477">T</span></p><p class="s2058" style="text-indent: 0pt;line-height: 3pt;text-align: center;">C</p><p class="s2059" style="padding-top: 2pt;padding-left: 26pt;text-indent: -1pt;text-align: justify;">&#39;&#39;r,.<span class="s138">= component ac resistance resulting from skin effect and proximity effect</span></p><p class="s2060" style="text-indent: 0pt;line-height: 8pt;text-align: left;">ca</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1388" style="padding-top: 4pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">R <span class="s2054">= </span><span class="s2055">effective thermal resistance between conductor and surrounding ambient</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 27pt;text-indent: 0pt;text-align: justify;">3.10.2.51 <span class="s868">Conductors </span>Rated 2001 <span class="s868">to </span>35000 <span class="s868">Volts.</span></p><p class="s134" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) Ampacities of Conductors Rated 2001 to 35000 Volts. <span class="s138">Ampacities for solid dielectric-insulated conductors shall be permitted to be determined by tables or under engineering supervision, as provided in</span></p><p class="s138" style="padding-left: 27pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">3.10.2.5 l(B) and (C).</p><p class="s134" style="padding-top: 7pt;padding-left: 54pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(1) Selection of Ampacily. <span class="s138">Where more than one calculated or tabulated ampacity could apply for a given circuit length, the lowest value shall be used.</span></p><p class="s1963" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception: Where two different ampacities apply to adjacent portions of a circuit, the higher ampacity shall <span class="s2061">be </span>permitted to be used beyond the point of transition, a distance equal <span class="s2061">to 3.0 </span>m <span class="s2061">(10 </span>ft) <span class="s2061">or 10 </span>percent of the circuit length calculated at the higher ampacity, whichever is less.</p><p class="s781" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: See 1.10.3.11 for concluctor temperature limitations due to termination provisions.</p><p class="s660" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s440">(B) Engineering Supervision. </span>Under engineering <span class="s137">supervision, conductor ampacities shall be permitted to be </span>calculated <span class="s137">by </span>using the <span class="s137">following </span>general equation:</p><p class="s159" style="padding-top: 5pt;padding-left: 27pt;text-indent: 9pt;line-height: 138%;text-align: justify;">I= <span class="s2062">✓</span>((Tc·(T;ll.Td))/(RctJ1 <span class="s2049">+ </span>Y) <span class="s867">R&lt;.)) </span><span class="s134">x </span>10<span class="s1572">3</span> <span class="s2049">amperes where:</span></p><p class="s2063" style="text-indent: 0pt;line-height: 6pt;text-align: left;">C</p><p style="text-indent: 0pt;text-align: left;"/><p class="s138" style="padding-top: 2pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><i>T </i>= con&lt;luctor temperature (<span class="s2064">0</span>C)</p><p class="s138" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;"><i>� </i>= ambient temperature (<span class="s2065">0</span>C)</p><p class="s1963" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">Ll<span class="s2066">Td </span><span class="s441">= </span><span class="s1300">dielectric loss temperature rise</span></p><p class="s1159" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">R,fr <span class="s1817">= </span><span class="s2067">de resistance of conductor at temperature �</span></p><p class="s1963" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 106%;text-align: left;">Ye <span class="s138">= component ac resistance resulting from skin effect and proximity effect</span></p><p class="s655" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;line-height: 89%;text-align: left;">R<span class="s2068">cu </span><span class="s138">= effective thermal resistance between conductor and surrounding ambient</span></p><p class="s781" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">FPN: The dielectric loss temperature rise <span class="s1626">(ilT) </span>is negligib<span style=" color: #5E5E5E;">l</span>e</p><p class="s660" style="padding-top: 2pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">for single <span class="s2070">circuit extruded dielectric cables rated below </span>46 <span class="s2071">kV.</span></p><p class="s159" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;"><span class="s138">(C) </span><span class="s440">Tables. </span>Ampacities for <span class="s2049">conductors </span><span class="s1386">rated 2 </span>001 to <span class="s2049">35</span>000 <span class="s2049">volts </span><span class="s1386">shall </span>be <span class="s1386">as specified in Table </span><span class="s2049">3.10.2.51(C)(67) through Table </span>3 .10.2.51<span class="s2049">(C)(86). </span>Arnpacities <span class="s2049">forambient </span>temperatures other than those specified <span class="s1386">in </span>the ampacity tables shall be corrected <span class="s2049">in </span>accordance <span class="s2072">with </span>3.10.2.51(8)(4).</p><p class="s781" style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN No. I: For ampacities calculated <span class="s2050">in </span>accordance with 3.10.2.51(A), reference IEEE 835-1994, <span class="s443">Standard Power Cable Ampacity Tables, </span>and the references therein for availability of all factors and constants.</p><p class="s52" style="padding-top: 3pt;padding-bottom: 2pt;padding-left: 39pt;text-indent: 0pt;text-align: center;">ARTTCLE <span class="s2011">3.10 - </span>CONDUCTORS FOR GENERAL WIRING</p><p style="padding-left: 13pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="693" height="1" alt="image" src="Image_193.png"/></span></p><p class="s23" style="padding-top: 4pt;padding-bottom: 1pt;padding-left: 39pt;text-indent: 0pt;text-align: center;">Table J.10.2:6(B)(2)(b)Ambient Temperature Correction Factors Based on 40°.C</p><table style="border-collapse:collapse;margin-left:83.949pt" cellspacing="0"><tr style="height:43pt"><td style="width:381pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="7"><p class="s950" style="padding-left: 52pt;padding-right: 50pt;text-indent: 0pt;line-height: 14pt;text-align: center;">For ambient temperatures other than 40°C, multiply the allowable ampacities specified in the ampacity tables by the appropriate correction factor shown below.</p></td></tr><tr style="height:15pt"><td style="width:147pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1091" style="padding-left: 16pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Ambient Temperature (<span class="s2073">0</span>C)</p></td><td style="width:234pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="6"><p class="s1091" style="padding-top: 2pt;padding-left: 44pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Temperature Rating of Conductor</p></td></tr><tr style="height:16pt"><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1999" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">60°C</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2074" style="padding-left: 4pt;padding-right: 4pt;text-indent: 0pt;line-height: 14pt;text-align: center;">1s<span class="s2075">0</span>c</p></td><td style="width:35pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2076" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">90°c</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 4pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">1so<span class="s2077">0</span>c</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">200°c</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1999" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">250°C</p></td></tr><tr style="height:16pt"><td style="width:147pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">lO or less</p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">1.58</p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1.36</p></td><td style="width:35pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">1.26</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1.13</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.09</p></td><td style="width:44pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.07</p></td></tr><tr style="height:16pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">l l - 15</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">1.5</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1081" style="padding-top: 3pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">131</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.22</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">I.I I</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.08</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.06</p></td></tr><tr style="height:16pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">16- 20</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">1.4 I</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.25</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">1.18</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1.09</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1119" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.06</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.05</p></td></tr><tr style="height:16pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">21 - 25</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">1.32</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1.2</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">1.14</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1.07</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.05</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.04</p></td></tr><tr style="height:17pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">26 - 30</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">l.22</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1080" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1.13</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">I.I</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1,04</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.03</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.02</p></td></tr><tr style="height:17pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">31 - 35</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">l.l2</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1.07</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">1.05</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1.02</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.02</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">101</p></td></tr><tr style="height:16pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">36 - 40</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">l</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">I</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">1</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">I</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">I</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">I</p></td></tr><tr style="height:17pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">41 - 45</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0.87</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.93</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.95</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.98</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.98</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.99</p></td></tr><tr style="height:16pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">46 - 50</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">0.71</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.85</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.89</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.95</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.97</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.98</p></td></tr><tr style="height:16pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">5I - 55</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0.5</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.76</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">0.84</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.93</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.95</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1119" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.96</p></td></tr><tr style="height:17pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">56- 60</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.65</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.77</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.9</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.94</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.95</p></td></tr><tr style="height:15pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">61 - 65</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">-</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">0.53</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.71</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.88</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.92</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.94</p></td></tr><tr style="height:16pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">66- 70</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1576" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">0.38</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 4pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.63</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">0.85</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.9</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 4pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.93</p></td></tr><tr style="height:19pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">71 - 75</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.55</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">0.83</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.88</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1119" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">0.91</p></td></tr><tr style="height:16pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">76 - 80</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.45</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.8</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.87</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">0.9</p></td></tr><tr style="height:15pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">81 - 90</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">-</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">-</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">0.74</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">0.83</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.87</p></td></tr><tr style="height:17pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">91 - 100</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">0.67</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.79</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">0.85</p></td></tr><tr style="height:16pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">101 - 1 \0</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">0.6</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.75</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">6.82</p></td></tr><tr style="height:16pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">111 - 120</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">0.52</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.71</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">0.79</p></td></tr><tr style="height:18pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">121 - 130</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">0.43</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">0.66</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">0.76</p></td></tr><tr style="height:15pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">131 - 140</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2079" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">OJ</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">0.61</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">0.72</p></td></tr><tr style="height:17pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">141 - I60</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1576" style="padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">.</p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">0.5</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">0.65</p></td></tr><tr style="height:17pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">161 - 180</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:44pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">0.35</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">0.58</p></td></tr><tr style="height:16pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">181 - 200</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2080" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:34pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:35pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:44pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">0.49</p></td></tr><tr style="height:16pt"><td style="width:147pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">201-225</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:35pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:44pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:41pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:44pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">0.35</p></td></tr></table><p class="s481" style="padding-top: 4pt;padding-left: 24pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN No. 2: Arnpacities provided hy this section do not tllke voltage drop into consideration. See 2. I0.2.2(A), FPN No. 4, for branch circuits and 2.15.1.2(A), FPN No. 2, for feeders.</p><p class="s948" style="padding-top: 6pt;text-indent: 0pt;text-align: right;">(1) Grounded Shields. <span class="s52">Ampacities shown in Table</span></p><p class="s481" style="text-indent: 0pt;text-align: right;">3. <span class="s679">l </span>0.2.5 l<span class="s679">(C)(69),  </span>Table  <span class="s679">3.10.2.5l(C)(70),  Table</span></p><p class="s52" style="padding-top: 1pt;padding-left: 43pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.l0.2.5l(C)(81), and Tobie 3.10.2.51(C)(82) shall apply for cables with shields grounded at one point only. Where shields for these cables arc grounded at more than one point, ampacities shall be adjusted to take into consideration the heating due to shield currents.</p><p class="s481" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN: Tables other than those listed contain theampacity of cables with shields gronndcd at multiple points.</p><p class="s23" style="padding-top: 6pt;padding-left: 43pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(2) <span class="s948">Burial Depth of Underground Circuits. </span>Where the burial depth of direct burial or electrical duct <span class="s2024">bank circuits is modified from the values shown in a figure or table, ampacities shall be permitted to </span>be modified as indicated in (C)(2)(a) and (C)(2)(b).</p><p class="s948" style="padding-top: 6pt;padding-left: 24pt;text-indent: 5pt;line-height: 106%;text-align: left;">Tahie 3.l0.2.6(B)(3)(a) Adjustment Factors for More Than Three Current-Carrying Conductors</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:18.7805pt" cellspacing="0"><tr style="height:72pt"><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s950" style="padding-left: 18pt;padding-right: 16pt;text-indent: 3pt;line-height: 14pt;text-align: left;">Number of Conductors•</p></td><td style="width:143pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 106%;text-align: center;">Percent of Values in Table 3.10.2.6(B)(l 6) Through</p><p class="s950" style="padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Table 3.10.2.6(B)(19) as</p><p class="s950" style="padding-left: 11pt;padding-right: 10pt;text-indent: 0pt;line-height: 14pt;text-align: center;">Adjusted for Ambient Temperature if Necessary</p></td></tr><tr style="height:17pt"><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">4-6</p></td><td style="width:143pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">80</p></td></tr><tr style="height:18pt"><td style="width:96pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">7-9</p></td><td style="width:143pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">70</p></td></tr><tr style="height:17pt"><td style="width:96pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">10 - 20</p></td><td style="width:143pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">50</p></td></tr><tr style="height:17pt"><td style="width:96pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">21 - 30</p></td><td style="width:143pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">45</p></td></tr><tr style="height:17pt"><td style="width:96pt;border-left-style:solid;border-left-wid