<!DOCTYPE  html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8"/><title>j</title><link href="navigation.css" rel="stylesheet" type="text/css"/><link href="document.css" rel="stylesheet" type="text/css"/></head><body><p class="top_nav"><a href="part5.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part7.htm">Next &gt;</a></p><p class="s2847" style="text-indent: 0pt;line-height: 36pt;text-align: right;">j</p><p class="s381" style="padding-top: 2pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: left;">3.50.2.1 Uses Not Permitted. <span class="s578">LFMC shall not be used as follows:</span></p><p class="s578" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">(1) Where subject to physical damage</p><p class="s578" style="padding-top: 8pt;padding-left: 60pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(2) Where anycombination of ambient andconductor temperature produces anoperating temperature in excess of that for which the material is approved</p><p class="s381" style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">3.50.2.11 Size.</p><p class="s578" style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;line-height: 108%;text-align: left;"><b>(A) Minimum. </b>LFMC smaller than metric designator 16 (trade size <span class="s2848">\12) </span>shall not be used.</p><p class="s1514" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">Exception: LFMC <span class="s2849">of </span>metric designator 12 (trade size</p><p class="s1518" style="padding-top: 1pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">3<span class="s1514">18) shall he permitted as covered in 3.48.2.11(A).</span></p><p class="s381" style="padding-top: 8pt;padding-left: 34pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Maximum. <span class="s578">The maximum size of LFMC shall be metric designator 103 (trade size 4).</span></p><p class="s431" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: See 3.0.<span class="s2850">l.l </span>(C) for the metric designators and tratk sizes. These arc for identification pnrposes only and do not <span class="s382">rdatc </span>to actual uimensions.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 34pt;text-indent: 0pt;text-align: left;">3.50.2.13 Number of Conductors or Cables.</p><p class="s381" style="padding-top: 8pt;padding-left: 34pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Metric Designators 16 through 103 (Trade Sizes <span class="s2851">l;2 </span>through 4). <span class="s578">The number of conductors shall not exceed that permitted by the percentage fill specified in Table 10.1.1.1.</span></p><p class="s578" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not excee&lt;l the allowable percentage fill specified in Table 10.1.1.1.</p><p class="s381" style="padding-top: 7pt;padding-left: 34pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Metric Designittor 12 (Trade Size18). <span class="s578">The nwnber of conductors shall not exceed that pennitted in Table 3.48.2.13, &quot;Fittings Outside Conduit&quot; columns.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s578" style="padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;"><b>3.50.2.15 Bends- How Made. </b>Bends in conduit shall be so made that the conduit will not be damaged <span class="s120">and </span>the internal diameter of the conduit will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment. The radius of the curve to the centerline of any bend shall not be less than required in Table <b>l </b>0.1.1.2 using the column &quot;Other Bends.&quot;</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 33pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.50.2.17 Bends <span class="s578">-  </span>Number in One Run. <span class="s578">There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 33pt;text-indent: 0pt;line-height: 120%;text-align: justify;">3.50.2.19 Trimming. <span class="s578">All cut ends of conduit shall be trimmed inside and outside to remove rough edges.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 33pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.50.2.21 Securing and Supporting. <span class="s578">LFMC shall he securely fastened in place and supported in accordance with 3.50.2.21(A) and (B).</span></p><p class="s578" style="padding-top: 2pt;padding-left: 32pt;text-indent: -2pt;line-height: 115%;text-align: justify;"><b>&#39;(A) Securely Fastened. </b>LFMC shall be securely fastened in place by an approved means within 300 mm of each box, cabinet, conduit body, or other conduit termination and shall be supported and secured <span class="s123">at </span>intervals not to exceed 1 400 mm. Where <span style=" color: #343434;">used, </span>cable ties shall be listed and be identified for securcmcn<span style=" color: #5D5D5D;">t </span>and support.</p><p class="s1514" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Exception No. 1: Where LFMC isfished between access points through concealed spaces in finished buildings or structures and supporting is impractical.</p><p class="s1514" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Exception No. 2: Where flexibility is necessary after installation, lengths from the last point where the raceway is securely fastened shall not exceed ihefollovving:</p><p class="s1514" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;text-align: justify;">(I) 900 mm fc1r metric designators 16 through 35 (trade sizes <span class="s1515">1/2 </span>through Jl/4)</p><p class="s1514" style="padding-top: 7pt;padding-left: 59pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(2) 1200 mm for metric designators 41 through 53 (trade sizes Jl/2 through 2)</p><p class="s1514" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(3) 1500 mm for metric designators 63 (trade size 21/2) and larger</p><p class="s1514" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Exception No. 3: Lengths not exceeding 1800 mm from a luminaire terminal connection for tap conductors to luminaires, as permitted in 4.10.10.8(C).</p><p class="s1514" style="padding-top: 4pt;padding-left: 33pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">Exception No. 4: Lengths not exceeding 1 800 mm.from the la.st point where the raceway is securely fastened.for connections within an accessible ceiling to fuminaire(\J or other equipment. For the purposes <span class="s2852">4 </span>3.50.2.21, listed LFMC fittings shall be permitted as a <span style=" color: #343434;">means </span>of securement and support.</p><p class="s578" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 115%;text-align: justify;"><b>(B) Supports. </b>Horizontal runs of LFMC supported <span style=" color: #343434;">by </span>openings through framing members at intervals not greater than 1400 mm and securely fastened within 300 mm of termination points shall be pennitted.</p><p class="s381" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.50.2.33 Couplings and Connectors. <span class="s578">Only fittings listed for usewith LFMC shallbe used.Angle connectors shall not be concealed. Straight LFMC fittings shall be permitted for direct burial where marked.</span></p><p class="s381" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.50.2.47 Splices and Taps. <span class="s578">Splices and taps shall be made in accordance </span>with <span class="s578">3.0.1.15.</span></p><p class="s578" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 117%;text-align: justify;"><b>3.50.2.51 Grounding and Bonding. </b>If used to connect equipment where flexibility is necessary to minimize the transmission of vibration from equipment <span style=" color: #343434;">or to </span>provide flexibility for equipment that requires movement after installation, an equipment grounding conductor shall be installed.</p><p class="s578" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Where flexibility is not required after installation, LFMC shall be permitted <span class="s1978">to </span>be used as an equipment grounding conductor when installed in accordance with 2.50.6.9(6).</p><p class="s2853" style="padding-top: 14pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">..<u>&nbsp;&nbsp;</u></p><p class="s1892" style="padding-top: 8pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">229</p><p class="s164" style="padding-top: 2pt;padding-left: 26pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Where required or installed, equipment grounding conductors shall be installed m accordance with 2.50.7.S(B).</p><p class="s164" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Where required or installed, equipment bonding jumpers shall be installed in accordance with 2.50.5.13.</p><p class="s1054" style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s409">See </span>5.1.2.21(8), 5.2.2.21(8), 5.3.2.2l(B), 5.5.1.25(8), and</p><p class="s1054" style="padding-left: 36pt;text-indent: 0pt;text-align: justify;">5,6,1.25(H) <span class="s409">for types of </span>equipment grounding conductors.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 69pt;text-indent: 0pt;text-align: left;">3.50.3 Construction Specifications</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 26pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>3.50.3.1 Marking. </b>LFMC shall be marked according to <span class="s2755">I.</span>1O.1.21. The trade size and other information required by the listing shall also be marked on the conduit. Conduit suitable for direct burial shall be so marked.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 61pt;text-indent: -3pt;line-height: 110%;text-align: left;">ARTICLE 3.52 <span class="s164">- </span>RlGID POLYVINYL CHLORIDE CONDUIT: TYPE PVC</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 113pt;text-indent: 0pt;text-align: left;">3.52.1 General</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 26pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.52.1.1 Scope. <span class="s164">This article covers the use, installation, and construction specifications for rigid polyvinyl chloride conduit (PVC) and associated fittings.</span></p><p class="s1054" style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: Refer <span class="s409">toArticle</span>3.53forHigh <span class="s409">DensityPolyethylene Conduit: </span>Type <span class="s409">HDPE, and </span>Article <span class="s409">3.55 </span>for Reinforced Thennosetting Re�in <span class="s409">Conduit </span>Type RTRC.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 105pt;text-indent: 0pt;text-align: left;">3.52.2 Installation</p><p class="s166" style="padding-top: 8pt;padding-left: 26pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.52.2.1 Uses Permitted. <span class="s164">The use of PVC conduit shall be permitted in accordance with 3.52.2.l(A) through (I).</span></p><p class="s1054" style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN; Extreme cold may cause some nonmetallic conduits <span class="s409">to become brittle </span>and, <span class="s409">therefore, more susceptible </span>to <span class="s409">damage lrom </span>physical contact.</p><p class="s166" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Concealed. <span class="s164">PVC conduit shall be permitted in walls, floors, and ceilings.</span></p><p class="s166" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(B) Corrosive Influences. <span class="s164">PVC conduit shall be permitted in locations subject to severe corrosive influences as covered in 3.0.1.6 and where subject to chemicals for which the materials are specifically approved.</span></p><p class="s164" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(C) <b>Cinders. </b>PVC conduit shall be pennitted in cinder</p><p class="s24" style="padding-left: 26pt;text-indent: 0pt;text-align: left;">fill.</p><p class="s166" style="padding-top: 7pt;padding-left: 26pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(D) Wet Locations. <span class="s164">PVC conduit shall be permitted in portions of dairies, laundries, canneries, or other wet locations, and in locations where walls are frequently washed, the entire conduit system, including boxes and fittings used therewith, shall be installed and equipped so as to prevent water from entering the conduit. All supports, bolts, straps, screws, and so forth, shall be</span></p><p class="s164" style="padding-top: 2pt;padding-left: 26pt;text-indent: 0pt;line-height: 110%;text-align: justify;">of corrosion-resistant materials or be protected against corrosion by approved corrosion-resistant materials.</p><p class="s164" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(E) <b>Dry and Damp Locations. </b>PVC conduit <span style=" color: #3D3D3D;">shall </span>be permitted for use in dry and damp locations not prohibited by 3.52.2.3.</p><p class="s164" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(F) <b>Exposed. </b>PVC conduit shall be permitted for exposed work. PVC conduit used exposed in areas of physical damage shall be identified for the use.</p><p class="s164" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Informational Note: PVC Conduit, Type Schedule 80, is identified for areas of physical damage.</p><p class="s166" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(G) Underground Installations. <span class="s164">For underground installations, PVC shall be permitted for direct burial and underground encased in concrete. Sec 3.0.1.5 and 3.0.2.20.</span></p><p class="s164" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>(H) Support of Conduit Bodies. </b>PVC conduit shall be permitted to support nonmetallic conduit bodies not larger than the largest trade size of an entering raceway. These conduit bodies shall not support luminaires or other equipment and shall not contain devices other than splicing devices as permitted by 1.1O.<span class="s2755">l.l </span><span style=" color: #3D3D3D;">4(B) </span>and 3.14.2.2(C)(2).</p><p class="s164" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(I) <b>Insulation Temperature Limitations. </b>Conductors or cables rated at a temperature higher than the listed temperature rating of PVC cond\)it shall be permitted to be installed in PVC conduit, provided the conductors or cables are not operated at a temperature higher than the listed temperature rating of the PVC conduit.</p><p class="s166" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.52.2.3 Uses Not Permitted. <span class="s164">PVC conduit shall not be used under the conditions specified in 3.52.2.3(A) through (E).</span></p><p class="s166" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A)  Hazardous  (Classified)  Locations.  <span class="s164">Tn  any hazardous (classified) location, except as pennitted by other articles of this </span><i>Code.</i></p><p class="s166" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Support of Luminaires. <span class="s164">For the support of luminaires or other equipment not described in 3.52.2.l(H).</span></p><p class="s164" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 113%;text-align: justify;"><b>(C) Physical Damage. </b>Where subject <span style=" color: #3D3D3D;">to </span>physical damage unless identified for such use.</p><p class="s166" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Ambient Temperatures. <span class="s164">Where subject to ambient temperatures in excess of 50°C unless listed otherwise.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(E) Theaters and Similar Locations. <span class="s164">In theaters and similar locations, except as provided in 5.18.1.4 and 5.20.1.5.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s24" style="padding-left: 27pt;text-indent: 0pt;text-align: justify;">3.52.2.11 Size.</p><p class="s166" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Minimum. <span class="s164">PVC conduit smaller than metric designator 16 (trade size 1/.2) shall not be used.</span></p><p class="s948" style="padding-top: 2pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Maximum. <span class="s493">PVC conduit larger than metric designator 155 (trade sir,e 6) shall not be w,ed.</span></p><p class="s678" style="padding-top: 5pt;padding-left: 47pt;text-indent: 0pt;text-align: justify;">FPN:The trade sizes and metric designators arc for identification purposes only and do not relate to actual dimension�. See 3.0.l.l(C).</p><p class="s1069" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.52.2.13 <span class="s2855">Number </span>of <span class="s2855">Conductors. </span><span class="s493">The number of conductors shall not exceed that permitted by the percentage fill specified in Table 10:1.1.1.</span></p><p class="s493" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 10.1.1.l.</p><p class="s1069" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.52.2.15 Bends <span class="s493">-  </span>How Made. <span class="s493">Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Field bends shall be made only with identified bending equipment. The radius of the curve to the centerline of such bends shall not be less than shown in Table 10.LL2.</span></p><p class="s948" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 114%;text-align: justify;"><span class="s1069">3.52.2.17 </span><span class="s2855">Bends </span><span class="s801">-  </span>Number <span class="s2706">in </span>One <span class="s2706">Run. </span><span class="s493">There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.</span></p><p class="s1069" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.52.2.19 <span class="s2855">Trimming. </span><span class="s493">All cut ends shall be trimmed inside and outside to remove rough edges.</span></p><p class="s1069" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;line-height: 120%;text-align: justify;">3.52.2.21 Securing and Supporting. <span class="s493">PVC conduit shall be installed as a complete system as provided in</span></p><p class="s493" style="padding-left: 39pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.0.l.18 and shall be fastened so that movement from thennal expansion or contraction is permitted_ PVC conduit shall be securely fastened &lt;1ml supported in accord&lt;1nce with 3.52.2.21(A) and (B).</p><p class="s1069" style="padding-top: 4pt;padding-left: 39pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) <span class="s2855">Securely Fastened. </span><span class="s493">PVC conduit shall be securely fastened within 900 mm of each outlet box, junction box, device box, conduit body, or other conduit tennination. Conduit listed for securing at other than 900 mm shall be permitted to be installed in accordance with the listing.</span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:33pt"><td style="width:120pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1229" style="padding-top: 4pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">Conduit Size</p></td><td style="width:122pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 3pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">Maximum Spacing</p><p class="s1091" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">Between Supports</p></td></tr><tr style="height:28pt"><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1091" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Metric</p><p class="s950" style="padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Designator</p></td><td style="width:61pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s950" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Trade Size</p></td><td style="width:122pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s950" style="padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">(mm)</p></td></tr><tr style="height:19pt"><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">16-27</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1/2 - 1</p></td><td style="width:122pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">900</p></td></tr><tr style="height:20pt"><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">35 - 53</p></td><td style="width:61pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1 1/4 - 2</p></td><td style="width:122pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">1500</p></td></tr><tr style="height:19pt"><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">63 -78</p></td><td style="width:61pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">22 1/2 - 3</p></td><td style="width:122pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">1800</p></td></tr><tr style="height:20pt"><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">91 -129</p></td><td style="width:61pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">3 1/2 - <span class="s2094">5</span></p></td><td style="width:122pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">2100</p></td></tr><tr style="height:16pt"><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">155</p></td><td style="width:61pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6</p></td><td style="width:122pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">2400</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s948" style="padding-left: 124pt;text-indent: -85pt;line-height: 106%;text-align: justify;">Table <span class="s2706">3.52.2.21 </span>Support <span class="s2706">of </span>Rigid Polyvinyl Chloride Conduit (PVC)</p><p class="s493" style="padding-top: 2pt;padding-left: 31pt;text-indent: -11pt;line-height: 115%;text-align: justify;">•  <b>(B)  </b><span class="s2855">Supports. </span>PVC conduit shall be supported  as required in Table 3.52.2.21. Conduit listed for support at spacings other than as shown in Table 3.52.2.21 shall be permitted to be installed in accordance with the listing. IIorizont.il runs of PVC conduit supported by openings lhrough framing members at intervals not exceeding those <span class="s45">in </span>Table 3.52.2_2 J an&lt;l securely fastened within 900 mm oftennination points shall be pcnnittcd.</p><p class="s1069" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.52.2.35 <span class="s2855">Expansion Fittings. </span><span class="s493">Expansion fittings for PVC conduit shall be provided to compensate for thermal expansion and contraction where the length change, in accordance with Table 3_52.2.35, is expected</span></p><p class="s493" style="padding-left: 32pt;text-indent: 0pt;line-height: 10pt;text-align: justify;">to be 6 mm (1/4 in.) or greater in a straight run between</p><p class="s2857" style="padding-top: 2pt;padding-left: 32pt;text-indent: -5pt;line-height: 73%;text-align: justify;"><span class="s2856">.</span>securely mounted items such as box<span class="s2858">,</span>es cabinets<span class="s2859">&#39; </span>elbows<span class="s2859">&#39; </span>or other conduit terminalions.</p><p class="s493" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;"><b>3.52.2.37 </b><span class="s2855">Bushings. </span>Where a conduit enters a <span style=" color: #444;">box, </span>fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection.</p><p class="s678" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: See 3.0.l.4(G) for the protection of <span style=" color: #444;">condnctors </span>22 mm<span class="s2860">2 </span>and</p><p class="s1082" style="padding-left: 41pt;text-indent: 0pt;text-align: justify;">larger at <span class="s1589">bushings.</span></p><p class="s1069" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.52.2.39 <span class="s2855">Joints. </span><span class="s493">All joints between lengths of conduit, and between conduit and couplings, fittings, and boxes, shall be made by an approved method.</span></p><p class="s1069" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.52.2.47 <span class="s2855">Splices </span>and <span class="s2855">Taps. </span><span class="s493">Splices and taps shall be made in accordance with 3.0.1.15.</span></p><p class="s1069" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.52.2.51 <span class="s2855">Grounding. </span><span class="s493">Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the conduit.</span></p><p class="s2030" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Exception No_ 1:As permitted in 2.50.7.5(B), Exception No. 2, for de circuits and 2_5()_7.5(B), Exception No. 1, for separately run equipment grounding conductors.</p><p class="s2030" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No_ 2: Where the grounded conductor is used to ground equipment as permitted in 2.50.7.13.</p><p class="s1069" style="padding-top: 7pt;padding-left: 75pt;text-indent: 0pt;text-align: left;">3.52.3 Construction Specifications</p><p class="s1069" style="padding-top: 8pt;padding-left: 33pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.52.3.1 Construction. <span class="s493">PVC conduit shall be made of rigid (nonplasticized) polyvinyl chloride (PVC). PVC conduit and fittings shall be composed of suitable nonmetallic material that is resistant to moisture and chemical atmospheres_ For use aboveground, it shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat under conditions likely to be encountered in service, and resistant to low temperature and sunlight effects. For use underground, the material shall be acceptably resistant to moisture and corrosive agents and shall be of sufficient strength to withstand abuse, such as by impact and crushing, in handling and during installation. Where intended</span></p><p class="s135" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;line-height: 112%;text-align: justify;">for direct burial, without encasement in concrete, the material shall also be capable of withstanding continued loading that is likely to be encountered after installation.</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:30pt"><td style="width:94pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt"><p class="s1889" style="padding-top: 2pt;padding-left: 19pt;padding-right: 19pt;text-indent: -1pt;line-height: 108%;text-align: left;">Temperature Change (<span class="s2861">0</span>C)</p></td><td style="width:143pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1889" style="padding-top: 1pt;padding-left: 35pt;padding-right: 20pt;text-indent: -14pt;line-height: 108%;text-align: left;">Length Change of PVC Conduit (mm/m)</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">0.15</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 8pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">0.30</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">7.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">0.46</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s146" style="padding-top: 2pt;padding-left: 4pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">10</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">0.61</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">12.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">0.76</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:1pt"><p class="s1163" style="padding-top: 3pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">15</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">0.91</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">17.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">1.06</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">20</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">1.22</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">22.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">1.37</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">25</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">1.52</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">27.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">1.67</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">1.83</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">32.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">l.98</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">35</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.13</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">37.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s146" style="padding-top: 1pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.28</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">40</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.43</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">42.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.59</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">45</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.74</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">47.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.89</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s2862" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">3.04</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">52.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">3.19</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">55</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">3.35</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">57.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">3.5</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">3.65</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">62.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">3.8</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">65</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">3.95</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">67.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">4.11</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">70</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">4.26</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">72.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">4.41</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">75</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 1pt;padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">4.56</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">77.S</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">4.72</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s146" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">4.87</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">82.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">5.02</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">85</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">5.17</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">87.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">5.32</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">5.48</p></td></tr><tr style="height:15pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">92.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">5.63</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s2040" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">95</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">5.78</p></td></tr><tr style="height:16pt"><td style="width:94pt;border-left-style:solid;border-left-width:2pt"><p class="s1163" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">97.5</p></td><td style="width:143pt;border-right-style:solid;border-right-width:1pt"><p class="s1163" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">5.93</p></td></tr><tr style="height:20pt"><td style="width:237pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1163" style="padding-top: 1pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">100            <span class="s2863">6.08</span></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s2671" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;text-align: center;">Table 3.52.2.35 Expansion Characteristics of PVC Rigid Nonmetallic Conduit Coefficient of Thermal Expansion <span class="s1817">= </span>6.084x 10-s mm/mm/°C</p><p class="s2671" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;line-height: 111%;text-align: justify;">3.52.3.21 Marking. <span class="s135">Each lenbrth of PVC conduit shall beclearly and durably marked at least every 3000 mm as required in the first sentence of l.10.1.2l(A). The type of material shall also be included in the marking unless it is visually identifiable. For conduit recognized for use aboveground, these markings shall be permanent. For conduit limited to underground use only, these markings shall be sufficiently durable to remain legible until the material is installed. Conduit shall be permitted to be surface marked to indicate special characteristics of the material.</span></p><p class="s781" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 139%;text-align: justify;">fPN: Examples of these markings include but arc <span style=" color: #343434;">not </span>limited to &quot;limited smoke&quot; and &quot;sunlight <span style=" color: #343434;">resistant&quot;</span></p><p class="s2671" style="padding-top: 3pt;padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: center;">ARTICLE 3.53 <span class="s138">- </span>HIGH DENSITY POLYETHYLENE CONDUIT: TYPE HDPE CONDUIT</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 106pt;text-indent: 0pt;text-align: left;">3.53.1 General</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 19pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s2671">3.53.1.1 Scope. </span>This article covers the use<span style=" color: #484848;">, </span>installation, and construction specifications for high density polyethylene (HDPE) conduit and associated fittings.</p><p class="s781" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: Refer to Article 3.52 for lligid Polyvinyl Chloride Conduit: <span class="s557">Type PVC and Article </span>3.55 <span class="s557">for Reinforced </span>Thcnnosetting <span class="s479">Resin </span>Conduit: Type RTRC.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 19pt;text-indent: 0pt;text-align: justify;">3.53.l.2 Definition.</p><p class="s2671" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 110%;text-align: justify;">High Density Polyethylene (HDPE) Conduit. <span class="s135">A nonmetallic raceway of circular cross section, with associated couplings, connectors, and fittings for the installation of electrical conductors.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 19pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.53.1.6 Listing Requirements. <span class="s135">HDPE conduit and associated fittings shall be listed.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 99pt;text-indent: 0pt;text-align: left;">3.53.2 Installation</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.53.2.1 Uses Permitted. <span class="s135">The use of HDPE conduit shall be permitted under the following conditions:</span></p><p class="s135" style="padding-top: 5pt;padding-left: 46pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(1) In discrete lengths or in continuous lengths from a reel</p><p class="s135" style="padding-top: 4pt;padding-left: 46pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(2) <span class="s440">In </span>locations subject to severe corrosive influences as covered in 3.0.1.6 and where subject to chemicals for which the conduit is listed</p><p class="s135" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(3) In cinder fill</p><p class="s135" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(4) In direct burial installations in earth or concrete</p><p class="s781" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">FPN to (4); Refer to 3.0.1.5 and 3.0.2.20 for undergrowtd installations.</p><p class="s135" style="padding-top: 6pt;padding-left: 47pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(5) Above ground, except as prohibited in 3.53.2.3, where encased in notless than 50 mm ofconcrete.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_238.png"/></span></p><p class="s389" style="padding-top: 4pt;padding-left: 59pt;text-indent: 0pt;text-align: center;">ARTICLE 3.54- NONMETALLIC UNDERGROUND CONDUIT WITH CONDUCTORS: TYPE NUCC</p><p class="s578" style="padding-top: 5pt;padding-left: 64pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(6) Conductors or cables rated at a temperature higher than the listed temperature rating of HOPE conduit shall be permitted to be installed in HDPE conduit, provided the conductors or cables are not operated at a temperature higher than the listed temperature rating of the HDPE conduit.</p><p class="s905" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.53.2.3 Uses Not Permitted. <span class="s578">HDPE conduit shall not be used under the following conditions:</span></p><p class="s578" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">(] ) Where exposed</p><p class="s578" style="padding-top: 8pt;padding-left: 46pt;text-indent: 0pt;text-align: left;">(2) Within a building</p><p class="s578" style="padding-top: 8pt;padding-left: 64pt;text-indent: -18pt;line-height: 115%;text-align: left;">(3) In any hazardous (classified) location, except as permitted by other articles in this <i>Code</i></p><p class="s578" style="padding-top: 6pt;padding-left: 64pt;text-indent: -18pt;line-height: 120%;text-align: left;">(4) Where subject to ambient temperatures in excess of 50°C unless listed otherwise</p><p class="s905" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">3.53.2.11 Size.</p><p class="s578" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;line-height: 106%;text-align: left;"><span class="s905">(A) Minimum. </span>HDPE conduit smaller than metric designator 16 (trade size <span class="s2848">1;2) </span>shall not be used.</p><p class="s905" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 112%;text-align: left;">(B) Maximum. <span class="s578">HDPE conduit larger than metric designator 155 (trade size 6) shall not be used.</span></p><p class="s389" style="padding-top: 4pt;padding-left: 46pt;text-indent: 0pt;line-height: 114%;text-align: justify;">FPN:<span class="s2864">The trade sizes and metric designators arc for identification purposes only and do not relate to actual dimensions. See 3.0,1.l(C).</span></p><p class="s905" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.53.2.13 Number of Conductors. <span class="s578">The number of conductors shall not exceed that permitted by the percentage fill specified in Table 10.1.1.l.</span></p><p class="s578" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 10.1.1.1.</p><p class="s905" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.53.2.15 Bends -How Made. <span class="s578">Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment, and the radius of the curve to the centerline of such bends shall not be less than shown in Table 3.54.2.15. For conduits of metric designators 129 and 155 (trade sizes 5 and 6) the allowable radii of bends shall be in accordance with specifications provided by the manufacturer.</span></p><p class="s905" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.53.2.17 Bends <span class="s392">-  </span>Number in One Run. <span class="s578">There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.</span></p><p class="s905" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.53.2.19 Trimming. <span class="s578">All cut ends shall be trimmed inside and outside to remove rough edges.</span></p><p class="s905" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.53.2.37 Bushings. <span class="s578">Where a conduit enters a box, fitting, or other enclosure, a bushing or adapter shall be</span></p><p class="s578" style="padding-top: 5pt;padding-left: 29pt;text-indent: -4pt;line-height: 115%;text-align: justify;">•provided to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection.</p><p class="s387" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;line-height: 118%;text-align: left;">FPN: Sec 3.0.l.4(G) for the protection of conductors 22 mm&#39; and larg1:r at bushings.</p><p class="s905" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.53.2<span class="s578">.3</span>9 Joints. <span class="s578">All joints between lengths of conduit, and between conduit and couplings, fittings, and boxes, shall be made by an approved method.</span></p><p class="s387" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 118%;text-align: left;">FPN: HDPE conduit can be joined using either heal fosion, electrofusion, or mechanical fittings.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.53.2.47 Splices and Taps. <span class="s578">Splices an&lt;l. taps shall be made in accordance with 3.0.1.15.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 29pt;text-indent: -2pt;line-height: 115%;text-align: justify;">°3.53.2.51 Grounding. <span class="s578">Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the conduit.</span></p><p class="s1514" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Exception No. 1: The equipment grounding conductor shall he permitted to be run separately from the conduit where used for grounding de circuits as permitted in 2.50.7.5, Exception No. 2.</p><p class="s1514" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Exception No. 2: The equipment grounding conductor shall not be required where the grounded conductor is used to ground equipment as permitted in 2.50.7.13.</p><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 72pt;text-indent: 0pt;text-align: left;">3.53.3 Construction Specifications</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 30pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.53.3.1  Construction.  <span class="s578">HDPE  conduit  shall  be composed of high density polyethylene that is resistant to moisture and chemical atmospheres. The material shall be resistant to moisture and corrosive agents and shall be of sufficient strength to withstand abuse, such as by impact and crushing, in handling and during installation. Where intended for direct burial, without encasement in concrete, the material shall also be capable of withstanding continued loading that is likely to be encountered after installation.</span></p><p class="s905" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.53.3.21 Marking. <span class="s578">Each length of HOPE shall be clearly and durably marked at least every 3 000 mm as required in 1.10.1.21. The type of material shall also be included in the marking.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 64pt;text-indent: 0pt;text-align: center;">ARTICLE 3.54- NONMETALLIC UNDERGROUND CONDUIT <span class="s1512">WlTH </span>CONDUCTORS: TYPE NUCC</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 118pt;text-indent: 0pt;text-align: left;">3.54.1 General</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s905" style="padding-left: 31pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.54.1.l Scope. <span class="s578">This article covers the use, installation, and  construction  specifications  for  nonmetallic underground conduit with conductors (NUCC).</span></p><p class="s168" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">3.54.1.2 Definition.</p><p class="s168" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Nonmetallic Underground Conduit with Conductors (NUCC). A <span class="s164">factory assembly of conductors or cables inside a nonmetallic, smooth wall raceway with a circular cross section.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 19pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.54.1.6 Listing Requirements. <span class="s164">NUCC and associated fittings shall be listed.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 99pt;text-indent: 0pt;text-align: left;">3.54.2 Installation</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 19pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.54.2.1 Uses Permitted. <span class="s164">The use ofNUCC and fittings shall be permitted in the following:</span></p><p class="s164" style="padding-top: 7pt;padding-left: 46pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(1) For direct burial underground installation (For minimum cover requirements, see Table <span class="s371">3.0.1.5 </span>and Table <span class="s371">3.0.2.20 </span>under Rigid Nonmetallic Conduit.)</p><p class="s164" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(2) Encased or embedded in concrete</p><p class="s164" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(3) In cinder fill</p><p class="s164" style="padding-top: 7pt;padding-left: 45pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(4) In underground  locations  subject  to severe corrosive influences as covered in <span class="s371">300.6 </span>and where subject to chemicals  for which the assembly is specifically approved</p><p class="s407" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(5) <span class="s2865">Aboveground, except as prohibited in </span>3.54.2.3,</p><p class="s164" style="padding-top: 1pt;padding-left: 45pt;text-indent: 0pt;text-align: justify;">where encased in not less than <span class="s371">50 </span>mm of concrete</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 19pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.54.2.3 Uses Not Permitted. <span class="s164">NUCC shall not be used in the following:</span></p><p class="s164" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(1) In exposed locations</p><p class="s164" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(2) Inside buildings</p><p class="s1188" style="padding-top: 8pt;padding-left: 19pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception: The conductor or the cable portion of the assembly, where suitable, shall be permitted to extend within the building for termination purposes in accordance with 3.0.1.3.</p><p class="s164" style="padding-top: 5pt;padding-left: 45pt;text-indent: -17pt;line-height: 107%;text-align: justify;">(3) <span class="s1438">In </span>any hazardous (classified) location, except as pennitted by other articles of this <i>Code</i></p><p class="s164" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">3.54.2.11 Size.</p><p class="s164" style="padding-top: 8pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">(A) <span class="s168">Minimum. </span>NUCC smaller than metric designator</p><p class="s407" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">16 <span class="s2865">(trade size 112) shall not be used.</span></p><p class="s403" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(B) Maximum. <span class="s164">NUCC larger than metric designator 103 (trade size </span>4) <span class="s164">shall not he used.</span></p><p class="s409" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">FPN: See 3.O.U(C) for the meLric designators and trade sizes. These are for identification pwposes only and do not relate to actual dimensions.</p><p class="s168" style="padding-top: 8pt;padding-left: 18pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.54.2.13 Number of Conductors. <span class="s164">The number of conductors or cables shall not exceed that permitted by the percentage fill in Table </span><span class="s629">10.1.1.1.</span></p><p class="s168" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.54.2.15 Bends <span class="s1412">-   </span>How Made. <span class="s164">Bends shall be manually made so that the conduit will not be damaged and the internal diameter of the conduit will not be cffectively reduced. The radius of the curve of the centerline of such bends shall not be less than shown in Table </span><span class="s371">3.54.2.15.</span></p><p class="s168" style="padding-top: 2pt;padding-left: 38pt;text-indent: -1pt;line-height: 118%;text-align: center;">Table 3.54.2.15 Minimum Bending Radius for Nonmetallic Underground Conduit with Conductors (NUCC)</p><table style="border-collapse:collapse;margin-left:18.7354pt" cellspacing="0"><tr style="height:19pt"><td style="width:117pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s169" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">Conduit Size</p></td><td style="width:124pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s169" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Minimum Bending Radius</p></td></tr><tr style="height:27pt"><td style="width:58pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s169" style="padding-left: 5pt;text-indent: 10pt;line-height: 13pt;text-align: left;">Metric Designators</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s169" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Trade Size</p></td><td style="width:124pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s169" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">(mm)</p></td></tr><tr style="height:16pt"><td style="width:58pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2866" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">16</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2866" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1/2</p></td><td style="width:124pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2867" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">250</p></td></tr><tr style="height:16pt"><td style="width:58pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2867" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">21</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2868" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">3/4</p></td><td style="width:124pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2867" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">300</p></td></tr><tr style="height:15pt"><td style="width:58pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2868" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">27</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2866" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1</p></td><td style="width:124pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2867" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">350</p></td></tr><tr style="height:15pt"><td style="width:58pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2867" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">35</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2869" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1 1/4</p></td><td style="width:124pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2868" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">450</p></td></tr><tr style="height:15pt"><td style="width:58pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2866" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">41</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2867" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1 1/2</p></td><td style="width:124pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2868" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">500</p></td></tr><tr style="height:15pt"><td style="width:58pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2870" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">53</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2866" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2</p></td><td style="width:124pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2868" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">650</p></td></tr><tr style="height:16pt"><td style="width:58pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2868" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">63</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2867" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">21/2</p></td><td style="width:124pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1186" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">900</p></td></tr><tr style="height:15pt"><td style="width:58pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2868" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">78</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2866" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">3</p></td><td style="width:124pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1186" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">1200</p></td></tr><tr style="height:14pt"><td style="width:58pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2867" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">103</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2866" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:124pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1186" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">1500</p></td></tr></table><p class="s168" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.54.2.17 Bends <span class="s1412">-  </span>Number in One Run. <span class="s164">There shall not be more than the equivalent of four quarter bends </span><span class="s371">(360 </span><span class="s164">degrees total) between tcnnination points.</span></p><p class="s164" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span class="s168">3.54.2.19 Trimming. </span>For tennination, <span style=" color: #333;">the </span>conduit shall be trimmed away from the conductors or cables using an approved method that will not damage the conductor or cable insulation or jacket. All conduit ends shall be trimmed inside and out to remove rough edges.</p><p class="s164" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span class="s168">3.54.2.37 Bushings. </span>Where the NUCC enters a box, fitting, or other enclosure, a bushing <span class="s1601">or </span>adapter shall be provided to protect the conductor orcable from abrasion unless the design of the box, fitting, or enclosure provides equivalent protection.</p><p class="s409" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: See 3&#39;.0.l .4(G) for the protection of conductors si:£e 22 mm<span class="s2871">2 </span>or larger.</p><p class="s168" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.54.2.39 Joints. <span class="s164">All joints between conduit, fittings, and boxes shall be made by an approved method.</span></p><p class="s168" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;line-height: 109%;text-align: justify;">3.54.2.41 Conductor Terminations. <span class="s164">All terminations between the conductors or cables and equipment shall be made by an approved method for that type of conductor or cable.</span></p><p class="s168" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.54.2.47 Splices and Taps. <span class="s164">Splices and taps shall be made in junction boxes or other enclosures.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 18pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.54.2.51 Grounding. <span class="s164">Where equipment grounding is required, an assembly containing a separate equipment grounding conductor shall be used.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="685" height="1" alt="image" src="Image_239.png"/></span></p><p class="s135" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">ARTICLE 3.55 -- REINFORCED HERMOSETTING RESIN CONDUIT: <b>TYPE </b>RTRC</p><p class="s2671" style="padding-top: 4pt;padding-left: 79pt;text-indent: 0pt;text-align: left;">3.54.3 Construction Specifications</p><p class="s2671" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">3.54.3.1 Construction.</p><p class="s2671" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) General. <span class="s660">NUCC is an assembly that is provided in continuous lengths shipped in a coil, reel, or carton.</span></p><p class="s2671" style="padding-top: 4pt;padding-left: 37pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B)  Nonmetallic  Underground  Conduit.  <span class="s660">The nonmetallic underground conduit shall be listed and composed of a material that is resistant to moisture and corrosive agents. lt shall also be capable of being supplied on reels without damage or distortion and shall be of sufficient strength to withstand abuse, such as impact or crushing, in handling and during installation without damage to conduit or conductors.</span></p><p class="s660" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(C) <span class="s2671">Conductors and Cables. </span>Conductors and cables used in NUCC shall be listed and shall comply with 3.10.2.l{C).</p><p class="s2671" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Conductor <span class="s660">Fill. The maximum number of conductors or cables in NUCC shall not exceed that permitted by the percentage fill in Table l 0.1.1.1.</span></p><p class="s660" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s2671">3.54.3.21 Marking. </span>NUCC shall be clearly and durably marked at least every 3 000 mm as required by <span class="s135">l. </span>10.1.21. The type of conduit material shall also be included in the marking.</p><p class="s660" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Identification of conductors or cables used in the assembly shall be provided on a tag attached to each end of the assembly or to the side of a reel. Enclosed conductors or cables shall be marked in accordance with 3.10.3.17.</p><p class="s2671" style="padding-top: 4pt;padding-left: 51pt;text-indent: 1pt;line-height: 107%;text-align: center;">ARTICLE 3.55 <span class="s138">- </span>REINFORCED HERMOSETTING RESIN CONDUIT: TYPE RTRC</p><p class="s2671" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: center;">3.55,1 General</p><p class="s2671" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.55.1.1 Scope. <span class="s660">This article covers the use, installation, and  construction  specification  for  reinforced thermosetting resin conduit (RTRC) and associated fittings.</span></p><p class="s557" style="padding-top: 3pt;padding-left: 48pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: Refer to Article 3.52 for Rigid Polyvinyl Chloride Conduit: Type PVC, and Article 3.53 for High Density Polyethylene Conduit: Type HDPE.</p><p class="s2671" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">3.55.1.2 Definition.</p><p class="s2671" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Reinforced Thermosetting Resin Conduit (RTRC). <span class="s660">A rigid nonmetallic raceway of circular cross section, with integral or associated couplings, connectors, and fittings for the installation of electrical conductors and cables.</span></p><p class="s2671" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.55,1.6 Listing Requirements. <span class="s660">RTRC, factory elbows, and associated fittings shall be listed.</span></p><p class="s2671" style="padding-top: 3pt;padding-left: 106pt;text-indent: 0pt;text-align: left;">3.55.2 Installation</p><p class="s2671" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.55.2.1 Uses Permitted. <span class="s660">The use of RTRC shall be pennitted in accordance with 3.55.2.l(A) through (I).</span></p><p class="s2671" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A)  Concealed. <span class="s660">RTRC shall be pe1mitted in walls, floors, and ceilings.</span></p><p class="s660" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 114%;text-align: justify;"><span class="s2671">(B)   Corrosive Influences. </span>RTRC shall be permitted in locations subject to severe corrosive influences as covered in 3.0.<span style=" color: #5B5B5B;">1.</span>6 and where subject to chemicals for which the materials arc specifically approved.</p><p class="s660" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">(C) <span class="s2671">Cinders. </span>RTRC shall be permitted in cinder till.</p><p class="s2671" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D)WetLocations. <span class="s660">RTRC shall be permitted in portions of dairies, laundries, canneries, or other wet locations,</span></p><p class="s660" style="padding-left: 31pt;text-indent: -3pt;line-height: 115%;text-align: justify;">·and in locations where walls arc frequently washed, the entire conduit system, including boxes and fittings used therewith, shall be installed and equipped so as <span style=" color: #414141;">to </span>prevent water from entering the conduit. All supports, bolts, straps, screws, and so forth, shall be of corrosion­ resistant materials or be protected against corrosion by approved corrosion-resistant materials.</p><p class="s2671" style="padding-top: 4pt;padding-left: 31pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(E) Dryand Damp Locations. <span class="s660">RTRC shall be permitted for use in dry and damp locations not prohibited by 3.55.2.3.</span></p><p class="s660" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(F) <span class="s2671">Exposed. </span>RTRC shall be permitted for exposed work if identified for such use.</p><p class="s660" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 115%;text-align: justify;">informational Note: RTRC, Type XW, is identified for areas of physical damage.</p><p class="s2671" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(G) Underground Installations. <span class="s660">For underground installations, see 3.0.1.5 and 3.0.2.20.</span></p><p class="s2671" style="padding-top: 4pt;padding-left: 32pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(H) Support of Conduit Bodies. <span class="s660">RTRC shall be permitted to support nonmetallic conduit bodies not larger than the largest trade size of an entering raceway. These conduit bodies shall not support luminaires or other equipment and shall not contain devices other than splicing devices as pennitted by l.10.l.14(B) and 3.l4.2.2(C)(2).</span></p><p class="s135" style="padding-top: 4pt;padding-left: 33pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(I) <span class="s2671">Insulation Temperature Limitations. </span><span class="s660">Conductors or cables rated at a temperature higher than the listed temperature rating of RTRC conduit shall be permitted to be installed in RTRC conduit, if the conductors or cables are not operated at a temperature higher than the listed temperature rating of the RTRC conduit.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.55.2.3 Uses Not Permitted. <span class="s660">RTRC shall not be used under the following conditions.</span></p><p class="s2671" style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">(A) Hazardous (Classified) Locations.</p><p class="s660" style="padding-top: 8pt;padding-left: 60pt;text-indent: -17pt;line-height: 108%;text-align: left;">(1) In any hazardous (classified) location, except as permitted by other articles in this <span class="s1388">Code</span></p><p class="s1412" style="padding-top: 2pt;padding-left: 48pt;text-indent: -18pt;line-height: 115%;text-align: left;">(2) In Class I, Division 2 locations, except as permitted in 5.l .2.1(B)(3)</p><p class="s166" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;line-height: 113%;text-align: left;">(B) Support of Luminaires. <span class="s1412">For the support of luminaires or other equipment not described  m</span></p><p class="s1412" style="padding-left: 21pt;text-indent: 0pt;text-align: left;">3.55.2.l(H).</p><p class="s164" style="padding-top: 7pt;padding-left: 21pt;text-indent: 0pt;line-height: 113%;text-align: left;">(C) <b>Physical Damage. </b><span class="s1412">Where subject to physical damage unless identified for such use.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 113%;text-align: left;">(D) Ambient Temperatures. <span class="s1412">Where subject to ambient temperatures in excess of 50°C unless listed otherwise.</span></p><p class="s166" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">(E) Theaters and Similar Locations. <span class="s1412">In </span><span class="s371">theaters and</span></p><p class="s1412" style="padding-left: 21pt;text-indent: 0pt;text-align: left;">similar locations, except as provided in 5.18.l.4 and 5.20.1.5.</p><p class="s1412" style="padding-top: 7pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">3.55.2.11 Size.</p><p class="s166" style="padding-top: 8pt;padding-left: 21pt;text-indent: 0pt;line-height: 113%;text-align: left;">(A) Minimum. <span class="s1412">RTRC smaller than metric designator 16 (trnde size l /2) shall not be used.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 113%;text-align: left;">(B) Maximum. <span class="s1412">RTRC larger than metric designator 155 mm (trade size 6) shall not be used.</span></p><p class="s407" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 11pt;text-align: left;">FPN: Raceway sizes are for identification purposes only and do</p><p class="s1774" style="padding-left: 30pt;text-indent: 0pt;line-height: 11pt;text-align: left;">not relate to actual <span class="s2872">dimensions.</span></p><p class="s166" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.55.2.13 Number of Conductors. <span class="s1412">The number of conductors shall not exceed that permitted by the percentage fill specified in Table 10.1.l.1. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 10.1.1.1.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.55.2.15 Bends <span class="s164">-  </span>How Made, <span class="s1412">Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Field bends shall be made only with identified bending equipment. The radius of the curve to the centerline of such bends shall not be less than shown in Table I0.1.1.2.</span></p><p class="s166" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.55.2.17 Bends -Number in One Run. <span class="s1412">There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.55.2.19 Trimming. <span class="s1412">All cut ends shall be trimmed inside and outside to remove rough edges.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.55.2.21 Securing and Supporting. <span class="s1412">RTRC shall be installed as a complete system in accordance with</span></p><p class="s1412" style="padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.0.1.18 and shall be securely fastened in place and supported in accordance with 3.55.2.2l(A) and (B).</p><p class="s407" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;"><span class="s166">(A) Securely Fastened. </span><span class="s1412">RTRC shall be securely fastened within </span><span class="s371">900</span><span class="s2873">mm </span>of <span class="s2874">each outlet </span>box, <span class="s2874">junction box, device box, conduit body, or other conduit termination. Conduit listed for securing at other than 900 mm shall be permitted to be installed in </span>accordance <span class="s2874">with </span>the <span class="s2874">listing.</span></p><p class="s166" style="padding-top: 3pt;padding-bottom: 2pt;padding-left: 52pt;text-indent: 1pt;line-height: 110%;text-align: left;">Table 3.55.2.21 Support of Reinforced Thermosetting Resin Conduit (RTRC)</p><table style="border-collapse:collapse;margin-left:20.0691pt" cellspacing="0"><tr style="height:36pt"><td style="width:121pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s160" style="padding-top: 2pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">Conduit Size</p></td><td style="width:122pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s160" style="padding-top: 2pt;padding-left: 19pt;text-indent: -2pt;line-height: 110%;text-align: left;">Maximum Spacing Between Supports</p></td></tr><tr style="height:29pt"><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s160" style="padding-left: 5pt;text-indent: 10pt;line-height: 14pt;text-align: left;">Metric Designator</p></td><td style="width:59pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s160" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Trade Size</p></td><td style="width:122pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s160" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">(mm)</p></td></tr><tr style="height:19pt"><td style="width:62pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s163" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">16-27</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s163" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1/2 - I</p></td><td style="width:122pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">900</p></td></tr><tr style="height:20pt"><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">35 - 53</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">l 1/4 - <span class="s1316">2</span></p></td><td style="width:122pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1500</p></td></tr><tr style="height:20pt"><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">63 -78</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">22 1/2- 3</p></td><td style="width:122pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s163" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1800</p></td></tr><tr style="height:19pt"><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2875" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">91 -129</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">3 1/2 - 5</p></td><td style="width:122pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s163" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2100</p></td></tr><tr style="height:16pt"><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s163" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">155</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s163" style="padding-top: 3pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">6</p></td><td style="width:122pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">2400</p></td></tr></table><p class="s166" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(B) Supports. <span class="s1412">RTRC shall be supported as required in Table 3.55.2.21. Conduit listed for support at spacing other than as shown in Table 3.55.2.2l shall bepermitted to be installed in accordance with the listing. Horizontal runs of RTRC supported by openings through framing members at intervals not exceeding those </span>in <span class="s1412">Table</span></p><p class="s1412" style="padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.55.2.21 and securely fastened within 900 mm of termination points shall be permitted.</p><p class="s166" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.55.2.35 Expansion Fittings. <span class="s1412">Expansion fittings for RTRC shall be provided to compensate for thermal expansion and contraction where the length change, in accordance with Table 3.55.2.35, is expected to be</span></p><p class="s1412" style="padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">6 mm or greater in a straight run between securely mounted items such as boxes, cabinets, elbows, or other conduit terminations.</p><p class="s166" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.55.2.37 Bushings. <span class="s1412">Where a conduit enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection.</span></p><p class="s407" style="padding-top: 4pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">FPN: See 3.0.1.4(G) for the proteclion of conductors 22 mm<span class="s2876">2 </span>and</p><p class="s1774" style="padding-top: 1pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">larger at bushings.</p><p class="s166" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.55.2.39 Joints. <span class="s1412">AU joints between lengths of conduit, and between conduit and couplings, fitting, and boxes, shall be made by an approved method.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.55.2.4<span class="s1412">7 </span>Splices and Taps. <span class="s1412">Splices and taps shall be made in accordance with 3.0.1.15.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.55.2.51 Grounding. <span class="s1412">Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the conduit.</span></p><p class="s1556" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 1:As permitted in 2.50.<span class="s1412">7.</span>5(B), Exception No. 2,for de circuits and 2.50.7.5(B), Exception No. 1, for separately run equipment grounding conductors.</p><p class="s1556" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 2:Where the grounded conductor is used to ground equipment as permitted in 2.50.7.13.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_240.png"/></span></p><p class="s557" style="padding-top: 3pt;padding-left: 59pt;text-indent: 0pt;text-align: center;">ARTICLE 3.56-LIQUIDTIGHT FLEXIBLE NONMETALLIC CONDUIT: TYPE LFNC</p><p class="s2671" style="padding-top: 4pt;padding-left: 84pt;text-indent: 0pt;text-align: justify;">3.55.3 Construction Specifications</p><p class="s2671" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.55.3.1 Construction. <span class="s660">RTRC and fittings shall be composed of suitable nonmetallic material that is resistant to moisture and chemical atmospheres. For usc aboveground, it shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat wider conditions likely to be encountered in service, and resistant to low temperature and sunlight effects. For use underground, the material shall be acceptably resistant to moisture and corrosive agents and shall be of sufficient strength to withstand abuse, such as by impact and crushing, in handling and during installation. Where intended for direct burial, without encasement in concrete, the material shall also be capable of withstanding continued loading that is likely to be encountered after installation.</span></p><p class="s660" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;line-height: 114%;text-align: justify;"><span class="s2671">3.55.3.21 Marking. </span>Each length of RTRC shall be clearly and durably marked at least every <span class="s135">3 000 </span>mm as required in the first sentence of <span class="s135">l.10.l.21(A). </span>The type of material shall also be included in the marking unless it is visually identifiable. For conduit recognized for use aboveground, these markings shall be permanent. For conduit limited to undergrowid use only, these markings shall be sufficiently durable to remain legible until the material is installed. Conduit shall be permitted to be surface marked to indicate special characteristics of the material.</p><p class="s557" style="padding-top: 3pt;padding-left: 54pt;text-indent: 0pt;line-height: 110%;text-align: justify;">FPN: Examples of these markings include but are not limited to &quot;limited smoke&quot; and &quot;sunlight resistant.&quot;</p><p class="s2671" style="padding-top: 6pt;padding-left: 64pt;text-indent: -5pt;line-height: 106%;text-align: left;">ARTICLE 3.56 <span class="s138">- </span>LIQUIDTIGHT FLEXIBLE NONMETALLIC CONDUIT: TYPE LFNC</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s441" style="padding-left: 132pt;text-indent: 0pt;text-align: left;">3.56.1 General</p><p class="s660" style="padding-top: 7pt;padding-left: 46pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s2671">3.56.1.1 Scope. </span>This article covers the use, installation, and construction specifications <span class="s440">for </span>liquidtight flexible nonmetallic conduit (LFNC) and associated fittings.</p><p class="s2877" style="text-indent: 0pt;line-height: 5pt;text-align: center;">I</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 46pt;text-indent: 0pt;text-align: justify;">3.56.1.2 Definition.</p><p class="s2671" style="padding-top: 7pt;padding-left: 46pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Liquidtight Flexible Nonmetallic Conduit (LFNC). <span class="s2878">A </span><span class="s660">raceway of circular cross section of various types as follows:</span></p><p class="s660" style="padding-top: 6pt;padding-left: 72pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(1) A smooth seamless inner core and cover bonded together and having one or more reinforcement layers between the core and covers, designated as Type LFNC-A</p><p class="s660" style="padding-top: 4pt;padding-left: 73pt;text-indent: -17pt;line-height: 114%;text-align: justify;">(2) Asmoothinnersurface<span class="s440">with</span>integralreinforcement within the raceway wall, designated as Type LFNC-B</p><p class="s2671" style="padding-top: 3pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: center;">Table 3.55.2.35 Expansion Characteristics of Reinforced Thermosetting Resin Conduit (RTRC) Coefficient of Thermal Expansion= 2.7 <span class="s660">x </span>10-<span class="s2879">5</span> mm/ mm/°C</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="327" height="848" alt="image" src="Image_241.png"/></span></p><p class="s557" style="text-indent: 0pt;line-height: 11pt;text-align: left;">0.06</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: left;">0.14</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: left;">0.20</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: left;">0.27</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: left;">0.34</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: left;">0.41</p><p class="s557" style="padding-top: 3pt;text-indent: 0pt;text-align: left;">0.47</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: left;">0.54</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: left;">0.61</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: left;">0.68</p><p class="s438" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: left;">0.74</p><p class="s557" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: left;">0.81</p><p class="s557" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: left;">0.88</p><p class="s438" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: left;">0.95</p><p class="s557" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: left;">1.01</p><p class="s557" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.08</p><p class="s557" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.15</p><p class="s557" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.22</p><p class="s159" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.28</p><p class="s770" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.35</p><p class="s557" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.42</p><p class="s557" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1.49</p><p class="s770" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">1.55</p><p class="s557" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">1.62</p><p class="s557" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">1.69</p><p class="s557" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">1.76</p><p class="s557" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">1.82</p><p class="s557" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">1.89</p><p class="s557" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">1.96</p><p class="s557" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">2.03</p><p class="s557" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">2.09</p><p class="s557" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">2.16</p><p class="s557" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">2.23</p><p class="s557" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">2.30</p><p class="s438" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">2.36</p><p class="s557" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">2.43</p><p class="s557" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">2.50</p><p class="s557" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">2.57</p><p class="s557" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">2.63</p><p class="s557" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">2.70</p><p style="text-indent: 0pt;text-align: left;"/><p class="s557" style="text-indent: 0pt;line-height: 11pt;text-align: center;">2.5</p><p class="s770" style="padding-top: 4pt;text-indent: 0pt;text-align: center;">5</p><p class="s770" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">7.5</p><p class="s781" style="padding-top: 4pt;text-indent: 0pt;text-align: center;">JO</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: center;">12.5</p><p class="s2880" style="padding-top: 4pt;text-indent: 0pt;text-align: center;">15</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">17.5</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">20</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">22.5</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">25</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">27.S</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">30</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">32.5</p><p class="s159" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">35</p><p class="s557" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">37.5</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">40</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">42.5</p><p class="s557" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">45</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">47.5</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">50</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">52.5</p><p class="s557" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">55</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">57.5</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">60</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">62.5</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">65</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">67.5</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">70</p><p class="s159" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">72.5</p><p class="s557" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">75</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">77.5</p><p class="s479" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">80</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">82.5</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">85</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">87.5</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">90</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">92.5</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">95</p><p class="s557" style="padding-top: 4pt;text-indent: 0pt;text-align: right;">97.5</p><p class="s557" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">100</p><p style="text-indent: 0pt;text-align: left;"/><p class="s867" style="padding-left: 14pt;text-indent: -14pt;line-height: 108%;text-align: left;">Length Change of PVC Conduit (mm/m)</p><p style="text-indent: 0pt;text-align: left;"/><p class="s660" style="text-indent: 0pt;line-height: 12pt;text-align: left;">Temperature</p><p class="s867" style="padding-left: 1pt;text-indent: 0pt;text-align: left;">Change <span class="s159">(OC)</span></p><p style="text-indent: 0pt;text-align: left;"/><p class="s660" style="padding-left: 60pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(3) Acorrugated internal and external surface without integral reinforcement within the raceway wall, designated as LFNC-C</p><p class="s557" style="padding-top: 4pt;padding-left: 43pt;text-indent: 0pt;text-align: justify;">FPN: FNMC is an alternative designation for LFNC.</p><p class="s166" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.56.1.6 Listing Requirements. <span class="s164">LFNC and associated fittings shall be listed.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 100pt;text-indent: 0pt;text-align: left;">3.56.2 Installation</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.56.2.1 Uses Permitted. <span class="s164">LFNC shall be pennitted to be used in exposed or concealed locations for the following purposes:</span></p><p class="s407" style="padding-top: 4pt;padding-left: 29pt;text-indent: 0pt;line-height: 110%;text-align: justify;">l·PN:E;,r.treme cold maycause some types ofnonmellillic .:ouduits <span class="s1317">to become brittle and therefore more susceptible to damage from physical contact.</span></p><p class="s164" style="padding-top: 6pt;padding-left: 47pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(l) Where flexibility is required for installation, operation, or maintenance.</p><p class="s164" style="padding-top: 6pt;padding-left: 47pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) Where protection of the contained conductors is required from vapors, liquids, or solids.</p><p class="s164" style="padding-top: 5pt;padding-left: 47pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(3) For outdoor locations where listed and marked as suitable for the purpose.</p><p class="s164" style="padding-top: 6pt;padding-left: 47pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(4) For direct burial where listed and marked for the purpose.</p><p class="s164" style="padding-top: 6pt;padding-left: 47pt;text-indent: -17pt;text-align: justify;">(5) Type LFNC-B shall be permitted to be installed in lengths longer than <span class="s628">1</span>800 <span class="s1438">mm </span>where secured in accordance with 3.56.2.21.</p><p class="s164" style="padding-top: 7pt;padding-left: 47pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(6) Type LFNC-B as a listed manufactured prewired assembly, metric designator 16 through 27 (trade size <span class="s371">\,2 </span>through <span class="s2755">1) </span>conduit.</p><p class="s164" style="padding-top: 6pt;padding-left: 47pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(7) For encasement in concrete where listed for direct burial and installed in compliance with 3.56.2.33.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 20pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.56.2.3 Uses Not Permitted. <span class="s164">LFNC shall not be used as follows:</span></p><p class="s164" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(1) <span class="s403">Where </span>subject to physical damage</p><p class="s407" style="padding-top: 7pt;padding-left: 47pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) <span class="s2865">Where anycombination of ambient and conductor temperatures is in excess of that for which the LFNC is approved</span></p><p class="s164" style="padding-top: 5pt;padding-left: 46pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(3) <b>In </b>lengths longer than 1 800 <span class="s1438">mm, </span>except as pennitted by 3.56.2.1(5) or where a longer length is approved as essential for a required degree of flexibility</p><p class="s164" style="padding-top: 6pt;padding-left: 47pt;text-indent: -17pt;text-align: justify;">(0) In any hazardous (classified) location, except as permitted by other articles in this <span class="s404">Code</span></p><p class="s164" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">3.56.2.11 Size.</p><p class="s166" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">(A) Minimum. <span class="s164">LFNC smaller than metric designator</span></p><p class="s164" style="padding-top: 1pt;padding-left: 20pt;text-indent: 0pt;line-height: 110%;text-align: justify;">16 (trade size 1/2) shall not be used unless permitted in 3.56.2.ll(A)(l) or (A)(2) for metric designator 12 (trade size 3/8).</p><p class="s164" style="padding-top: 6pt;padding-left: 47pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) For enclosing the leads of motors as pennitted in 4.30.13.S{B)</p><p class="s164" style="padding-top: 1pt;padding-left: 46pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) In lengths not exceeding 1800 <span class="s2755">mm </span>as part of a listed assembly for tap connections to luminaires as required in 4.10.10.8(C), or for utilization equipment</p><p class="s166" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">(B) Maximum. <span class="s164">LFNC larger than metric designator</span></p><p class="s407" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">l <span class="s2865">03 (trade size </span>4) <span class="s2865">shall not be used.</span></p><p class="s1054" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">FPN: See 3.0.Ll (C) <span class="s410">for </span>the metric designators and trade s<span style=" color: #545454;">i</span>zes. These are <span class="s410">for </span>identification <span class="s410">putposes only and </span>do not <span class="s410">relate </span>to actual dimensions.</p><p class="s166" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.56.2.13 Number of Conductors. <span class="s164">The number of conductors shall not exceed that permitted by the percentage fill specified in Table 10.1.1.1.</span></p><p class="s164" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 10.1.1.1.</p><p class="s166" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.56.2.15 Bends <span class="s164">-  </span>How Made. <span class="s164">Bends in conduit shall be so made that the conduit is not damaged and the internal diameter of the conduit is not effectively reduced. Bends shall be pennitted to be made manually without auxiliary equipment. The radius of the curve to the centerline of any bend shall not be less than shown in Table 10.1.1.2 using the column &quot;Other Bends.&quot;</span></p><p class="s164" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>3.56.2.17 Bends </b>-  <b>Number in One Run. </b>There shall not be more than the equivalent <span class="s1051">bf </span>four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.</p><p class="s166" style="padding-top: 6pt;padding-left: 21pt;text-indent: -1pt;line-height: 110%;text-align: justify;">3.56.2.19 Trimming. <span class="s164">All cut ends of conduit shall be trimmed inside and outside to remove rough edges.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.56.2.21 Securing and Supporting. <span class="s164">Type LFNC shall be securely fastened and supported in accordance with one of the following:</span></p><p class="s164" style="padding-top: 5pt;padding-left: 46pt;text-indent: -17pt;line-height: 107%;text-align: justify;">(1) Where installed in lengths exceeding 1800 <span class="s1438">mm, </span>the conduit shall be securely fastened at intervals not exceeding 900 mm and within 300 <span class="s1438">mm </span>on each side of every outlet box, junction box, cabinet, or fitting. Where used, cable ties shall be listed as suitable for the application and for securing and supporting.</p><p class="s164" style="padding-top: 7pt;padding-left: 47pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(2) Securing or supporting of the conduit shall not be required where it is fished, installed in lengths not exceeding 900 mm at terminals where flexibility is required, or installed in lengths not exceeding 1800 mm from a luminaire terminal connection for tap conductors to luminaires permitted in 4.10.10.8(C).</p><p class="s164" style="padding-top: 6pt;padding-left: 47pt;text-indent: -17pt;line-height: 107%;text-align: justify;">(3) Horizontal runs of LFNC supported by openings through  framing members  at  intervals  not exceeding 900 <span class="s1438">mm </span>and securely fastened within</p><p class="s2881" style="padding-left: 8pt;text-indent: 0pt;line-height: 14pt;text-align: left;">..</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_242.png"/></span></p><p class="s407" style="padding-left: 59pt;text-indent: 0pt;text-align: center;">ARTICLE 3.58 - ELECTRICAL METALLIC TUBING: TYPE EMT</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s668" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">lit......</p><p class="s164" style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">300 mm of termination points shall be permitted.</p><p class="s164" style="padding-top: 7pt;padding-left: 34pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(4) Securing or supporting of LFNC shall not be required where installed in lengths not exceeding 1 800 mm from the last point where the raceway is securely fastened for connections within an accessible ceiling to a luminaire(s) or other equipment. For the purpose of 3.56.2.21, listed liquidtight flexible nonmetallic conduit fittings shall be permitted as a means of support.</p><p class="s166" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 111%;text-align: justify;">3.56.2.33 Couplings and Connectors. <span class="s164">Only fittings listed for use with LFNC shall be used. Angle connectors shall not be used for concealed raceway installations. Straight LFNC fittings are permitted for direct burial or encasement in concrete.</span></p><p class="s164" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;"><b>3.56.2.47 Splices and Taps. </b>Splices and taps shall be made in accordance <span class="s403">with </span>3.0.1.15.</p><p class="s166" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.56.2.51 Grounding. <span class="s164">Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the conduit.</span></p><p class="s1556" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 1:As permitted in 2.50.7.5(B), Exception No. 2, for de circuits and 2.50.7.5(B), Exception No. 1, for separately run equipment grounding conductors. Exception No. 2: Where the grounded conductor is used to ground equipment as permitted in 2.50.7.13.</p><p class="s166" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;text-align: justify;">3.56.3 Construction Specifications</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 7pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.56.3.1  Construction.  <span class="s164">LFNC-B  as  a  prewired manufactured assembly shall be provided in continuous lengths capable of beingshipped inacoil, reel, or carton without damage.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 8pt;text-indent: 0pt;line-height: 111%;text-align: justify;">3.56.3.21 Marking. <span class="s164">LFNC shall be marked at least every 600 mm in accordance with 1.10.1.21. The marking shall include a type designation in accordance with 356.2 and the trade size. Conduit that is intended for outdoor use or direct burial shall be marked.</span></p><p class="s164" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 111%;text-align: justify;">The type, size, and quantity of conductors used in prewired manufactured assemblies shall be identified by means of a printed tag or label attached to each end of the manufactured assembly and either the carton, coil, or reel. The enclosed conductors shall be marked in accordance with 3.10.3.17.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 75pt;text-indent: -54pt;line-height: 113%;text-align: left;">ARTICLE 3.58 <span class="s164">- </span>ELECTRICAL METALLIC TUBING: TYPE EMT</p><p class="s166" style="padding-top: 5pt;padding-left: 94pt;text-indent: 0pt;text-align: left;">3.58.1 General</p><p class="s164" style="padding-top: 8pt;padding-left: 8pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><b>3.58.I.l Scope. </b>This article covers the use, installation, and construction specifications for electrical metallic tubing <span class="s403">(EMT) </span>and associated fittings.</p><p class="s166" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">3.58.1.2 Definition.</p><p class="s166" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Electrical Metallic Tubing (EMT). <span class="s164">An unthreadcd thin-wall raceway of circular cross section designed for the physical protection and routing of conductors and cables and for use as an equipment grounding conductor when installed utilizing appropriate fittings. EMT is generaHy made of steel (ferrous) with protective cm1tings or c1luminum (nonferrous).</span></p><p class="s166" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.58.1.6 Listing Requirements. <span class="s164">EMT, factory elbows, and associated fittings shall be listed.</span></p><p class="s166" style="padding-top: 5pt;padding-left: 88pt;text-indent: 0pt;text-align: justify;">3.58.2 Installation</p><p class="s166" style="padding-top: 8pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">3.58.2.1 Uses Permitted.</p><p class="s164" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><b>(A) Exposed and Concealed. </b>The nsc of EMT <span style=" color: #313131;">shall </span>be permitted for both exposed and concealed work for the following:</p><p class="s164" style="padding-top: 5pt;padding-left: 35pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(1) <span class="s2755">Tn </span>concrete, in direct contact with the ear<span style=" color: #494949;">t</span>h or in areas subject to severe corrosive influences where installed in accordance with 3.58.2.l(B)</p><p class="s164" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(2) In dry, damp, and wet locations</p><p class="s164" style="padding-top: 7pt;padding-left: 36pt;text-indent: -18pt;line-height: 107%;text-align: justify;">(3) In any hazardous (classified) location as permitted by other articles in this <span class="s1556">Code</span></p><p class="s166" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">(B) Corrosive Environments.</p><p class="s164" style="padding-top: 7pt;padding-left: 35pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(I) <b>Galvanized Steel and Stainless Steel EMT, Elbows, and Fittings. </b>Galvanized steel and stainless steel EMT, elbows, and fittings shall be permitted to be installed in concrete, in direct contact with the earth, or in areas subject to severe corrosive influences where protected by corrosion protection and approved as <span style=" color: #313131;">suitable </span>for the condition.</p><p class="s166" style="padding-top: 6pt;padding-left: 36pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) Supplementary Protection of Aluminum EMT. <span class="s164">Aluminum EMT shall be provided with approved supplementary  corrosion  protection  where encased in concrete or in direct contact with the earth.</span></p><p class="s164" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><b>(C) Cinder </b><span class="s627">Fill. </span>Galvanized steel and stainless steel EMT shall be permitted to be installed in cinder concrete or cinder fill where subject to permanent moisture when protected on all sides by a layer of noncinder concrete at least 50 mm thick or when the tubing is <span style=" color: #313131;">installed </span>at least 450 mm under the fill.</p><p class="s164" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Wet Locations. All supports, bolts, straps, screws, and so forth shall be of corrosion-resistant materials or protected against corrosion by corrosion-resistant materials.</p><p class="s409" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">FPN: See 3.0.1.6 for protection against corrosion.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s409" style="text-indent: 0pt;text-align: right;">239</p><p class="s168" style="padding-top: 2pt;padding-left: 15pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.58.2.3 Uses Not Permitted. <span class="s1412">EMT shall not be used under the following conditions:</span></p><p class="s1412" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">(1) Where subject to severe physical damage</p><p class="s1412" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">(2) Where protected from corrosion solely by enamel</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1412" style="padding-left: 14pt;text-indent: 0pt;line-height: 113%;text-align: justify;"><b>3.58.2.5  Dissimilar  Metals.  </b>Where  practicable, dissimilar metals in contact anywhere in the system shall be avoi&lt;led to eliminate the possibility of galvanic action. Aluminum fittings and enclosures shall be permitted to be used with galvanized sted EMT, and galvanized steel fittings and enclosures shall be permitted to be used with aluminum EMT where not subject to severe corrosive influences. Stainless steel <span class="s403">EMT </span>shall only be used with stainless steel fittings and approved accessories, outlet boxes, and enclosures.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 14pt;text-indent: 0pt;text-align: justify;">3.58.2.11 Size.</p><p class="s1412" style="padding-top: 8pt;padding-left: 14pt;text-indent: 0pt;line-height: 112%;text-align: left;"><b>(A) Minimum. </b>EMT smaller than metric designator 16 (trade size <span class="s164">\12) </span>shall not be used.</p><p class="s1188" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 110%;text-align: left;">Exception: For enclosing the leads o.f motors as permitted in 4.30.13.S(B).</p><p class="s168" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 115%;text-align: left;">(B) Maximum. <span class="s1412">The maximum size of EMT shall be metric designator 103 (trade size 4).</span></p><p class="s409" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">FPN: See 3.0.Ll(C) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 13pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.58.2.13 Number of Conductors. <span class="s1412">The number of conductors shall not exceed that permitted by the percentage fill specified in Table 10.1.1.1.</span></p><p class="s1412" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 10.1.1.1.</p><p class="s168" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.58.2.15 Bends <span class="s1412">-  </span>How Made. <span class="s1412">Bends shall be made so that the tubing is not damaged and the internal diameter of the tubing is not effectively reduced. The radius of the curve of anyfield bend to the centerline of the tubing shall not be less than shown in Table 10.1.1.2 for one-shot and full shoe benders.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 13pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.58.2.17 Bends <span class="s1412">-  </span>Number in One Run. <span class="s1412">There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.</span></p><p class="s168" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">3.58.2.19 Reaming and Threading.</p><p class="s168" style="padding-top: 8pt;padding-left: 13pt;text-indent: 0pt;line-height: 115%;text-align: left;">(A)   Reaming. <span class="s1412">All cut ends of EMT shall be reamed or otherwise finished to remove rough edges.</span></p><p class="s168" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">(B)  Threading. <span class="s1412">EMT shall not be threaded.</span></p><p class="s1188" style="padding-top: 2pt;padding-left: 15pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception: EMF with factory threaded integral couplings complying with 3.58.3.1.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 15pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.58.2.21 Securing and Supporting. <span class="s1412">EMT shall be installed as a complete system in accordance with</span></p><p class="s1412" style="padding-left: 15pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.0.1.18 and shall be securely fastened in place and supporte&lt;l in accordance with 3.58.2.2l(A) and (B).</p><p class="s168" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Securely Fastened. <span class="s1412">EMT shall be securely fastened in place at intervals not exceed 3000 mm. In addition, each EMT run between termination points shall be securely fastened within 900 mm of each outlet box, junction box, device box, cabinet, conduit body, or other tubing termination.</span></p><p class="s1188" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 1: Fastening of unbroken lengths shall be permitted tu be increased to a distance of 1 500 mm where structural members do not readily permit fastening within 900 mm.</p><p class="s1188" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception No. 2: For concealed work in finished buildings or pre.finished wall panels where such securing is impracticable, unbroken lengths (without coupling) of EMF shall be permitted to be fished.</p><p class="s168" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Supports. <span class="s1412">Horizontal runs of EMT supported by openings through framing members at intervals not greater than 3 000 mm and securely fastened within 900 mm of termination points shall be permitted.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 13pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.58.2.33 Couplings and Connectors. <span class="s1412">Couplings and connectors used with EMT shall be made up tight. Where buried in masonry or concrete, they shall be concretetight type. Where installed in wet locations, they shall comply with 3.14.2.1.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 14pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.58.2.47 Splices and Taps. <span class="s1412">Splices and taps shall be made in accordance with 3.0.1.15.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 13pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.58.2.51 Grounding. <span class="s1412">EMT shall </span>be <span class="s1412">permitted as an equipment grounding conductor.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 55pt;text-indent: 0pt;text-align: left;">3.58.3 Construction Specifications</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 13pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.58.3.1 Construction. <span class="s1412">EMT shall be made of one of the following:</span></p><p class="s1412" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">(1) Steel with protective coatings</p><p class="s1412" style="padding-top: 8pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">(2) Aluminum</p><p class="s1412" style="padding-top: 8pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">(3) Stainless steel</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 12pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.58.3.21 Marking. <span class="s1412">EMT shall be clearly and durably marked at least every 3 000 mm as required in the first sentence of l.10.1.21(A).</span></p><p class="s135" style="padding-top: 3pt;padding-bottom: 1pt;padding-left: 59pt;text-indent: 0pt;text-align: center;">ARTICLE 3.60 - FLEXJBLE METALLIC TUBING: TYPE FMT</p><p style="padding-left: 43pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="688" height="1" alt="image" src="Image_243.png"/></span></p><p class="s867" style="padding-top: 1pt;padding-left: 37pt;text-indent: 0pt;text-align: center;">ARTICLE 3.60 <span class="s660">- </span>FLEXIBLE METALLIC      <span class="s660">• </span>(B) Maximum. <span class="s138">The maximum size of FMT shall be</span></p><p class="s867" style="padding-left: 62pt;text-indent: 0pt;text-align: center;">TUBING: TYPE FMT            <span class="s138">metric designator 21 mm (trade size 3/4).</span></p><p class="s781" style="padding-top: 6pt;padding-left: 328pt;text-indent: 0pt;text-align: left;">FPN:See 3.0.1.l(C) for the metric designators and trade sizes.</p><p class="s867" style="padding-left: 131pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.60.1 General</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 44pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.60.1.1 Scope. <span class="s138">This article covers the use, installation, and construction specifications for flexible metallic tubing (FMT) and associated fittings.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 44pt;text-indent: 0pt;text-align: left;">3.60.1.2 Definition.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 44pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Flexible Metallic Tubing (FMT). <span class="s138">A metal raceway that is circular in cross section, flexible and liquidtight without a nonmetallic jacket.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 44pt;text-indent: 0pt;line-height: 109%;text-align: justify;">3.60.1.6 Listing Requirements. FMT <span class="s138">and associc1ted fittings shall be listed.</span></p><p class="s867" style="padding-top: 6pt;padding-left: 123pt;text-indent: 0pt;text-align: left;">3.60.2 Installation</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 44pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.60.2.1 Uses Permitted. <span class="s138">FMT shall be permitte&lt;l to be used for branch circuits as follows:</span></p><p class="s138" style="padding-top: 6pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">(1) In dry locations</p><p class="s138" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">(2) Where concealed</p><p class="s660" style="padding-top: 7pt;padding-left: 53pt;text-indent: 0pt;text-align: left;">(3) <span class="s661">In accessible locations</span></p><p class="s138" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: left;">(4) For system voltages of 1 000 volts maximum</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 45pt;text-indent: 0pt;line-height: 109%;text-align: justify;">3.60.2.3 Uses Not Permitted. <span class="s138">FMT shall not be use&lt;l as follows:</span></p><p class="s138" style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(1) <span class="s1389">In </span>hoistways</p><p class="s138" style="padding-top: 6pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(2) <span class="s1389">In </span>storage battery rooms</p><p class="s660" style="padding-top: 6pt;padding-left: 72pt;text-indent: -17pt;line-height: 107%;text-align: justify;">(3) <span class="s661">In hazardous (classified) locations unless otherwise permitted under other articles in this </span><span class="s655">Code</span></p><p class="s138" style="padding-top: 5pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(4) Underground for direct earth burial, or embedded</p><p class="s441" style="padding-left: 72pt;text-indent: 0pt;text-align: justify;">in <span class="s1300">poured concrete or aggregate</span></p><p class="s138" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(5) Where subject to physical damage</p><p class="s138" style="padding-top: 7pt;padding-left: 54pt;text-indent: 0pt;text-align: justify;">(6) <span class="s1389">In </span>lengths over 1 800 mm</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 46pt;text-indent: 0pt;text-align: left;">3.60.2.11 Size.</p><p class="s138" style="padding-top: 6pt;padding-left: 45pt;text-indent: 0pt;line-height: 106%;text-align: left;"><span class="s867">(A) Minimum. </span>FMT smaller than metric designator 16 (trade size 3/8) shall not <span class="s440">be </span>used.</p><p class="s655" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;text-align: left;">Exception No. 1: FMI&#39; of metric designator 12 (trade size 3/8) shall bepermitted to be installedinaccordance</p><p class="s655" style="padding-left: 46pt;text-indent: 0pt;line-height: 11pt;text-align: left;">with 3.0.1.22(B) and (C).</p><p class="s135" style="padding-left: 144pt;text-indent: 0pt;line-height: 10pt;text-align: left;">,.</p><p class="s655" style="padding-left: 46pt;text-indent: 0pt;text-align: justify;">Exception No. 2: FMI&#39; of 12 (trade size 3/8) shall be permitted in lengths not in excess of 1800 mm as part of a listed assembly or for luminaires. See 4.10.1<span class="s1355">0.B(C).</span></p><p class="s781" style="padding-top: 1pt;padding-left: 38pt;text-indent: 0pt;line-height: 112%;text-align: left;">These are for identification purposes only and do not <span style=" color: #545454;">r</span>elate <span style=" color: #3D3D3D;">to </span>actual dimcnsions.</p><p class="s867" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">3.60.2.13 Number of Conductors.</p><p class="s138" style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s867">(A) FMT </span><span class="s660">-  </span><span class="s867">Metric Designator 16 and 21(Trade Size 1/2 and 3/4). </span>The number of conductors <span class="s2047">in </span>metric designator 16 (trade size l/2) c1nd 21 (tra&lt;le size 3/4) shc1ll not exceed that pennitted by the percentage <span class="s2047">fill </span>specified in Table 10.1.l.1.</p><p class="s138" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles.</p><p class="s138" style="padding-left: 30pt;text-indent: -9pt;line-height: 109%;text-align: justify;">• The number of cables shall not exceed <span style=" color: #3D3D3D;">the </span>allowable percentage fill specified in Tabk <span style=" color: #707070;">I</span>0.1.1.1.</p><p class="s867" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(B) FMT <span class="s660">-  </span>Metric Designator 12(Trade size 3/8). <span class="s138">The number of conductors in metric designator 12 (trade size 3/8) shall not excee&lt;l that peil11ittcd </span>in <span class="s138">Table 3.48.2.13.</span></p><p class="s867" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">3.60.2.15 Bends.</p><p class="s867" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(A) Infrequent Flexing Use. <span class="s138">When FMT isinfrequently flexed in service after installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 3.60.2.lS(A).</span></p><p class="s867" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(B) Fixed Bends. <span class="s138">Where FMT is bent for installation purposes an&lt;l is not flexed or bent as required by use after installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 3.60.2.1S(B).</span></p><p class="s867" style="padding-top: 9pt;padding-left: 34pt;text-indent: 0pt;text-align: justify;">Table 3.60.2.lS(A) Minimum Radii for Flexing Use</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:31.8826pt" cellspacing="0"><tr style="height:50pt"><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1889" style="padding-left: 5pt;text-indent: 9pt;line-height: 14pt;text-align: left;">Metric Designator</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1889" style="padding-left: 19pt;padding-right: 10pt;text-indent: -4pt;line-height: 14pt;text-align: left;">Trade Size</p></td><td style="width:124pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1889" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 120%;text-align: center;">Minimum Radii for Flexing Use</p><p class="s1889" style="padding-top: 5pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">(mm)</p></td></tr><tr style="height:20pt"><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">12mm</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 2pt;padding-right: 16pt;text-indent: 0pt;text-align: right;">3/8</p></td><td style="width:124pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250</p></td></tr><tr style="height:21pt"><td style="width:60pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">16mm</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 3pt;padding-right: 16pt;text-indent: 0pt;text-align: right;">1/2</p></td><td style="width:124pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">310</p></td></tr><tr style="height:17pt"><td style="width:60pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">21 mm</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 3pt;padding-right: 16pt;text-indent: 0pt;line-height: 11pt;text-align: right;">3/4</p></td><td style="width:124pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">440</p></td></tr></table><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 32pt;text-indent: 0pt;text-align: justify;">Table 3.60.2.IS(B) Minimum Radii for Fixed Bends</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:33.3272pt" cellspacing="0"><tr style="height:50pt"><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1889" style="padding-left: 5pt;text-indent: 9pt;line-height: 14pt;text-align: left;">Metric Designator</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1889" style="padding-left: 19pt;padding-right: 10pt;text-indent: -4pt;line-height: 14pt;text-align: left;">Trade Size</p></td><td style="width:124pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1889" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 120%;text-align: center;">Minimum Radii for Flexing Use</p><p class="s1889" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">(mm)</p></td></tr><tr style="height:20pt"><td style="width:60pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s779" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">12mm</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">3/8</p></td><td style="width:124pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">90</p></td></tr><tr style="height:21pt"><td style="width:60pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">16mm</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1/2</p></td><td style="width:124pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:17pt"><td style="width:60pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s144" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">21 mm</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">3/4</p></td><td style="width:124pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s145" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">125</p></td></tr></table><p class="s2671" style="padding-top: 3pt;padding-left: 17pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.60.2.47 Splices and Taps. <span class="s660">Splices and taps shall be made in accordance with 3.0.1.15.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 18pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.60.2.51 Grounding. <span class="s660">FMT shall be permitted as an equipment grounding conductor where installed in accordance with 2.50.6.9(7).</span></p><p class="s2671" style="padding-top: 4pt;padding-left: 61pt;text-indent: 0pt;text-align: justify;">3.60.3 Construction Specifications</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 19pt;text-indent: 0pt;line-height: 123%;text-align: justify;">3.60.3.1 Marking. <span class="s660">FMT shall be marked according to 1.10.1.21.</span></p><p class="s2671" style="padding-top: 10pt;padding-left: 88pt;text-indent: -68pt;line-height: 106%;text-align: left;">ARTICLE 3.62 <span class="s138">- </span>ELECTRICAL NONMETALLIC TUBING: TYPE ENT</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 106pt;text-indent: 0pt;text-align: left;">3.62.1 General</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.62.1.1 Scope. <span class="s660">This article covers the use, installation, and construction specificationsforelectrical nonrneta11ic tubing (ENT) and associated fittings.</span></p><p class="s2671" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">3.62.1.2 Definition.</p><p class="s2671" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Electrical Nonmetallic Tubing (ENT). <span class="s660">A nonmetallic, pliable, corrugated raceway of circular cross section with integral or associated couplings, connectors, and fittings for the installation of electrical conductors. ENT is composed of a material that is resistant to moisture and chemical atmospheres and is flame retardant.</span></p><p class="s660" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 115%;text-align: justify;">A pliable raceway is a raceway that can be bent by hand with a reasonable force but without other assistance.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 21pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.62.1.6 Listing Requirements. ENT <span class="s660">and associated fittings shall be listed.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 101pt;text-indent: 0pt;text-align: left;">3.62.2 Installation</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s660" style="padding-left: 22pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.62.2.1 Uses Permitted. Forthe purpose of this article, the first floor of a building shall be that floor that has 50 percent or more of the exterior wall surface area level with or above finished grade. One additional level that is the first level and not designed for human habitation and used only for vehicle parking, storage, or similar use shall be permitted. The use of ENT and fittings shall be permitted in the following:</p><p class="s660" style="padding-top: 6pt;padding-left: 51pt;text-indent: -18pt;line-height: 120%;text-align: justify;">(1) In any building not exceeding three floors above grade as follows:</p><p class="s660" style="padding-top: 5pt;padding-left: 77pt;text-indent: -17pt;line-height: 115%;text-align: justify;">a. For exposed work, where not prohibited by 3.62.2.3</p><p class="s660" style="padding-top: 6pt;padding-left: 61pt;text-indent: 0pt;text-align: justify;">b. Concealed within walls, floors, and ceilings</p><p class="s660" style="padding-top: 8pt;padding-left: 52pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(2) Inanybuilding exceedingthreefloors above grade, ENT shall be concealed within walls, floors, and</p><p class="s660" style="padding-top: 1pt;padding-left: 43pt;text-indent: 0pt;line-height: 117%;text-align: justify;">ceilings where the walls, floors, and ceilings provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated <span style=" color: #313131;">assemblies. </span>The <span style=" color: #313131;">15-minute­ </span>finish-rated thermal barrier <span style=" color: #313131;">shall </span>be permitted to be used for combustible or noncombustible walls, floors, and ceilings.</p><p class="s1612" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception to (2): Where a .fire sprinkler system(s) is installed in accordance with NFPA 13-2013, Standard for the Installation of Sprinkler Systems, on all floors, ENT shall be permitted to be used within walls, floors, and ceilings, exposed or concealed, in buildings exceeding three floors abovegrade.</p><p class="s781" style="padding-top: 4pt;padding-left: 27pt;text-indent: 0pt;line-height: 111%;text-align: justify;">FPN: A finish rating <span style=" color: #313131;">is </span>established for assemblies containing combustible (wood) supports. The finish rating is defined <span style=" color: #313131;">as </span>the time at which the wood stud or wood joist reaches an average temperature rise of 121°C or an individual temperature of l63°C as measured on the plane of the wood nearest the fire. <span style=" color: #313131;">A </span>finish rating is not intended to represent a rating for <span style=" color: #313131;">a </span>membrane ceiling.</p><p class="s660" style="padding-top: 5pt;padding-left: 46pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(3) <span class="s662">In </span>locations subject to severe corrosive influences as covered in 300.6 and where subject to chemicals for which the materials are specifically approved.</p><p class="s660" style="padding-top: 5pt;padding-left: 47pt;text-indent: -18pt;line-height: 120%;text-align: justify;">(4) In concealed, dry, and damp locations not prohibited by 3.62.2.3.</p><p class="s660" style="padding-top: 5pt;padding-left: 47pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(5) Above suspended ceilings where the suspended ceilings provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies, except as permitted in 3.62.2.1(1)(a).</p><p class="s1612" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">Exception to (5): ENT shall be permitted to be used above suspended ceilings in buildings exceeding three floors above grade where the building is protected throughout by a <span class="s2884">jir-e </span>sprinkler system installed in</p><p class="s1612" style="padding-left: 21pt;text-indent: 0pt;line-height: 113%;text-align: justify;">accordance with NFPA 13-2013, Standard for the Installation of Sprinkler Systems.</p><p class="s660" style="padding-top: 6pt;padding-left: 48pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(6) Encased in poured concrete, or embedded in a concrete slab on grade where ENT is placed on  sand or  approved  screenings,  provided fittings identified for this purpose are used for connections.</p><p class="s660" style="padding-top: 5pt;padding-left: 49pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(7) For wet locations indoors as permitted in this section or in a concrete slab on or belowgrade, with fittings listed for the purpose.</p><p class="s660" style="padding-top: 5pt;padding-left: 49pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(8) Metric designator 16 through 27 (trade size <span class="s2720">1</span><span class="s661">/2 </span>through 1) as listed manufactured prewired assembly.</p><p class="s781" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: Extreme coldmay cause some typ1is ofnonmetallic conduits to become brittle and therefore more susceptible to damage from physical contact.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_244.png"/></span></p><p class="s159" style="padding-top: 2pt;padding-left: 59pt;text-indent: 0pt;line-height: 27pt;text-align: center;">ARTICLE 3.62- ELECTRICAL NONM<span class="s2885">.</span>ETALLIC TUBING: TYPE EN<span class="s2886">.</span>T</p><p class="s138" style="padding-left: 64pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(9) Conductors or cables rated ata temperature higher than the listed temperature rating of ENT shall be pennitted to be installed in ENT, if the conductors or cables arc not operated at a temperature higher than the listed temperature rating of the ENT.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 38pt;text-indent: 0pt;line-height: 109%;text-align: left;">3.62.2.3 Uses Not Permitted. <span class="s138">ENT shall not be used in the following:</span></p><p class="s138" style="padding-top: 5pt;padding-left: 64pt;text-indent: -17pt;line-height: 106%;text-align: left;">( I) ln any hazardous (classified) location, except as pcnnitted by other articles <span class="s1389">in </span>this <span class="s1963">Code</span></p><p class="s138" style="padding-top: 6pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">(2) For thesupport ofluminaires and other equipment</p><p class="s138" style="padding-top: 7pt;padding-left: 64pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(3) Where subject to c1mbient temperatures in excess of 50°C unless listed otherwise</p><p class="s138" style="padding-top: 5pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">(4) For direct earth burial</p><p class="s660" style="padding-top: 7pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">(5) <span class="s661">Where the voltage is over 600 volts</span></p><p class="s138" style="padding-top: 7pt;padding-left: 65pt;text-indent: -17pt;line-height: 106%;text-align: left;">(6) In exposed locations, except as permitted by 3.62.2.1(1), 3.62.2.1(5), and 3.62.2.1(7)</p><p class="s138" style="padding-top: 5pt;padding-left: 65pt;text-indent: -17pt;line-height: 107%;text-align: left;">(7) <span class="s2754">In </span>theaters and similar locations, except as provided in 5.18.1.4 and 5.20.LS</p><p class="s138" style="padding-top: 6pt;padding-left: 66pt;text-indent: -18pt;line-height: 106%;text-align: left;">(8) Where exposed to the direct rays of the sun, unless identified as sunlight resistant</p><p class="s138" style="padding-top: 6pt;padding-left: 48pt;text-indent: 0pt;text-align: left;">(9) Where subject to physical damage</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 39pt;text-indent: 0pt;text-align: left;">3.62.2.11 Size.</p><p class="s134" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;line-height: 109%;text-align: left;">(A) Minimum. <span class="s138">ENT smaller than metric designator 16 (trade size 1/2) shall not be used.</span></p><p class="s134" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 106%;text-align: left;">(B) Maximum. <span class="s138">ENT larger than metric designator 53 (trade size 2) shall not be used.</span></p><p class="s781" style="padding-top: 6pt;padding-left: 49pt;text-indent: 0pt;line-height: 113%;text-align: justify;">FPN: See 3.0.Ll(C) for the metric designators and trade size8. These are for identification purposes only and do not relate to actual dimensions.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 40pt;text-indent: 0pt;line-height: 107%;text-align: justify;">362.22 Number of Conductors. <span class="s138">The number of conductors shall not exceed that permitted by the percentage fill in Table 10.1.1.1.</span></p><p class="s138" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 108%;text-align: justify;">Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table l 0.1.1.1.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 41pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.62.2.15 Bends <span class="s135">- </span>How Made. <span class="s138">Bends shall be so made that the tubing will not be damaged and the internal diameter of the tubing will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment, and the radius of the curve to the centerline of such bends shall not be less than shown in Table 10.1.1.2 using the column &quot;Other Bends.&quot;</span></p><p class="s134" style="padding-left: 27pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.62.2.17 Bends <span class="s135">- </span>Number m One Run. <span class="s138">There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.</span></p><p class="s138" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s134">3.62.2.19 Trimming. </span>All cut ends shall be <span style=" color: #343434;">trimmed </span>inside and outside to remove rough edges.</p><p class="s134" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.62.2.21 Securing and Supporting. <span class="s138">ENT shall he installed as a complete system in accordance with</span></p><p class="s138" style="padding-left: 28pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.0.1.18 and shall be securely fastened in place and supp01tcd in accordance with 3.62.2.2l(A) and (B).</p><p class="s134" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">(A) Securely Fastened. <span class="s1158">ENT </span><span class="s1300">shall be securely fastened at intervals not exceeding 900 mm. In addition, ENT</span></p><p class="s138" style="padding-left: 28pt;text-indent: -14pt;line-height: 106%;text-align: justify;">. shall be securely fastened in place within 900 mm of each outlet box, device box, junction box, <span style=" color: #343434;">cabinet, </span>or fitting where it tenninates. Where used, cable <span style=" color: #343434;">tics </span>shall be listed as suitable for the applicc1tion and for securing and supporting.</p><p class="s1963" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Exception No. 1: Lengths not exceeding a distance of 1800 mm from a luminaire terminal <span style=" color: #343434;">connection </span>for tap connections to lighting luminaires shall be permitted without being secured.</p><p class="s1963" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Exception No. 2: Lengths not exceeding 1800 mm from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) or other equipment.</p><p class="s1963" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Exception No. 3: For concealed work in .finished buildings or pre.finished wall panels where such securing is impracticable, unbroken lengths (without coupling) of ENT shall be permitted to be fished.</p><p class="s134" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(B) Supports. <span class="s138">Horizontal runs of ENT supported by openings inframing members at intervals not exceeding 900 mm and securely fastened within 900 mm of termination points shall be permitted.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 31pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.62.2.37 Bushings. <span class="s138">Where a tubing enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection.</span></p><p class="s781" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">FPN: See3.0.1.4(0) for the protection <span style=" color: #343434;">of </span>conductors size 22 mm<span class="s2817">2</span></p><p class="s557" style="padding-top: 1pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">or larger.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.62.2.39 Joints. <span class="s138">All joints between lengths of tubing and between tubing and couplings, fittings, and boxes shall be by an approved method.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s138" style="padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.62.2.47 <span class="s134">Splices and Taps. </span>Splices and taps shall be made only in accordance with 3.0.1.15.</p><p class="s781" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;line-height: 107%;text-align: left;">FPN: See Article 3.14 for rules on the installation and use of boxes <span class="s557">and </span>conduit bodies.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="692" height="1" alt="image" src="Image_245.png"/></span></p><p class="s702" style="padding-top: 3pt;padding-left: 182pt;text-indent: 0pt;text-align: left;">ARTICLE 3.66 -AUXILIARY GUTTERS</p><p class="s1618" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.62.2.51 Grounding. <span class="s238">Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the raceway in compliance with Part 2.50.6.</span></p><p class="s1618" style="padding-top: 5pt;padding-left: 56pt;text-indent: 0pt;text-align: justify;">3.62.3 Construction Specifications</p><p class="s1618" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.62.3.l Construction. <span class="s238">ENT shall be made of material that does not exceed the ignitibility, flammability, smoke generation, and toxicity characteristics of rigid (nonplasticized) polyvinyl chloride.</span></p><p class="s238" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 112%;text-align: justify;">ENT, as a prewired manufactured assembly, shall be provided in continuous lengths capable of beingshipped in a coil, reel, or carton without damage.</p><p class="s1618" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.62.3.21 Marking. <span class="s238">ENT shall be clearly and durably marked at least every 3 000 mm as required in the first sentence of l.10.1.21(A). The type of material shall also be included in the marking. Marking for limited smoke shall be permitted on the tubing that has limited smoke-producing characteristics.</span></p><p class="s238" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 110%;text-align: justify;">The type, size, and quantity of conductors used in prewired manufactured assemblies shall be identified by means of a printed tag or label attached to each end of the manufactured assembly and either the carton, coil, or reel. The enclosed conductors shall be marked in accordance with 3.10.3.17.</p><p class="s1618" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: left;">ARTICLE 3.66 -AUXILIARY GUTTERS</p><p class="s1618" style="padding-top: 8pt;padding-left: 102pt;text-indent: 0pt;text-align: left;">3.66.1 General</p><p class="s1618" style="padding-top: 8pt;padding-left: 15pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.66.1.1 Scope. <span class="s238">This article covers the use, installation, and construction requirements of  metal auxiliary gutters and nonmetallic auxiliary gutters and associated fittings.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">3.66.1.2 Definitions.</p><p class="s238" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><span class="s1618">MetalAuxiliary Gutter. </span>Asheet metal enclosure used to supplement wiring spaces <span class="s1618">at </span>meter centers, distribution centers, switchgear, switchboards, and <span class="s698">similar </span>points of wiring systems. The enclosure has hinged or removable covers for housing andprotecting electrical wires, cable, and busbars. The enclosure is designed for conductors to be laid or set in place after the enclosures have been installed as a complete system.</p><p class="s1618" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Nonmetallic Auxiliary Gutter.  <span class="s238">A flame-retardant, nonmetallic  enclosure used to  supplement  wiring spaces at meter centers, distribution centers, switchgear, switchboards, and similar points of wiringsystems. The enclosure has hinged or removable covers for housing and protecting electrical wires, cable, and husbars. The enclosure is designed for conductors to be laid or set </span>in <span class="s238">place after the enclosures have been installed as a complete system.</span></p><p class="s1618" style="padding-top: 8pt;padding-left: 14pt;text-indent: 0pt;text-align: justify;">3.66.1.6 Listing Requirements.</p><p class="s1618" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Outdoors. <span class="s238">Nonmetallic auxiliary gutters installed outdoors shall be listed for all of the following conditions:</span></p><p class="s238" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(1) Exposure to sunlight</p><p class="s238" style="padding-top: 8pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">(2) Use in wet locations</p><p class="s238" style="padding-top: 7pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">(3) Maximum ambient temperature of the installation</p><p class="s1618" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Indoors. <span class="s238">Nonmetallic auxiliary gutters installed indoors shall be listed for the maximum ambient temperature of the installation.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="text-indent: 0pt;text-align: right;">3.66.2 Installation</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">3.66.2.1 Uses Permitted.</p><p class="s1618" style="padding-top: 8pt;text-indent: 0pt;text-align: right;">(A) Sheet Metal Auxiliary Gutters.</p><p class="s702" style="padding-top: 7pt;padding-left: 41pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) <b>Indoor and Outdoor Use. </b><span class="s238">Sheet metal auxiliary gutters shall be permitted for indoor and outdoor use.</span></p><p class="s1618" style="padding-top: 6pt;padding-left: 41pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) Wet Locations. <span class="s238">Sheet metal auxiliary gutters installed in wet locations shall be suitable for such locations.</span></p><p class="s238" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) <span class="s1618">Nonmetallic Auxiliary Gutters. </span>Nonmetallic auxiliary gutters shall be listed&#39; for the maximum ambient temperature of the installation an&lt;l marked for the installed conductor insulation temperature rating.</p><p class="s1618" style="padding-top: 5pt;padding-left: 41pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(1) Outdoors. <span class="s238">Nonmetallic auxiliary gutters shall he permitted to be installed outdoors where listed and marked as suitable for the purpose.</span></p><p class="s880" style="padding-top: 4pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s1615">Extreme cold may cause nonmetallic auxiliary gutters to become brittle and therefore more susceptible to damage from physical contact.</span></p><p class="s1618" style="padding-top: 7pt;padding-left: 42pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(2) Indoors. <span class="s238">Nonmetallic auxiliary gutters shall he permitted to be installed indoors.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 16pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.66.2.3 Uses Not Permitted. <span class="s238">Auxiliary gutters shall not be used:</span></p><p class="s238" style="padding-top: 5pt;padding-left: 42pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(1) To  enclose  switches,  overcurrent  devices, appliances, or other similar equipment</p><p class="s238" style="padding-top: 6pt;padding-left: 42pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) To extend a greater distance than 9000 mm beyond the equipment that it supplements</p><p class="s1435" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: As permitted in 6.20.4.4 for elevators, an auxiliary gutter shall be permitted to extend a distance greater than 9000 mm beyond the equipment it supplements.</p><p class="s1615" style="padding-top: 4pt;padding-left: 25pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: For wireways, see Articles 3.76 and 3.78. For busways, see Article 3.68.</p><p class="s166" style="padding-top: 2pt;padding-left: 42pt;text-indent: 0pt;line-height: 111%;text-align: justify;">3.66.2.11 Conductors Connected in Parallel. <span class="s164">Where single conductor cables comprising each phase, neutral, or grounded conductor of an alternating-current circuit are connected in parallel as permitted in 3.10.2.l(H), the conductors shall be installed in groups consisting of not more than one conductor per phase, neutral, or grounded conductor to prevent current imbalance in the paralleled conductors due to inductive reactance.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 43pt;text-indent: 0pt;text-align: left;">3.66.2.13 Number of Conductors.</p><p class="s164" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>(A) Sheet Metal Auxiliary Gutters. </b>The sum of the cross-sectional areas of all contained conductors and cables at any cross section of a sheet metal auxiliary gutter shall not exceed 20 percent of the interior cross­ sectional area of the sheet metal auxiliary gutter. The adjustment factors in 3.l0.2.6(B)(3)(a) shall be applied only where the number of current-carrying conductors, including neutral conductors classified as current<span class="s2888">4</span>carrying under the provisions of 3.10.2.6(B) <span class="s403">(5), </span>exceeds 30. Conductors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors.</p><p class="s166" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Nonmetallic Auxiliary Gutters. <span class="s164">The sum of cross-sectional areas of all contained conductors and cables at any cross section of the nonmetallic auxiliary gutter shall not exceed 20 percent of the interior cross­ sectional area of the nonmetallic auxiliary gutter.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 44pt;text-indent: 0pt;text-align: left;">3.66.2.14 Ampacity of Conductors.</p><p class="s164" style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>(A) Sheet Metal Auxiliary  Gutters.  </b>Where  the number of current-carrying conductors contained in the sheet metal auxiliary gutter is 30 or less, the adjustment factors specified in 3.10.2.6(B)(3)(a) shall not apply. The current carried continuously in bare copper bars in sheet metal auxiliary gutters shall not exceed 1.55 amperes/mm<span class="s2889">2 </span><span class="s628">of </span>cross section of the conductor. For aluminum bars, the current carried continuously shall not exceed 1.09 amperes/rnm.<span class="s2731">2</span> of cross section of the conductor.</p><p class="s166" style="padding-top: 6pt;padding-left: 45pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Nonmetallic Auxiliary Gutters. <span class="s164">The adjustment factors specified in 3.10.2.6(B)(3)(a)shall be applicable to the current-carrying conductors in the nonmetallic auxiliary gutter.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 46pt;text-indent: 0pt;text-align: left;">3.66.2.21 Securing and Supporting.</p><p class="s166" style="padding-top: 7pt;padding-left: 46pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Sheet Metal Auxiliary Gutters. <span class="s164">Sheet metal auxiliary  gutters shall be supported and secured throughout their entire length at intervals not exceeding 1500 mm.</span></p><p class="s164" style="padding-top: 1pt;padding-left: 26pt;text-indent: -10pt;line-height: 111%;text-align: justify;">• <b>(B) Nonmetallic Auxiliary  Gutters. </b>Nonmetallic auxiliary gutters shall be supported and secured at intervals not to exceed 900 mm and at each end or joint, unless listed for other support intervals. In no case shall the distance between supports exceed 3 000 mm.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.66.2.35 1&lt;:xpansion Fittings. <span class="s164">Expansion fittings shall be installed where expected length change, due to expansion and contraction due to temperature change, is more than 6 mm.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 27pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><b>3.66.2.47 Splices and Taps. </b>Splices and <span style=" color: #313131;">taps </span>shall comply with 3.66.2.47(A) through <span class="s629">(0).</span></p><p class="s166" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(A)   Within Gutters. <span class="s164">Splices or taps shall be</span></p><p class="s164" style="padding-top: 1pt;padding-left: 28pt;text-indent: -14pt;line-height: 112%;text-align: justify;">•  permitted within gutters where they are accessible by means of r�movable covers or Joors. The conductors, including splices and taps, shall not fill the gutter to more than 75 percent of its area.</p><p class="s166" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B)   Bare Conductors. <span class="s164">Taps from bare conductors shallleavethe gutteropposite their tenninal connections, and conductors shall not be brought in contact with uninsulated current-carrying parts of different voltages.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C)   Suitably Identified. <span class="s164">All taps shall be suitably identified at the gutter as to the circuit or equipment that they supply.</span></p><p class="s166" style="padding-top: 4pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D)   Overcurrent Protection.  <span class="s164">Tap connections from conductors in auxiliary gutters shall he provided with overcurrent protection as required in 2.40.2. l.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">3.66.2.49 Insulated Conductors.</p><p class="s166" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A)   De.Oected  Insulated  Conductors.  <span class="s164">Where insulated conductors are deflected within an auxiliary gutter, either at the ends or where conduits, fittings, or other raceways or cables enter or leave the gutter, or where the direction of the gutter is deflected greater than 30 de&amp;rrees, dimensions corresponding to one wire per tenninal in Table 3.12.1.6(A) shall apply.</span></p><p class="s164" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><b>(B)   Auxiliary Gutters Used as Pull Boxes. </b>Where insulated conductors 22 mm<span class="s2731">2</span> or larger arepulled through an auxiliary gutter, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required in 3.14.2.14(A)(l) for straight pulls and 3. l 4.2.l 4(A)(2) for angle pulls.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 31pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.66.2.51 Grounding. <span class="s164">Metal auxiliary gutters shall be connected to an equipment grounding conductor(s), to an equipment bonding jumper, or to the grounded conductor where permitted or required by 2.50.5.3(B)</span></p><p class="s164" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">(1) or 2.50.7.13.</p><p class="s1618" style="padding-top: 3pt;padding-left: 58pt;text-indent: 0pt;text-align: left;">3.66.3 Construction Specifications</p><p class="s1618" style="padding-top: 8pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">3.66,3.1 Construction.</p><p class="s1618" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Electrical and Mechanical Continuity. <span class="s238">Gutters shall be constructed and installed so that adequate electrical and mechanical continuity of the complete system is secured.</span></p><p class="s238" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s1618">(B) Substantial Construction. </span>Gutters shall be of substantial construction and shall provide a complete enclosure for the contained conductors. <span class="s702">All </span>surfaces, both interior and exterior, shall be suitably protected from corrosion. Comer joints shall be made tight, and where <span class="s1614">the assembly is held </span>together by rivets, bolts, or screws, such fasteners shall be spaced not more than 300 mm apart.</p><p class="s1618" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(C) Smooth Rounded Edges. <span class="s238">Suitable bushings, shields, or fittings having smooth, rounded edges shall be provided where conductors pass between gutters, through partitions, aroundbends, between gutters andcabinets or junction boxes, and at other locations where necessary to prevent abrasion of the insulation of the conductors.</span></p><p class="s1618" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Covers. <span class="s238">Covers shall be securely fastened to the gutter.</span></p><p class="s238" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s1618">(E) Clearance of Bare Live Parts. </span>Bare conductors shall be securely and rigidly supported so that the minimum clearance  between  bare current-carrying metal parts of different potential mounted on the same surface will not be less than 50 mm, nor less than 25 mm for parts that are held free in the air. <span class="s702">A </span>clearance not less than 25 mm shall be secured between bare current-carrying metal parts and any metal surface. Adequate provisions shall be made for the expansion and contraction ofbusbars.</p><p class="s1618" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">3.66.3.21 Marking.</p><p class="s1618" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Outdoors. <span class="s238">Nonmetallic auxiliary gutters installed outdoors shall have the following markings:</span></p><p class="s238" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">(I) Suitable for exposure to sunlight</p><p class="s238" style="padding-top: 8pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">(2) Suitable for use in wet locations</p><p class="s238" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">(3) Installed conductor insulation temperature rating</p><p class="s1618" style="padding-top: 8pt;padding-left: 19pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Indoors. <span class="s238">Nonmetallic auxiliary gutters installed indoors shall be marked with the installed conductor insulation temperature rating.</span></p><p class="s1618" style="padding-top: 7pt;padding-left: 72pt;text-indent: 0pt;text-align: left;">ARTICLE 3.68 <span class="s702">- </span>BUSWAYS</p><p class="s1618" style="padding-top: 8pt;padding-left: 71pt;text-indent: 0pt;text-align: left;">3.68.1 General Requirements</p><p class="s1618" style="padding-top: 8pt;padding-left: 19pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.68.1.1 Scope. <span class="s238">This article covers service-entrance, feeder, and branch-circuit busways and associated fittings.</span></p><p class="s1618" style="padding-top: 2pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">3.68.1.2 Definition.</p><p class="s1618" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Busway. <span class="s238">A raceway consisting of a metal enclosure containing  factory-mounted,  bare  or  insulated conductors, which are usually copper or aluminum bars, rods, or tubes.</span></p><p class="s1615" style="padding-top: 4pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">FPN: For cablebus, refer to Article 3.70.</p><p class="s1618" style="padding-top: 8pt;padding-left: 95pt;text-indent: 0pt;text-align: left;">3.68.2 Installation</p><p class="s1618" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.68.2.1 Uses Permitted. <span class="s238">Busways shall be permitted to be installed where they are located in accordance </span>with <span class="s238">3.68.2.l(A) through (C).</span></p><p class="s1618" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Exposed. <span class="s238">Busways shall be permitted to be located in the open where visible, except as permitted in</span></p><p class="s238" style="padding-left: 18pt;text-indent: 0pt;text-align: left;">3.68.2.l(C).</p><p class="s1618" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(B) Behind Access Panels. <span class="s238">Busways shall be pennitted to be installed behind access panels, provided the busways are totally enclosed, of nonventilating-type construction, and installed so that the joints between sections and at fittings are accessible for maintenance purposes. Where installed behind access panels, means of access shall be provided, and either of the following conditions shall be met:</span></p><p class="s702" style="padding-top: 6pt;padding-left: 46pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(1) <span class="s238">The space behind the access panels shall not be used for air-handling purposes.</span></p><p class="s238" style="padding-top: 6pt;padding-left: 46pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(2) Where the space behind the access panels is used for environmental air, other than ducts and plenums, there shall be no provisions for plug­ in connections, and the conductors shall be insulated.</p><p class="s1618" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(C) Through Walls and Floors. <span class="s238">Busways shall be permitted to be installed through walls or floors in accordance with (C)(l) and (C)(2).</span></p><p class="s1618" style="padding-top: 6pt;padding-left: 47pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(1) Walls. <span class="s238">Unbroken lengths of busway shall be pennitted to be extended through dry walls.</span></p><p class="s237" style="padding-top: 6pt;padding-left: 47pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(2) <span class="s1618">Floors. </span><span class="s238">Floor penetrations shall comply with (a) and (b):</span></p><p class="s238" style="padding-top: 5pt;padding-left: 56pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(a) Busways shall be pennitted to be extended vertically through dry floors if totally enclosed (unventilated) where passing through and for <span class="s2762">a </span>minimum distance of I 800 <span class="s2762">mm </span>above thefloor to provide adequate protection from physical damage.</p><p class="s238" style="padding-top: 7pt;padding-left: 56pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(b) In other than industrial establishments, where a vertical riser penetrates two or more dry floors, a minimum 100-mm high curb shall be installed around all floor openings for riser busways to prevent liquids from entering the opening. The curb shall be installed within 300</p><p class="s660" style="padding-top: 3pt;padding-left: 74pt;text-indent: 0pt;line-height: 115%;text-align: justify;">mm of the floor opening. Electrical equipment shall be located so that it will not be damaged by liquids that are retained by the curb.</p><p class="s770" style="padding-top: 5pt;padding-left: 47pt;text-indent: 0pt;line-height: 123%;text-align: left;">FPN: Se�3.0.1.21 for information concerning the spread offire or products of combustion.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 39pt;text-indent: 0pt;text-align: justify;">3.68.2.3 Uses Not Permitted.</p><p class="s867" style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;line-height: 120%;text-align: justify;">(A) Physical Damage. <span class="s660">Busways shall not be installed where subject to severe physical damage or corrosive vapors.</span></p><p class="s867" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 120%;text-align: justify;">(B) Hoistways. <span class="s660">Busways shall not be installed in hoist­ ways.</span></p><p class="s867" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(C) Hazardous Locations. <span class="s660">Busways shall not be installed in any hazardous (classified) location, unless specifically approved for such use.</span></p><p class="s770" style="padding-top: 5pt;padding-left: 48pt;text-indent: 0pt;text-align: left;">FPN: Sec 5.1.2.1(8).</p><p class="s867" style="padding-top: 8pt;padding-left: 39pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(D) Wet Locations. <span class="s660">Busways shall not be installed outdoors or in wet or damp locations unless identified for such use.</span></p><p class="s867" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(E) Working Platform. <span class="s660">Lighting busway and trolley busway shall not be installed less than 2 500 mm above the floor or working platform unless provided with an identified cover.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 40pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.68.2.8  Overcurrcnt  Protection.  <span class="s660">Overcurrent protection shall be provided in accordance with 3.68.2.8(A) through (D).</span></p><p class="s867" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(A) Rating of Overcurrent Protection <span class="s660">-  </span>Feeders. <span class="s474">A </span><span class="s660">busway shall be protected against overcurrent in accordance with the allowable cnrrcnt rating of the busway.</span></p><p class="s1388" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. I: The applicable provisions of 2.40.1.4 shall be permitted.</p><p class="s1388" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception No. 2: Where used as transformer secondary ties, the provisions of 4.50.J .6(A)(3) shall be permitted.</p><p class="s867" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;line-height: 120%;text-align: justify;">(B) Reduction  in Ampacity  Size of Busway. <span class="s660">Overcurrent protection shall be required where busways are reduced in ampacity.</span></p><p class="s1388" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Exception: For industrial establishments only, omission of overcurrent protection shall be permitted at points where busways are reduced in ampacity, provided that the length of the busway having the smaller ampacity does not exceed 15 mand has an ampacity atleast equal to one-third the rating or setting of the overcurrent device next back on the line, and provided that such busway is free from contact with combustible material.</p><p class="s660" style="padding-top: 7pt;padding-left: 42pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(C) <b>Feeder or Branch Circuits. </b>Where a busway is used as a feeder, devices or plug-in connections for</p><p class="s660" style="padding-top: 2pt;padding-left: 29pt;text-indent: -6pt;line-height: 117%;text-align: justify;">• tapping off feeder or branch circuits from the busway shall contain the overcurrent devices required for the protection of the feeder or branch circuits. The plug­ in device shall consist of an externally operable circuit breaker or an externally operable fusible switch. Where such devices are mounted out of reach and con<span style=" color: #4B4B4B;">t</span>ain disconnecting means, suitable means such <span style=" color: #333;">as </span>ropes, chains, or sticks shall be provided for operating the disconnecting means from the floor.</p><p class="s1388" style="padding-top: 4pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">Exception No. I: As permitted in 2.40.2.1.</p><p class="s1388" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Exception No. 2: For fu.ed <span style=" color: #333;">or semifixed </span>luminaires, where the branch-circuit overcurrent device is part of the luminaire cord plug on cord-connected luminaires.</p><p class="s138" style="padding-top: 6pt;padding-left: 31pt;text-indent: -10pt;line-height: 107%;text-align: justify;">• <i>Exception No. 3: Where luminaires without cords are plugged directly into the busway and the nvercurrent device is mounted on the luminaire.</i></p><p class="s1388" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 4: Where the branch-circuit overcurrent plug-in device is directly supplying a readily accessihle disconnect, a method (.)f floor operation shall not be required.</p><p class="s867" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(D) Rating of Overcurrent Protection <span class="s660">-  </span>Branch Circuits. <span class="s660">A busway used as a branch circuit shall be protected against overcurrent in accordance with 2.10.2.3.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 32pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.68.2.21 Support. <span class="s660">Busways shall besecurely supported at intervals not exceeding 1 500 mm unless otherwise designed and marked.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 32pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.68.2.47 Branches from Busways. <span class="s660">Branches from bnsways shall be permitted to be made in accordance with 3.68.2.47(A), (B), and (C).</span></p><p class="s867" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;line-height: 120%;text-align: justify;">(A)General. <span class="s660">Branches from busways shall be pcnnitted to use any of the following wiring methods:</span></p><p class="s660" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(1) Type AC armored cable</p><p class="s660" style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(2) Type MC metal-clad cable</p><p class="s660" style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(3) Type <b>Ml </b>mineral-insulated, metal-sheathed cable</p><p class="s660" style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(4) Type IMC intennediate metal condnit</p><p class="s660" style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(5) Type RMC rigid metal conduit</p><p class="s660" style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(6) Type FMC flexible metal conduit</p><p class="s660" style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(7) Type LFMC liquidtight flexible metal conduit</p><p class="s660" style="padding-top: 8pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">(8) Type PVC rigid polyvinyl chloride conduit</p><p class="s660" style="padding-top: 8pt;padding-left: 60pt;text-indent: -17pt;line-height: 112%;text-align: left;">(9) Type RTRC reinforced thermosetting resin condnit</p><p class="s660" style="padding-top: 7pt;padding-left: 69pt;text-indent: -26pt;line-height: 112%;text-align: left;">(10) Type LFNC liquidtight flexible nonmetallic conduit</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:16pt"><td style="width:35pt"><p class="s163" style="padding-right: 4pt;text-indent: 0pt;line-height: 12pt;text-align: right;">(11)</p></td><td style="width:200pt"><p class="s163" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Type EMT electrical metallic tubing</p></td><td style="width:13pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:21pt"><td style="width:35pt"><p class="s163" style="padding-top: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">(12)</p></td><td style="width:200pt"><p class="s163" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">Type ENT electrical nonmetallic tubing</p></td><td style="width:13pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:21pt"><td style="width:35pt"><p class="s163" style="padding-top: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">(13)</p></td><td style="width:200pt"><p class="s163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Busways</p></td><td style="width:13pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:21pt"><td style="width:35pt"><p class="s163" style="padding-top: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">(14)</p></td><td style="width:200pt"><p class="s163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Strut-type channel raceway</p></td><td style="width:13pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:21pt"><td style="width:35pt"><p class="s1187" style="padding-top: 4pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">(15)</p></td><td style="width:200pt"><p class="s163" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Surface metal raceway</p></td><td style="width:13pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:37pt"><td style="width:35pt"><p class="s163" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">(16)</p><p class="s163" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Where</p></td><td style="width:200pt"><p class="s163" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">Surface nonmetallic rnceway</p><p class="s163" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">a separate equipment grounding conductor</p></td><td style="width:13pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s163" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">is</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s1601" style="padding-top: 2pt;padding-left: 372pt;text-indent: 0pt;text-align: left;">3.68.3 Construction</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1412" style="padding-left: 294pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s1601">3.68.3.1 Marking. </span>Busways shall be marked with the voltage and current rating for which they are designed, and <span class="s164">with </span>the manufacturer&#39;s name or trademark in such a manner as to be visible after installation.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1412" style="padding-left: 17pt;text-indent: 0pt;line-height: 108%;text-align: justify;">used, connection of the equipment gronnding conductor to the busway shall comply <span class="s1601">with </span>2.50.1.8 and 2.50.1.12.</p><p class="s1601" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Cord and Cable Assemblies. <span class="s1412">Suitable cord and cable &lt;1ssemblies approved for extra-hard usage or hard usage and listed bus drop cable shall be permitted as branches from busways for the connection of portable equipment or the connection of stationary equipment to facilitate their interchange in accordance with 4.0.1.l 0 and 4.0.1.12 and the following conditions:</span></p><p class="s1767" style="padding-top: 6pt;padding-left: 45pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) <span class="s1412">The cord or cable shall be attached to the building by an approved means.</span></p><p class="s164" style="padding-top: 6pt;padding-left: 44pt;text-indent: -18pt;line-height: 114%;text-align: justify;">(2) <span class="s1412">The length of the cord or cable from a busway plug-in device to a suitable tension take-up support device shall not exceed 1 800 mm.</span></p><p class="s1412" style="padding-top: 6pt;padding-left: 44pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(3) The cord and c&lt;1ble shall be installed as a vertical riser from the tension take-up support device to the equipment served.</p><p class="s1412" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Strain relief cable grips shall be provided for the cord or cable at the busway plug-in device and equipment terminations.</p><p class="s1188" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception  to (B)(2):  In  industrial  establishments only,  where  the  conditions  of  maintenance  and supervision ensure that only qualified persons service the installation, lengths exceeding 1 800 mm shall be pennitted between the busway plug-in device and the tension take-up support device where the cord or cable is supported at intervals not exceeding 2 500 mm.</p><p class="s1601" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(C) Branches from Trolley-Type Busways. <span class="s1412">Suitable cord and cable assemblies approved for extra-hard usage or hard usage and listed bus drop cable shall be</span></p><p class="s1412" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">permitted as branches from trolley.type busways for the connection of movable equipment <span class="s1438">in </span>accordance with</p><p class="s1412" style="padding-left: 16pt;text-indent: 0pt;text-align: justify;">4.0.1.10 and 4.0.1.12.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 16pt;text-indent: 0pt;line-height: 109%;text-align: justify;">3.68.2.49 Dead Ends. <span class="s1412">A dead end of a busway shall be closed.</span></p><p class="s1601" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.68.2.S1 Grounding. <span class="s1412">Busway shall be connected to an equipment grounding conductor(s), to an equipment bonding jumper, or to the grounded conductor where pennitted or required by 2.50.5.3(B)(l) or 2.50.7.13.</span></p><p class="s1601" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">3.68.4 Requirements for Over 600 Volts, Nominal</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 17pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.68.4.1 Adjacent and Supporting Structures. <span class="s1412">Metal­ enclosed busways shall be installed so that temperature rise from induced circulating currents in any adjacent metallic parts will not be hazardous to personnel or constitute a tire hazard.</span></p><p class="s1601" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">3.68.4.21 Barriers and Seals-</p><p class="s1601" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(A) Vapor Seals. <span class="s1412">Busway runs that have sections located both inside and outside of buildings shall have &lt;1 vapor seal at the building wall to prevent interchange of air between indoor and outdoor sections.</span></p><p class="s1188" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception: Vapor seals shall not be required in forced­ cooled hus.</p><p class="s1601" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Fire Barriers. <span class="s1412">Fire barriers shall be provided where fire walls, floors, or ceilings are penetrated.</span></p><p class="s409" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: See 3.0.1.21 for information concerning thespread offire or products of combustion.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 16pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.68.4.23 Drain Facilities. <span class="s1412">Drain plugs, filter drains, or similar methods shall be provided to remove condensed moisture from low points in busway run.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 17pt;text-indent: 0pt;line-height: 109%;text-align: justify;">3.68.4.24 Ventilated Bus Enclosures. <span class="s1412">Ventilated busway enclosures shall be installed </span>in <span class="s1412">accordance with Part 1.10.3 and 4.90.2.4.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 16pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.68.4,2S Terminations and Connections. <span class="s1412">Where bus enclosures terminate at machines cooled by flammable gas, seal-off bushings, baffles, or other means shall be provided to prevent accumulation of flammable gas in the busway enclosures.</span></p><p class="s1412" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;line-height: 118%;text-align: justify;">All conductor termination and connection hardware shall be accessible for installation, connection, and maintenance.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 16pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.68.4.26 Switches. <span class="s1412">Switching devices or disconnecting links provided in the busway run shall have the same momentary rating as the busway. Disconnecting links shall be plainly marked to be removable only when bus is de-energized. Switching devices that are not load-break shall be interlocked to prevent operation under load, and disconnecting link enclosures shall be interlocked to prevent access to energized parts.</span></p><p class="s1618" style="padding-top: 2pt;padding-left: 42pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.68.4.27 Wiring 1000 Volts or Less, Nominal. <span class="s700">Secondary control devices and wiring that are provided as part of the metal-enclosed bus run shall be insulated by fire-retardant barriers from all primary circuit elements with the exception of short lengths of wire, such as at instrument transformer terminals.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 43pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.68.4.31 Expansion Fittings. <span class="s700">Flexible or expansion connections shall be provided in long, straight runs of bus to allow for temperature expansion or contraction, or where the busway run crosses building vibration insulation joints.</span></p><p class="s1618" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.68.4.45 Neutral Conductor. <span class="s700">Neutral bus, where required, shall be sized to carry all ncutral load current, including harmonic currents, and shall have adequate momentary and short-circuit rating consistent with system requirements.</span></p><p class="s1618" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.68.4.47 Grounding. <span class="s700">Metal-enclosed busway shall be grounded.</span></p><p class="s1618" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.68.4.107 Marking. <span class="s700">Each busway run shall be provided with a permanent nameplate on which the following information shall be provided:</span></p><p class="s700" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(1) Rated voltage.</p><p class="s700" style="padding-top: 7pt;padding-left: 69pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(2) Rated continuous current; if bus is forced-cooled, both the normal forced-cooled rating and the self­ cooled (not forced-cooled) rating for the same temperature rise shall be given.</p><p class="s238" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(3) <span class="s2806">Rated frequency.</span></p><p class="s700" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">(4) Rated impulse withstand voltage.</p><p class="s700" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">(5) Rated 60-Hz withstand voltage (dry).</p><p class="s700" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">(6) Rated momentary current.</p><p class="s700" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">(7) Manufacturer&#39;s name or trademark.</p><p class="s2766" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">FPN: See ANSI C37.23-1987 (RI991), <i>Guide for Metal­</i></p><p class="s2805" style="padding-top: 1pt;padding-left: 52pt;text-indent: 0pt;line-height: 112%;text-align: left;">Enclosed Bus and Calculating Losses in Isolated-Phase Bus, <span class="s2766">for construction and testing requirements for metal-enclosed buses</span></p><p class="s1618" style="padding-top: 7pt;padding-left: 93pt;text-indent: 0pt;text-align: left;">ARTICLE 3.70 <span class="s702">- </span>CABLEBUS</p><p class="s1618" style="padding-top: 8pt;padding-left: 130pt;text-indent: 0pt;text-align: left;">3.70.1 General</p><p class="s1618" style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;line-height: 106%;text-align: left;">3.70.1.1 Scope. <span class="s700">This article covers the use and installation requirements of cablebus and associated</span></p><p class="s700" style="padding-left: 43pt;text-indent: 0pt;text-align: left;">:fittings.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 43pt;text-indent: 0pt;text-align: left;">3. 70.1.2 Definition.</p><p class="s1618" style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Cablebus. <span class="s700">An assembly of units or sections with insulated conductors having associated fittings fonning a structural system used to securely fasten or support conductors and conductor tenninations in a completely enclosed, ventilated, protective metal housing. This</span></p><p class="s700" style="padding-top: 2pt;padding-left: 29pt;text-indent: -15pt;text-align: justify;">• assembly is designed to carry fault current and to withstand themagnetic forces ofsuchcurrent. Approved for the use •</p><p class="s2766" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: Cablebus is ordinarily assembled at the point of installation from the components furnished or <span style=" color: #2F2F2F;">specified </span><span class="s1615">by </span>the manufacturer in accordance with instructions for the specific job.</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s238" style="padding-left: 108pt;text-indent: 0pt;text-align: left;">3.70.2 <span class="s1618">Installation</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 30pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.70.2.1 Uses Permitted. <span class="s700">Approved cablebus shall be permitted:</span></p><p class="s238" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(l) <span class="s2806">At any voltage or current for which spaced conductors are rated and where installed only for exposed work, except </span><span class="s2892">as </span><span class="s700">permitted in </span><span class="s2771">3.70.2.9</span></p><p class="s238" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">(2) <span class="s2806">For branch circuits, feeders, and services</span></p><p class="s700" style="padding-top: 7pt;padding-left: 58pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(3) To be installed outdoors or in corrosive, wet, or damp locations where identified for the use</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: left;">3.70.2.3 Uses Not Permitted. <span class="s700">Cablebus shall not be permit ted to be installed in the following:</span></p><p class="s238" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">(1) <span class="s2806">Hoistways</span></p><p class="s700" style="padding-top: 6pt;padding-left: 58pt;text-indent: -18pt;line-height: 106%;text-align: left;">(2) Hazardous  (classified)  locations,  unless specifically permitted <span class="s1618">in </span>Chapter 5</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 31pt;text-indent: 0pt;text-align: left;">3.70.2.9 Cablebus Installation.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) Transversely Routed. <span class="s700">Cablebus shall be permitted to extend transversely through partitions or walls, other than fire walls, provided that the section within the wall is continuous, protected against physical damage, and unventilated.</span></p><p class="s700" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s1618">(B) Through Dry Floors and Platforms. </span>Ex�ept where firestops are required, cablebus shall be permitted to extend vertically through dry floors and platfonns, provided that the cablebus is totally enclosed at the point where <span class="s2771">it </span>passes through the floor or platform and for a distance of 1 800 mm above the floor or platform.</p><p class="s1618" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(C) Through Floors and Platforms in Wet Locations. <span class="s700">Except where firestops are required, cablebus shall be permitted to extend vertically through floors and platforms in wet locations where:</span></p><p class="s700" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;line-height: 107%;text-align: justify;">(1) There are curbs or other suitable means to prevent waterflow through the floor or platform opening, and</p><p class="s2806" style="padding-top: 6pt;padding-left: 60pt;text-indent: -18pt;text-align: justify;"><span class="s238">(2) </span>Where the cablebus <span class="s238">is </span>totally enclosed at the point where it passes through the floor or platform and for a distance of 1 800 <span class="s2762">mm </span>above the floor or platfonn.</p><p class="s1601" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">3.70.2.11 Conductor Size and Termination.</p><p class="s1601" style="padding-top: 7pt;padding-left: 21pt;text-indent: 0pt;line-height: 109%;text-align: left;">(A) Conductors. <span class="s1412">The current-carrying conductors in cablebus shall:</span></p><p class="s1412" style="padding-top: 7pt;padding-left: 48pt;text-indent: -14pt;line-height: 115%;text-align: left;">(1) Have an insulation rating of 75°C or higher and be of an approved type suitable for the application</p><p class="s1412" style="padding-top: 6pt;padding-left: 48pt;text-indent: -15pt;text-align: left;">(2) Be sized in 1:1ccordance with the design of the cablebus but in no case be smaller <span class="s1438">than </span>50 <span class="s1438">mm</span><span class="s2893">2</span><span class="s2894">.</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 112%;text-align: left;">(B) Termination. <span class="s1412">Approved terminating means shall be used for connections to cablebus conductors.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 21pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.70.2.13 Number of Conductors. <span class="s1412">The number of conductors shall be that for which the cablcbus is designed.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.70.2.14 Overcurrent Protection. <span class="s1412">Cablebus shall be protected against overcurrent in accordance with the allowable ampacity of the cablebus conductors in accordance with 2.40.1.4.</span></p><p class="s1556" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception: Overcurrent protection shall be permitted in accordance with 2.40.9.1 and 2.40.9.2.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 20pt;text-indent: 0pt;text-align: justify;">3.70.2.21 Securing and Supporting.</p><p class="s1412" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s1601">(A)   Cablebus Supports. </span>Cablebus shall besecurely supported at intervals not exceeding 3 700 <span class="s1438">mm. </span>Where spans longer than <span class="s1601">3 </span>700 mm are required, the structure shall be specifically. designed for the required span length.</p><p class="s427" style="padding-left: 20pt;text-indent: 0pt;text-align: left;"><span class="s1601">Conductor Supports. </span>The insulated conductors shall be supported <span class="s1606">on </span>blocks or other identified mounting means.</p><p class="s1412" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">The individual conductors in a cablebus shall be supported at intervals not greater than 900 mm for horizontal runs and 450 mm for vertical runs. Vertical and horizontal spacing between supported conductors shall be not less than one conductor diameter at the points of support.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 20pt;text-indent: 0pt;line-height: 112%;text-align: left;">3.70.2.33 Fittings. <span class="s1412">A cahlebus system shall include approved fittings for the following:</span></p><p class="s1412" style="padding-top: 7pt;padding-left: 47pt;text-indent: -18pt;line-height: 115%;text-align: left;">(1) Changes in horizontal or vertical direction of the run</p><p class="s1412" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(2) Dead ends</p><p class="s1412" style="padding-top: 8pt;padding-left: 47pt;text-indent: -17pt;line-height: 120%;text-align: justify;">(3) Terminations in or on connected apparatus or equipment or the enclosures for such equipment</p><p class="s1412" style="padding-top: 5pt;padding-left: 46pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(4) Additional physical protection where required, such as guards where subject to severe physical damage</p><p class="s1601" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.70.2.51 Grounding. <span class="s1412">A cablebus system shall be grounded and/or bonded as applicable:</span></p><p class="s1412" style="padding-top: 6pt;padding-left: 47pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(1) Cablebus framework, where bonded, shall be permitted to be used as <span style=" color: #343434;">the </span>equipment grounding conductor for branch circuits and feeders.</p><p class="s164" style="padding-top: 6pt;padding-left: 47pt;text-indent: -17pt;line-height: 114%;text-align: justify;">(2) A <span class="s1412">cablebus installation shall be grounded and bonded in accordance withArticle 2.50, excluding 2.50.4.7, Exception No. 2.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.70.2.71 Ampacity of Conductors.  <span class="s1412">The ampacity of conductors in cablebus shall be in accordance with Table 3.l0.2.6(B)(l7) and Table 3.10.2.6(B)(l9) for installations up to and including 2000 volts, or with Table 3.10.2.5l(C)(69) and Table 3.10.2.5l(C)(70) for installations 2 001 to 35 000 volts.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 62pt;text-indent: 0pt;text-align: left;">3.70.3 <span class="s1601">Construction Specifications</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 20pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.70.3.1 <span class="s1601">Marking. </span><span class="s1412">Each section of cablebus shall be marked with the manufacturer&#39;s name or trade designation and  the maximum diameter, number, voltage rating, and ampacity of the conductors to be installed. Markings shall be located so as to be visible after installation.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 90pt;text-indent: -53pt;line-height: 106%;text-align: left;">ARTICLE 3.72- CELLULAR CONCRETE FLOOR RACEWAYS</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 109pt;text-indent: 0pt;text-align: left;">3.72.1 General</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1412" style="padding-left: 20pt;text-indent: 0pt;line-height: 113%;text-align: justify;"><span class="s1601">3.72.1.l Scope. </span>This article covers cellular concrete floor raceways, the hollow spaces in floors constructed of precast cellular concrete slabs, together with <span style=" color: #343434;">suitable </span>metal fittings designed to provide access to the floor cells.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 20pt;text-indent: 0pt;text-align: justify;">3.72.1.2 Definitions.</p><p class="s1412" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;line-height: 113%;text-align: justify;"><span class="s1601">Cell. </span>A single, enclosed tuhular space in <span class="s629">a </span>floor made of precast cellular concrete slabs, the direction of the cell being parallel to the direction of the floor member.</p><p class="s1412" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;"><span class="s1601">Header. </span>Transverse metal raceways for electrical conductors, providing access to predetermined cells <span style=" color: #343434;">of </span>a precast cellular concrete floor, thereby permitting the installation of electrical conductors from a distrihution center to the floor cells.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 97pt;text-indent: 0pt;text-align: left;">3.72.2 Installations</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 20pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.72.2.1 Uses Not Permitted. <span class="s1412">Conductors shall not be installed in precast cellular concrete floor raceways as follows:</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="689" height="1" alt="image" src="Image_246.png"/></span></p><p class="s407" style="padding-top: 3pt;padding-left: 59pt;text-indent: 0pt;text-align: center;">ARTICLE 3.74- CELLULAR METAL FLOOR RACEWAYS</p><p class="s1412" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">(1) Where subject to corros�ve vapor</p><p class="s1412" style="padding-top: 7pt;padding-left: 71pt;text-indent: -19pt;line-height: 120%;text-align: justify;">(2) In any hazardous (classified) location, except as permitted by other articles in this Code</p><p class="s1412" style="padding-top: 5pt;padding-left: 70pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(3) In commercial garages, other than for supplying ceiling outlets or extensions to the area below the floor but not above</p><p class="s1054" style="padding-top: 4pt;padding-left: 53pt;text-indent: 0pt;text-align: justify;">FPN: See3.0.1.8 for installation of conductors with other systems.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 44pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.72.2.7  Cellular  Concrete  Floor  RacewJtys Installation. <span class="s1412">Installation of cellular concrete floor raceways shall comply with 3.72.2.7(A) through 3.72.2.7(E).</span></p><p class="s166" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Header. <span class="s1412">The header shall be installed in a straight line at right angles to the cells. The header shall be mechanically secured to the top of the precast cellular concrete floor. The end joints shall be closed by a metal closure fitting and sealed against the entrance of concrete. The header shall be electrically continuous throughout its entire length and shall be electrically bonded to the enclosure of the distribution center.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 45pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Connection to Cabinets and Other Enclosures. <span class="s1412">Connections from headers to cabinets and other enclosures shall be made by means of listed metal raceways and listed fittings.</span></p><p class="s166" style="padding-top: 5pt;padding-left: 45pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(C) Junction Boxes. <span class="s1412">Junction boxes shall be leveled to the floor grade and sealed against the free entrance of water or concrete. Junction boxes shall be of metal and shall be mechanically and electrically continuous with the header.</span></p><p class="s166" style="padding-top: 5pt;padding-left: 46pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(D) Inserts. <span class="s1412">Inserts shall be leveled and sealed against the entrance of concrete. Inserts shall be of metal and shall be fitted with grounded-type receptacles. A grounding conductor shall connect the insert receptacles to </span>a <span class="s1412">positive ground connection provided on the header. Where cutting through the cell wall for setting inserts or other purposes (such as providing access openings between header and cells), chips and other dirt shall not be allowed to remain in the raceway, and the tool used shall be designed so as to prevent the tool from entering the cell and damaging the conductors.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 47pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(E) Markers. <span class="s1412">A suitable number of markers shall be installed for the future location of cells.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1412" style="padding-left: 47pt;text-indent: 0pt;line-height: 118%;text-align: justify;"><span class="s166">3.72.2.9 Size of Conductors. </span>No conductor larger than 50 mm<span class="s2895">2 </span>shall be installed.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 48pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.72.2.11 Maximum Number of Conductors. <span class="s1412">The combined cross�sectional area of all conductors or cables shall not exceed 40 percent of the cross-sectional area of the cell or header.</span></p><p class="s164" style="padding-top: 4pt;padding-left: 26pt;text-indent: -10pt;line-height: 118%;text-align: justify;">• <b>3.72.2.12 Ampacity ot&#39; Conductors. </b><span class="s1412">The ampacity adjustment factors, provided in 3.10.2.6(B)(3), shall apply to conductors installed in cellular concrete floor raceways.</span></p><p class="s166" style="padding-top: 4pt;padding-left: 26pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.72.2.45 Splices and Taps. <span class="s1412">Splices and taps shall be made only in header access units or junction boxes. A continuous unbroken conductor connecting the individual outlets is not a splice or </span><span class="s1997">tap.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 27pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.72.2.47 Discontinued Outlets. <span class="s1412">When an outlet is abandoned, discontinued, or removed, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case of abandoned outlets on loop wiring, shall be allowed in raceways.</span></p><p class="s166" style="padding-top: 5pt;padding-left: 118pt;text-indent: -82pt;line-height: 110%;text-align: left;">ARTICLE 3.74-CELLULAR METAL FLOOR RACEWAYS</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 115pt;text-indent: 0pt;text-align: left;">3.74.1 General</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 28pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.74.1.l Scope. <span class="s1412">This article covers the use and installation  requirements  for  cellular metal floor raceways.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 29pt;text-indent: 0pt;text-align: justify;">3.74.1.2 Definitions.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 29pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Cellular Metal Floor Raceway. <span class="s1412">The hollow spaces of cellular metal floors, together with suitable fittings, that may be approved as enclosed channel for electrical conductors.</span></p><p class="s1556" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Cell. <span class="s1412">A single enclosed tubular space in a cellular metal floor member, the axis of the cell being parallel to the axis of the metal floor member.</span></p><p class="s1412" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 118%;text-align: justify;"><span class="s1556">Header. </span>A transverse raceway for electrical conductors, providing access to predetermined cells of a cellular metal floor, thereby permitting <span style=" color: #313131;">the </span>installation of electrical conductors from a distribution <span style=" color: #313131;">center </span>to the cells.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 110pt;text-indent: 0pt;text-align: left;">3.74.2 Installation</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 30pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.74.2.1 Uses Not Permitted. <span class="s1412">Conductors shall not be installed in cellular metal floor raceways as follows:</span></p><p class="s1412" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">(1) Where subject to corrosive vapor</p><p class="s1412" style="padding-top: 8pt;padding-left: 58pt;text-indent: -18pt;line-height: 120%;text-align: justify;">(2) In any hazardous (classified) location, except as permitted by other articles in this Code</p><p class="s1412" style="padding-top: 5pt;padding-left: 58pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(3) In commercial garages, other than for supplying ceiling outlets or extensions to the area below the floor but not above</p><p class="s1054" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: See 3.0.l .8for installation of conductors with other systems.</p><p class="toc">&nbsp;</p><div class="toc"><a class="toc0" href="part7.htm">1</a><a class="toc0" href="part8.htm">&#39;ffI</a><a class="toc1" href="part9.htm">r  r  1-n</a><a class="toc2" href="part10.htm">j</a><a class="toc2" href="part11.htm">,I---·----------�-----·  --··-</a><a class="toc0" href="part12.htm">I)</a><a class="toc0" href="part13.htm">r</a></div><p class="nav">&nbsp;&nbsp;</p><p class="nav">&nbsp;</p><p class="nav"><a href="part5.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part7.htm">Next &gt;</a></p><p class="nav">&nbsp;&nbsp;</p></body></html>
