<!DOCTYPE  html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8"/><title>1</title><link href="navigation.css" rel="stylesheet" type="text/css"/><link href="document.css" rel="stylesheet" type="text/css"/></head><body><p class="top_nav"><a href="part6.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part8.htm">Next &gt;</a></p><p class="s2896" style="padding-top: 2pt;text-indent: 0pt;text-align: right;">1</p><p style="text-indent: 0pt;text-align: left;"><span><img width="692" height="1" alt="image" src="Image_247.png"/></span></p><p class="s236" style="padding-left: 191pt;text-indent: 0pt;text-align: left;">ARTICLE 3.76 - METAL WIREWAYS</p><p class="s1618" style="padding-top: 4pt;padding-left: 16pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.74.2.7 Cellular Metal Floor Raceways <span class="s702">Installations. Installation of cellular metal floor raceways shall comply with 3.74.2.7(A) through 3.74.2.7(D).</span></p><p class="s1618" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Connection to Cabinets and Extensions from Cells. <span class="s702">Connections between raceways and distribution centers and wall outlets shall be made by means of liquidtight flexible metal conduit, flexible metal conduit where not installed in concrete, rigid metal conduit, intermediate metal conduit, electrical metallic tubing, or approved fittings. Where there are provisions for the termination of an equipment grounding conductor, rigid polyvinyl chloride conduit, reinforced thermosetting resinconduit, electrical nonmetallic tubing, or liquidtight flexible nonmetallic conduit shall be permitted. Where installed in concrete, liquidtight flexible metal conduit and liquidtight flexible nonmetallic conduit shall be listed and marked for direct burial.</span></p><p class="s1618" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(B) Junction Boxes. <span class="s702">Junction boxes shall be leveled to the floor grade and sealed against the free entrance of water or concrete. Junction boxes used with these raceways shall be of metal and shall be electrically continuous with the raceway.</span></p><p class="s702" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(C) <b>Inserts. </b>Inserts shall be leveled to the floor grade and sealed against the entrance of concrete. Inserts shall be of metal and shall be electrically continuous with the raceway. In cutting through the cell wall and setting inserts, chips and other dirt shall not be allowed to remain in the raceway, and tools shall be used that arc designed to prevent the tool from entering the cell and damaging the conductors.</p><p class="s1618" style="padding-top: 7pt;padding-left: 14pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Markers. <span class="s702">A suitable number of markers shall be installed for locating cells in the future.</span></p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s702" style="padding-left: 14pt;text-indent: 0pt;text-align: justify;"><b>3.74.2.9 Size of Conductors. </b>No conductor larger than 50 <span class="s2762">mm</span><span class="s2897">2 </span>shall be installed.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s238" style="padding-left: 14pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.<span class="s1618">74.2.11 Maximum  Number of  Conductors in Raceway. </span><span class="s702">The combined cross•sectional area of all conductors or cables shall not exceed 40 percent of the interior cross•sectional area of the cell or header.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 14pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.74.2.12 Ampacity of Conductors. <span class="s702">The ampacity adjustment factors in 3.10.2.6(B)(3) shall apply to conductors installed in cellular metal floor raceways.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 14pt;text-indent: 0pt;line-height: 120%;text-align: justify;">3.74.2.45 Splices and Taps. <span class="s702">Splices and taps shall be made only in header access units or junction boxes.</span></p><p class="s702" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">For the purposes of this section, so.called loop wiring</p><p class="s702" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(continuous  unbroken  conductor  connecting  the individual outlets) shall not be considered to be <span class="s2898">a </span>splice or tap.</p><p class="s702" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.74.2.47 Discontinued Outlets. When an outlet is abandoned, discontinued, or removed, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case with abandoned outlets on loop wiring, shall be allowed in raceways.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="text-indent: 0pt;text-align: center;">3.74,3 Construction Specifications</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s702" style="padding-left: 15pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.7<b>4.3.1 General. </b>Cellular metal floor raceways shall be constructed so that adequate electrical and mechanical continuity of the complete system <span class="s698">will </span>be secured. They shall provide a complete enclosure for the conductors. The interior surfaces shall be free from burrs and sharp edges, and surfaces over which conductors are drawn shall be smooth. Suitable bushings or fittings having smooth rounded edges shall be provided where conductors pass.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="text-indent: 0pt;text-align: center;">ARTICLE 3.76 <span class="s702">- </span>METAL WIREWAYS</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 101pt;text-indent: 0pt;text-align: left;">3.76.1 General</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 14pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.76.1.1 Scope. <span class="s702">This article covers </span>the <span class="s702">use, installation, and construction specifications for metal wireways and associated fittings.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 15pt;text-indent: 0pt;text-align: justify;">3.76.1.2 Definition.</p><p class="s1618" style="padding-top: 8pt;padding-left: 14pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Metal Wireways. <span class="s702">Sheet metal troughs with hinged or removable covers for housing and protecting electrical wires and cable and in which conductors are laid in place after the raceway has been installed as a complete system.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s238" style="padding-left: 98pt;text-indent: 0pt;text-align: left;">3.<span class="s1618">76.2 Installation</span></p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 14pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.76.2.1 Uses Permitted. <span class="s702">The use of metal wireways shall be permitted as follows:</span></p><p class="s702" style="padding-top: 6pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">(1) For exposed work.</p><p class="s702" style="padding-top: 9pt;padding-left: 41pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(2) In  any hazardous  (classified)  location,  as pennitted by other articles in this <span class="s1435">Code.</span></p><p class="s702" style="padding-top: 6pt;padding-left: 41pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(3) In wet locations where wireways are listed for the purpose.</p><p class="s702" style="padding-top: 7pt;padding-left: 41pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(4) In concealed spaces as an extension that passes transversely through walls, <b>if </b>the length passing through the waU is unbroken. Access to the conductors shall be maintained on both sides of the wall.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 13pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.76.2.3 Uses Not Permitted. <span class="s702">Metal wireways shall not be used in the following:</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2899" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">....<u>&nbsp;&nbsp;</u></p><p class="s164" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">(1) Where subject to severe physical damage</p><p class="s164" style="padding-top: 7pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">(2) Where subject to severe corrosive environments</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 2pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s168">3.76.2.11 Conductors Connected in Parallel. </span>Where single conductor cables comprising each phase, neutral, or grounded conductor of an alternating-current circuit are connected in parallel as permitted in 3.10.2.1(H), the conductors shall be installed in groups consisting of not more than one conductor per phase, neutral, or grounded conductor to prevent current imbalance in the paralleled conduclors due <span class="s371">lo </span>inductive reaclancc.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 3pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.76.2.12 Size of Conductors. <span class="s164">No conductor larger than that for which the wireway is &lt;lesigned shall be installed in any wircway.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 3pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span class="s168">3.76.2.13 Number of Conductors and Ampacity. </span>The number of conductors or cables <b>and </b>their ampacity shall comply with 3.76.2.13(A) and (B).</p><p class="s168" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A) Cross-Sectional Areas of Wireway. <span class="s164">The sum of the cross-sectional areas of all contained conductors and cables at any cross section of a wircway shall not exceed 20 percent of the interior cross-sectional area of the wireway.</span></p><p class="s168" style="padding-top: 6pt;padding-left: 3pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(B) Adjustment  Factors.  <span class="s164">The adjustment factors in 3.10.2.6(B)(3)(a) shall be applied only where the number  of  current-carrying  conductors,  including neutral conductors classified as current-carrying under the provisions of 3.10.2.6(8)(5), exceeds 30 at any cross section of the wireway. Conductors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 4pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.76.2.14 Insulated Conductors. <span class="s164">Insulated conductors installed in a metal wireway  shall comply with 3.76.2.14(A) and (B).</span></p><p class="s168" style="padding-top: 6pt;padding-left: 4pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Deflected Insulated Conductors. <span class="s164">Where insulated conductors are deflected within a metal wireway, either at the ends or where conduits, fittings, or other raceways or cables enter or leave the metal wireway, or where the direction of the metal wireway is deflected greater than 30 degrees, dimensions corresponding to one wire per terminal in Table 3.12.l.6(A) shall apply.</span></p><p class="s164" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(B) <span class="s2755">Metal </span>Wireways Used as <span class="s403">Pull </span>Boxes. Where insulated conductors 22 mm<span class="s2731">2</span> or  larger are pulled through a wireway, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required by 3.I 4.2.l 4(A)(l) for straight pulls and 3.14.2.14(A)(2) for angle pulls. When transposing cable size into raceway size, the minimum</p><p class="s164" style="padding-top: 2pt;padding-left: 12pt;text-indent: 0pt;line-height: 110%;text-align: justify;">metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 12pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s168">3.76.2.21 Securing and Supporting. </span>Metal wireways shall be supported in accordance with 3.76.2.2l(A) <span style=" color: #2F2F2F;">and </span>(B).</p><p class="s164" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s168">(A) Horizontal Support. </span>Wireways shall be supported where run horizontally at each end and at intervals <span style=" color: #2F2F2F;">not </span>to exceed 1 500 <span class="s1438">mm </span>or for individual lengths longer than <span class="s1767">1 </span>500 mm at each end or joint, unless listed for other support intervals. The distance between supports shall not exceed 3 m.</p><p class="s164" style="padding-top: 6pt;padding-left: 14pt;text-indent: -8pt;line-height: 108%;text-align: justify;"><span class="s1412">• </span><span class="s168">(B) Vertical Support. </span>Vertical runs of wireways <span style=" color: #2F2F2F;">shall </span>be securely supported at intervals not exceeding 4.5 <span class="s1438">m </span>(15 ft) and shall not have more than one joint <span style=" color: #2F2F2F;">between </span>supports. Adjoining wireway sections shall be securely fastened together to provide a rigid joint.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 14pt;text-indent: 0pt;line-height: 120%;text-align: justify;">3.76.2.47 Splices, Taps, and Power Distribution Blocks.</p><p class="s164" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s168">(A)Splices and Taps. </span>Splicesand tapsshall bepennitted within a wireway, provided they are accessible. The conductors, including splices <b>and </b>taps, shall not fill the wir�-way to more than 75 percent of its area at that point.</p><p class="s168" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(B) Power Distribution Blocks.</p><p class="s168" style="padding-top: 7pt;padding-left: 41pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(1) Installation. <span class="s164">Power distribution blocks installed in metal wireways shall be listed. Power distribution blocks installed on the line side of the service equipment shall be marked &quot;suitable for use on the line side of service equipment&quot; or equivalent.</span></p><p class="s168" style="padding-top: 5pt;padding-left: 41pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Size of Enclosure. <span class="s164">In addition to the wiring space requirement in 3.76.2.47(A), the power distribution block shall be installed in a wireway with dimensions not smaller than specified in the installation instructions of the power distribution block.</span></p><p class="s168" style="padding-top: 5pt;padding-left: 42pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) Wire Bending Space. <span class="s164">Wire bending space at the terminals of power distribution blocks shall comply with 3.12.1.6(B).</span></p><p class="s164" style="padding-top: 6pt;padding-left: 42pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(4) <span class="s168">Live Parts. </span>Power distribution blocks <span style=" color: #2F2F2F;">shall </span>not have uninsulated live parts exposed within <span style=" color: #2F2F2F;">a </span>wireway, whether or not the wireway cover is installed.</p><p class="s168" style="padding-top: 5pt;padding-left: 43pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(5) Conductors.  <span class="s164">Conductors  shall  be arranged so the power distribution block terminals are unobstructed following installation.</span></p><p class="s164" style="padding-top: 11pt;text-indent: 0pt;text-align: right;">253</p><p style="text-indent: 0pt;text-align: left;"><span><img width="691" height="1" alt="image" src="Image_248.png"/></span></p><p class="s407" style="padding-top: 3pt;padding-left: 173pt;text-indent: 0pt;text-align: left;">ARTICLE 3.78- NONMETALLIC WJREWAYS</p><p class="s1601" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.76.2.49 De11.d Ends. <span class="s1412">Dead ends of metal wireways shall be closed.</span></p><p class="s1601" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.76.2.61  Extensions  from  Metal  Wireways. <span class="s1412">Extensions from wireways shall be made with cord pendants installed in accordance with 400.10 or with any wiring method in Chapter 3 that includes a means for equipment grounding. Where a separate equipment grounding conductor is employed, connection of the equipment grounding conductors in the wiring method to thewireway shall comply with2.50.1.8 and 2.50.1.12.</span></p><p class="s1601" style="padding-top: 4pt;padding-left: 62pt;text-indent: 0pt;text-align: justify;">3.76.3 Construction Specifications</p><p class="s1601" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;text-align: justify;">3.76.3.1 Construction.</p><p class="s1601" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(A) Electrical and Mechanical Continuity. <span class="s1412">Wireways shall be constructed and installed so that electrical and mechanical continuity of the complete system are assured.</span></p><p class="s1601" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Substantial Construction. <span class="s1412">Wireways shall be of substantial construction and shall provide a complete enclosure for the contained conductors. All surfaces, both interior and exterior, shall be suitably protected from corrosion. Comer joints shall be made tight, and where the assembly is held together by rivets, bolts, or screws, such fasteners shall be spaced not more than 300 mm apart.</span></p><p class="s1601" style="padding-top: 4pt;padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(C) Smooth Rounded Edges. <span class="s1412">Suitable bushings, shields, or fittings having smooth, rounded edges shall be provided where conductors pass between wireways, through partitions, around bends, between wireways and cabinets or junction boxes, and at other locations where necessary to prevent abrasion of the insulation of the conductors.</span></p><p class="s1601" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(D) Covers. <span class="s1412">Covers shall be securely fastened to the wireway.</span></p><p class="s1601" style="padding-top: 4pt;padding-left: 21pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.76.3.21 Marking. <span class="s1412">Metal wireways shall be so marked that their manufacturer&#39;s name or trademark will be visible after installation.</span></p><p class="s1601" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">ARTICLE 3.78 <span class="s668">- </span>NONMETALLIC WIREWAYS</p><p class="s1601" style="padding-top: 6pt;padding-left: 107pt;text-indent: 0pt;text-align: left;">3.78.1 General</p><p class="s1601" style="padding-top: 7pt;padding-left: 21pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.78.1.1 Scope. <span class="s1412">This article covers tbe use, installation, and  construction  specifications  for  nonmetallic wireways and associated fittings.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 22pt;text-indent: 0pt;text-align: justify;">3.78.1.2 Definition.</p><p class="s1601" style="padding-top: 7pt;padding-left: 21pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Nonmetallic Wireways. <span class="s1412">Flame•retardant, nonmetallic troughs with removable covers for housing and protecting electrical  wires and cables  in  which conductors are laid in place after the raceway has been installed as a complete system.</span></p><p class="s1601" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;line-height: 112%;text-align: left;">3.78.1.6 Listing Requirements. <span class="s1412">Nonmetallic wireways and associated fittings shall be listed.</span></p><p class="s1601" style="padding-top: 5pt;padding-left: 97pt;text-indent: 0pt;text-align: left;">3.78.2 Installation</p><p class="s1601" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 112%;text-align: left;">3.78.2.1 Uses Permitted. <span class="s1412">The use of nonmetallic wireways shall be permitted in the following:</span></p><p class="s372" style="padding-top: 7pt;padding-left: 45pt;text-indent: -18pt;line-height: 120%;text-align: left;">(A) <span class="s1412">Only for exposed work, except as permitted in 3.78.2.1(4).</span></p><p class="s372" style="padding-top: 5pt;padding-left: 45pt;text-indent: -17pt;line-height: 115%;text-align: left;">(B) <span class="s1412">Where subject to c01rosive environments where identified for the use.</span></p><p class="s407" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: left;">(C) <span class="s1413">1n </span><span class="s2874">wet locations where listed for the purpose.</span></p><p class="s409" style="padding-top: 5pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">FPN:  Extreme  cold  <span class="s2901">may  </span>cause  <span style=" color: #383838;">nonmetallic </span>wireways to become brittlt.: and therefore more susceptible to damage from physical contad.</p><p class="s372" style="padding-top: 7pt;padding-left: 46pt;text-indent: -18pt;line-height: 117%;text-align: justify;">(D) <span class="s1412">As extensions to pass transversely through walls if the length passing through the wall is unbroken. Access to the conductors shall be maintained on both sides of the wall.</span></p><p class="s1601" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.78.2.3 Uses Not Permitted. <span class="s1412">Nonmetallic wireways shall not be used in the following:</span></p><p class="s372" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">(A) <span class="s1412">Where subject to physical damage</span></p><p class="s372" style="padding-top: 5pt;padding-left: 47pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(B) <span class="s2903">In </span><span class="s1412">any hazardous (classified) location, except as permitted by other articles in this Code</span></p><p class="s407" style="padding-top: 6pt;padding-left: 47pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(C) <span class="s2874">Where exposed to sunlight unless listed and marked as suitable for the purpose</span></p><p class="s372" style="padding-top: 6pt;padding-left: 48pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(D) <span class="s1412">Where subject to ambient temperatures other than those for which nonmetallic wireway is listed</span></p><p class="s1412" style="padding-top: 5pt;padding-left: 47pt;text-indent: -18pt;line-height: 108%;text-align: justify;"><span class="s166">(E)  </span>For conductors whose insulation temperature limitations <span class="s1601">would </span>exceed those for which the nonmetallic <span class="s1601">wireway </span>is listed</p><p class="s1412" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;line-height: 114%;text-align: justify;"><span class="s1601">3.78.2.11 Conductors Connected in Parallel. </span>Where single conductor cables comprising each phase, neutral, or grounded conductor of an alternating.current circuit are connected in parallel as permitted in 3.10.2.l(H), the conductors shall be installed in groups consisting of not more than one conductor <span class="s1601">per </span>phase, neutral, <span class="s1601">or </span>grounded conductor to prevent current imbalance <span class="s1768">in</span>the paralleled conductors due to inductive reactance.</p><p class="s1601" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.78.2.12 Size of Conductors. <span class="s1412">No conductor larger than that for which the nonmetallic wireway is designed shall be installed in any nonmetallic wireway.</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.78.2.13 Number of Conductors. <span class="s1412">The sum of cross• sectional areas of all contained conductors at any cross section of the nonmetallic wireway </span>shall <span class="s1412">not exceed 20 percent of the interior cross-sectional area of the nonmetallic wireway. Conductors for signaling circuits or controller conductors between a motor and its starter</span></p><p class="s135" style="padding-top: 2pt;padding-left: 36pt;text-indent: 0pt;line-height: 110%;text-align: justify;">and used only for starting duty shall not be considered as current-carrying conductors.</p><p class="s135" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 110%;text-align: justify;">The adjustment factors specified in 3.10.2.6(B)(3)(a) shall be applicable to the current-carrying conductors up to and including the 20 percent fill specified in the first paragraph of this section.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 37pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.78.2.14 Insulated Conductors. <span class="s135">Insulated conductors installed in a nonmetallic wireway shall comply with 3.78.2.14(A) and (B).</span></p><p class="s867" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A) Deflected Insulated Conductors. <span class="s135">Where insulated conductors are deflected within a nonmetallic wireway, either at the ends or where conduits, fittings, or other raceways or cables enter or leave the nonmetallic wireway, or where the direction of the nonmetallic wircway  is  deflected  greater  than  30  degrees, dimensions corresponding to one wire per terminal in Table 3.l 2.l.6(A) shall apply.</span></p><p class="s135" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span class="s867">(B) Nonmetallic Wireways Used as Pull Boxes. </span>Where insulated conductors 22 <span class="s661">rnrn</span><span class="s2747">2 </span>or larger are pulled through a wircway, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required in 3.14.2.14(A)(l) for straight pulls and in <span class="s661">3.</span><span class="s867">l </span>4.2.<span class="s661">l </span>4(A)(2) for angle pulls. When transposing cable size into raceway size, the minimum metric designator (trade size) raceway required for the number and size of conductors in the c&lt;1ble shall be used.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s138" style="padding-left: 37pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.7<span class="s867">8.2.21 Securing  and Supporting.  </span><span class="s135">Nonmetallic wireway shall  be supported in accordance  with 3.78.2.2l(A) and (B).</span></p><p class="s135" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) <span class="s867">Horizontal Support. </span>Nonmetallic wireways shall be supported where run horizontally at intervals not <span class="s661">to </span>exceed 900 mm, and at each end or joint, unless listed for other support intervals. In no case shall the distance between supports exceed 3 000 mm.</p><p class="s867" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Vertical Support. <span class="s135">Vertical runs of nonmetallic wire-way shall be securely supported at intervals not exceeding l 200 mm, unless listed for other support intervals, and shall not have more than one joint between supports.</span></p><p class="s135" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Adjoining nonmetallic wireway sections shall be securely fastened together to provide a rigid joint.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 38pt;text-indent: 0pt;line-height: 111%;text-align: justify;">3.78.2.35 Expansion Fittings. <span class="s135">Expansion fittings for nonmetallic wireway shall be provided to compensate for thermal expansion and contraction where the length change is expected to be 6 mm or greater in a straight run.</span></p><p class="s781" style="padding-top: 2pt;padding-left: 38pt;text-indent: 0pt;line-height: 113%;text-align: justify;">fPN: See Table 3.52.2.35 for expansion characteristics <span style=" color: #333;">of </span>PVC conduit. The expansion characteristics <span style=" color: #333;">of </span>PVC nonmetallic wircway are identical.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 29pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s867">3.78.2.47 Splices and Taps. </span>Splices and taps shall be permitted within a nonmetallic wireway, provided they are accessible. The conductors, including <span style=" color: #333;">splices </span>and taps, shall not fill the nonmetallic wireway to more than 75 percent of <span class="s2904">its </span>area <span class="s137">at </span>that point.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 30pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.78.2.49 Dead Ends. <span class="s135">Dead ends of nonmetallic wireway shall be closed using listed fittings.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">3.78.2.51 Grounding. <span class="s135">Where equipment grounding is</span></p><p class="s135" style="padding-top: 1pt;padding-left: 30pt;text-indent: -3pt;line-height: 111%;text-align: justify;">.required, a separate equipment grounding <span style=" color: #333;">conductor </span>shall be installed in the nonmetallic wireway. Aseparate equipment grounding conductor shall not <span style=" color: #333;">be </span>required where the grounded conductor is used to ground equipment as permitted in 2.50.7.13.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.78.2.61 Extensions from Nonmetallic Wircways<span style=" color: #525252;">. </span><span class="s135">Extensions from nonmetallic wireway shall be made with cord pendants or any wiring method of Chapter</span></p><p class="s135" style="padding-left: 30pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3. A separate equipment grounding conductor shall be installed in, or an equipment grounding connection shall be made <span style=" color: #333;">to, </span>any of the wiring methods used for the extension.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 73pt;text-indent: 0pt;text-align: left;">3.78.3 Construction Specifications</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s135" style="padding-left: 31pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s867">3.78.3.1 Marking. </span>Nonmetallic wireways shall be marked so that the manufacturer&#39;s name or trademark and interior cross-sectional <span class="s137">area </span>in square inches shall be visible after installation. Marking for limited smoke shall be permitted on the nonmetallic wireways that have limited smoke-producing characteristics.</p><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 40pt;text-indent: 0pt;text-align: justify;">ARTICLE 3.80 <span class="s660">- </span>MULTIOUTLET ASSEMBLY</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 118pt;text-indent: 0pt;text-align: left;">3.80.1 General</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.80.1.1 Scope. <span class="s135">This article covers the use and installation requirements for multioutlet assemblies.</span></p><p class="s781" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: See the definition of multioutlet assembly in Article 1.1.</p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 110pt;text-indent: 0pt;text-align: left;">3.80.2 Installation</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.80.2.1 Uses Permitted. <span class="s135">The use of a multioutlet assembly shall be permitted in dry locations.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.80.2.3 Uses Not Permitted. <span class="s135">A multioutlet assembly shall not be installed as follows:</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="691" height="1" alt="image" src="Image_249.png"/></span></p><p class="s236" style="padding-top: 5pt;padding-left: 42pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(A) <span class="s2906">Where  concealed,  except  that it  shall  be permissible to surround the back and sides of a metal multioutlet assembly by the building finish or recess a nonmetallic multioutlet assembly in a baseboard</span></p><p class="s236" style="padding-top: 5pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(B) <span class="s2906">Where subject to severe physical damage</span></p><p class="s236" style="padding-top: 7pt;padding-left: 42pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(C) <span class="s2906">Where the voltage is 300 volts or more between conductors unless the assembly is of metal having a thickness of not less than l.02 mm</span></p><p class="s2761" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(D) <span class="s238">Where subject to corrosive vapors</span></p><p class="s236" style="padding-top: 8pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">(E) <span class="s2906">In hoistways</span></p><p class="s236" style="padding-top: 7pt;padding-left: 42pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(F) <span class="s2906">In any hazardous (classifie&lt;l) location, except as permitted by other articles in this Code</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 15pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.80.2.14 Insulated Conductors. <span class="s238">For field-assembled multi-outlet assemblies, insulated conductors shall comply with 3.80.2.14(A) and (B), as applicable.</span></p><p class="s1618" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Deflected Insulated Conductors. <span class="s238">Where insulated conductors are deflected within a multioutlet assembly, either at the ends or where conduits, fittings, or other raceways or cables enter or leave the multioutlct assembly, or where the direction of the multioutlet assembly  is  deflected  greater  than  30  degrees, dimensions corresponding to one wire per terminal in Table 3.12.l.6(A) shall apply.</span></p><p class="s238" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s1618">(B) Multioutlet Assemblies Used as Pull Boxes. </span>Where insulated conductors 22 mm<span class="s2774">2</span> or larger are pulled through a multioutlet assembly, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required by 3.14.2.14(A)</p><p class="s238" style="padding-left: 16pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(1) for straight pulls and 3.14.2.l4(A)(2) for angle pulls. When transposing cable size into raceway size, the minimum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 16pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.80.2.67 Metal Multioutlet Assembly Through Dry Partitions. <span class="s238">It shall be permissible to extend a metal multioutlet assembly through (not run within) dry partitions if arrangements are made for removing the cap or cover on all exposed portions and no outlet is located within the partitions.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 17pt;text-indent: 0pt;text-align: left;">ARTICLE 3.82 -NONMETALLIC EXTENSIONS</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 104pt;text-indent: 0pt;text-align: left;">3.82.1 General</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1618" style="padding-left: 16pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.82.1.1 Scope. <span class="s238">This article covers the use, installation, and  construction  specifications  for  nonmetallic extensions.</span></p><p class="s1618" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">3.82.1.2 Definitions.</p><p class="s238" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span class="s1618">Concealable Nonmetallic Extension. </span>Alisted assembly of two, three, or four insulated circuit conductors within a nonmetallic jacket, an extruded thermoplastic covering, or a sealed nonmetallic covering. The classification includes surface extensions intended for mounting directly on the surface of walls or ceilings, <span class="s702">and concealed with paint, texture, joint compound, </span>plaster, <span class="s702">wallpaper, tile, wall paneling, or other similar materials.</span></p><p class="s1618" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Nonmetallic Extension. <span class="s696">An </span><span class="s1563">assembly of two insulated conductors within a nonmetallic jacket or an extruded thennoplastic covering. The classification includes surface extensions intended for mounting directly on the surface of walls or ceilings.</span></p><p class="s238" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><span class="s1618">3.82.1.6  Listing   Requirements.   </span>Concealable nonmetallic extensions and associated fittings and devices shall be listed. The starting/source tap device for theextension shall containand provide thefollowing protection for all load-side extensions <span class="s698">and </span>devices.</p><p class="s1618" style="padding-top: 6pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(2) <span class="s238">Supplementary overcurrent protection</span></p><p class="s1618" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(3) <span class="s238">Level of protection equivalent to a Class A GFCI</span></p><p class="s702" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(<b>4) </b><span class="s238">Level of protection equivalent to a portable GFCI</span></p><p class="s1618" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(5) <span class="s238">Linc and load-side miswire protection</span></p><p class="s1618" style="padding-top: 7pt;padding-left: 25pt;text-indent: 0pt;text-align: justify;">(6) <span class="s238">Provide protection from the effects of arc faults</span></p><p class="s1618" style="padding-top: 8pt;padding-left: 95pt;text-indent: 0pt;text-align: left;">3.82.2 Installation</p><p class="s1618" style="padding-top: 7pt;padding-left: 17pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.82.2.1 Uses Permitted. <span class="s238">Nonmetallic extensions shall be permitted only in accordance with 3.82.2.l(A), (B), and </span><span class="s702">(C).</span></p><p class="s238" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A) <span class="s1618">From an Existing Outlet. </span>The extension shall be from an existing outlet on a 15- or 20-ampere branch circuit. Where a concealable nonmetallic extension originates from a non- grounding�type receptacle, the installation shall comply with 250.130(C), 4.6.l.4(D) (2)(b), or4.6.l.4(D)(2)(c).</p><p class="s702" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) <span class="s238">Exposed and in a Dry Location; The extension shall be run exposed, or concealed as pennitted in 3.82.2.6, and in a dry location.</span></p><p class="s238" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(C) Residential or Offices. For nonmetallic surface extensions mounted directly on the surface of walls or ceilings, the building shall be occupied for residential or office purposes and shall not exceed three floors abovegrade. Where identified for the use, concealable nonmetallic extensions shall be permitted more <span class="s1564">than </span>three floors abovegrade.</p><p class="s2766" style="padding-top: 4pt;padding-left: 26pt;text-indent: 0pt;line-height: 12pt;text-align: left;"><b>FPN No. </b>l: See 3.l0.2.6(A)(3) for temperature <span class="s1617">limitation </span>of</p><p class="s702" style="padding-left: 26pt;text-indent: 0pt;line-height: 12pt;text-align: left;">conductors.</p><p class="s2766" style="padding-top: 6pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">FPN No. 2: See 3.62.2.l for definition of <span class="s2908">First Floor.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="687" height="1" alt="image" src="Image_250.png"/></span></p><p class="s557" style="padding-top: 3pt;padding-left: 59pt;text-indent: 0pt;line-height: 9pt;text-align: center;">ARTfCLE 3.82 - NONMETALLIC EXTENSIONS</p><p class="s134" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.82.2.3 Uses Not Permitted. <span class="s660">Nonmetallic extensions shall not be used as follows:</span></p><p class="s134" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(A) <span class="s660">In unfinished basements, attics, or roof spaces</span></p><p class="s134" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(B) <span class="s660">Where the voltage between conductors exceeds 150 volts for nonmetallic surface extensions &lt;1rnl 300 volts for aerial cable</span></p><p class="s135" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;text-align: justify;">(C) <span class="s660">Where subject to corrosive vapors</span></p><p class="s134" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) <span class="s660">Where run through a floor or partition, or outside the room in which it originates</span></p><p class="s134" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">3.82.2.6 Exposed.</p><p class="s134" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;line-height: 121%;text-align: justify;">(A) Nonmetallic Extensions. <span class="s660">One or more extensions </span><span class="s139">shall be permitted to be nm in any direction from an existing outlet, but not on the floor or within 50 mm from the floor.</span></p><p class="s134" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Concealable Nonmetallic Extensions. <span class="s660">Where identified for the use, nonmetallic extensions shall be permitted to beconcealed withpaint, texture, concealing compound, plaster, wallpaper, tile, wall paneling, or other similar materials and installed in accordance with 3.82.2.6(A).</span></p><p class="s134" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">3.82.2.17 Bends.</p><p class="s134" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Nonmetallic Extensions. <span class="s660">A bend that reduces the normal spacing  between  the conductors  shall be covered with a cap to protect the assembly from physical damage.</span></p><p class="s134" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(B) Concealable Nonmetallic Extensions. <span class="s660">Concealable extensions shall be permitted to be folded back over themselves and :flattened as required for installation.</span></p><p class="s134" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">3.82.2.21 Securing and Supporting.</p><p class="s134" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Nonmetallic Extensions. <span class="s660">Nonmetallic surface extensions shall be secured in place by approved means at intervals not exceeding 200 mm, with an allowance for 300 mm to the first fastening where tbe connection to the supplying outlet is by means of an attachment plug. There shall be at least one fastening between each two adjacent outlets supplied. An extension shall be attached to only woodwork or plaster finish and shall not be in contact with any metal work or other conductive material other than with metal plates on receptacles.</span></p><p class="s134" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B)  Concealable  Nonmetallic  Extensions.  <span class="s441">All </span><span class="s2909">surface-mounted concealable nonmetallic extension components shall be firmly anchored to the wall or ceiling using an adhesive or mechanical anchoring system identified for this use.</span></p><p class="s660" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s134">3.82.2.31 Boxes and Fittings. </span>Each run shall terminate in <span class="s440">a </span>fitting, connector, or box that covers the end of the assembly. All fittings, connectors, and devices shall be of a type identified for the use.</p><p class="s2910" style="padding-left: 23pt;text-indent: 0pt;line-height: 20pt;text-align: justify;">•<span class="s134">3.82.2.33 Devices.</span></p><p class="s134" style="padding-top: 7pt;padding-left: 28pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(A) Receptacles. <span class="s660">All receptacles, receptacle housings, and self-contained devices used with concealable nonmetallic extensions shall be identified for this use.</span></p><p class="s660" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 115%;text-align: justify;"><span class="s134">(B) Receptacles and Housings. </span>Receptacle housings and self-contained devices designed either for surface or for recessed mounting shall he pennitte&lt;l fo<span style=" color: #575757;">r </span>use with concealable nonmetallic extensions. Receptacle housings and self-contained devices shall incorporate means for  facilitating entry and  termination of concealable nonmetallic extensions and for electrically connecting the housing or device. Receptacle and se]f... coutained devices shall comply with 4.6.1.4. Power</p><p class="s660" style="padding-left: 29pt;text-indent: -3pt;line-height: 113%;text-align: justify;">·and communications outlets installed together in common housing shall be permitted in accordance with 8.0.5.24(A)(l){d), Exception No. <span class="s135">2.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 29pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.82.2.47 Splices and Taps. <span class="s660">Extensions shall consist of a continuous unbroken length of the assembly, without splices, and without exposed conductors between fittings, connectors, or devices. Taps shall be permitted where approved fittings completely covering the tap connections are used. Aerial cable and its tap connectors shall be provided with an approved means for polarization. Receptacle-type tap connectors sball be of the locking type.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 82pt;text-indent: -41pt;line-height: 110%;text-align: left;">3.82.3 Construction Specifications (Concealable Nonmetallic Extensions Only)</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s660" style="padding-left: 30pt;text-indent: 0pt;line-height: 114%;text-align: justify;"><span class="s134">3.82.3.1  Construction.  </span>Concealable  nonmetallic extensions shall be a multilayer flat conductor design consisting <span class="s135">of </span>a center ungrounded conductor enclosed by a sectioned grounded conductor, and an overall sectioned grounding conductor.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s660" style="padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s134">3.82.3.5 Flat Conductors. </span>Concealable nonmetallic extensions shall be constructed, using :flat copper conductors equivalent to 2.0 mm<span class="s2023">2</span> (1.6 mi:n dia.) or 3.5 <span class="s1191">rnm</span><span class="s2747">2 </span>(2.0 mm dia.) conductor sizes, and constructed per 3.82.3.5{A), (B), and (C).</p><p class="s660" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;"><span class="s134">(A)  Ungrounded  Conductor  (Center  Layer). </span>The <span class="s139">nngrounded condnctor </span>shall <span class="s139">consist of one </span>or more <span class="s139">ungrounded flat conductor(s) enclosed </span>in <span class="s139">accordance </span><span class="s134">with </span><span class="s159">3.82.3.S(B) and (C) and identified in accordance with</span></p><p class="s159" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">3.10.3.?(C).</p><p class="s134" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Grounded Conductor (Inner Sectioned Layers). <span class="s660">The grounded conductor shall consist of two sectioned inner flat conductors that enclose the center ungrounded conductor(s). The sectioned grounded conductor shall be enclosed by the sectioned grounding conductor and identified in accordance with 2.0.1.6.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="695" height="1" alt="image" src="Image_251.png"/></span></p><p class="s702" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C)  <span class="s1562">Grounding  Conductor  (Outer  Sectioned Layers). </span>The grounding conductor shall consist of two overall sectioned conductors that enclose the grounded conductor and ungrounded conductor(s) and shall comply with 2.50.l .4(A)(5). The grounding conductor layers shall be identified by any one of the following methods:</p><p class="s1618" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">l  <span class="s702">As permitted in 2.50.6.10</span></p><p class="s2911" style="padding-top: 4pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">n <span class="s702">A clear covering</span></p><p class="s2912" style="padding-top: 3pt;padding-left: 50pt;text-indent: -18pt;line-height: 106%;text-align: left;">m <span class="s702">One or more continuous green stripes or hash marks</span></p><p class="s702" style="padding-top: 7pt;padding-left: 50pt;text-indent: -18pt;line-height: 115%;text-align: left;">IY. The term &quot;Equipment Ground&quot; printed at regular intervals throughout the cable</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 22pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.82.3.13 Insulation. <span class="s702">The ungrounded and grounded flat conductor layers shall be individually insulated and comply with 3.10.2.6(A)(3). The grounding conductor shall be covered or insulated.</span></p><p class="s1562" style="padding-top: 5pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">3.82.3.21 Marking.</p><p class="s1562" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(A) Cable. <span class="s702">Concealable nonmetallic extensions shall be clearly and durably marked on both sides at intervals of not more than 610 mm with the information required by 3.10.3.l 7(A) and with the following additional information:</span></p><p class="s702" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">(1) Material of conductors</p><p class="s702" style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(2) Maximum temperature rating</p><p class="s702" style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">(3) Ampacity</p><p class="s1562" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(B) Conductor Identification. <span class="s702">Conductors shall be clearly and durably identified on both sides throughout their length as specified in 3.82.3.5.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 116pt;text-indent: -76pt;line-height: 106%;text-align: left;">ARTICLE 3.84 <span class="s700">- </span>STRUT-TYPE CHANNEL RACEWAY</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 110pt;text-indent: 0pt;text-align: left;">3.84.1 General</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 22pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.84.1.1 Scope. <span class="s702">This article covers the use, installation, and construction specifications of strut-type channel raceway.</span></p><p class="s1562" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">3.84.1.2 Definition.</p><p class="s1562" style="padding-top: 7pt;padding-left: 22pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Strut-Type Channel Raceway. A<span class="s702">metal raceway that is intended to be mounted to the surface of or suspended from a structure, with associated accessories for the installation of electrical conductors and cables.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 22pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.84.1.6 Listing Requirements. <span class="s702">Strut-type channel raceways and accessories shall be listed and identified for such use.</span></p><p class="s1562" style="padding-top: 4pt;padding-left: 100pt;text-indent: 0pt;text-align: left;">3.84.2 Installation</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s702" style="padding-left: 22pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s1562">3.84.2.1 Uses Permitted. </span>The use of strut-type <span style=" color: #2F2F2F;">channel </span>raceways shall be permitted in the following:</p><p class="s702" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: left;">{l) Where exposed.</p><p class="s702" style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(2) In dry locations.</p><p class="s702" style="padding-top: 8pt;padding-left: 50pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(3) In locations subject to corrosive vapors where protected by finishes approved for the condition.</p><p class="s702" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(4) Where the voltage is 600 volts or less.</p><p class="s702" style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(5) As power poles.</p><p class="s702" style="padding-top: 8pt;padding-left: 50pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(6) In hazardous (classified) locations as permitted in Chapter 5.</p><p class="s702" style="padding-top: 7pt;padding-left: 49pt;text-indent: -18pt;line-height: 117%;text-align: justify;">(7) As extensions of unbroken lengths through walls, partitions, and floors where closure strips are removable from either side and the portion within the wall, partition, or floor remains covered.</p><p class="s702" style="padding-top: 6pt;padding-left: 50pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(8) Ferrous channel raceways and fittings protected from corrosion solely hy enamel shall be permitted only indoors.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1562" style="padding-left: 22pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.84.2.3 Uses Not Permitted. <span class="s702">Strut-type channel raceways shall not be used as follows:</span></p><p class="s1618" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;text-align: left;">(A) <span class="s702">Where concealed.</span></p><p class="s1618" style="padding-top: 8pt;padding-left: 50pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(B) <span class="s702">Ferrous channel raceways and fittings protected from corrosion solely by enamel shall not be permitted where subject to severe corrosive influences.</span></p><p class="s1562" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.84.2.11 Size of Conductors. <span class="s702">No conductor larger than that for which the raceway is listed shall be installed in strut-type channel raceways.</span></p><p class="s1562" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.84.2.13 Number of Conductors. <span class="s702">The number of conductors permitted in strut-type channel raceways shall notexceed the percentage fill usingTable 3.84.2.13 and applicable cross-sectionalarea of specific types and sizes of wire given in the tables in Chapter 10.</span></p><p class="s702" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;line-height: 118%;text-align: justify;">The adjustment factors of 3.10.2.6(B)(3)(a) shall not apply to conductors installed in strut-type <span style=" color: #2F2F2F;">channel </span>raceways where all of the following conditions are met:</p><p class="s702" style="padding-top: 6pt;padding-left: 49pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(1) The cross-sectional area of the raceway exceeds 2500mm<span class="s2914">2</span><span class="s2915">•</span></p><p class="s702" style="padding-top: 6pt;padding-left: 50pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(2) The current-carrying conductors do not exceed 30 in number.</p><p class="s702" style="padding-top: 7pt;padding-left: 49pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(3) The swn of the cross-sectional areas of all contained conductors does not exceed 20 percent of the interior cross-sectional area of the strut­ <span class="s2806">type </span>channel raceways.</p><p class="s1601" style="padding-top: 1pt;padding-left: 37pt;text-indent: 0pt;text-align: center;">Table 3.84.2.13 Channel Size and Inside Cross­</p><p class="s1601" style="padding-left: 39pt;text-indent: 0pt;text-align: center;">Sectional Area</p><table style="border-collapse:collapse;margin-left:40.2194pt" cellspacing="0"><tr style="height:36pt"><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2916" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Size</p><p class="s2916" style="padding-top: 7pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Channel</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2916" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Arca</p><p class="s2916" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 12pt;text-align: left;">mm<span class="s2917">2</span></p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2916" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">40%Area*</p><p class="s2916" style="padding-top: 7pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">mm<span class="s2918">2</span></p></td><td style="width:70pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2916" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">25%Area**</p><p class="s2919" style="padding-top: 7pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">mm<span class="s2920">2</span></p></td></tr><tr style="height:20pt"><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">40 <span class="s2922">X </span>20</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2923" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">572</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2923" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">229</p></td><td style="width:70pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">143</p></td></tr><tr style="height:21pt"><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">40x 25</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2923" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">743</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2923" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">297</p></td><td style="width:70pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">186</p></td></tr><tr style="height:20pt"><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">40 <span class="s2922">X </span>35</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1076</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">433</p></td><td style="width:70pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">270</p></td></tr><tr style="height:21pt"><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">40 <span class="s2924">X </span>40</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1308</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">523</p></td><td style="width:70pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">327</p></td></tr><tr style="height:21pt"><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">40x 62</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2045</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2923" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">817</p></td><td style="width:70pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">511</p></td></tr><tr style="height:21pt"><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">40 <span class="s2925">X </span>82</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2780</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1112</p></td><td style="width:70pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">695</p></td></tr><tr style="height:21pt"><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">38 <span class="s2924">X </span>20</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">548</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">219</p></td><td style="width:70pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2921" style="padding-top: 3pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">137</p></td></tr><tr style="height:22pt"><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">38 <span class="s2926">X </span>38</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">ll79</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">472</p></td><td style="width:70pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2923" style="padding-top: 4pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">295</p></td></tr><tr style="height:21pt"><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2921" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">38 x48</p></td><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1485</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">594</p></td><td style="width:70pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2923" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">371</p></td></tr><tr style="height:17pt"><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2921" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">38 <span class="s2924">X </span>75</p></td><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2921" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">2487</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2923" style="padding-top: 3pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">995</p></td><td style="width:70pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2921" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">622</p></td></tr></table><p class="s1774" style="padding-left: 41pt;text-indent: 0pt;line-height: 8pt;text-align: left;">&#39;Raceways w,tn external JOmers stlall lL�C a <span class="s2927">&#39;+v </span><span class="s2928">percent </span>wire nu <span class="s2929">calculation</span></p><p class="s1774" style="padding-left: 40pt;text-indent: 0pt;line-height: 10pt;text-align: left;">to detennine the nwnber of conductors pennitted,</p><p class="s1774" style="padding-top: 7pt;padding-left: 40pt;text-indent: 0pt;text-align: left;">•�Raceways with internal joiners shall use a 25 percent wirefill calculation</p><p class="s2927" style="padding-left: 40pt;text-indent: 0pt;text-align: left;">lo <span class="s1774">determine !he number of conduclors permitted.</span></p><p class="s1601" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">3.84.2.21 Securing and Supporting,</p><p class="s1601" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(A) Surface Mount. <span class="s668">Asurface mount strut-type channel raceway shall be secured to the mounting surface with retention straps external to the channel at intervals not exceeding 3000 mm and within 900 mm of each outlet hox, cabinet, junction box, or other channel raceway termination.</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(B) Suspension Mount. <span class="s668">Strut-type channel raceways shall be permitted to be suspension mounted in air with identified methods at intervals not to exceed 3 000 mm and within 900 mm of channel raceway terminations and ends.</span></p><p class="s668" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.84.2.47 Splices and Taps. Splices and taps shall be permittedinracewaysthatareaccessibleafterinstallation by having a removable cover. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its area at that point. All splices and taps shall be made by approved methods.</p><p class="s1601" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.84.2.51 Grounding. <span class="s668">Strut-type channel raceway enclosures providing a transition to or from other wiring methods shall have a means forconnecting anequipment grounding conductor. Strut-type channel raceways shall he permitted as an equipment grounding conductor in accordance with 2.50.6.9(13). Where a snap-fit metal cover for strut-type channel raceways is used to achieve electrical continuity in accordance with the listing, this cover shall not be permitted as the means for providing electrical continuity for a receptacle mounted in the cover.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 73pt;text-indent: 0pt;text-align: left;">3.84.3 Construction Specifications</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.84.3.1 Construction. <span class="s668">Strut-type channel raceways and their accessories shall be of a construction that</span></p><p class="s668" style="padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">&lt;listinguishes them from other raceways. Raceways and their elbows, couplings, and other fittings shall be designed such that tht: sections can <span style=" color: #414141;">be </span>electrically and mechanically coupled together and installed without subjecting tht: wires to abrasion. They shall comply with 3.84.3.l(A), (B), and (C).</p><p class="s1601" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(A) Material. <span class="s668">Raceways and accessories shall be formed of sled, st&lt;1inless steel, or aluminum.</span></p><p class="s1601" style="padding-top: 5pt;padding-left: 33pt;text-indent: -3pt;line-height: 106%;text-align: justify;">•(B) Corrosion Protection. <span class="s668">Stt:d raceways and accessories shall be protected against corrosion by galvanizing or by an organic coating.</span></p><p class="s1310" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;line-height: 108%;text-align: left;">FPN: <span class="s1774">Enamel and PVC coatings are examples of organic coatings that rrovide corrosion protection.</span></p><p class="s164" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) <span class="s1601">Cover. </span><span class="s668">Covers of strut-type channel raceways shall be either metal or nonmetallic.</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.84.3.21 Marking. <span class="s668">Each length of strut-type channel raceway shall be clearly and durably identified as required in the first sentence of l.10.l.21(A).</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 34pt;text-indent: 0pt;text-align: justify;">ARTICLE 3.86 <span class="s668">- </span>SURFACE METAL RACEWAYS</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 119pt;text-indent: 0pt;text-align: left;">3.86.1 General</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.86.1.1 Scope. <span class="s668">This article covers the use, installation, and construction specifications for surface metal raceways and associated fittings.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">3.86.1.2 Definition.</p><p class="s1601" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Surface Metal Raceway. <span class="s668">A metal raceway that is intended to be mounted to the surface of a structure, with associated couplings, connectors, boxes, and fittings for the installation of electrical conductors.</span></p><p class="s1601" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.86.1.6 Listing Requirements. <span class="s668">Surface metal raceway and associated fittings shall be listed.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1601" style="padding-left: 112pt;text-indent: 0pt;text-align: left;">3.86.2 Installation</p><p class="s1601" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.86.2.1 Uses Permitted. <span class="s668">The use of surface metal raceways shall be permitted in the following:</span></p><p class="s668" style="padding-top: 6pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">1. In dry locations.</p><p class="s668" style="padding-top: 7pt;padding-left: 60pt;text-indent: -17pt;line-height: 106%;text-align: left;">2. In Class I, Division 2 hazardous (classified) locations as permitted in 5.l.2.l(B)(3).</p><p class="s668" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;text-align: left;">3. Under raised floors, as permitted <span class="s669">in </span>6.45.1.5(E) (2).</p><p class="s2931" style="padding-top: 2pt;padding-left: 45pt;text-indent: -18pt;line-height: 115%;text-align: justify;">4.  Extension through walls and floors. Surface metal raceway shall be pennitted to pass transversely through dry walls, dry partitions, and dry floors if the length passing through is unbroken. Access to the conductors shall be maintained on both sides of the wall, partition, or floor.</p><p class="s2932" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.86.2.3 Uses Not Permitted. <span class="s2931">Surface metal raceways shall not be used in the following:</span></p><p class="s2931" style="padding-top: 6pt;padding-left: 46pt;text-indent: -18pt;line-height: 120%;text-align: justify;">(1) Where subject to severe physical damage, unless otherwise approved</p><p class="s2931" style="padding-top: 5pt;padding-left: 46pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(2) Where the voltage is 300 volts or more between conductors, unless the metal has <span class="s2933">a </span>thickness of not less than 1.02 mm nominal</p><p class="s2931" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(3) Where subject to corrosive vapors</p><p class="s2931" style="padding-top: 8pt;padding-left: 27pt;text-indent: 0pt;text-align: justify;">(4) In hoistways</p><p class="s2931" style="padding-top: 8pt;padding-left: 27pt;text-indent: 0pt;text-align: left;">(5) Where concealed, except as permitted in 3.86.2.1</p><p class="s2932" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.86.2.12 Size of Conductors. <span class="s2931">No conductor larger than that for which the raceway is designed shall be installed in surface metal raceway.</span></p><p class="s2932" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.86.2.13 Number of Conductors or Cables. <span class="s2931">The number of conductors or cables installed in surface metal raceway shall not be greater than the number for which theraceway is designed. Cables shall be pennitted to be installed where such use is not prohibited by the respective cable articles.</span></p><p class="s2931" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 118%;text-align: justify;">The adjustment factors of 3.10.2.6(B)(3)(a) shall not apply to conductors installed in surface metal raceways where all of the following conditions are met:</p><p class="s2931" style="padding-top: 5pt;padding-left: 46pt;text-indent: -18pt;line-height: 120%;text-align: justify;">(A) The cross-sectional area of the raceway exceeds 2500mm<span class="s2934">2</span><span class="s2935">.</span></p><p class="s2931" style="padding-top: 5pt;padding-left: 46pt;text-indent: -17pt;line-height: 120%;text-align: justify;">(B) The current-carrying conductors do not exceed 30 in number.</p><p class="s2936" style="padding-top: 5pt;padding-left: 46pt;text-indent: -17pt;line-height: 117%;text-align: justify;">(C) <span class="s2931">The sum of the cross-sectional areas of all contained conductors does not exceed 20 percent of the interior cross-sectional area of the surface metal raceway.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2932" style="padding-left: 19pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.86.2.21 Securing and Supporting. <span class="s2931">Surface metal raceways and associated fittings shall be supported in accordance with the manufacturer&#39;s installation instructions.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2932" style="padding-left: 19pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.86.2.47 Splices and Taps. <span class="s2931">Splices and taps shall be pennitted in surface metal raceways having a removable cover that is accessible after installation. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its area at that point. Splices and taps in surface metal raceways</span></p><p class="s2931" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;line-height: 115%;text-align: justify;">without removable covers shall be made only in boxes. All splices and taps shall be made by approved methods.</p><p class="s2931" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Taps of Type FC cable installed in surface metal raceway shall be made in accordance with 3.22.2.47(B).</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2932" style="padding-left: 18pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.86.2.51Grounding. <span class="s2931">Surface metalracewayenclosures providing a transition from other wiring methods shall have a means for connecting an equipment grounding conductor.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2931" style="padding-left: 18pt;text-indent: 0pt;line-height: 115%;text-align: justify;"><span class="s2932">3.86.2.61 Combination Raceways. </span>When combination surface metallic raceways arc used for both signaling and for lighting and power circuits, the different systems shall be run in separate compartments identified by stamping, imprinting, <span class="s2937">or </span>color coding of the interior finish.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2932" style="padding-left: 61pt;text-indent: 0pt;text-align: left;">3.86.3 Construction Specifications</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2932" style="padding-left: 19pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.86.3.1 Construction. <span class="s2931">Surface metal raceways shall be of such construction as will distinguish them from other raceways. Surface metal raceways and their elbows, couplings, and similar fittings shall be designed so that the sections can be electrically and mechanically coupled together </span>and <span class="s2931">installed without subjecting the wires to abrasion.</span></p><p class="s2931" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Where covers and accessories of nonmetallic materials are used on surface metal raceways, they shall be identified for such use.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2932" style="padding-left: 19pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.86.3.21 Marking. <span class="s2931">Each length of surface metal raceway shall be clearly and durably identified as required in the first sentence of 1.10.1.21(A).</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2932" style="padding-left: 109pt;text-indent: -79pt;line-height: 110%;text-align: left;">ARTICLE 3.88 <span class="s2938">- </span>SURFACE NONMETALLIC RACEWAYS</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2932" style="padding-left: 106pt;text-indent: 0pt;text-align: left;">3.88.1 General</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2932" style="padding-left: 19pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.88.1.1 Scope. <span class="s2931">This article covers the use, installation, and construction specifications for surface nonmetallic raceways and associated fittings.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2932" style="padding-left: 19pt;text-indent: 0pt;text-align: justify;">3.88.1.2 Definition.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="42" height="131" alt="image" src="Image_252.gif"/></span></p><p class="s2932" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Surface Nonmetallic Raceway. <span class="s2931">A nonmetallic raceway that is intended to be mounted to the surface of a structure, with associated couplings, connectors, boxes, and fittings for the installation of electrical conductors.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2932" style="padding-left: 19pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.88.1.6 Listing Requirements. <span class="s2931">Surface nonmetallic raceway and associated fittings shall be listed.</span></p><p class="s134" style="padding-top: 2pt;padding-left: 121pt;text-indent: 0pt;text-align: left;">3.88.2 Installation</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 43pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.88.2.1 Uses Permitted. <span class="s138">Surface nonmetallic raceways shall be pennitted as follows:</span></p><p class="s138" style="padding-top: 6pt;padding-left: 70pt;text-indent: -21pt;line-height: 106%;text-align: justify;">(1) The use of surface nonmetallic raceways shall be permitted in dry locations.</p><p class="s138" style="padding-top: 6pt;padding-left: 70pt;text-indent: -20pt;line-height: 106%;text-align: justify;">(2) Extension through walls cind floors shall be pennitted. Surface nonmetallic raceway shall be permitted to pass transversely through dry walls, dry partitions, and dry floors if the length p11ssing through is unbroken. Access to the conductors shall be maintained on both sides of the wall, partition, or floor.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 43pt;text-indent: 0pt;line-height: 109%;text-align: left;">3.88.2.3 Uses Not Permitted. <span class="s138">Surface nonmetallic raceways shall not be used in the following:</span></p><p class="s138" style="padding-top: 5pt;padding-left: 70pt;text-indent: -17pt;line-height: 106%;text-align: left;">1. Where concealed, except as pennitted m 3.88.2.1(2)</p><p class="s138" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">2. Where subject to severe physical damage</p><p class="s138" style="padding-top: 7pt;padding-left: 70pt;text-indent: -17pt;line-height: 106%;text-align: left;">3. Where the voltage is 300 volts or more between conductors, unless listed for higher voltag</p><p class="s138" style="padding-top: 6pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">4. In hoistways</p><p class="s138" style="padding-top: 7pt;padding-left: 70pt;text-indent: -17pt;line-height: 106%;text-align: justify;">5. In any hazardous (classified) location, except as pennitted by other articles in this <span class="s1612">Code</span></p><p class="s138" style="padding-top: 6pt;padding-left: 70pt;text-indent: -18pt;line-height: 106%;text-align: justify;">6. Where subject toambient temperatures exceeding those for which the nonmetallic raceway is listed</p><p class="s138" style="padding-top: 6pt;padding-left: 70pt;text-indent: -17pt;line-height: 106%;text-align: justify;">7. For conductors whose insulation temperature limitations would exceed those for which the nonmetallic raceway is listed</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 43pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.88.2.12 Size of Conductors. <span class="s138">No conductor larger than that for which the raceway is designed shall be installed in surface nonmetallic raceway.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 43pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.88.2.13 Number of Conductors or Cables. <span class="s138">The number of conductors or cables installed in surface nonmetallic raceway shall not be greater than the number for which the rnceway is designed. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 43pt;text-indent: 0pt;line-height: 108%;text-align: justify;">3.88,2,21  Securing  and Supporting.  <span class="s138">Surface nonmetallic raceways and associated fittings shall be supported in accordance with the manufacturer&#39;s installation instructions.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 43pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.88.2.47 Splices and Taps. <span class="s138">Splices and taps shall be permitted in surface nonmetallic raceways having a cover capable of beingopened in place that is accessible</span></p><p class="s138" style="padding-top: 2pt;padding-left: 31pt;text-indent: -12pt;text-align: justify;">� after installation. The conductors, including <span style=" color: #313131;">splices </span>and taps, shall not fill the raceway to more than 75 percent of its area at that point. Splices and taps <span class="s440">in </span>surface nonmetallic raceways without covers capable of being opened in place sh11ll be m&lt;1de only in boxes. All splices and taps shall be made by approved methods.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 31pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.88.2.51 Grounding. <span class="s138">Where equipment l:,&#39;Tounding is required, a separate equipment grounding conductor shall he installed in the raceway.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.88.2.61 Combination Raceways. <span class="s138">When combination surface nonmetallic raceways are used both for signaling and for lighting and power circuits, the</span></p><p class="s138" style="padding-left: 31pt;text-indent: -5pt;line-height: 106%;text-align: justify;">• different systems shall be run in separate compartments identified by stamping, imprinting, or color coding <span style=" color: #313131;">or </span>the interior finish.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 74pt;text-indent: 0pt;text-align: left;">3.88.3 Construction Specifications</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.88.3.l Construction. <span class="s138">Surface nonmetallic raceways shall be of such construction as will distinguish them from other raceways. Surface nonmetallic raceways and their elbows, couplings, and similar fittings shall be designed so that the sections can be mechanically coupled together and installed without subjecting the wires to abrasion.</span></p><p class="s138" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Surface nonmetallic raceways and fittings are made of suitable nonmetallic material that is resistant to moisture and chemical atmospheres. It shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat under conditions likely to be encountered in service, and resistant to low­ temperature effects.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.88,3.21 Marking. <span class="s138">Surface nonmetallic raceways that have limited smoke-producing characteristics shall be pennitted to be so identified. Each length of surface nonmetallic raceway shall be clearly and durably identified as required in the first sentence of</span></p><p class="s138" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">l.l 0.1.21(A).</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 59pt;text-indent: 0pt;text-align: center;">ARTICLE 3.90 <span class="s135">- </span>UNDERFLOOR RACEWAYS</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.90.1.1 Scope. <span class="s138">This article covers the use and installation requirements for underfloor raceways.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 33pt;text-indent: 0pt;text-align: justify;">3.90.1.2 Definition.</p><p class="s134" style="padding-top: 7pt;padding-left: 32pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Underfloor Raceway. <span class="s138">A raceway and associated components designed and intended for installation beneath or flush with the surface of a floor for the installation of cables and electrical conductors.</span></p><p class="s166" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">3.90.1.3 Use.</p><p class="s166" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Permitted. <span class="s1412">The installation of underfloor raceways shall be pennitted beneath the surface of concrete or other flooring material or in office occupancies where laid flush with the concrete floor and covered with linoleum or equivalent floor covering.</span></p><p class="s166" style="padding-top: 5pt;padding-left: 19pt;text-indent: -1pt;line-height: 113%;text-align: justify;">(B) Not Permitted. <span class="s1412">Underfloor raceways shall not be installed (I) where subject to corrosive vapors or</span></p><p class="s1412" style="padding-left: 19pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(2) in any hazardous (classified) locations, except as pennitted by 5.4.1.20 and in Class I, Division 2 locations as permitted <span class="s1438">in </span>5.1.2.l(B)(3). Unless made of a material approved for the condition or unless corrosion protection approved for the condition is provided, metal underfloor raceways, junction boxes, and fittings shall not be installed in concrete or in areas subject to severe corrosive influences.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">3.90.1.4 Covering, <span class="s1412">Raceway coverings shall comply</span></p><p class="s403" style="padding-left: 19pt;text-indent: 0pt;text-align: justify;">with <span class="s1412">3.90.l.4(A) through (D).</span></p><p class="s166" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Raceways Not over lOO mm (4 in.) Wide. <span class="s1412">Half-­ round and flat-top raceways not over 100 mm in width shall have not less than 20 mm of concrete or wood above the raceway.</span></p><p class="s1053" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 120%;text-align: justify;">Exception: As permitted in 3.90.l.4(C) and (D) for flat­ top raceways.</p><p class="s166" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(B) Raceways over 100 mm Wide But Not over 200 <span class="s1412">mm </span>Wide. <span class="s1412">Flat-top raceways over 100 mm but not over 200 mm wide with a minimum of 25 mm spacing between raceways shall be covered with concrete to a depth of not less than 25 mm. Raceways spaced less than 25 mm apart shall be covered with concrete to a depth of 38 mm.</span></p><p class="s166" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(C) Trench-Type Raceways Flush with Concrete. <span class="s1412">Trench-type flush raceways with removable covers shall be permitted to be laid flush with the floor surface. Such approved raceways shall be designed so that the cover plates provide adequate mechanical protection and rigidity equivalent to junction box covers.</span></p><p class="s166" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(D) Other llilceways Flush with Concrete. <span class="s1412">In office occupancies, approved metal flat-top raceways, if not over 100 mm in width, shall be pennitted to be laid flush with the concrete floor surface, provided they are covered with substantial linoleum that is not less than</span></p><p class="s1412" style="padding-left: 21pt;text-indent: 0pt;line-height: 118%;text-align: justify;">1.6 mm thick or with equivalent floor covering. Where more than one and not more than three single raceways are each installed flush with the concrete, they shall be contiguous with each other and joined to fonn a rigid assembly.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 21pt;text-indent: 0pt;text-align: left;">3.90.1.5 Size of Conductors. <span class="s1412">No conductor larger than</span></p><p class="s1412" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;line-height: 115%;text-align: justify;">that for which the raceway is designed shall be installed in underfloor raceways.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 18pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.90.1.6 Maximum Number of Conductors in Raceway. <span class="s1412">The combined cross-sectional area of all conductors or cables shall not exceed 40 percent of the interior cross-sectional area of the raceway.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 18pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.90.1.7 Splices and Taps. <span class="s1412">Splices and taps shall be made only in junction boxes.</span></p><p class="s1412" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 117%;text-align: justify;">For the pwposes of this section, so-called loop wiring (continuous,  unbroken  conductor  connecting  the individual outlets) shall not be considered to be a splice or tap.</p><p class="s1053" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Exception: Splices and taps shall be permitted in trench­ type flush raceway having a removable cover that is accessible after installation. The conductors, including splices and taps, shall not fill more than 75 percent of the raceway area at that point.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 19pt;text-indent: 0pt;line-height: 114%;text-align: justify;">3.90.1.8 Discontinued Outlets. <span class="s1412">When an outlet is abandoned, discontinued, or removed, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case with abandoned outlets on loop wiring, shall be allowed in nu:eways.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 19pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.90.1.9 Laid in Straight Lines. <span class="s1412">Underfloor raceways shall be laid so that a straight line from the center of one junction box to the center of the next junction box coincides with the centerline of the raceway system. Raceways shall be firmly held in place to prevent disturbing this alignment &lt;luring construction.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 20pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.90.1.10 Markers at Ends. <span class="s1412">A suitable marker shall be installed at or near each end of each straight run of raceways to locate the last insert.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 20pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.90.1.11 Dead Ends. <span class="s1412">Dead ends of raceways shall be closed.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 20pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.90.1.13 Junction Boxes. <span class="s1412">Junction boxes shall be leveled to the floor grade and sealed to prevent the free entrance of water or concrete. Junction boxes used with metal raceways shall be metal and shall be electrically continuous with the raceways.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1412" style="padding-left: 20pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.90.1.14 <span class="s166">Inserts. </span>Inserts shall be leveled and <span style=" color: #2F2F2F;">sealed </span>to prevent the entrance of concrete. Inserts used with metal raceways shall be metal and shall be electrically continuous with the raceway. Inserts set in or on fiber raceways before the floor is laid shall be mechanically</p><p class="s135" style="padding-top: 2pt;padding-left: 42pt;text-indent: 0pt;line-height: 109%;text-align: left;">secured to the raceway. inserts set <span class="s2671">in</span>fiber raceways after the floor is laid shall be screwed into the raceway. When</p><p class="s2671" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;text-align: left;"><u> &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Table 3.92.2.l(A) Wiring</u> <u>Methods &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</u></p><p style="text-indent: 0pt;text-align: left;"><span><img width="319" height="1" alt="image" src="Image_253.png"/></span></p><p class="s867" style="padding-top: 2pt;padding-left: 96pt;text-indent: 0pt;text-align: left;">Wiring Method        <span class="s2941">Article</span></p><p class="s135" style="padding-left: 41pt;text-indent: 0pt;line-height: 111%;text-align: justify;">cutting through the raceway wall and setting inserts, chips and other dirt shall not be allowed to remain in the raceway, and tools shall be used that are designed so as to prevent the tool from entering the raceway and damaging conductors that may be <span class="s1613">in</span>place.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 42pt;text-indent: 0pt;line-height: 111%;text-align: justify;">3.90.1.15 Connections to Cabinets and Wall Outlets. <span class="s135">Connections from underfloor raceways to distribution centers and wall outlets shall be made by approved fittings or by any of the wiring methods in Chapter 3, where installed in accordance with the provisions of the respective articles.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 42pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.90.1.17 Ampacity of Conductors. <span class="s135">The ampacity aqjustment factors, in 3.10.2.6(B)(3), shall apply to conductors installed in underfloor raceways.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 85pt;text-indent: 0pt;text-align: left;">ARTICLE 3.92 <span class="s138">- </span>CABLE TRAYS</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 130pt;text-indent: 0pt;text-align: left;">3.92.1 General</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 43pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.92.1.1 Scope. <span class="s135">This article covers cable tray systems, including ladder, ventilated trough, ventilated channel, solid bottom, and other similar structures.</span></p><p class="s770" style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: For further infonnation on cable trays, sec ANSI/NEMA­ VE 1-2009, <span class="s443">Metul Ca&amp;le Tray Systems; </span>NECA/NEMA 105-2015, <span class="s443">Standard for Installing Metal Cable Tn:iy Systems; </span>and NEMA­ FG 1-1993, <span class="s443">Nonmetallic Cable Tray Systems.</span></p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 43pt;text-indent: 0pt;text-align: justify;">3.92.1.2 Definition.</p><p class="s2671" style="padding-top: 6pt;padding-left: 43pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Cable Tray System. <span class="s135">A unit or assembly of units or sections and associated fittings forming a structural system used to securely fasten or support cables and raceways.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 123pt;text-indent: 0pt;text-align: left;">3.92.2 Installation</p><p class="s770" style="padding-top: 3pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">Armored Cable: Type <span class="s2942">AC</span></p><p class="s770" style="padding-top: 5pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">CATV cables</p><p class="s770" style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;line-height: 155%;text-align: left;">Class 2 and Class 3 cables Communications cables CommunicaliOllS raceways</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s770" style="padding-left: 34pt;text-indent: 0pt;line-height: 153%;text-align: left;">Electrical metallic tubing: Type EMT Eleclricnl nonmetallic tubing: Type ENT Fire alann t;ablt:s</p><p class="s770" style="padding-left: 35pt;text-indent: 0pt;line-height: 158%;text-align: left;">Flexible metal conduit: Type FMC Flexible metallic tubing: FMT</p><p class="s770" style="padding-left: 16pt;text-indent: 0pt;line-height: 9pt;text-align: left;">•  Instrumentation h·ay1.:&lt;1ble: Type ITC</p><p class="s770" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;line-height: 153%;text-align: left;">Intermc&lt;liak metal conduit: Type IMC Liquidtight flexible metal conduit: Type L1&#39;&quot;MC</p><p class="s770" style="padding-left: 35pt;text-indent: 0pt;line-height: 118%;text-align: left;">Liquidtight 11.exible nonmetallic conduit: Type LFNC</p><p class="s770" style="padding-top: 3pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">Metal-clad cable: Type MC</p><p class="s770" style="padding-top: 5pt;padding-left: 35pt;text-indent: 0pt;text-align: left;">Mineral-insn]ated, metal-sheathed cable: Type Ml</p><p class="s770" style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;line-height: 118%;text-align: left;">Network-powered broadband  communications cables</p><p class="s770" style="padding-top: 2pt;padding-left: 36pt;text-indent: 0pt;text-align: left;">Nonmetallic-sheathed cable: Types <span class="s2943">NM, </span>NMC, and</p><p class="s473" style="padding-top: 1pt;padding-left: 36pt;text-indent: 0pt;text-align: left;">NMS</p><p class="s770" style="padding-top: 5pt;padding-left: 36pt;text-indent: 0pt;line-height: 158%;text-align: left;">Non-power-limited fire alarm cable Optical fiber cables</p><p class="s770" style="padding-left: 36pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Other factory-assembled, multi1.:ondic<span style=" color: #595959;">t</span>or <span style=" color: #333;">control,</span></p><p class="s770" style="padding-top: 1pt;padding-left: 36pt;text-indent: 0pt;line-height: 118%;text-align: left;">signal, or power cables that are specifically approved for installation in cable trays</p><p class="s770" style="padding-top: 3pt;padding-left: 36pt;text-indent: 0pt;line-height: 158%;text-align: left;">Power and control tray cable: Type TC Power-limited fox alarm cable</p><p class="s770" style="padding-left: 36pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Power-limited tray cable</p><p class="s770" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">Rigid Metal Conduit: Type RMC</p><p class="s770" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">Rigid polyvinyl chloride conduit: lype PVC</p><p class="s770" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;line-height: 128%;text-align: left;">Reinforced thennosetting resin conduit: Type RTRC</p><p class="s770" style="padding-top: 1pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">Service-entrance cable: Type SE and USE</p><p class="s770" style="padding-top: 5pt;padding-left: 37pt;text-indent: 0pt;text-align: left;">Underground feeder and branch-cirucit cable: Type</p><p class="s770" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">3.20</p><p class="s770" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">8.20</p><p class="s770" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">7.25</p><p class="s770" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">8.0</p><p class="s2717" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">7.25, <span style=" color: #1D1D1D;">7.70,</span></p><p class="s770" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">and 8.0</p><p class="s2717" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">3.58</p><p class="s770" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">3.62</p><p class="s770" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">7.60</p><p class="s770" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">3.48</p><p class="s770" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">3.60</p><p class="s770" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">7.27</p><p class="s770" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">3.42</p><p class="s770" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">3<span style=" color: #595959;">.</span>50</p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s770" style="text-indent: 0pt;text-align: center;">3.56</p><p class="s770" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">3.30</p><p class="s770" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">3.32</p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s770" style="padding-left: 15pt;text-indent: 0pt;text-align: left;">8.30</p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s770" style="padding-left: 15pt;text-indent: 0pt;text-align: left;">3.34</p><p class="s770" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">7.60</p><p class="s2717" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">7.70</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2717" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">3.36</p><p class="s2717" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">7.60</p><p class="s2944" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">7.25</p><p class="s770" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">3.44</p><p class="s770" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">3.52</p><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s770" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">3.55</p><p class="s770" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">3.38</p><p class="s2671" style="padding-top: 4pt;padding-left: 44pt;text-indent: 0pt;line-height: 111%;text-align: justify;">3.92.2.1 Uses Permitted. <span class="s135">Cable tray shall be permitted to be used as a support system for service conductors, feeders,branchcircuits,communicationscircuits,control circuits, and signaling circuits. Cable tray installations shall not be limited to industrial establishments. Where exposed to direct rays of the sun, insulated conductors and jacketed cables shall be identified as being sunlight resistant. Cable trays and their associated. fittings shall be identified for the intended use.</span></p><p class="s2671" style="padding-top: 6pt;padding-left: 45pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A) Wiring Methods. <span class="s135">The wiring methods in Table 3.92.2.l(A) shall be permitted to be installed in cable tray systems under the conditions described in their respective articles and sections.</span></p><p class="s770" style="padding-top: 1pt;padding-left: 36pt;text-indent: 0pt;text-align: left;"><u>UF</u>                          <span class="s2946">3.40</span></p><p class="s135" style="padding-top: 3pt;padding-left: 31pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span class="s2671">(B) In Industrial Establishments. </span>The wiring methods in Table 3.92.2.l(A) shall be pennitted to be used <span style=" color: #333;">in </span>any industrial establishment under the conditions described in their respective articles. In industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons service the installed cable tray system, any of the <span style=" color: #333;">cables </span>in 3.92.2.l(B)(l) and (B)(2) shall be permitted to be installed in ladder, ventilated trough, solid bottom, or ventilated channel cable trays.</p><p class="s135" style="padding-top: 6pt;padding-left: 59pt;text-indent: -18pt;text-align: justify;"><span class="s2671">(1) </span>Single-conductor cables shall be pennitted to be installed <span class="s1191">in </span>accordance with (B)(l)(a) through (B)(l)(c).</p><p class="s660" style="padding-top: 2pt;padding-left: 55pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(a) Single-conductor cable shall be 50 mm<span class="s2023">2</span> or larger and shall be of a type listed and marked on the surface for use in cable trays. Where 50 mm<span class="s2023">2</span> through 100 mm<span class="s2023">2</span> single-conductor cables are installed in ladder cable tray, the maximum allowable rung spacing for the ladder cable tray shall be 225 mm.</p><p class="s660" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(b) Welding cables shall comply with the provisions of Part 6.30.4.</p><p class="s660" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;line-height: 113%;text-align: justify;">(c) Single conductors used as equipment grounding conductors shall be insulated, covered, or bare, and they shall be 22 <span class="s661">mm</span><span class="s2802">2 </span>or larger.</p><p class="s867" style="padding-top: 5pt;padding-left: 46pt;text-indent: -17pt;line-height: 117%;text-align: justify;">(2) <span class="s660">Single- and mnlticonductor medium voltage cables shall be Type MV cable. Single conductors shall be installed in accordance with 3.92.2.l(B) (I).</span></p><p class="s867" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(C) Hazardous (Classified) Locations. <span class="s660">Cable trays in hazardous (classificd) locations shall contain only the cable types and raceways permitted by other articles in this </span><span class="s1612">Code.</span></p><p class="s867" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(D) Nonmetallic Cable Tray. <span class="s660">In addition to the uses permitted elsewhere in 3.92.2.1, nonmetallic cable tray shall be permitted in corrosive areas and in areas requiring voltage isolation.</span></p><p class="s660" style="padding-top: 4pt;padding-left: 20pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(E) <b>Air.field Lighting Cable </b><span class="s868">Tray. </span>In airports where maintenance and supervision conditions ensure that only qualified persons can access, install, or service the cable, airfield <span class="s661">I</span>ightingcable usedin series circuits that arerated upto 5000 volts and are powered by constant current regulators shall be permitted to be installed in cable trays.</p><p class="s557" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: Federal Aviation Administration(FAA) A&lt;lvisory Circulan; (ACs) provide additional practices and methods for airport lighting.</p><p class="s867" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.92.2.3 Uses Not Permitted. <span class="s660">Cable tray systems shall not be used in hoistways or where subject to severe physical damage.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 20pt;text-indent: 0pt;text-align: justify;">3.92.2.9 Cable Tray InstaUation.</p><p class="s867" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(A) Complete System. <span class="s660">Cable trays shall be installed as a complete system. Field bends or modifications shall be so made that the electrical continnity of the cable tray system and support for the cables is maintained. Cable tray systems shall be permitted to have mechanically discontinuous segments between cable tray runs or between cable tray runs and equipment.</span></p><p class="s867" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 120%;text-align: justify;">(B) Completed Before Installation. <span class="s660">Each run of cable tray shall be completed before the installation of cables.</span></p><p class="s867" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(C) Covers. <span class="s660">In portions of runs where additional protection is required, covers or enclosures providing</span></p><p class="s660" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">the required protection shall be of a material that is compatible with the cable tray.</p><p class="s867" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(D) Through Partitions and Walls. <span class="s660">Cable trays shall be permitted to extend transversely through partitions and walls or vertically through platforms and floors in wet or dry locations where the installations, complete with installed cables, are made in accordance with the requirements of3.0.l.21.</span></p><p class="s867" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(E) Exposed and Accessible. <span class="s660">Cable trays shall be exposed and accessible, except as permitted by 3.92.2.9(D).</span></p><p class="s867" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(F} Adequate Access. <span class="s660">Sufficient space sh.:111 be provided and maintained about cable trays to permit adequate access for installing and maintaining the cables.</span></p><p class="s660" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;"><b>(G) Raceways, Cables, Boxes, and Conduit Bodies Supported from Cable Tray Systems. </b>In industrial facilities  where  conditions  of  maintenance  and supervision ensure that only qualified persons service the installation and where the cable tray systems are designed and installed to support the load, such systems shall be permitted to support raceways an&lt;l cables, and boxes and conduit bodies covered in 3.14.1.1. For raceways <span style=" color: #313131;">terminating </span><span class="s2813">&lt;1t </span>the tray, a listed cable tray clamp or a&lt;lapter shall be used to securely fasten the raceway to the cable tray system.�dditional supporting and securing of the raceway shall be in accordance with the requirements of the appropriate raceway article. For raceways or cables running parallel to and attached to the bottom or side of a cable tray <span style=" color: #313131;">system, </span>fastening and supporting shall be in accordance with the requirements of the appropriate raceway or cable article.</p><p class="s660" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 115%;text-align: justify;">For boxes and conduit bodies attached to the bottom or side of a cable tray system, fastening and supporting shall be in accordance with the requirements ofJ .14.2.9.</p><p class="s660" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(H) <b>Marking. </b>Cable trays containing conductors rated over 600 volts shall have a permanent, legible warning notice  carrying  the  wording &quot;DANGER  -   HIGH VOLT AGE-KEEP AWAY placed in a readily visible position on <span class="s440">all </span>cable trays, with the spacing of warning notices not comply with 1.10.l.21(B).</p><p class="s1612" style="padding-top: 6pt;padding-left: 21pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Where not accessible (as applied  to equipment), <b>in </b>industrial establishments where the conditions of Rigid polyvinyl chloride conduit: Type PVC Reinforced <span style=" color: #313131;">thermosetting </span>resin conduit: Type RTRC Service-entrance cable: Types SE and USE Underground feeder and branch-circuitcable: Type UF maintenance and supervision ensure that only qualified persons service the installation, cable tray system warning notices shall be located where necessary.for the installation to ensure safe maintenance and <span style=" color: #313131;">operation.</span></p><p class="s166" style="padding-top: 3pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">3.92.2.11 Cable and Conductor Installation.</p><p class="s166" style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Multiconductor Cables Operating at 1000 Volts or Less. <span class="s1412">Multiconductor cables operating at 1000 volts or less shall be pcnnitted to be installed in the same tray.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(B) Cables Operating at Over 1000 Volts. <span class="s1412">Cables operating at over 1 000 volts an&lt;l those operating at 1000 volts or less installed in the same cable tray shall comply with either of the following:</span></p><p class="s1412" style="padding-top: 6pt;padding-left: 63pt;text-indent: -17pt;line-height: 124%;text-align: justify;">(1) The cables operating at over 1000 volts are Type MC.</p><p class="s1412" style="padding-top: 4pt;padding-left: 63pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) The cables operating at over 1000 volts are separated from the cables operating at <span class="s628">I</span>000 volts or less by a solid fixed barrier of a material compatible with the cable tray.</p><p class="s1412" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(C) <span class="s166">Connected in Parallel. </span>Where single conductor cables comprising each phase, neutral, or grounded conductor of an alternating-current circuit areconnected in parallel as permitted in 3.10.2.1(H), the conductors shall be installed in groups consisting of not more than one conductor per phase, neutral, or grounded conductor to prevent current imbalance in the paralleled conductors due to inductive reactancc.</p><p class="s1412" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Single conductors shall be securely bound in circuit groups to prevent excessive movement due to fault­ current magnetic forces unless single conductors are cabled together, such as triplexcd assemblies.</p><p class="s1412" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 115%;text-align: justify;"><span class="s166">(D) Single Conductors. </span>Where any of the single conductors installed in ladder or ventilated trough cable trays are 50 mm<span class="s2889">2 </span>through 100 mm2, all single conductors shall be installed in a single layer. Conductors that are bound together to comprise each circuit group shall be permitted to be installed in other than a single layer.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 39pt;text-indent: 0pt;text-align: justify;">3.92.2.13 Number of Conductors or Cables.</p><p class="s166" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Number of Multiconductor Cables, Rated 2000 Volts or Less, in Cable Trays. <span class="s1412">The number of multiconductor cables, rated 2000 volts or less, permitted in a single cable tray shall not exceed the requirements of this section. The conductor sizes apply to both aluminum and copper conductors. Where dividers are used, fill calculations shall apply to each divided section of the cable tray.</span></p><p class="s166" style="padding-top: 5pt;padding-left: 66pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(1) Ladder or Ventilated Trough Cable Trays Containing Any Mixture of Cables. <span class="s1412">Where ladder or ventilated trough cable trays contain multiconductor power or lighting cables, or any mixture of multiconductor power, lighting, control, and signal cables, the maximum number of cables shall confonn to the following:</span></p><p class="s1412" style="padding-top: 1pt;padding-left: 58pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(a) Where all of the cables are 100 mm<span class="s2701">2</span> or larger, the sum of the diameters of all cables shall not exceed the cable tray width, and the cables shall be installed in a single layer. Where the cable ampacity is detennined  according <span style=" color: #3B3B3B;">to </span>3.92.2.71(A)(l)(<span class="s2947">c), </span>the cable tray <span class="s2947">width </span>shall not be less than the sum <span class="s2947">of </span>th.e diameters <span class="s2947">of </span>th.e cables and <span class="s2947">the sum of the </span>requiretl spacing <span class="s2947">widths </span>between the</p><p class="s409" style="padding-top: 1pt;padding-left: 59pt;text-indent: 0pt;text-align: left;">cables.</p><p class="s1412" style="padding-top: 8pt;padding-left: 60pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(b) Where all of the cables are smaller than 100 mm<span class="s2889">2</span><span class="s2894">, </span>the sum of the cross-sectional areas of all cables shall not exceed the maximum allowable cable 611area in Column 1 of Table 3.92.2.13(A) for the appropriate cable tray width.</p><p class="s1412" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(c) Where 100 mm<span class="s2895">2 </span>or larger cables are installed in the same cable tray with cables smaller than l 00 rnm<span class="s2895">2</span><span class="s2948">, </span>the sum of the cross-sectional areas of all cables smaller than 100 mm<span class="s2701">2</span> shall not exceed the maximum allowable fill area resulting from the calculation in Column 2 of Table 3.92.2.13(A) for the appropriate cable tray width. The 100 mm<span class="s2701">2</span> and larger cables shall be installed in a single layer, and no other cables shall be placed on them.</p><p class="s166" style="padding-top: 5pt;padding-left: 53pt;text-indent: -17pt;line-height: 114%;text-align: justify;">(2) Ladder or Ventilated Trough Cable Trays Containing Multiconductor Control and/or Signal Cables Only. <span class="s1412">Where a ladder or ventilated trough cable tray having a usable inside depth of 150 mm or less contains multiconductor control and/or signal cables only, the sum of the cross­ sectional areas of all cables at any cross section shall not exceed 50 percent of the interior cross­ sectional area of the cable tray. A depth of 150 mm shall be used to calculate the allowable interior cross-sectional area of any cable tray that has a usable inside depth of more than 150 mm.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 55pt;text-indent: -17pt;line-height: 114%;text-align: justify;">(3) Solid Bottom Cable Trays Containing Any Mixture of Cables. <span class="s1412">Where solid bottom cable trays contain multi-conductor power or lighting cables, or any mixture of multiconductor power, lighting, control, and signal cables, the maximum number of cables shall conform to the following:</span></p><p class="s1412" style="padding-top: 6pt;padding-left: 64pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(a) Where all of the cables are 100 mm<span class="s2701">2</span> or larger, the sum of the diameters of all cables shall not exceed 90 percent of the cable tray width, and the cables shall be installed in a single layer.</p><p class="s1412" style="padding-top: 6pt;padding-left: 64pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(b) Where all of the cables are smaller than 100 mm<span class="s2889">2</span><span class="s2894">, </span>the sum of the cross- sectional areas of all cables shall not exceed the maximum allowable cablefill area in Column 3 ofTable 3.92.2.l 3(A) for the appropriate cable tray width.</p><p class="s164" style="padding-top: 2pt;padding-left: 55pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(c) Where 100 mm<span class="s2731">2</span> or larger cables are installed in the same cable tray with cables smaller than 100 mm<span class="s2731">2</span><span class="s2948">, </span>the sum of tbe cross-sectional areas of all cables smaller than 100 rnm<span class="s2731">2</span> shall not exceed the maximum allowable fill area resulting from the computation in Column 4 of Table 3.92.2.IJ(A) <span class="s1438">for </span>the appropriate cable tray width. The I00 mm<span class="s2731">2</span> and larger cables shall be installed in a single layer, and no other cables shall be placed on them.</p><p class="s1601" style="padding-top: 6pt;padding-left: 46pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(4) <span class="s2949">Solid  Bottom  Cable  Tray  Containing Multiconductor Control and/or Signal Cables Only. </span><span class="s164">Where a solid bottom cable tray having a usable inside depth of 150 mm or less contains multiconductor control and/or signal cables only, the sum of the cross sectional areas of all cables at any cross section shall not exceed 40 percent of the interior cross-sectional area of the cable tray. Adepth of 150 mm shall be used to calculate the allowable interior cross-sectional area of any cable tray that has a usable inside depth of more than 150 mm.</span></p><p class="s168" style="padding-top: 6pt;padding-left: 46pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(5) Ventilated Channel Cable Trays Containing Multi-conductor  Cables  of  Any  Type. <span class="s164">Where ventilated channel cable trays contain multiconductor cables of any type, the following shall apply:</span></p><p class="s164" style="padding-top: 6pt;padding-left: 73pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(a) Where only one multiconductor cable is installed, the cross-sectional area shall not exceed the value specified in Column 1 of Tahle 3.92.2.13(A)(5).</p><p class="s164" style="padding-top: 6pt;padding-left: 72pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(b) Where more  than one multiconductor cable is installed, the sum of the cross­ sectional area of all cables shall not exceed the value specified in Column 2 of Table 3.92.2.IJ(A)(5).</p><p class="s168" style="padding-top: 7pt;padding-left: 45pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(6) Solid Channel Cable Trays Containing <span class="s164">Multiconductor Cables of Any Type. Where solid channel cable trays contain multiconductor cables of any type, the following shall apply:</span></p><p class="s164" style="padding-top: 6pt;padding-left: 55pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(a) Where only one multiconductor cable is installed, the cross-sectional area of the cable shall not exceed the value specified in Column l of Table 3.92.2.13(A)(6).</p><p class="s164" style="padding-top: 6pt;padding-left: 54pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(b) Where more than one multiconductor cable is installed, the sum of the cross-sectional area of all cable shall not exceed the value specified in Column 2 of Table 3.92.2.13(A)(6).</p><p class="s168" style="padding-top: 2pt;padding-left: 27pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Number of Single�Conductor Cables, Rated 2000 Volts or Less, in Cable Trays. <span class="s164">The number of single conductor cables, rated 2000 volts or less, permitted in a single cable tray section shall not exceed the requirements of this section. The single conductors, or conductor assemblies, shall be evenly distributed across the cable tray. The conductor sizes apply to both aluminum and copper conductors.</span></p><p class="s168" style="padding-top: 7pt;padding-left: 54pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(1) Ladder or Ventilated Trough Cable Trays. <span class="s164">Where ladder or ventilated trough cable trays contain single-conductor cables, the maximum number of single conductors shall conform to the following:</span></p><p class="s164" style="padding-top: 6pt;padding-left: 63pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(a) Where all of the cables arc 500 mm<span class="s2731">2</span> or large<span style=" color: #4B4B4B;">r</span>, the sum of the diameters of all single-conductor cables shall not exceed the cable tray width, and the cables shall be installed in a single layer. Conductors that are bound together to comprise each circuit group shall be permitted to be installed in other than a single layer.</p><p class="s164" style="padding-top: 6pt;padding-left: 64pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(b) Where all of the cables are from 125 mm<span class="s2889">2 </span>through 450mm<span class="s628">2, </span>the sum of the cross-sectional areas of all single-conductor cables shall not exceed the maximum allowable cable fill area in Column 1 of Table 3.92.2.13(B)(l) for the appropriate cable tray width.</p><p class="s164" style="padding-top: 7pt;padding-left: 63pt;text-indent: -18pt;line-height: 109%;text-align: justify;">(c) Where 500 mm<span class="s2731">2</span> or larger single-conductor cables are installed in the same cahle tray with single-conductor cables smaller than 500 <span class="s1438">mm2, </span>the sum of the cross sectional areas of all cables smaller than 500 mm<span class="s2731">2</span> shall not exceed the maximum allowable fill area resulting from the computation in Column 2 of Table 3.92.2.l 3(B)</p><p class="s164" style="padding-left: 63pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">(1) for the appropriate cable tray width.</p><p class="s164" style="padding-top: 7pt;padding-left: 63pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(d) Where any of the single conductor cables are 50 <span class="s26">mm</span><span class="s2731">2</span> through 100 mm<span class="s2731">2</span><span class="s2894">, </span>the sum of the diameters of all single conductor cables shall not exceed the cable tray width.</p><p class="s168" style="padding-top: 6pt;padding-left: 54pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(2) Ventilated Channel Cable Trays. <span class="s164">Where 50 mm, 75 mm, 100 mm, or 150 mm wide ventilated channel cable trays contain single-conductor cables, the sum of the diameters of all single conductors shall not exceed the inside width of the channel.</span></p><p class="s168" style="padding-top: 7pt;padding-left: 27pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Number of Type MV and Type MC Cables (2 001 Volts or Over) in Cable Trays. <span class="s164">The number of cables rated 2 001 volts or over permitted in a single cable tray shall not exceed tbe requirements of this section.</span></p><p class="s493" style="padding-top: 2pt;padding-left: 44pt;text-indent: 0pt;line-height: 115%;text-align: justify;">The sum of the diameters of single-conductor and multiconductor cables shall not exceed the cable tray width, and the cables shall be installed in a single layer. Where single conductor cables are triplexed, quadruplexed, or bound together in circuit groups, the sum of the diameters of the single conductors shall not exceed the cable lray width, and the1,e groups shall be installed in single layer arrangement.</p><p class="s1069" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">3.92.2.21 Securing and Supporting.</p><p class="s1069" style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(A) Cable <span class="s806">Trays. </span><span class="s493">C&lt;1ble trays shall be supported at intervals in accordance with the installation instructions.</span></p><p class="s1069" style="padding-top: 6pt;padding-left: 44pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Cables and Conductors. <span class="s493">Cables and conductors shall be secured to and supported by the cable tray system in accordance with (1), (2) and (3) as applicable:</span></p><p class="s493" style="padding-top: 6pt;padding-left: 72pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(1) In other than horizontal runs, the cables shall be fastened securely to transverse members of the cable runs.</p><p class="s493" style="padding-top: 5pt;padding-left: 72pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(2) Supports shall be provided to prevent stress on cables where they enter raceways from cable tray systems.</p><p class="s493" style="padding-top: 6pt;padding-left: 72pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(3) The system shall provide for the support of cables and raceway wiring methods in accordance with their corresponding articles. Where cable trays support individual conductors and where the conductors p&lt;1ss from one cable tray to another, or from a cable tray to raceway(s) or from a cable tray to equipment where the conductors are terminated, the distance between the cable trays</p><p class="s493" style="padding-top: 2pt;padding-left: 60pt;text-indent: 0pt;line-height: 115%;text-align: justify;">or between the cable tray and the raceway(s) or the equipment shall not exceed 1.8 m. The conductors shall be secured to the cable tray(s) at the transition, and they shall be protected, by guarding or by location, from physical damage.</p><p class="s1069" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.92.2.37 Bushed Conduit and Tubing. <span class="s493">A box shall not be required where cables or conductors arc installed in bushed conduit and tubing used for support or for protection against physical Jamage.</span></p><p class="s1069" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.92.2.47 Cable Splices. <span class="s493">Cable splices made and insulated by approved methods shall be permitted to be located within a cable tray, provided they areaccessible. Splices shall be permitted to project above the side rails</span></p><p class="s493" style="padding-left: 23pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">• where not subject to physical d&lt;1mage.</p><p class="s1069" style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">3.92.2.51 Grounding and Bonding.</p><p class="s1069" style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Metallic Cable Trays. <span class="s493">Metal cable trays shall be permitted to be used as equipment grounding conductors where continuous m&lt;1intenance and supervision ensure that qualified persons service the installed cable tray system and the cable tray complies with provisions of this section. Metal cable trays that support electrical conductors shall be grounded as required for conductor enclosures in accordance with 2.50.5.7 and Pait</span></p><p class="s493" style="padding-left: 32pt;text-indent: 0pt;line-height: 115%;text-align: justify;">2.50.4. Metal cable trays containing only non-power conductors shall be electrically continuous through approved connections or the use of a bonding jumper.</p><p class="s678" style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">FPN: Examples <span class="s481">of non-power conductors </span>include <span class="s481">nonconductivc optical </span>fiber cables and Class 2 <span class="s481">and </span>Class 3 Remo<span style=" color: #626262;">t</span>e Control Signaling and Power Limiting Circuits.</p><p class="s1069" style="padding-top: 4pt;padding-bottom: 2pt;padding-left: 170pt;text-indent: -125pt;line-height: 115%;text-align: left;">Table 3.92.2.13(A) Allowable Cable Fill Area for Multiconductor Cables in Ladder, Ventilated Trough, or Solid Bottom Cable Trays for Cables Rated 2000 Volts or Less</p><table style="border-collapse:collapse;margin-left:44.5534pt" cellspacing="0"><tr style="height:15pt"><td style="width:95pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1091" style="padding-left: 11pt;padding-right: 9pt;text-indent: 3pt;line-height: 13pt;text-align: left;">Inside Width of Cable Tray (mm)</p></td><td style="width:423pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="4"><p class="s1091" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Maximum Allowable Fill Area for Multiconductor Cables</p></td></tr><tr style="height:40pt"><td style="width:102pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1091" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">Column 1 Applicable for 3.92.2.13(A)(l)(b)</p><p class="s1091" style="padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Only (mm<span class="s2950">2</span><span class="s2951">)</span></p></td><td style="width:103pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1091" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Column 2• Applicable for 3.92.2.13(A)(l)(c)</p><p class="s173" style="padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Only <span class="s1091">(mm</span><span class="s2091">2</span><span class="s2951">)</span></p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1091" style="padding-top: 1pt;padding-left: 11pt;padding-right: 8pt;text-indent: 0pt;line-height: 108%;text-align: center;">Column 3 Applicable for 3.92.2.13(A)(3)(b)</p><p class="s1091" style="padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Only(mm<span class="s2952">2</span>)</p></td><td style="width:107pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1091" style="padding-top: 1pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Column 4&quot;Applicable for 3.92.2.13(A)(3)(r)</p><p class="s173" style="padding-left: 3pt;padding-right: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Only <span class="s1091">(mm</span><span class="s2950">2</span><span class="s2951">)</span></p></td></tr><tr style="height:16pt"><td style="width:95pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:102pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1500</p></td><td style="width:103pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1500 - (30 Sd)&quot;</p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1200</p></td><td style="width:107pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1200 • (25 Sd)&quot;</p></td></tr><tr style="height:16pt"><td style="width:95pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">lOO</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">3000</p></td><td style="width:103pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">3000 • (30 Sd/</p></td><td style="width:111pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2300</p></td><td style="width:107pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2300 - (25 Sci)</p></td></tr><tr style="height:16pt"><td style="width:95pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">4500</p></td><td style="width:103pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">4500 - (30 Sdt</p></td><td style="width:111pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">3500</p></td><td style="width:107pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">3500 - (25 Sd)b</p></td></tr><tr style="height:16pt"><td style="width:95pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">6000</p></td><td style="width:103pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">6000 -(30 Sd)h</p></td><td style="width:111pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">4500</p></td><td style="width:107pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">4500 - (25 Sr.I)</p></td></tr><tr style="height:15pt"><td style="width:95pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">6800</p></td><td style="width:103pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">6800 - (30 Sd)</p></td><td style="width:111pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">5100</p></td><td style="width:107pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">5100 - (25 Sd)</p></td></tr><tr style="height:16pt"><td style="width:95pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">9000</p></td><td style="width:103pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">9000 - (30 Sr.I)</p></td><td style="width:111pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">7100</p></td><td style="width:107pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">7100 - (25 Sd)</p></td></tr><tr style="height:16pt"><td style="width:95pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">400</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">12000</p></td><td style="width:103pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">12000� (30 Sd)</p></td><td style="width:111pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">9400</p></td><td style="width:107pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">9400 - (25 Sd)</p></td></tr><tr style="height:15pt"><td style="width:95pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">13500</p></td><td style="width:103pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">13500 - (30 Sd)</p></td><td style="width:111pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">10600</p></td><td style="width:107pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">10600 - (25 Sd)</p></td></tr><tr style="height:16pt"><td style="width:95pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">15000</p></td><td style="width:103pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">15000 - (30 Sd)</p></td><td style="width:111pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">11800</p></td><td style="width:107pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">I1800 <span style=" color: #464646;">- </span>(25 Sd)</p></td></tr><tr style="height:16pt"><td style="width:95pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">18000</p></td><td style="width:103pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">18000 - (30 Sd)</p></td><td style="width:111pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">14200</p></td><td style="width:107pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">14200 - (25 Sd)</p></td></tr><tr style="height:15pt"><td style="width:95pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">750</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">22500</p></td><td style="width:103pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">22500 - (30 Sd)</p></td><td style="width:111pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">17700</p></td><td style="width:107pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">17700 - (25 Sd)</p></td></tr><tr style="height:14pt"><td style="width:95pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2954" style="padding-left: 62pt;text-indent: 0pt;line-height: 5pt;text-align: left;">i-:·</p><p class="s1395" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">900</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">27000</p></td><td style="width:103pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">27000 - (30 Sd)</p></td><td style="width:111pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">21300</p></td><td style="width:107pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">21300- (25 Sd)</p></td></tr></table><p class="s2955" style="padding-top: 1pt;padding-left: 44pt;text-indent: 0pt;line-height: 112%;text-align: left;">&#39;<span style=" color: #212121;">The ma-1:imum allowablefillareasinColwnns 2 and4 shall becalculated. Forex.ample, the maximum allowable fill m mm2 for a 150-mm widecabletray mColumn 2 shall be 4500 minus (30 multiplied by Sd)</span></p><p class="s1082" style="padding-left: 44pt;text-indent: 0pt;line-height: 8pt;text-align: left;">bToe term Sd in Columns 2 and 4 is equal to the sum of the diameters, inmm, of all cables 107.2 mm and larger multicomluctor cables in the same cable tray with</p><p class="s1082" style="padding-top: 1pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">smaller cables.</p><p class="s135" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">Table 3.92.2.13(A)(5) Allowable Cable Fill Area     3.92.2.71 Ampacity of Conductors.</p><p class="s135" style="padding-top: 1pt;padding-left: 59pt;text-indent: 0pt;line-height: 110%;text-align: center;">for Multiconductor Cables in Ventilated Channel Cable Trays for Cables Rated 2000 Volts or Less</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:11.3265pt" cellspacing="0"><tr style="height:29pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s141" style="padding-top: 5pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 115%;text-align: center;">Inside <span class="s1889">Width of Cable Tray</span></p><p class="s1889" style="padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">(mm)</p></td><td style="width:191pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s141" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Maximum Allowable Fill Area for</p><p class="s1889" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Multiconductor Cables</p></td></tr><tr style="height:44pt"><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1889" style="padding-left: 19pt;text-indent: -4pt;line-height: 14pt;text-align: left;">Column l One Cable (mm<span class="s2956">2</span>)</p></td><td style="width:95pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1889" style="padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 14pt;text-align: center;">Column 2 More Than One Cable (mm<span class="s1967">2</span><span class="s2957">)</span></p></td></tr><tr style="height:18pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s141" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">75</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt"><p class="s141" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1500</p></td><td style="width:95pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s141" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">850</p></td></tr><tr style="height:17pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt"><p class="s141" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:96pt"><p class="s141" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2900</p></td><td style="width:95pt;border-right-style:solid;border-right-width:2pt"><p class="s141" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">1600</p></td></tr><tr style="height:15pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s141" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">150</p></td><td style="width:96pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s141" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">4500</p></td><td style="width:95pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s141" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">2450</p></td></tr></table><p class="s867" style="padding-top: 9pt;padding-bottom: 2pt;padding-left: 16pt;text-indent: 0pt;line-height: 115%;text-align: center;">Table 3.92.2.13(A)(6) Allowable Cable Fill Area for Multiconductor Cables in Solid Channel Cable Trays for Cables Rated 2 000 Volts or Less</p><table style="border-collapse:collapse;margin-left:12.2896pt" cellspacing="0"><tr style="height:44pt"><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1889" style="padding-top: 3pt;padding-left: 16pt;padding-right: 1pt;text-indent: -10pt;line-height: 115%;text-align: left;">Inside Width of Cable</p><p class="s1889" style="padding-left: 11pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Tray (mm)</p></td><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1889" style="padding-top: 3pt;padding-left: 12pt;text-indent: 1pt;text-align: left;">Column 1</p><p class="s1889" style="padding-left: 23pt;text-indent: -10pt;line-height: 14pt;text-align: left;">One Cable (mm<span class="s2956">2</span>)</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1889" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 14pt;text-align: center;">Column 2 More Than One Cable (mm<span class="s2956">2</span>}</p></td></tr><tr style="height:18pt"><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s141" style="padding-top: 3pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:73pt;border-top-style:solid;border-top-width:2pt"><p class="s141" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">850</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s141" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">500</p></td></tr><tr style="height:17pt"><td style="width:72pt;border-left-style:solid;border-left-width:2pt"><p class="s141" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">75</p></td><td style="width:73pt"><p class="s141" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1300</p></td><td style="width:96pt;border-right-style:solid;border-right-width:2pt"><p class="s141" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">700</p></td></tr><tr style="height:17pt"><td style="width:72pt;border-left-style:solid;border-left-width:2pt"><p class="s143" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">JOO</p></td><td style="width:73pt"><p class="s141" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2400</p></td><td style="width:96pt;border-right-style:solid;border-right-width:2pt"><p class="s141" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1400</p></td></tr><tr style="height:16pt"><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s141" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">150</p></td><td style="width:73pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s141" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">3600</p></td><td style="width:96pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s141" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">2100</p></td></tr></table><p class="s135" style="padding-top: 7pt;padding-left: 13pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span class="s867">(B) Steel or Aluminum Cable Tray Systems. </span>Steel <span class="s662">or </span>aluminum rnble tray systems shall be pennitted to be used as equipment grounding conductors, provided all the following requirements are met:</p><p class="s135" style="padding-top: 6pt;padding-left: 40pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(1) The cable tray sections and fittings are identified as an equipment grounding condnctor.</p><p class="s135" style="padding-top: 6pt;padding-left: 40pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) The minimum cross-sectional area of cable trays conform to the requirements in Table 3.92.2.51(A).</p><p class="s135" style="padding-top: 6pt;padding-left: 40pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(3) All cable tray sections and fittings are legibly and durably marked to show the cross-sectional area of metal in channel cable trays, or cable trays of one-piece construction, and the total cross­ sectional area of both side rails for ladder or trough cable trays.</p><p class="s135" style="padding-top: 6pt;padding-left: 41pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(4) Cable tray sections, fittings, and connected raceways are bonded in accordance with 250.96, using bolted mechanical connectors or bonding jumpers sized and installed in accordance with 2.50.5.13.</p><p class="s135" style="padding-top: 6pt;padding-left: 14pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) <span class="s867">Transitions. </span>Where metal cable tray systems are  mechanically  discontinuous,  as  permitted  in 3.92.2.9(A), a bondingjumper sized in accordance with</p><p class="s135" style="padding-left: 14pt;text-indent: 0pt;line-height: 110%;text-align: justify;">2.50.5.13 shall connect the two sections of the cable tray, or the cable tray and the raceway or equipment. Bonding shall be in accordance with 2.50.5.7.</p><p class="s867" style="padding-top: 7pt;padding-left: 13pt;text-indent: 0pt;line-height: 120%;text-align: left;">(A) Ampacity of Cables, Rated 2000 Volts or Less, in Cable Trays.</p><p class="s770" style="padding-top: 5pt;padding-left: 22pt;text-indent: 0pt;line-height: 118%;text-align: justify;">FPN: Sec I. IO.l.14(C) for conductor temperature limitations due to termination provisions.</p><p class="s135" style="padding-top: 5pt;padding-left: 39pt;text-indent: -17pt;line-height: 111%;text-align: justify;"><span class="s867">(1) Multiconductor  Cables.  </span>The  allowable ampacity of multiconductor cables, nominally rated 2000 volts or less, installed according to the requirements of3.92.2.13(A) shall be as given <span style=" color: #313131;">in </span>Table 3.10.2.6(B)(l6) and Table 3.10.2.6(B)(18),</p><p class="s135" style="padding-left: 40pt;text-indent: 0pt;line-height: 110%;text-align: justify;">subject to the provisions of (A)(l)(a), (b), (c), <span style=" color: #313131;">and </span>3.10.2.6(A)(2).</p><p class="s135" style="padding-top: 6pt;padding-left: 49pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(a) The adjustment factors of 3. l 0.2.6(B)(3)(a) shall apply only to multicon&lt;luctor cc1bles with more than three current-carrying conductors. A&lt;ljustment factors shall be limited to the number of current-carrying conductors in the cable and not to the number of conductors in the cable tray.</p><p class="s135" style="padding-top: 6pt;padding-left: 49pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(b) Where cable trays are continuously covered for more than <span class="s150">1 </span>800 mm with solid unventilated covers, 11ot over 95 percent of the allowable ampacities  of  Table  3.10.2.6(B)(16)  and Table 3.10.2.6(B)(l8) shall be permitted for multiconductor cables.</p><p class="s135" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(c) Where  multiconductor cables  are installed in a single layer in uncovered trays, with a maintained spacing of not less than one cable diameter between <span style=" color: #313131;">cables, </span>the ampacity shall <span class="s139">not </span>exceed <span class="s139">the allowable ambient </span><span class="s2958">temperature-corrected </span><span class="s139">ampacities of multiconductor cables, </span>with <span class="s139">not </span>more <span class="s139">than </span>three <span class="s139">insula </span>t.ed<span class="s139">conductors rated </span>O <span class="s139">through 2000 volts </span>in free <span class="s139">air, in accordance with 3.10.2.6(C).</span></p><p class="s478" style="padding-top: 5pt;padding-left: 24pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s557">See Table 8.3.10.2.6(8)(2)(3).</span></p><p class="s867" style="padding-top: 7pt;padding-left: 41pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Single-Conductor  Cables.  <span class="s135">The  allowable ampacity of single-conductor cables shall be as pennitted  by 3.10.2.6(A)(2). The adjustment factors of 3.10.2.6(B)(3)(a) shall not apply to the ampacity of cables in cable trays. The arnpacity of single-conductor cables, or single conductors cabled together (triplexed, quadruplcxed, etc.), nominally rated 2000 volts or less, shall comply with the following:</span></p><p class="s135" style="padding-top: 5pt;padding-left: 50pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(a) Where installed according to the requirements <span class="s661">of3.</span>92.2.13(B), thearnpacitics for 300 mm<span class="s2721">2</span>and larger single- conductor cables in uncovered cable trays shall not exceed 75 percent <span style=" color: #313131;">of </span>the allowable ampacities in Table 3.10.2.6(B)</p><p class="s135" style="padding-left: 51pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(17) and Table 3.10.2.6(B)(l9). Where cable trays are continuously covered for more than</p><p class="s493" style="padding-top: 2pt;padding-left: 81pt;text-indent: 0pt;line-height: 112%;text-align: justify;">1800 <span class="s1459">mm </span>with solid unventilated covers, the <span class="s1460">ampacities for 300 mm</span><span class="s2959">2</span><span class="s1460"> and larger cab!es shall not exceed 70 percent of the allowable ampacities in</span></p><p class="s678" style="padding-top: 1pt;padding-left: 81pt;text-indent: 0pt;text-align: justify;">Table 3.10.2.6(8)(17) and Table 3.J0.2.6(B)(l 9).</p><p class="s493" style="padding-top: 8pt;padding-left: 81pt;text-indent: -18pt;line-height: 114%;text-align: justify;">(b) Where installed according to the requirements of 3.92.2.13(B), the ampacities for 50 mm<span class="s51">2</span><span class="s45"> </span>through 250 mm<span class="s2086">2</span> single-conductor cables in uncovered cable trays shall not exceed 65 percent of the allowable ampacities in Table</p><p class="s493" style="padding-left: 81pt;text-indent: 0pt;text-align: justify;">3. I0.2.6{B)(l 7) and Table 3.I0.2.6(B)(] 9).</p><p class="s493" style="padding-top: 1pt;padding-left: 81pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Where cable trays arc continuously covered for more than <span class="s23">l </span>800 mm with solid unventilated covers, the ampacities for 50 mm<span class="s2086">2</span> through 250 mm<span class="s2086">2</span> cables shall not exceed 60 percent of the allowable arnpacities in Table 3.10.2.6(B)(l 7) and Table 3.10.2.6(B)(19).</p><p class="s1460" style="padding-top: 7pt;padding-left: 81pt;text-indent: -18pt;line-height: 112%;text-align: justify;"><span class="s493">(c) Where single conductors are installed in a single layer in uncovered cable trays, with a maintained space of not less than one cable </span>diameter  between  individual  conductors,  the arnpacity of <span class="s2024">50 </span>mm<span class="s2959">2</span> and <span class="s493">larger </span>cables shall not</p><p class="s678" style="padding-left: 81pt;text-indent: 0pt;line-height: 11pt;text-align: justify;">exceed the allowable ampacities inTable 3.10.2.6(B)</p><p class="s678" style="padding-top: 3pt;padding-left: 82pt;text-indent: 0pt;text-align: justify;">(17) and Table 3.10.2.6(B)(19).</p><p class="s2030" style="padding-top: 7pt;padding-left: 45pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Exception to(2)(3)(c): For solid bottom cable trays the ampacity ofsingle conductor cables shall bedetermined by 3.J0.2.6(C).</p><p class="s493" style="padding-top: 7pt;padding-left: 82pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(d) Where single conductors are installed in a triangular or square configuration in uncovered cable trays, with a maintained free airspace of</p><p class="s493" style="padding-top: 2pt;padding-left: 65pt;text-indent: 0pt;line-height: 114%;text-align: justify;">not less than 2.15 times one conductor diameter (2.15 x O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of 50 mm<span class="s2086">2</span> and larger cables shall not exceed the allowable ampacities of two or three single insulated conductors rated <span class="s57">O </span>through 2000 volts supported on a <span style=" color: #383838;">messenger </span>in accordance with 3.10.2.6(B).</p><p class="s481" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;text-align: justify;">FPN: Sec Table 3.10.2.6(8)(20).</p><p class="s948" style="padding-top: 5pt;padding-bottom: 2pt;padding-left: 40pt;text-indent: 0pt;line-height: 106%;text-align: center;">Table 3.92.2.Sl(A) Metal Area Requirements for Cable Trays Used as Equipment Grounding Conductor</p><table style="border-collapse:collapse;margin-left:31.341pt" cellspacing="0"><tr style="height:25pt"><td style="width:130pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s1999" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Maximum Fuse Ampere Rating, Circuit Breaker Ampere Trip Setting, or Circuit Breaker Protective Relay Ampere Trip Setting for Gruund-Fault Protection of Any Cable Circuit</p><p class="s1999" style="padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">in the Cable <span class="s2546">Tray </span>System</p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1999" style="padding-left: 28pt;padding-right: 3pt;text-indent: -23pt;line-height: 12pt;text-align: left;">Minimum Cross-Sectional Area <span class="s1085">of </span>Metal&#39;</p></td></tr><tr style="height:56pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1999" style="padding-top: 10pt;padding-left: 13pt;padding-right: 9pt;text-indent: 1pt;text-align: justify;">Steel Cable Trays</p><p class="s1999" style="padding-left: 12pt;text-indent: 0pt;line-height: 10pt;text-align: left;">(mm<span class="s2960">2</span><span class="s2961">)</span></p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1999" style="padding-left: 8pt;padding-right: 6pt;text-indent: -1pt;line-height: 12pt;text-align: center;">Aluminum Cable Trays <span class="s2962">(mm</span><span class="s2963">1</span><span class="s2964">)</span></p></td></tr><tr style="height:16pt"><td style="width:130pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">129</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">129</p></td></tr><tr style="height:15pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">10[)</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">258</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">129</p></td></tr><tr style="height:15pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">451.5</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">129</p></td></tr><tr style="height:15pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">400</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">645</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">258</p></td></tr><tr style="height:13pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">600</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">967.5</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">258</p></td></tr><tr style="height:16pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1000</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 4pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">387</p></td></tr><tr style="height:16pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1200</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2076" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">.</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">645</p></td></tr><tr style="height:13pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">1600</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2967" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">9<span style=" color: #212121;">67.5</span></p></td></tr><tr style="height:15pt"><td style="width:130pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">2000</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s751" style="padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">1290</p></td></tr></table><p class="s1083" style="padding-top: 2pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">•Total cmss-sectiomtl area of <span style=" color: #383838;">both </span>side rails for ladder or trough cable trays; or <span class="s2010">the </span>minimum cross-sectional <span class="s2010">area </span>o<span style=" color: #4B4B4B;">f </span><span class="s2010">metal </span>in channel <span class="s2010">cable </span>trays or cab<span style=" color: #4B4B4B;">le </span><span class="s2010">trays </span>of one-piece construction.</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:56pt"><td style="width:64pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1091" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">Inside Width of Cable Tray</p><p class="s2007" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">(mm)</p></td><td style="width:454pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1091" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Maximum Allowable Fill Area for Single-Conductor Cables in Ladder, Ventillated Trough, or Wire Mesh</p><p class="s1091" style="padding-top: 3pt;padding-left: 10pt;text-indent: -8pt;text-align: left;">1------------------C_a_b&#39;&quot;Tle_T_r_a-&#39;-y_s<span class="s2968"> &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><span class="s2080">--1 </span>Column 1 Applicable for 3.92.2.13(B)(l)(b) Only  Column 2• Applicable for 3.92.2.13(B)(l)(c) Only</p><p class="s2007" style="padding-top: 1pt;padding-left: 100pt;text-indent: 0pt;line-height: 11pt;text-align: left;">(mm<span class="s2969">2</span><span class="s2970">)                              </span>(mm<span class="s2969">2</span><span class="s2970">)</span></p></td></tr><tr style="height:16pt"><td style="width:64pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:218pt;border-top-style:solid;border-top-width:1pt"><p class="s1395" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">1400</p></td><td style="width:236pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1400 - (28 Sd)h</p></td></tr><tr style="height:15pt"><td style="width:64pt;border-left-style:solid;border-left-width:1pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:218pt"><p class="s1395" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">2800</p></td><td style="width:236pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2800 - (28 Sd)</p></td></tr><tr style="height:16pt"><td style="width:64pt;border-left-style:solid;border-left-width:1pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:218pt"><p class="s1395" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">420</p></td><td style="width:236pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">4200 - (28 Sd)&#39;</p></td></tr><tr style="height:16pt"><td style="width:64pt;border-left-style:solid;border-left-width:1pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:218pt"><p class="s1395" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">5600</p></td><td style="width:236pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">5600 - (28 Sd)</p></td></tr><tr style="height:16pt"><td style="width:64pt;border-left-style:solid;border-left-width:1pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:218pt"><p class="s1395" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">61(}0</p></td><td style="width:236pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">6100 - (28 Sd)</p></td></tr><tr style="height:16pt"><td style="width:64pt;border-left-style:solid;border-left-width:1pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:218pt"><p class="s1395" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">8400</p></td><td style="width:236pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">8400 <span style=" color: #383838;">- </span>(28 Sd)</p></td></tr><tr style="height:16pt"><td style="width:64pt;border-left-style:solid;border-left-width:1pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">400</p></td><td style="width:218pt"><p class="s1395" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">11200</p></td><td style="width:236pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">11200 - (28 Sd)</p></td></tr><tr style="height:16pt"><td style="width:64pt;border-left-style:solid;border-left-width:1pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:218pt"><p class="s1395" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">12600</p></td><td style="width:236pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">12600- (28 Sd)</p></td></tr><tr style="height:16pt"><td style="width:64pt;border-left-style:solid;border-left-width:1pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:218pt"><p class="s1395" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">14000</p></td><td style="width:236pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">14000 - (28 Sd)</p></td></tr><tr style="height:15pt"><td style="width:64pt;border-left-style:solid;border-left-width:1pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:218pt"><p class="s1395" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">16800</p></td><td style="width:236pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">16800 - (28 Sd)</p></td></tr><tr style="height:16pt"><td style="width:64pt;border-left-style:solid;border-left-width:1pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">750</p></td><td style="width:218pt"><p class="s1395" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">21000</p></td><td style="width:236pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">2lOOO - (28 Sd)</p></td></tr><tr style="height:16pt"><td style="width:64pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">900</p></td><td style="width:218pt"><p class="s1395" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">25200</p></td><td style="width:236pt;border-right-style:solid;border-right-width:1pt"><p class="s1395" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">25200 - (28 Sd)</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s948" style="padding-top: 1pt;padding-left: 165pt;text-indent: -114pt;line-height: 106%;text-align: left;">Table 3.92.2.13(B)(l) Allowable Cable Fill Area for Single-Conductor Cables in Ladder, Ventilated Trough, or Wire Mesh Cable Trays for Cables Rated 2 000 Volts or Less</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="579" height="6" alt="image" src="Image_254.gif"/></span></p><p class="s481" style="padding-left: 57pt;text-indent: 0pt;text-align: left;">e ma,nmum a owa c  areas m o umn s                                            umn</p><p class="s481" style="padding-left: 46pt;text-indent: 0pt;line-height: 10pt;text-align: left;">shall be 4200 minus (28 <span class="s2556">multiplied </span><span class="s1452">by </span>Sd)</p><p class="s1083" style="padding-left: 46pt;text-indent: 0pt;line-height: 120%;text-align: left;">&#39;The term Sd in Column 2 is equal to the sum of the diameters, in mm, of all cables 507 mm2 and larger single-conductorcables in the same cable tray with small cables.</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1462" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">.....</p><p class="s678" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">269</p><p class="s164" style="padding-top: 2pt;padding-left: 43pt;text-indent: -17pt;line-height: 109%;text-align: justify;"><b>(3) Combinations of Multiconductor and Single­ Conductor Cables. </b>Where a cable tray contains <span class="s628">a </span>combination of multiconductor and single­ conductor cables, the allowable ampacities shall be as given in 3.92.2.71(A)(1) for multiconductor cables and 3.92.2.7l(A)(2) for single-conductor cables, provided that the following conditions apply:</p><p class="s164" style="padding-top: 6pt;padding-left: 44pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(a) The sum of the multiconductor cable fill area as a percentage of the allowable fill area for the tray calculated in accordance with 3.92.2.13{A), and the single-conductor cable fill area as a percentage of the allowable fill area for the tray calculated in accordance with 3.92.2.l3(B), totals not more than <span class="s2755">l </span>00 percent.</p><p class="s164" style="padding-top: 6pt;padding-left: 51pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(b) Multiconductor cables are installed according to 3.92.2.13(A) and single-conductor cables are installed according to 3.92.2.13(B) and</p><p class="s164" style="padding-left: 51pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.92.2.B(C).</p><p class="s166" style="padding-top: 8pt;padding-left: 15pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Ampacity of Type MV and Type MC Cables (2001 Volts or Over) in Cable Trays. <span class="s164">The ampacity of cables, rated 2001 volts, nominal, or over, installed according  to  3.92.2. B(C) shall  not  exceed  the requirements of this section.</span></p><p class="s1774" style="padding-top: 6pt;padding-left: 24pt;text-indent: 0pt;line-height: 112%;text-align: left;">FPN; See 1.10.3.11 for conductor temperature limitations due to tcnnination provisions.</p><p class="s166" style="padding-top: 7pt;padding-left: 42pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(1) Multiconductor Cables (2001 Volts or Over). <span class="s164">The allowable ::impacity of multiconductor cables shall be as given in Table 3.10.2.5l(C)</span></p><p class="s164" style="padding-left: 42pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(75) and Table 3.10.2.51(C)(76), subject to the following provisions:</p><p class="s164" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(1) Where cable trays arecontinuously covered for more than 1 800 <span class="s628">mm </span>with solid unventilated covers, not more than 95 percent of the allowable ampacities of Table 3.10.2.5 l{C)(75) and Table 3.10.2.51(C)(76) shall be permitted for multiconductor cables.</p><p class="s164" style="padding-top: 6pt;padding-left: 50pt;text-indent: -17pt;line-height: 107%;text-align: justify;">(2) Where multiconductor cables are installed <span class="s628">in </span><span class="s1438">a </span>single layer in uncovered cable trays, with maintained spacing of not less than one cable diameter between cables, the ampacity shall not exceed the allowable ampacities of Table</p><p class="s164" style="padding-left: 50pt;text-indent: 0pt;text-align: justify;">3.10.2.5l(C)(71) and Table 3.10.2.51(C)(72).</p><p class="s166" style="padding-top: 7pt;padding-left: 41pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(2) Single-Conductor  Cables  (2001  Volts  <span class="s668">or </span>Over). <span class="s164">The ampacity of single-conductor cables, or single conductors cabled together (triplexed, quadruplexed,  etc.), shall comply  with the following:</span></p><p class="s164" style="padding-top: 2pt;padding-left: 53pt;text-indent: -17pt;line-height: 110%;text-align: justify;">( l) The ampacities for 50 mm<span class="s2731">2</span> and larger single­ conductor cables in uncovered cable trays shall not exceed 75 percent of the allowable ampacitics  in  Table  3.10.2.5l(C)(69)  and Table 3.10.2.51(C)(70). Where the cable trays are covered for more than 1 800 mm with solid unventilated covers, the ampacities for 50 mm<span class="s2731">2</span> and larger single-conductor cables shall not exceed 70 percent of the allowable ampacities in Table 3.l0.2.5l(C)(69)and Table 3.10.2.51(C)(70).</p><p class="s164" style="padding-top: 7pt;padding-left: 53pt;text-indent: -17pt;line-height: 111%;text-align: justify;">(2) Where single-conductor cables are installed in a single layer in uncovered cable trays, with a maintained space of not less than one cable diameter between individual conductors, the ampacity of 50 mm<span class="s2731">2</span> and larger cables shall not exceed the allowable ampacities in Table 3.10.2.5l(C)(69) and Tahlc 3.10.2.5l(C)(70).</p><p class="s164" style="padding-top: 6pt;padding-left: 52pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(3) Where single conductors are installed in a triangular or square configuration in uncovered cahle trays, with a maintained free air space of not less than 2.15 times the diameter (2.15 <span class="s1556">x </span>O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of 50 mm<span class="s2731">2</span> and larger cables shall not exceed the allowable ampacities in Table 3.l 0.2.51(C)(67) and Table 3.10.2.5l(C)(68).</p><p class="s166" style="padding-top: 6pt;padding-left: 58pt;text-indent: 0pt;text-align: justify;">3.92.3 Construction Specifications</p><p class="s166" style="padding-top: 7pt;padding-left: 16pt;text-indent: 0pt;text-align: justify;">3.92.3.1 Construction.</p><p class="s166" style="padding-top: 8pt;padding-left: 16pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Strength and Rigidity. <span class="s164">Cable trays shall have suitable strength and rigidity to provide adequate support for all contained wiring.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 16pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Smooth Edges. <span class="s164">Cable trays shall not have sharp edges, burrs, or projections that could damage the insulation or jackets of the wiring.</span></p><p class="s166" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;line-height: 109%;text-align: justify;">(C) Corrosion Protection. <span class="s164">Cable tray systems shall be corrosion resistant. If made of ferrous material, the system shall be protected from corrosion as required hy 3.0.1.6.</span></p><p class="s166" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(D) Side Rails. <span class="s164">Cable trays shall have side rails or equivalent structural members.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(E) Fittings. <span class="s164">Cable trays shall include fittings or other suitable means for changes in direction and elevation of runs.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 15pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(F) Nonmetallic Cable Tray. <span class="s164">Nonmetallic cable trays shall be made of flame-retardant material.</span></p><p class="s168" style="padding-top: 2pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">ARTICLE 3.93 <span class="s1412">- </span>LOW-VOLTAGE SUSPENDED    <span class="s1412">•  </span><span class="s164">the ceiling tile and listed utilization equipment, such</span></p><p class="s168" style="padding-top: 1pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">CEILING POWER DISTRIBUTION SYSTEMS      <span class="s164">as sensors, actuators, A/V devices, and low-voltage</span></p><p class="s164" style="padding-left: 315pt;text-indent: 0pt;line-height: 9pt;text-align: left;">luminaires and similar electrical equipment.</p><p class="s168" style="padding-left: 126pt;text-indent: 0pt;line-height: 12pt;text-align: left;">3.93.1 General</p><p class="s168" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;line-height: 113%;text-align: justify;">3.93.1.1 Scope. <span class="s164">This article covers the installation of low-voltage suspended ceiling power distribution systems.</span></p><p class="s168" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;text-align: justify;">3.93.1.2 Definitions.</p><p class="s168" style="padding-top: 7pt;padding-left: 39pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Busbar.<span class="s164">Anoninsulatedconductorelectrically connected to the source of supply and physically supported on an insulator providing a power rail for connection to utilization equipment, such as sensors, actuators, A/V devices, low-voltage luminairc assemblies, and similar electrical equipment.</span></p><p class="s164" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s168">Busbar Support. </span>An insulator that runs the length of <span class="s371">a </span>section of suspended ceiling bus rail that serves to support and isolate the busbars from the suspended grid rail.</p><p class="s168" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Connector. <span class="s164">Aterm usedto refer to an electromechanica1 fitting.</span></p><p class="s168" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Connector, Load. <span class="s164">An electromechanical connector used for power from thebusbar to utilization equipment.</span></p><p class="s168" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Connector,  Pendant.  <span class="s164">An  electromechanical  or mechanical connector used to suspend low-voltage luminaire or utilization equipment below the grid rail and to supply power to connect from the busbar to utilization equipment.</span></p><p class="s164" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><span class="s168">Connector,  Power  Feed.  </span>An  electromechanical connector used to connect the power supply <span class="s2755">to </span>a power distribution cable, to connect directly to the busbar, or to connect from a power distribution eable to the busbar.</p><p class="s168" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Connector,  Rail  to  Rail.  An  <span class="s164">electromechanical connector used to interconnect busbars from one ceiling grid rail to another grid rail.</span></p><p class="s168" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Grid Bus Rail. <span class="s164">Acombination of the busbar, the busbar support, and the structural suspended ceiling grid system.</span></p><p class="s168" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Low-Voltage Suspended Ceiling Power Distribution System. <span class="s164">A system that serves as a support for a finished ceiling surface and consists of a busbar and busbar support system to distribute power  to utilization equipment supplied by a Class 2 power supply.</span></p><p class="s168" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Power Supply. <span class="s164">A Class 2 power supply connected between the branch-circuit power distribution system and the busbar low•voltage suspended ceiling power distribution system.</span></p><p class="s168" style="padding-top: 5pt;padding-left: 43pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Rail. <span class="s164">The structural support for the suspended ceiling system typically forming the ceiling grid supporting</span></p><p class="s168" style="padding-top: 12pt;padding-left: 28pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Reverse Polarity Protection (Backfeed Protection). <span class="s164">A system that prevents two interconnected power supplies; connected positive to negative, from passing current from one power source into a second power source.</span></p><p class="s168" style="padding-top: 5pt;padding-left: 29pt;text-indent: 0pt;line-height: 113%;text-align: justify;">Suspended Ceiling Grid. <span class="s164">A system that serves as a support for a finished ceiling surface and other utilization equipment.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">3.93.1.6 Listing Requirements. <span class="s164">Suspended ceiling</span></p><p class="s164" style="padding-top: 1pt;padding-left: 30pt;text-indent: -5pt;line-height: 113%;text-align: justify;">• power distribution systems and associated fittings shall be listed as in 3.93.l.6(A) or (B).</p><p class="s168" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A) Listed System. <span class="s164">Low-voltage suspended ceiling distribution systems operating at 30 volts ac or less or 60 volts de or less shall be listed as a complete system, with the utilization equipment, power supply, and fittings as part of the same identified system.</span></p><p class="s168" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B)Assembly of Listed Parts. <span class="s164">Alow-voltage suspended ceiling power distribution system assembled from the following parts, listed according to the appropriate function, shall be permitted:</span></p><p class="s164" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(1) Listed low-voltage utilization equipment</p><p class="s164" style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(2) Listed Class 2 power supply</p><p class="s164" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(3) Listed or identified fittings, including connectors and grid rails with bare conductors</p><p class="s164" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(4) Listed low voltage cables in accordance with 7.25.4.10, conductors in raceways, or other fixed wiring methods for the secondary circuit</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 110pt;text-indent: 0pt;text-align: left;">3.93.2 Installation</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s168" style="padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.93.2.1 Uses Permitted. <span class="s164">Low-voltage suspended ceiling power distribution systems shall be permanently connected and shall be permitted as follows:</span></p><p class="s164" style="padding-top: 6pt;padding-left: 68pt;text-indent: -17pt;line-height: 109%;text-align: justify;">(1) For listed utilization equipment capable of operation at a maximum of 30 volts ac (42.4 volts peak) or 60 volts de (24.8 volts peak for de interrupted at a rate of 10 Hz to 200 <span class="s403">Hz) </span>and limited to Class 2 power levels in Tables 10.1.1.11(A) and 10.1.1.l <span class="s1601">l(B) </span>for lighting, control, and signaling circuits.</p><p class="s164" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;text-align: justify;">(2) In indoor dry locations.</p><p class="s164" style="padding-top: 8pt;padding-left: 69pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(3) For residential, commercial, and industrial installations.</p><p class="s403" style="padding-top: 5pt;padding-left: 52pt;text-indent: 0pt;text-align: justify;">(4) In <span class="s164">other spaces used for environmental air</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 78pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="620" height="1" alt="image" src="Image_255.png"/></span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="51" height="2" alt="image" src="Image_256.png"/></span></p><p class="s123" style="padding-top: 2pt;padding-left: 17pt;text-indent: 0pt;text-align: left;"><u>--;-accordance</u> with 3.0.l.22(C), electrical   <b>3.93.2.12 Disconnecting Means.</b></p><p class="s123" style="padding-top: 3pt;padding-left: 57pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">equipment havinga metal enclosure, orwi<span class="s2972">th</span>a    <b>(A) Location. </b>A disconnecting means for the Class 2 nonmetallicenclosureandfittings,shaHbelisted    supply to the power grid system shall be located so as <span class="s2973">for </span>use within an air-handling spacea<span class="s2972">nd </span>shall    to be accessible and within sight of the Class 2 power bave adequate fire-resiS<span class="s2972">ta</span>nt and lowsmoke-    source for servicing or maintenance of the grid system.</p><p class="s123" style="padding-left: 57pt;text-indent: 0pt;line-height: 10pt;text-align: justify;">producing characteristics and associated wiring</p><p class="s123" style="padding-top: 1pt;padding-left: 57pt;text-indent: 0pt;text-align: justify;">material suitable for the ambient temperature.</p><p class="s389" style="padding-top: 6pt;padding-left: 28pt;text-indent: 2pt;text-align: justify;">_ .  one  method of defining adequate fire-resistant and !ow­ <span class="s1717">l·rN • </span>producing characteristics for electrical equipment with a smoket.nflic enclosure is in ANSI/ UL 2043-2008, <i>Fire Test far </i>nonrne<i>r1d Visible Smoke Release for Discrete Products and Their</i></p><p class="s2974" style="padding-left: 29pt;text-indent: 0pt;line-height: 10pt;text-align: justify;">/{e(If <span class="s2975">O </span>rieS <span class="s396">Installed </span>in <span class="s396">Air-Handling Spaces.</span></p><p class="s2974" style="padding-left: 28pt;text-indent: 0pt;line-height: 8pt;text-align: left;">AccesS(I</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s392" style="text-indent: 0pt;line-height: 13pt;text-align: left;">3 93</p><p style="text-indent: 0pt;text-align: left;"/><p class="s2976" style="padding-left: 42pt;text-indent: 0pt;line-height: 69%;text-align: justify;">2 <span class="s2977">3 </span><b>Oses Not Permitted. </b><span class="s123">Suspended ceiling</span></p><p class="s392" style="padding-top: 1pt;padding-left: 19pt;text-indent: 5pt;line-height: 60%;text-align: left;">•  •• <span class="s2978">distribution systems shall not be installed in the power</span></p><p class="s123" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">following:</p><p class="s123" style="padding-left: 37pt;text-indent: 0pt;text-align: left;">(1) <span class="s2973">In </span>damp or wet locations</p><p class="s2977" style="padding-top: 7pt;padding-left: 57pt;text-indent: -19pt;line-height: 75%;text-align: left;">(2) <span class="s123">Where subject to corrosive fumes or vapors, such as storage battery rooms</span></p><p class="s123" style="padding-top: 8pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">(<span class="s2977">3</span>) W}lere subject to physical damage ( <span class="s2977">4</span>) <span class="s2973">In </span>concealed locations</p><p class="s2979" style="padding-top: 1pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(S) <span class="s1433">Jn </span><span class="s123">hazardous (classified) locations</span></p><p class="s123" style="padding-top: 7pt;padding-left: 57pt;text-indent: -22pt;line-height: 70%;text-align: left;">(<span class="s2977">6</span>) <span class="s2980">p..s </span>part of a fire-rated floor-ceiling or roof­ ceiling assembly, unless specifically listed as</p><p class="s2981" style="padding-left: 58pt;text-indent: 0pt;text-align: left;">part <span class="s2982">of the assembly</span></p><p class="s398" style="padding-top: 7pt;padding-left: 58pt;text-indent: -20pt;line-height: 125%;text-align: left;">(?) <span class="s123">for lighting in general or critical patient care areas</span></p><p class="s392" style="padding-top: 10pt;padding-left: 19pt;text-indent: 0pt;text-align: left;"><span class="s2983">3</span>_<span class="s2984">93</span>_<span class="s2985">2</span>_<span class="s2986">5 </span><span class="s580">Jnstallation.</span></p><p class="s580" style="padding-left: 36pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">G neral Requirements. <span class="s123">Support wiring shall be</span></p><p class="s428" style="padding-left: 20pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">�A) <span class="s2981">l1</span><span class="s2982">ed in a neat and workmanlike manner. Cables and ms�e wrs installed exposed on the surface of ceilings con u�dewalls shall be supported by the building</span></p><p class="s123" style="padding-left: 20pt;text-indent: 0pt;line-height: 4pt;text-align: justify;">a��                   .</p><p class="s2987" style="padding-left: 55pt;text-indent: 0pt;line-height: 2pt;text-align: left;">e <span class="s123">in such a manner that the cable  not damaged</span></p><p class="s580" style="padding-left: 18pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Multiwire Branch Circuits. <span class="s123">Where connected to a multiwire branch circuit, the disconnecting means shall simultaneously disconnect all the supply conductors, including the grounded conductors.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s580" style="padding-left: 18pt;text-indent: 0pt;text-align: justify;">3.93.2.21 Securing and Supporting.</p><p class="s580" style="padding-top: 7pt;padding-left: 18pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A) Attached to Building Structure. <span class="s123">A suspended ceiling low-voltage power distribution system sh&lt;1ll be secured to the mounting surface of the building structure by hanging wires, screws, or bolts in accordance with the installation &lt;1nd operation instructions. Mounting hardware, such as screws or bolts, shall be either packaged  with the suspended  ceiling low-voltage lighting power distribution system, or the installation instructions  shall specify  the types of mounting fasteners to be used.</span></p><p class="s580" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Attachment of Power Grid Rails. <span class="s123">The individual power grid rails shall be mechanically secured to the overall ceiling grid assembly.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s580" style="padding-left: 19pt;text-indent: 0pt;text-align: justify;">3.93.2.31 Connectors and Enclosures.</p><p class="s580" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A) Connectors. <span class="s123">Connections to busbar grid rails, cables, and conductors shall be made with listed insulating devices, and these connections shall be accessible after installation. A soldered connection shall be made mechanically  secure before being soldered. Other means of securing leads, such as push-on terminals and spade•type connectors, shall provide a secure mechanical connection. The following</span></p><p class="s123" style="padding-left: 19pt;text-indent: 0pt;line-height: 0pt;text-align: left;">connectors shall be permitted to be used as connection</p><p class="s123" style="padding-left: 20pt;text-indent: 0pt;line-height: 7pt;text-align: left;">structur   . .            <span class="s2988">1s</span></p><p class="s131" style="padding-left: 20pt;text-indent: 25pt;line-height: 15pt;text-align: left;">onal <span class="s2989">bmldrng use. Such cables shall be supported</span></p><p class="s123" style="padding-top: 3pt;padding-left: 20pt;text-indent: 0pt;line-height: 64%;text-align: left;">by <span class="s124">no ps </span>staples, hangers, cable ties, or similar fittings by stra •</p><p class="s123" style="padding-left: 36pt;text-indent: 0pt;line-height: 4pt;text-align: left;">.  d and installed so as not to damage the cable.</p><p class="s123" style="padding-left: 20pt;text-indent: 0pt;line-height: 10pt;text-align: left;">des1gne</p><p class="s389" style="padding-left: 29pt;text-indent: 17pt;text-align: justify;">. suspended ceiling low-voltage power grid distribution FPN•s should be installed <span class="s1702">by </span>qualified persons in accordance <span class="s2990">8</span>Y,8tethrn<span class="s2991">Q </span>manufacturer&#39;s installation instructions.</p><p class="s389" style="padding-left: 30pt;text-indent: 0pt;line-height: 8pt;text-align: justify;">w1tb &quot;&#39;</p><p class="s580" style="padding-left: 48pt;text-indent: 0pt;text-align: justify;">Jpsulated  Conductors.  <span class="s123">Exposed  insulated</span></p><p class="s905" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 56%;text-align: justify;">(B)  <span class="s123">da.-tt circuit conductors shall be listed, of the type, secon  </span><span class="s2992">•J        </span><span class="s2993">•</span></p><p class="s123" style="text-indent: 0pt;line-height: 12pt;text-align: left;">d</p><p style="text-indent: 0pt;text-align: left;"/><p class="s123" style="padding-left: 20pt;text-indent: 19pt;line-height: 61%;text-align: justify;">. stalled as descnbed as follows: an 1n</p><p class="s123" style="padding-left: 58pt;text-indent: -19pt;text-align: justify;">(1) Class 2 cable supplied <span class="s120">by </span>a listed Class 2 power source and installed in accordance with Parts</p><p class="s121" style="padding-left: 58pt;text-indent: 0pt;text-align: justify;">7.25.l <span class="s395">and 7.25.3</span></p><p class="s1358" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">(Z) <span class="s123">Wiring methods described in Chapter 3</span></p><p class="s123" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">or interconnection devices:</p><p class="s123" style="padding-top: 8pt;padding-left: 57pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(1) Load connectors shall be used for power from the bus-bar to listed utilization equipment.</p><p class="s123" style="padding-top: 6pt;padding-left: 56pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(2) A pendant connector shall be permitted to suspend low-voltage luminaires or utilization equipment below the grid rail and to supply power from the busbar to the utilization equipment.</p><p class="s123" style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(3) A power feed connector shall be pennitted to connect the power supply directly to a power distribution cable and to the busbar.</p><p class="s123" style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(4) Rail-to-rail connectors shall be pennitted to interconnect busbars from one ceiling grid rail to another grid rail.</p><p class="s1082" style="padding-top: 3pt;padding-left: 46pt;text-indent: 0pt;text-align: justify;">FPN: <span class="s1589">For </span>quick-connect tcnninals, <span class="s1589">see </span>UL 310, <i>Standard for Electrical Quick-Connect, </i>and <span class="s1589">for </span>mechanical <span class="s1589">splicing devices, </span>see UL <span class="s1589">486A, </span><i>Standard for Wire Connectors and Soldering Lugs for Use with Copper Conductors, </i><span class="s678">and 4860, </span><i>Standard.for Wire</i></p><p class="s1960" style="padding-top: 1pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">Connectors,</p><p class="s1069" style="padding-top: 8pt;padding-left: 38pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(B) Enclosures. <span class="s493">Where made in a wall, connections shall be instc1lled in an enclosure in accordance with Pl:!rts 3.14.1, 3.14.2, and 3.14.3.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1069" style="padding-left: 38pt;text-indent: 0pt;line-height: 120%;text-align: justify;">3.93.2.36  Overcurrent  and  Reverse  Polarity (Backfeed) Protection.</p><p class="s1069" style="padding-top: 5pt;padding-left: 38pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(A) Overcurrent Protection. <span class="s493">The listed Class 2 power supply or transformer primary shall be protected at not greater than 20 amperes.</span></p><p class="s1069" style="padding-top: 5pt;padding-left: 39pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(B) Interconnection of Power Sources. <span class="s493">Listed Class 2 sources shall not have the output connections paralleled or otherwise interconnected unless listed for such interconnection.</span></p><p class="s1069" style="padding-top: 6pt;padding-left: 39pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(C) Reverse Polarity (Backfced) Protection ofDirect­ Current Systems. <span class="s493">A suspended ceiling low-voltage power distribution system shall be permitted to have reverse polarity (backfeed) protection or de circuits by one of the following means:</span></p><p class="s493" style="padding-top: 5pt;padding-left: 66pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(a) If the power supply is provided as part of the system, the power supply is provided with reverse polarity (backfeed) protection; or</p><p class="s493" style="padding-top: 5pt;padding-left: 66pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(b) lfthe power supply is not provided as part of the system, reverse polarity or backfocd protection can be provided as part of the grid rail busbar or as a part of the power feed connector.</p><p class="s1069" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.93.2.47 Splices. <span class="s493">A busbar splice shall be provided with insulation and mechanical protection equivalent to that of the grid rail busbars involved.</span></p><p class="s1069" style="padding-top: 5pt;padding-left: 40pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.93.2.48 Connections. <span class="s493">Connections in busbar grid rails, cables, and conductors shall be made with listed insulating devices and be accessible after installation. Where made in a wall, connections shall be installed in an enclosure in accordance with Pl:!rts 3.14.1, 3.14.2, and 3.14.3, as applicable.</span></p><p class="s1069" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">3.93.2.51 Grounding.</p><p class="s1069" style="padding-top: 8pt;padding-left: 40pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(A) Grounding of Supply Side of Class 2 Power Source. <span class="s493">The supply side of the Class 2 power source shall beconnected to an equipment grounding conductor in accordance with the applicable requirements in Part 2.S0.4.</span></p><p class="s1069" style="padding-top: 5pt;padding-left: 41pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(B) Grounding of Load Side ot· Class <span class="s493">2 </span>Power Source. <span class="s493">Class 2 load side circuits for suspended ceiling low-voltage power grid distribution systems shall not be grounded.</span></p><p class="s1069" style="padding-top: 2pt;padding-left: 70pt;text-indent: 0pt;text-align: left;">3.93.3 Construction Specifications</p><p class="s1069" style="padding-top: 8pt;padding-left: 28pt;text-indent: 0pt;text-align: justify;">3.93.3.1 Sizes and Types of Conductors.</p><p class="s493" style="padding-top: 7pt;padding-left: 55pt;text-indent: -18pt;line-height: 117%;text-align: justify;"><b>(1) Loitd Side Utilization Conductor Size. </b>Current­ carrying conductors for load side <span style=" color: #525252;">u</span>tilizatio<span style=" color: #3B3B3B;">n </span>equipment shaH be copper and shall be 0.75 mm<span class="s2086">2</span> (1.0 mm dia.) minimum.</p><p class="s491" style="padding-top: 6pt;padding-left: 28pt;text-indent: 0pt;line-height: 117%;text-align: justify;">Exception: Conductors of a size smaller than 0.<span style=" color: #3B3B3B;">75 </span>mm<span class="s2995">2</span> (1.0 mm dia.), but not smaller than 0.25 mm<span class="s2558">2</span> (0.5 mm dia.), shall be permitted to be used/or Clu.�s 2 circuits. Where used, these conductors shall be installed using a Chapter 3 wiring method, shall be totally enclosed, shall not be sub;ect to movement or strain, and shall comply with the ampacity requirements in Table 5.22.3.3.</p><p class="s493" style="padding-top: 6pt;padding-left: 57pt;text-indent: -18pt;line-height: 115%;text-align: justify;"><b>(2) Power Feed Bus Rail Conductor Size. </b>The power feed bus rail shall be 1.2S mm<span class="s2086">2</span> (1.3 mm dia.) minimum or equivalent. For a busbar with a circular cross section, the diameter shall be</p><p class="s493" style="padding-left: 57pt;text-indent: 0pt;line-height: 115%;text-align: justify;">1.29 mm minimum, and, for other than circu<span style=" color: #525252;">l</span>ar busbars, <span style=" color: #3B3B3B;">the </span>area shall be 1.32 mm<span class="s2086">2</span> minimum.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1069" style="padding-left: 112pt;text-indent: -70pt;line-height: 115%;text-align: left;">ARTICLE 3.94 <span class="s493">- </span>CONCEALED KNOB-AND­ TUBE WIRING</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1069" style="padding-left: 117pt;text-indent: 0pt;text-align: left;">3.94.1 General</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1069" style="padding-left: 30pt;text-indent: 0pt;line-height: 120%;text-align: justify;">3.94.1.1 Scope. <span class="s493">This article covers the use, installation, and construction specifications of concealed knob-and­ tube wiring.</span></p><p class="s1069" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">3.94.1.2. Definition.</p><p class="s1069" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Concealed Knob-and-Tube Wiring. <span class="s493">A wiring method using knobs, tubes, and flexible nonmetallic tubing for the protection and support of single insulated conductors.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1069" style="padding-left: 109pt;text-indent: 0pt;text-align: left;">3.94.2 Installation</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1069" style="padding-left: 31pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.94.2.1 Uses Permitted. <span class="s493">Concealed knob-and-tube wiring shall be pennitted to be installed in the hollow spaces of walls and ceilings, or in unfinished attics and roof spaces as provided by 3.94.2.14, only for extensions of existing installations.</span></p><p class="s1069" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.94.2.3 Uses Not Permitted. <span class="s493">Concealed knob-and­ tube wiring shall not be used in the following:</span></p><p class="s493" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(a) Commercial garages</p><p class="s493" style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">(b) Theaters and similar locations</p><p class="s493" style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(c) Motion picture studios</p><p class="s493" style="padding-top: 8pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">(d) Hazardous (classified) locations</p><p style="text-indent: 0pt;text-align: left;"><span><img width="694" height="1" alt="image" src="Image_257.png"/></span></p><p class="s164" style="padding-top: 3pt;padding-left: 150pt;text-indent: 0pt;text-align: left;">ARTICLE <span class="s1412">196- </span>MESSENGER-SUPPORTED WIRING</p><p class="s164" style="padding-top: 4pt;padding-left: 39pt;text-indent: -18pt;line-height: 110%;text-align: justify;">(e) Hollow spaces of walls, ceilings, and attics where such spaces are insulated by loose, rolled, or foamed-inplace insulating material that envelops the condlJctors</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s164" style="padding-left: 12pt;text-indent: 0pt;line-height: 14pt;text-align: justify;"><b>3.94.2.8 Through or Parallel to Framing Members. </b>Conductors shall comply with 398.17 where passing through holes in structural members. Where passing through wood cross members in plastered partitions, conductors shall be protected by noncombustible, nonabsorbent, insulating tubes extending not less than 75 <span class="s2996">mm </span>beyond the wood member.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 12pt;text-indent: 0pt;text-align: justify;">3.94.2.10 Clearances.</p><p class="s166" style="padding-top: 8pt;padding-left: 12pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) General. <span class="s164">A clearance of not less than 75 mm shall be maintained between conductors and a clearance of not less than 25 mm (between the conductor and the surface over which it passes.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Limited Conductor Space. <span class="s164">Where space is too limited to provide these minimum clearances, such as at meters, panelboards, outlets, and switch points, the individual conductors shall be enclosed in flexible nonmetallic tubing, which shall be continuous in length between the last support and the enclosure or terminal point.</span></p><p class="s166" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(C) Clearance from Piping, Exposed Conductors, and So Forth. <span class="s164">Conductors shall comply with 3.98.2.10 for clearances from other exposed conductors, piping, and so forth.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 12pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.94.2.14  In  Accessible  Attics.  <span class="s164">Conductors  in unfinished attics and roof spaces shall comply with 3.9�.2.14(A) or (B).</span></p><p class="s409" style="padding-top: 5pt;padding-left: 21pt;text-indent: 0pt;text-align: justify;">FPN: See 3.10.2.6(A)(3) fortemperature limitation ofconductors.</p><p class="s166" style="padding-top: 7pt;padding-left: 11pt;text-indent: 0pt;line-height: 111%;text-align: justify;">(A) Accessible by Stairway or Permanent Ladder. <span class="s164">Conductors shall be installed along the side of or through bored holes in floor joists, studs, or rafters. Where run through bored holes, conductors in the joists and in studs or rafters to a height of not less than 2.1 m above the floor or floor joists shall be protected by substantial running boards extending not less than 25 mm on each side of the conductors. Running boards shall be securely fastened in place. Running boards and guard strips shall not be required where conductors are installed along the sides of joists, studs, or rafters.</span></p><p class="s166" style="padding-top: 7pt;padding-left: 11pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Not Accessible  by Stairway or  Permanent <span class="s164">Ladder. Conductors shall be installed along the sides of or through bored holes in floor joists, studs, or rafters.</span></p><p class="s1188" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception: In buildings completed before the wiring is installed, attic and roof spaces that are not accessible</p><p class="s1188" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;line-height: 110%;text-align: justify;">by stairway or permanent ladder and have headroom at all points less than 900 mm, the wiring shall be permitted to be installed on the edges ofr�fiers or joists facing the attic or roof space.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 11pt;text-indent: 0pt;text-align: justify;">3.94.2.21 Securing and Supporting.</p><p class="s166" style="padding-top: 8pt;padding-left: 12pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Supporting. <span class="s164">Con&lt;luctors shall be rigidly supported on noncombustible, nonabsorbent insulating materials and shall not contact any other objects. Supports shall be installed as follows:</span></p><p class="s164" style="padding-top: 6pt;padding-left: 38pt;text-indent: -17pt;line-height: 110%;text-align: justify;">(a) Within 150 mm of each side of each tap or splice, and</p><p class="s164" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">(b) At intervals not exceeding 1 400  mm.</p><p class="s164" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Whereit isimpracticable toprovidesupports, conductors shall be permitted to be fished through hollow spaces <span style=" color: #313131;">in </span>dry locations, provided each conductor is individually enclosed in flexible nonmetallic tubing that is in continuous lengths between supports, between boxes, or between a support and a box.</p><p class="s166" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(B) Securing. <span class="s164">Where solid knobs are used, conductors shall be securely tied thereto by tic wires having insulation equivalent to that of the conductor.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 12pt;text-indent: 0pt;line-height: 110%;text-align: justify;">3.94.2.33 Devices. <span class="s164">Switches shall comply with 4.4.1.4 and 4.4.1.l0(B).</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 12pt;text-indent: 0pt;line-height: 108%;text-align: justify;">3.94.2.47 Splices and Taps. <span class="s164">Splices shall be soldered unless approved splicing devices are used. In-line or strain splices shall not be used.</span></p><p class="s166" style="padding-top: 7pt;padding-left: 52pt;text-indent: 0pt;text-align: left;">3.94.3 Construction Specifications</p><p class="s166" style="padding-top: 8pt;padding-left: 11pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.94.3.1 Conductors. <span class="s164">Conductors shall be of a type specified by Article 3.10.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 111pt;text-indent: -89pt;line-height: 110%;text-align: left;">ARTICLE 3.96- MESSENGER-SUPPORTED WIRING</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s166" style="padding-left: 99pt;text-indent: 0pt;text-align: left;">3.96.1 General</p><p class="s166" style="padding-top: 8pt;padding-left: 11pt;text-indent: 0pt;line-height: 108%;text-align: justify;">3.96.1.1 Scope. <span class="s164">This article covers the use, installation, andconstruction specificationsformesscnger-supported wmng.</span></p><p class="s166" style="padding-top: 7pt;padding-left: 11pt;text-indent: 0pt;text-align: justify;">3.96.1.2 Definition.</p><p class="s166" style="padding-top: 8pt;padding-left: 11pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Insulated Conductor. <span class="s164">For the purposes of this article, an insulated conductor includes the following:</span></p><p class="s164" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: justify;">(1) Conductor types described in 3.10.3.1, and</p><p class="s164" style="padding-top: 7pt;padding-left: 38pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(2) Overhead  service conductors  encased in a polymeric material that has been evaluated for the applied nominal voltage.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="691" height="1" alt="image" src="Image_258.png"/></span></p><p class="s159" style="padding-top: 3pt;padding-left: 59pt;text-indent: 0pt;text-align: center;">ARTICLE 3.98 - OPEN WIRING ON INSULATORS</p><p class="s770" style="padding-top: 6pt;padding-left: 51pt;text-indent: 0pt;line-height: 109%;text-align: justify;">FPN: Evidence of evaluation for the applied nominal voltage can be given <span class="s2997">by </span>certification that the condueturs have met the requirements of ICEA S-76-474-2011, <span class="s475">Standard for Neutral Supported Power Cable Assemblies with Weather-Resistant Extruded Insulation Rated 600 Volts.</span></p><p class="s134" style="padding-top: 7pt;padding-left: 43pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Messenger-Supported Wiring. <span class="s135">An exposed wiring support system using a messenger wire to support insulated conductors by any one of the following:</span></p><p class="s135" style="padding-top: 6pt;padding-left: 80pt;text-indent: -18pt;line-height: 113%;text-align: left;">(I) A messenger with rings and saddles for conductor support</p><p class="s135" style="padding-top: 4pt;padding-left: 80pt;text-indent: -18pt;line-height: 108%;text-align: left;">(2) A messenger <span class="s440">with </span>a field-installed lashing material for conductor support</p><p class="s135" style="padding-top: 7pt;padding-left: 62pt;text-indent: 0pt;text-align: left;">(3) Factory-assembled aerial cable</p><p class="s159" style="padding-top: 7pt;padding-left: 80pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(4) <span class="s2072">Multiplex cables utilizing a bare conductor, factory assembled and twistedwithone or more insulated conductors, such as duplex, triplex, or quadruplcx type of construction</span></p><p class="s134" style="padding-top: 5pt;padding-left: 123pt;text-indent: 0pt;text-align: justify;">3.96.2 Installation</p><p class="s134" style="padding-top: 8pt;padding-left: 44pt;text-indent: 0pt;text-align: justify;">3.96.2.1 Uses Permitted.</p><p class="s134" style="padding-top: 7pt;padding-left: 44pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Cable Types. <span class="s135">The cable types in Table 3.96.2.l(A) shall be pernritted to beinstalled inmessenger-supported wiring under the conditions described in the article or section referenced for each.</span></p><p class="s134" style="padding-top: 5pt;padding-left: 45pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) In Industrial  Establishments. <span class="s135">In industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons service the installed messenger-supported wiring, the following shall be permitted:</span></p><p class="s135" style="padding-top: 5pt;padding-left: 73pt;text-indent: -18pt;line-height: 113%;text-align: justify;">(1) Any of the conductor types shown in Table 3.10.3.l(A) or Table 3.10.3.l(B)</p><p class="s135" style="padding-top: 5pt;padding-left: 55pt;text-indent: 0pt;text-align: justify;">(2) <span class="s440">MV </span>cable</p><p class="s135" style="padding-top: 7pt;padding-left: 46pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Where exposed to weather, conductors shall be listed for use in wet locations. Where exposed to direct rays of the sun, conductors or cables shall be sunlight resistant.</p><p class="s134" style="padding-top: 6pt;padding-left: 46pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(C) Hazardous (Classified) Locations. <span class="s135">Messenger­ supported wiring shall be permitted to be used in hazardous (classified) locations where the contained cables and messenger-supported wiring are specifically pennitted by other articles in this </span><span class="s655">Code.</span></p><p class="s134" style="padding-top: 6pt;padding-left: 47pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.96.2.3 Uses Not Permitted. <span class="s135">Messenger-supported wiring shall not be used in hoistways </span>or <span class="s135">where subject to physical damage.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s134" style="padding-left: 47pt;text-indent: 0pt;text-align: justify;">3.96.3.21 Messenger.</p><p class="s134" style="padding-top: 7pt;padding-left: 47pt;text-indent: 0pt;line-height: 110%;text-align: justify;">(A) Support. <span class="s135">The messenger shall be supported at dead ends and at intermediate locations so as to eliminate tension on the conductors. The conductors shall not</span></p><p class="s134" style="padding-top: 3pt;padding-left: 76pt;text-indent: 0pt;text-align: left;">Table 3.96.2.l(A) Cable Types</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:25.3517pt" cellspacing="0"><tr style="height:15pt"><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s142" style="padding-top: 3pt;padding-left: 44pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Cable Type</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s142" style="padding-top: 2pt;padding-left: 11pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Section</p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s142" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Article</p></td></tr><tr style="height:15pt"><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Medium-voltage cable</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">3.28</p></td></tr><tr style="height:17pt"><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">Metal-clad cable</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">3.30</p></td></tr><tr style="height:26pt"><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Mineral-insulated, metal-sheathed cable</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">332</p></td></tr><tr style="height:25pt"><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Mullicondliclor service-entrance cable</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">3.38</p></td></tr><tr style="height:26pt"><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Multiconductor underground feeder and branch-circuit cable</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">3.40</p></td></tr><tr style="height:49pt"><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 118%;text-align: left;">Other factory-assembled, multiconductor control, signal. or power cables that arc identified for</p><p class="s1162" style="padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Lhe use</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Power and control tray cable</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">3.36</p></td></tr><tr style="height:61pt"><td style="width:141pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">Power -limited tray cable</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1162" style="padding-top: 2pt;padding-left: 13pt;padding-right: 8pt;text-indent: 0pt;line-height: 118%;text-align: center;">Table 7.25.3<span style=" color: #575757;">.</span>34,</p><p class="s1162" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">7.25.3.15(1),</p><p class="s1162" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">and</p><p class="s1162" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">7.25.4.l0(E}</p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p class="s135" style="padding-top: 5pt;padding-left: 27pt;text-indent: 0pt;line-height: 110%;text-align: justify;">be pennitted to come into contact with the messenger supports or any structural members, walls, or pipes.</p><p class="s134" style="padding-top: 6pt;padding-left: 55pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(1) Neutral Conductor. <span class="s135">Where the messenger is used as a neutral conductor, it sha11 comply with the requirements of 2.25.1.4, 2.50.10.S(A), 2.50.10.5(8)(7), and 2.50.10.8(B).</span></p><p class="s134" style="padding-top: 5pt;padding-left: 55pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(2) Equipment Grounding Conductor. <span class="s135">Where the messenger is used as an equipment grounding conductor, it shall comply with the requirements of 2.50.2.13(B), 2.50.6.9, 2.50.10.5(8)(8), and 2.50.10.8(D).</span></p><p class="s134" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.96.2.47 Conductor Splices and Taps. <span class="s135">Conductor splices and taps made and insulated by approved methods shall be permitted in messenger-supported wmng.</span></p><p class="s134" style="padding-top: 4pt;padding-left: 29pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.96.2.5<span class="s135">I </span>Grounding. <span class="s135">The messenger sha11begrounded as required by 2.50.4.l and 2.50.4.7 for enclosure grounding.</span></p><p class="s134" style="padding-top: 4pt;padding-left: 117pt;text-indent: -54pt;line-height: 110%;text-align: left;">ARTICLE 3.98 <span class="s135">- </span>OPEN WIRING ON INSULATORS</p><p class="s134" style="padding-top: 6pt;padding-left: 118pt;text-indent: 0pt;text-align: left;">3.98.1 General</p><p class="s134" style="padding-top: 8pt;padding-left: 30pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.98.1.1 Scope. <span class="s135">This article covers the use, installation, and construction: specifications of open wiring on insulators.</span></p><p class="s134" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">3.98.1.2 Definition.</p><p class="s134" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Open Wiring on Insulators. <span class="s135">An exposed wmng method using cleats, knobs, tubes, and flexible tubing for the protection and support of sirtgle insulated conductors run in or on buildings.</span></p><p class="s381" style="padding-top: 2pt;padding-left: 93pt;text-indent: 0pt;text-align: left;">3.98.2 Installation</p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 13pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.98.2.1 Uses Permitted. <span class="s578">Open wiring on insulators shall be permitted only for industrial or agricultural establishments on systems of 600 volts, nominal, or less, as follows:</span></p><p class="s578" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(1) Indoors or outdoors</p><p class="s578" style="padding-top: 8pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(2) In wet or dry locations</p><p class="s578" style="padding-top: 8pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">(3) Where subject to co1Tosive vapors</p><p class="s578" style="padding-top: 8pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">(4) For services</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 14pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.98.2.3 UsesNot Permitted. <span class="s578">Open wiring on insulators shall not be installed where concealed by the building structure.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 14pt;text-indent: 0pt;text-align: justify;">3.98.2.6 Exposed Work.</p><p class="s381" style="padding-top: 8pt;padding-left: 14pt;text-indent: 0pt;line-height: 120%;text-align: justify;">(A) Dry Locations. <span class="s578">fodry locations, where not exposed to physical damage, conductors shall be pennitted to be</span></p><p class="s578" style="padding-left: 14pt;text-indent: 0pt;line-height: 107%;text-align: justify;">separately enclosed in flexible nonmetallic tubing. The tubing shall be <span class="s120">in </span>continuous lengths not exceeding 4 500 mm and secured to the surface by straps at intervals</p><p class="s578" style="padding-left: 14pt;text-indent: 0pt;text-align: justify;">not exceeding 1 400 mm.</p><p class="s381" style="padding-top: 8pt;padding-left: 14pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Entering Spaces Subject to Dampness, Wetness, or Corrosive Vapors. <span class="s578">Conductors entering or leaving locations subject to dampness, wetness, or corrosive vapors shall have drip loops formed on them and shall then pass upward and inward from the outside of the buildings, or from the &lt;lamp, wet, or corrosive location, through  noncombustible,  nonabsorbent  insulating tubes.</span></p><p class="s382" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: See 2.30.4.13 for individual conductors entering buildings or other structures.</p><p class="s578" style="padding-top: 8pt;padding-left: 14pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(C) <b>Exposed to Physical Damage. </b>Conductors within 2 100 mm from the floor shall be considered exposed to physical damage. Where open conductors cross ceiling joists and wall studs and are exposed to physical damage, they shall be protected by one of the following methods:</p><p class="s578" style="padding-top: 6pt;padding-left: 41pt;text-indent: -17pt;line-height: 117%;text-align: justify;">(1) Guard strips not less than 25 mm nominal in thickness and at least as high as the insulating supports, placed on each si&lt;le of and close to the wiring.</p><p class="s578" style="padding-top: 5pt;padding-left: 41pt;text-indent: -17pt;line-height: 114%;text-align: justify;">(2) <span class="s120">A </span>substantial running board at least 13 mm <span class="s120">thick </span>in back of the conductors with side protections. Running boards shall extend at least 25 mm outside the conductors, hut not more than 50 m, and the protecting sides shall be at least 50 mm high and at least 25 mm, nominal, in thickness.</p><p class="s578" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">(3) Boxing made in accordance with 3.98.2.6(C)</p><p class="s578" style="padding-top: 1pt;padding-left: 40pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(1) or (C)(2) and furnished with a cover kept at least 25 mm away from the conductors within. Where protecting vertical conductors on side walls, the boxing shall be closed at the top and the holes through which the conductors pass shall be bushed.</p><p class="s578" style="padding-top: 6pt;padding-left: 40pt;text-indent: -18pt;line-height: 117%;text-align: justify;">(4) Rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing. When installed in metal piping, the conductors shall be encased in continuous lengths of approved flexible tubing.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 13pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.98.2.8 Through or Parallel to Framing Members. <span class="s578">Open conductors shall be separated from contact with walls, floors, wood cross members, or partitions through which they pass by tubes or bushings of noncombustible, nonabsorbent insulating material. Where the bushing is shorter than the hole, a waterproof sleeve of noninductive material shall be inserted in the hole and an insulating bushing slipped into the sleeve at each end in such a manner as to keep the conductors absolutely out of contact with the sleeve. Each conductor shall be carried through a separate tube or sleeve.</span></p><p class="s382" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: justify;">rPN:See3.I0.2.6(A)(3) for <span style=" color: #363636;">temperature </span>limitation of conductors.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 14pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.98.2.10  Clearances.  <span class="s578">Open conductors  shall  be separated at least 50 mm from metal raceways, piping, or other conducting material, and from any exposed lighting, power, or signaling conductor, or shall be separated therefrom by a continuous and firmly fixed nonconductor in addition to the insulation of the conductor. Where any insulating tube is used, it shall be secured at the ends. Where practicable, conductors shall pass over rather than under any piping subject to leakage or accumulations of moisture.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 14pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.98.2.14  In  Accessible  Attics.  <span class="s578">Conductors  in unfinished attics and roof spaces shall comply with 3.98.2.l4(A) or </span>(B).</p><p class="s578" style="padding-top: 5pt;padding-left: 14pt;text-indent: 0pt;line-height: 117%;text-align: justify;"><b>(A) Accessible by Stairway or Permanent Ladder. </b>Conductors shall be installed along the <span style=" color: #363636;">side </span>of or through bored holes in floor joists, studs, or rafters. Where run through bored holes, conductors in the joists and in studs or rafters to a height of not less <span style=" color: #363636;">than </span>2 100 mm above the floor or floor joists shall be protected by substantial running boards extending not less than <span style=" color: #363636;">25 </span>mm on each side of the conductors. Running boards shall be securely fastened in place. Running boards and guard strips shall not be required for <span style=" color: #363636;">conductors </span>installed along the sides of joists, studs, or rafters.</p><p style="text-indent: 0pt;text-align: left;"><span><img width="692" height="1" alt="image" src="Image_259.png"/></span></p><p class="s493" style="padding-top: 4pt;padding-left: 59pt;text-indent: 0pt;text-align: center;">ARTICLE 3.99 - OUTDOOR OVERHEAD CONDUCTORS OVER lOOO VOLTS</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1462" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">.......</p><p class="s1069" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(R) Not Accessible by Stairway or Permanent Ladder. <span class="s493">Conductors shall be installed along the sides of or through bored holes in floor joists, studs, or rafters.</span></p><p class="s491" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Exception: in buildings completed before the wiring is installed, in attic and roof spaces that are not accessible by stailway or permanent ladder and have headroom at all points less than 900 mm, the wiring shall be permitted to be installed on the edges of rafters or joists facing the attic or roof space.</p><p class="s1069" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">3.98.2.21 Securing and Supporting.</p><p class="s2999" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s1069">(A) Conductor Sizes Smaller Than 8.0 </span>mm<span class="s3000">2</span> <span class="s1069">(3.2 </span>mm <span class="s1069">dia.). </span><span class="s493">Conductors smaller than 8.0 </span><span class="s1459">nun</span><span class="s3001">2 </span><span class="s493">(3.2 mm dia.) shall be rigidly supported on noncombustible, nonabsorbent insulating materials and shall not contact any other objects. Supports shall be installed as follows:</span></p><p class="s23" style="padding-top: 5pt;padding-left: 15pt;text-indent: 0pt;text-align: justify;">(I) <span class="s493">Within 150 mm from a tap or splice</span></p><p class="s493" style="padding-top: 8pt;padding-left: 34pt;text-indent: -18pt;line-height: 115%;text-align: justify;">(2) Within 300 mm of a dead-end connection to a lampholder or receptacle</p><p class="s493" style="padding-top: 6pt;padding-left: 34pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(3) At intervals not exceeding I 400 mm and at closer intervals sufficient to provide adequate support where likely to be disturbed</p><p class="s1069" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Conductor Si1.:es 8.0 mm<span class="s3002">2</span> (3.2 mm dia.) and Larger. <span class="s493">Supports for conductors 8.0 mm</span><span class="s2086">2</span><span class="s493"> (3.2 mm dia.) or larger installed across open spaces shall be permitted up to 4500 mm apart if noncombustible, nonabsorbent insulating spacers are used at least every l 400 mm lo maintain at least 65 mm between conductors.</span></p><p class="s493" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 114%;text-align: justify;">Where not likely to be disturbed in buildings of mill construction, 8.0 mm<span class="s2086">2</span> (3.2 mm dia.) and larger <span class="s1460">conductors shall be permitted to be run across open spaces if supported from </span>each wood <span class="s1460">cross member on approved insulators maintaining 150 mm between conductors.</span></p><p class="s493" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;line-height: 115%;text-align: justify;"><b>(C)  Industrial  Establishments.  </b>In  industrial establishments only, where conditions of maintenance and supervision ensure that only qualified persons service the system, conductors of sizes 125 mm<span class="s2086">2</span> and larger shall be pennittcd to be run across open spaces where supported at intervals up to 9 000 mm apart.</p><p class="s1069" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(D) Mounting of Conductor Supports. <span class="s493">Where nails are used to mount knobs, they shall not be smaller than ten-penny. Where screws are used to mount knobs, or where nails or screws are used to mount cleats, they shall be of a length sufficient to penetrate tbe wood to a depth equal to at least one-half the height of the knob and the full thickness of the cleat. Cushion washers shall be used with nails.</span></p><p class="s493" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 120%;text-align: justify;">(E) <b>Tie Wires. </b>Conductors 8.0 mm<span class="s2086">2</span> (3.2 mm dia.) or larger and supported on solid knobs shall be securely</p><p class="s493" style="padding-top: 5pt;padding-left: 25pt;text-indent: -18pt;line-height: 115%;text-align: left;">•  tied thereto by tie wires having an insulation equivalent to that of the conductor.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s493" style="padding-left: 25pt;text-indent: 0pt;line-height: 117%;text-align: justify;"><b>3.98.2;33 Devices. </b>Surface-type snap switches shall be mounted in accordance with 4.4.1.10(A), <span style=" color: #363636;">and </span>boxes shall not be required. Other type switches shall be instalkd in accordance with 4.4.1.4.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1069" style="padding-left: 66pt;text-indent: 0pt;text-align: left;">3.98.3 Construction Specifications</p><p class="s1069" style="padding-top: 8pt;padding-left: 25pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.98.3.1 Conductors. <span class="s493">Conductors shall be of a type specified by Article 3.10.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1069" style="padding-left: 58pt;text-indent: -14pt;line-height: 115%;text-align: left;">ARTICLE 3.99 <span class="s493">- </span>OUTDOOR OVERHEAD CONDUCTORS OVER 1000 VOLTS</p><p class="s493" style="padding-top: 6pt;padding-left: 26pt;text-indent: 0pt;line-height: 118%;text-align: justify;"><b>3.99.1.1 Scope. </b>This article covers the use <span style=" color: #363636;">and </span>installation for outdoor overhead conductors over 1000 volts, nominal.</p><p class="s1069" style="padding-top: 5pt;padding-left: 26pt;text-indent: 0pt;text-align: justify;">3.99.1.2 Definition.</p><p class="s1069" style="padding-top: 8pt;padding-left: 26pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Outdoor Overhead Condnctors. <span class="s493">Single conductors, insulated, covered, or bare, installed outdoors on support structures in free air.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s493" style="padding-left: 26pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><b>3.99.1.10  Uses  Permitted.  </b>Outdoor  overhead conductors over <span class="s2012">I </span>000 volts, nominal, shall be permitted only for systems rnte&lt;l over 1 000 <span style=" color: #363636;">volts, </span>nominal, as follows:</p><p class="s493" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(a) Outdoors in free air</p><p class="s493" style="padding-top: 8pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;">(b) For service conductors, feeders, or <span style=" color: #363636;">branch </span>circuits</p><p class="s2009" style="padding-top: 7pt;padding-left: 35pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s1082">fPN: for a&lt;ldilional information on outdoor overhead conductors over 1000 volts, see IEEE C2- 2012, </span>National Electrical Safe<span style=" color: #5D5D5D;">t</span><span style=" color: #363636;">y </span>Code, and ANSI/IEEE 3001.2, Recommended Practice for Evalr1ating the Electrical Service Requirements of Industrial and Commercial Power Systems.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1069" style="padding-left: 27pt;text-indent: 0pt;text-align: justify;">3.99.1.30 Support.</p><p class="s493" style="padding-top: 8pt;padding-left: 27pt;text-indent: 0pt;line-height: 115%;text-align: justify;"><b>(A) Conductors. </b>Documentation of the engineered design by a licensed electrical practitioner <span style=" color: #363636;">engaged </span>primarily in the design of such systems for the spacing between conductors shall be available upon request of the Office of the Building Official/EE and shall include consideration of the following:</p><p class="s493" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(1) Applied voltage</p><p class="s493" style="padding-top: 8pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(2) Conductor size</p><p class="s493" style="padding-top: 8pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(3) Distance between support structures</p><p class="s493" style="padding-top: 8pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(4) Type of structure</p><p class="s493" style="padding-top: 8pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(5) Wind loading</p><p class="s493" style="padding-top: 8pt;padding-left: 36pt;text-indent: 0pt;text-align: justify;">(6) Surge protection</p><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s493" style="text-indent: 0pt;text-align: right;">277</p><p class="s580" style="padding-top: 2pt;padding-left: 11pt;text-indent: 0pt;line-height: 114%;text-align: justify;">(B) Structures. <span class="s578">Structures of wood, metal, concrete, or combinations of those materials, shall be provided for support of overhead conductors over 1000 volts, nominal. Documentation of the engineered design by a licensed engineer engaged primarily in the design of such systems and the installation of each support structure shall be available upon request of the Office of the Building Official/EE and shall include consideration of the following:</span></p><p class="s578" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(1) Soil conditions</p><p class="s578" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(2) Foundations and structure settings</p><p class="s578" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(3) Weight of allsupported conductors andequipment</p><p class="s578" style="padding-top: 8pt;padding-left: 37pt;text-indent: -17pt;line-height: 115%;text-align: justify;">(4) Weather loading and other conditions such as, but not limited to, ice, wind, temperature, and lightning</p><p class="s578" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(5) Angle where change of direction occurs</p><p class="s578" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(6) Spans between adjacent structures</p><p class="s578" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(7) Effect of dead-end structures</p><p class="s578" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(8) Strength of guys and gny anchors</p><p class="s578" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(9) Structure size and material(s)</p><p class="s578" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(10) Hardware</p><p class="s578" style="padding-top: 7pt;padding-left: 11pt;text-indent: 0pt;line-height: 112%;text-align: left;">(C) <span class="s905">Insulators. </span>Insulators used to support conductors shall be rated for all of the following:</p><p class="s578" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">(1) Applied phase-to-phase voltage</p><p class="s578" style="padding-top: 8pt;padding-left: 37pt;text-indent: -17pt;line-height: 115%;text-align: left;">(2) Mechanical strength required for each individual installation</p><p class="s578" style="padding-top: 4pt;padding-left: 37pt;text-indent: -17pt;line-height: 111%;text-align: left;">(3) Impulse withstand BIL in accordance <span class="s120">with </span>Table 4.90.2.4</p><p class="s431" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">FPN: 3.99.1JO(A), (B)<span style=" color: #484848;">, </span>and (C) are not all-inclusive lists<span style=" color: #484848;">.</span></p><p class="s3005" style="padding-top: 3pt;padding-left: 41pt;text-indent: 0pt;text-align: left;"> &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; ARTICLE 3.10-CONDUCTORS FOR GENERAL WIRING &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</p><p style="text-indent: 0pt;text-align: left;"><span><img width="58" height="95" alt="image" src="Image_260.png"/></span></p><p class="s1743" style="padding-top: 1pt;padding-left: 392pt;text-indent: -56pt;line-height: 15pt;text-align: left;">Table 3.10.2.51(C)(4) Ambient Temperature Correction Factors</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1484" style="padding-left: 63pt;text-indent: 0pt;line-height: 6pt;text-align: left;">Det.111</p><p class="s3006" style="padding-left: 63pt;text-indent: 0pt;line-height: 6pt;text-align: left;">290mmx <span class="s3007">200 </span>rnm</p><p class="s3006" style="padding-left: 62pt;text-indent: 0pt;line-height: 84%;text-align: left;">�°&quot;&#39;&lt;bldlldban, O.ool0Clo1cal&lt;IUC1</p><p class="s3008" style="padding-left: 12pt;text-indent: 0pt;line-height: 17pt;text-align: left;">�l</p><p class="s3006" style="padding-top: 2pt;padding-left: 12pt;text-indent: 0pt;line-height: 89%;text-align: left;">Dell<span class="s3009">&#39;</span>ll<span class="s3009">&quot;</span>li<span class="s3009">&quot;&quot;&quot;&#39; </span>47&amp;mmx 47Smm <span class="s3010">EJe,:1rlcal </span><span class="s3011">duct </span><span class="s3010">barO: </span><span class="s3011">Threeelectrlc&amp;l&#39;.</span><span class="s3012">dlxfl</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><span><img width="70" height="37" alt="image" src="Image_261.gif"/></span></p><p class="s3013" style="text-indent: 0pt;line-height: 13pt;text-align: center;">&quot;&#39;</p><p style="text-indent: 0pt;text-align: left;"/><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:37pt"><td style="width:242pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s2294" style="padding-top: 1pt;padding-left: 8pt;padding-right: 6pt;text-indent: 0pt;line-height: 12pt;text-align: center;">For ambient temperatures other than 40°C, multiply the allowabk ampacities specified in the amp11city tables by the appropriate correction factor shown below.</p></td></tr><tr style="height:26pt"><td style="width:125pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2294" style="padding-left: 12pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Ambient Temperature <span style=" color: #3B3B3B;">(</span><span class="s3015">0</span><span class="s3016">C)</span></p></td><td style="width:117pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2294" style="padding-top: 1pt;padding-left: 36pt;text-indent: -23pt;line-height: 12pt;text-align: left;">Temperature Rating of Condµctor</p></td></tr><tr style="height:15pt"><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 20pt;text-indent: 0pt;text-align: right;">90°c</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2312" style="padding-right: 15pt;text-indent: 0pt;text-align: right;">10s<span class="s3017">0</span>c</p></td></tr><tr style="height:18pt"><td style="width:125pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 4pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">10 ur Jess</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-right: 21pt;text-indent: 0pt;text-align: right;">1.26</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3014" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1.21</p></td></tr><tr style="height:17pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">11 - 15</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 20pt;text-indent: 0pt;text-align: right;">1.22</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3018" style="padding-top: 2pt;padding-right: 17pt;text-indent: 0pt;text-align: right;">1.<span style=" color: #626262;">1</span>8</p></td></tr><tr style="height:17pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">16 - 20</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-right: 20pt;text-indent: 0pt;text-align: right;">1.18</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 18pt;text-indent: 0pt;text-align: right;"><span style=" color: #626262;">1</span>.<span style=" color: #7B7B7B;">1</span>4</p></td></tr><tr style="height:17pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">21 - 25</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 21pt;text-indent: 0pt;text-align: right;">1.14</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3022" style="padding-top: 2pt;padding-right: 17pt;text-indent: 0pt;text-align: right;">1.11</p></td></tr><tr style="height:17pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">26 - 30</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3018" style="padding-top: 2pt;padding-left: 4pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">I.I</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 17pt;text-indent: 0pt;text-align: right;">1.07</p></td></tr><tr style="height:16pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">31 - 35</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 20pt;text-indent: 0pt;text-align: right;">1.05</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3014" style="padding-top: 2pt;padding-right: 17pt;text-indent: 0pt;text-align: right;">1.04</p></td></tr><tr style="height:17pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3022" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">36 - <span class="s2294">40</span></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2322" style="padding-top: 3pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">1</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3023" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1</p></td></tr><tr style="height:16pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">41 - 45</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 20pt;text-indent: 0pt;text-align: right;">0.95</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 17pt;text-indent: 0pt;text-align: right;">0.96</p></td></tr><tr style="height:17pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">46 - 50</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 19pt;text-indent: 0pt;text-align: right;">0.89</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 17pt;text-indent: 0pt;text-align: right;">0.92</p></td></tr><tr style="height:17pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">51 - 55</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 20pt;text-indent: 0pt;text-align: right;">0.84</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3014" style="padding-top: 2pt;padding-right: 16pt;text-indent: 0pt;text-align: right;">0.88</p></td></tr><tr style="height:17pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">56 - 60</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 20pt;text-indent: 0pt;text-align: right;">0.77</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3014" style="padding-top: 2pt;padding-right: 16pt;text-indent: 0pt;text-align: right;">0.83</p></td></tr><tr style="height:17pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">61 - 65</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 19pt;text-indent: 0pt;text-align: right;">0.71</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 16pt;text-indent: 0pt;text-align: right;">0.78</p></td></tr><tr style="height:17pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">66 - 70</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 19pt;text-indent: 0pt;text-align: right;">0.63</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 16pt;text-indent: 0pt;text-align: right;">0.73</p></td></tr><tr style="height:17pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">71 - 75</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-right: 19pt;text-indent: 0pt;text-align: right;">0.55</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3014" style="padding-top: 3pt;padding-right: 16pt;text-indent: 0pt;text-align: right;">0.68</p></td></tr><tr style="height:17pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">76 - 80</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 19pt;text-indent: 0pt;text-align: right;">0.45</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 16pt;text-indent: 0pt;text-align: right;">0.62</p></td></tr><tr style="height:13pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">81 - 85</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 19pt;text-indent: 0pt;line-height: 9pt;text-align: right;">0.32</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 16pt;text-indent: 0pt;line-height: 10pt;text-align: right;">0.55</p></td></tr><tr style="height:20pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 7pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">86 - 90</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3024" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 16pt;text-align: center;">.</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 6pt;padding-right: 15pt;text-indent: 0pt;text-align: right;">0.48</p></td></tr><tr style="height:17pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">91 - 95</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2331" style="padding-top: 1pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-right: 16pt;text-indent: 0pt;text-align: right;">0.39</p></td></tr><tr style="height:16pt"><td style="width:125pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">96- 100</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2331" style="padding-top: 1pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 2pt;padding-right: 15pt;text-indent: 0pt;text-align: right;">0.28</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s3006" style="padding-left: 27pt;text-indent: 0pt;line-height: 6pt;text-align: left;">475 <span class="s3025">mm</span><span class="s3026">Jo: </span>57!5<span class="s3025">mm</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3011" style="padding-left: 120pt;text-indent: 0pt;line-height: 80%;text-align: left;">B7S<span class="s3012">mmx:</span>290 <span class="s3012">mm </span><span class="s1484">Elec:aric.al duct benk </span><span class="s3027">Thr&#39;Y1!1el9:tlit&#39;BJdOc:CB</span></p><p class="s1476" style="padding-left: 27pt;text-indent: 0pt;line-height: 91%;text-align: left;">E19Clrlcal <span class="s3006">duel</span>benk <span class="s3006">Slx�lduct!.</span></p><p style="text-indent: 0pt;text-align: left;"><span><img width="82" height="58" alt="image" src="Image_262.gif"/></span></p><p class="s3006" style="padding-left: 42pt;text-indent: 0pt;text-align: left;">or</p><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3028" style="text-indent: 0pt;line-height: 16pt;text-align: left;">•</p><p style="text-indent: 0pt;text-align: left;"/><p class="s1477" style="padding-left: 54pt;text-indent: 0pt;line-height: 7pt;text-align: left;">°&quot;&#39;-&#39;l15</p><p class="s3006" style="padding-left: 54pt;text-indent: 0pt;line-height: 5pt;text-align: left;">eutie.o3</p><p class="s3029" style="text-indent: 0pt;line-height: 15pt;text-align: left;">&quot;&#39;�·</p><p style="text-indent: 0pt;text-align: left;"/><p class="s3011" style="padding-left: 54pt;text-indent: 0pt;line-height: 5pt;text-align: left;">col&quot;IOOC1£lr</p><p class="s3030" style="padding-top: 24pt;padding-left: 8pt;text-indent: 0pt;line-height: 27pt;text-align: left;">l1</p><p class="s1477" style="padding-left: 25pt;text-indent: 0pt;line-height: 5pt;text-align: left;">°&quot;&#39;-&#39;116</p><p class="s3006" style="padding-left: 25pt;text-indent: 0pt;line-height: 87%;text-align: left;">Burled3 conduc1ot catJJ&amp;s</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3031" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">A</p><p class="s1477" style="padding-left: 32pt;text-indent: 0pt;line-height: 7pt;text-align: left;">Ootsl17</p><p class="s3032" style="padding-left: 31pt;text-indent: 0pt;line-height: 5pt;text-align: left;">Biu,kid<span class="s3006">1riplc.xoa</span></p><p class="s3006" style="padding-left: 32pt;text-indent: 0pt;line-height: 6pt;text-align: left;">cablos(1 &lt;lrwlt)</p><p class="s3006" style="padding-top: 5pt;text-indent: 0pt;line-height: 83%;text-align: left;">tJniinmx<span class="s3033">◄</span>75mm <span class="s1476">Elocincol duct beoll </span>SI,- eil9C1.Y.mducu</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1743" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">-�-&#39;-�</p><p class="s3006" style="padding-top: 4pt;padding-left: 26pt;text-indent: 0pt;line-height: 7pt;text-align: left;">Dim!<span class="s1484">I</span></p><p class="s3011" style="padding-left: 26pt;text-indent: 0pt;line-height: 5pt;text-align: left;">Buri9dlr1p!9,:11d</p><p class="s3010" style="padding-left: 25pt;text-indent: 0pt;text-align: left;">�BB.(.2cirGLl�Sl)</p><p class="nav">&nbsp;&nbsp;</p><p class="nav">&nbsp;</p><p class="nav"><a href="part6.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part8.htm">Next &gt;</a></p><p class="nav">&nbsp;&nbsp;</p></body></html>
