<!DOCTYPE  html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8"/><title>r  r  1-n</title><link href="navigation.css" rel="stylesheet" type="text/css"/><link href="document.css" rel="stylesheet" type="text/css"/></head><body><p class="top_nav"><a href="part8.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part10.htm">Next &gt;</a></p><p class="s3035" style="padding-top: 3pt;padding-left: 41pt;text-indent: 0pt;line-height: 7pt;text-align: left;">r  r  1-n</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3006" style="padding-left: 61pt;text-indent: 0pt;line-height: 6pt;text-align: left;">PolallQ</p><p class="s3006" style="padding-left: 61pt;text-indent: 0pt;line-height: 5pt;text-align: left;">Burled &amp;lngln-ccinductllf</p><p class="s1484" style="padding-left: 62pt;text-indent: 0pt;line-height: 6pt;text-align: left;">cables<span class="s3027">(I olrc11HJ</span></p><p class="s3011" style="padding-left: 33pt;text-indent: 0pt;line-height: 6pt;text-align: left;">180&quot;m---&#39;rn-,.i,1o&#39;--&#39;-,o....,n<u>wu </u> ----=eoo=mrn  190Mrl&#39;t ,i,omm</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3037" style="padding-left: 34pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="6" height="1" alt="image" src="Image_263.png"/></span>	<span><img width="6" height="1" alt="image" src="Image_264.png"/></span></p><p class="s3039" style="text-indent: 0pt;line-height: 20pt;text-align: left;"><u>·</u>i</p><p style="text-indent: 0pt;text-align: left;"/><p class="s3040" style="padding-top: 4pt;padding-left: 64pt;text-indent: 0pt;line-height: 6pt;text-align: left;">Delall 10</p><p class="s3011" style="padding-left: 64pt;text-indent: 0pt;line-height: 5pt;text-align: left;">Burledsingle-eooduc10I</p><p class="s1473" style="padding-left: 64pt;text-indent: 0pt;line-height: 6pt;text-align: left;">cal&gt;es<span class="s3041">(2 ci«.,i,J</span></p><p class="s1484" style="padding-top: 4pt;padding-left: 96pt;text-indent: 0pt;text-align: left;">L111,...</p><p style="text-indent: 0pt;text-align: left;"><span><img width="199" height="31" alt="image" src="Image_265.gif"/></span></p><p class="s2338" style="padding-top: 1pt;padding-left: 95pt;text-indent: 0pt;line-height: 10pt;text-align: left;">ITJj <span class="s1484">60Cldll(.. </span><span class="s3027">111&gt;</span><span class="s3042">O&lt;CCr.ctl91s)</span></p><p class="s3043" style="padding-left: 96pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Q <span class="s3044">El&quot;&quot;11ealdllCI</span></p><p class="s3006" style="padding-top: 2pt;padding-left: 99pt;text-indent: 0pt;text-align: left;">• CableorCU!les:</p><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1743" style="padding-left: 52pt;text-indent: 0pt;line-height: 112%;text-align: center;">Figure 3.10.2.51(C)(3) Cable Installation Dimensions for Use with Table 3.10.2.5l(C)(77) Through Table 3.10.2.5l(C)(86).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1743" style="padding-left: 108pt;text-indent: -52pt;line-height: 113%;text-align: left;">Table 3.10.2.51(C)(67) Ampacities of Insulated Single Copper Conductor Cables Triplexed in Air Based on Conductor Temperatures of 90°C and 105°C <span class="s2324">and </span>Ambient Air Temperature of <span class="s2324">40°C</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:42.1456pt" cellspacing="0"><tr style="height:16pt"><td style="width:520pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="10"><p class="s3045" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Temperature Rating of Conductor [See Table <span class="s3046">3.10.3.l(C).t</span></p></td></tr><tr style="height:28pt"><td style="width:66pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3045" style="padding-left: 11pt;padding-right: 6pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">Conductor Size [mm<span class="s3047">2</span><span class="s3023"> </span>(mm dia.)J</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3045" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2001 - 5000 Volts</p><p class="s3045" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Ampacity</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3045" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">5001 - 35000 Volts</p><p class="s3045" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Ampacity</p></td><td style="width:66pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3045" style="padding-left: 13pt;text-indent: -1pt;line-height: 108%;text-align: left;">Conductor Size [mm<span class="s3047">2</span></p><p class="s3045" style="padding-left: 11pt;text-indent: 0pt;line-height: 11pt;text-align: left;">(mm dia.))</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3045" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2001 - 5000 Volts</p><p class="s3045" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Ampacity</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3045" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">5001 - 35000 Volts</p><p class="s3045" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Ampacity</p></td></tr><tr style="height:41pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3045" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">90°c</p><p class="s3045" style="padding-left: 11pt;padding-right: 5pt;text-indent: 3pt;line-height: 13pt;text-align: left;">Type MV-90</p></td><td style="width:53pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3045" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">105°C</p><p class="s3045" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">TypcMV- 105</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3045" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">90°c</p><p class="s3045" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">Type</p><p class="s3045" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;line-height: 10pt;text-align: left;">MV-90</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3045" style="padding-top: 3pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">105°C</p><p class="s3045" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">Type</p><p class="s3045" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: left;">MV-105</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3045" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">90°c</p><p class="s3048" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Type</p><p class="s3045" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;line-height: 11pt;text-align: left;">MV-90</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3045" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">105°C</p><p class="s3045" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">&#39;Jype</p><p class="s3045" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">MV-105</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3045" style="padding-top: 2pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">90°c</p><p class="s3045" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">Type</p><p class="s3045" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">MV-90</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3045" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">105°C</p><p class="s3045" style="padding-left: 6pt;padding-right: 4pt;text-indent: 6pt;line-height: 13pt;text-align: left;">&#39;Jype MV-105</p></td></tr><tr style="height:17pt"><td style="width:66pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">8.0(3.2)</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3050" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">65</p></td><td style="width:53pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">74</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3051" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2331" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:66pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2111" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">320</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">340</p></td></tr><tr style="height:17pt"><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: center;">14</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">90</p></td><td style="width:53pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">99</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">335</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">375</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">345</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 16pt;text-indent: 0pt;line-height: 13pt;text-align: left;">390</p></td></tr><tr style="height:17pt"><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: center;">22</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 13pt;text-align: center;">120</p></td><td style="width:53pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">130</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3023" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">415</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">380</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2294" style="padding-left: 17pt;text-indent: 0pt;text-align: left;">430</p></td></tr><tr style="height:17pt"><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: center;">30</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 13pt;text-align: center;">160</p></td><td style="width:53pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">175</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">170</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">465</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">515</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">470</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 16pt;text-indent: 0pt;line-height: 13pt;text-align: left;">525</p></td></tr><tr style="height:17pt"><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: center;">38</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">185</p></td><td style="width:53pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">205</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2111" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">580</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">645</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">580</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 16pt;text-indent: 0pt;line-height: 13pt;text-align: left;">650</p></td></tr><tr style="height:16pt"><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: center;">50</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3052" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">215</p></td><td style="width:53pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">240</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">225</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">255</p></td><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">750</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">835</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 2pt;text-indent: 0pt;line-height: 13pt;text-align: center;">730</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 16pt;text-indent: 0pt;line-height: 13pt;text-align: left;">820</p></td></tr><tr style="height:16pt"><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">60</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">250</p></td><td style="width:53pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">275</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">260</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">295</p></td><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">880</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">980</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">850</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3049" style="padding-left: 16pt;text-indent: 0pt;line-height: 13pt;text-align: left;">950</p></td></tr></table><p class="s3053" style="padding-top: 2pt;padding-left: 43pt;text-indent: 0pt;text-align: left;">*Refer to <span class="s3054">3.10.2.51(C)(4) </span>for <span class="s3054">the ampacity correction factors where the ambient air temperature is other than 40°C.</span></p><p class="s23" style="padding-top: 11pt;padding-left: 77pt;text-indent: -57pt;line-height: 110%;text-align: left;">Table 3.10.2.5l(C)(68) Ampacities oflnsulated Single Aluminum Conductor Cables Triplexed in Air Based on Conductor Temperatures of 90°C and 105°C and Ambient Air Temperature of 40°C*</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:12.7712pt" cellspacing="0"><tr style="height:15pt"><td style="width:520pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="10"><p class="s1091" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Temperature Rating of Conductor [See Table 3.10.3.l(C).J</p></td></tr><tr style="height:28pt"><td style="width:66pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1091" style="padding-left: 12pt;padding-right: 7pt;text-indent: -1pt;text-align: left;">Conductor Size [mm<span class="s2554">2</span></p><p class="s1091" style="padding-left: 11pt;text-indent: 0pt;line-height: 11pt;text-align: left;">(mm dia.)J</p></td><td style="width:99pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1091" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">2001 <span class="s1229">- </span>5000 Volts</p><p class="s1091" style="padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Ampacity</p></td><td style="width:95pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1091" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">5001- 35000 Volts</p><p class="s1091" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Ampacity</p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1091" style="padding-left: 12pt;padding-right: 8pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">Conductor Size [mm<span class="s2554">2 </span>(mm dia,)J</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1091" style="padding-left: 27pt;padding-right: 9pt;text-indent: -15pt;line-height: 13pt;text-align: left;">2001 <span class="s1229">- </span>S000 Voltli Ampacity</p></td><td style="width:95pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1091" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">5001 <span class="s1229">- </span>35000 Volts</p><p class="s1091" style="padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Ampacity</p></td></tr><tr style="height:41pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1229" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">90°c</p><p class="s3055" style="padding-left: 14pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Type</p><p class="s1091" style="padding-left: 10pt;text-indent: 0pt;line-height: 12pt;text-align: left;">MV-90</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1091" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">105°C</p><p class="s1091" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">TypeMV-</p><p class="s1091" style="padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">105</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1229" style="padding-top: 2pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">90°c</p><p class="s3055" style="padding-left: 15pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Type</p><p class="s1091" style="padding-left: 11pt;text-indent: 0pt;line-height: 11pt;text-align: left;">MV-90</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1091" style="padding-top: 2pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">105°C</p><p class="s3055" style="padding-left: 13pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Type</p><p class="s1091" style="padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">MV-105</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1229" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">90°c</p><p class="s3055" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Type</p><p class="s1091" style="padding-left: 9pt;text-indent: 0pt;line-height: 11pt;text-align: left;">MV-90</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1091" style="padding-top: 2pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">105°C</p><p class="s1085" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">Type</p><p class="s1091" style="padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">MV-105</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1229" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">90°c</p><p class="s1091" style="padding-left: 9pt;padding-right: 7pt;text-indent: 4pt;line-height: 13pt;text-align: left;">Type MV-90</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1091" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">105°C</p><p class="s1229" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">Type</p><p class="s1091" style="padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: left;">MV-105</p></td></tr><tr style="height:17pt"><td style="width:66pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">57</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 6pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 4pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">265</p></td></tr><tr style="height:17pt"><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">70</p></td><td style="width:52pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">77</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">75</p></td><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">84</p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">265</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">270</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">305</p></td></tr><tr style="height:16pt"><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:52pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">295</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">325</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">335</p></td></tr><tr style="height:17pt"><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:52pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">365</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">405</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">370</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">415</p></td></tr><tr style="height:17pt"><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:52pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">160</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">460</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">510</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">460</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">515</p></td></tr><tr style="height:17pt"><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:52pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2534" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">185</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">665</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">590</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">660</p></td></tr><tr style="height:15pt"><td style="width:66pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:52pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">215</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">715</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">800</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">700</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">780</p></td></tr></table><p class="s52" style="padding-left: 12pt;text-indent: 0pt;text-align: left;">*Refer to3.10.2.5 l(C)(4) for the <span class="s2032">ampactty correction </span>tactors where the <span class="s2032">nmbtent </span>a!f temperature <span class="s1328">1s </span>other than 40°C.</p><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s486" style="padding-top: 4pt;padding-left: 14pt;text-indent: 0pt;line-height: 106%;text-align: center;">Table <span class="s3056">3.10.2.Sl(C)(69) </span>Ampacities oflnsulatcd Single Copper Conductor Isolated In Air Based On Conductor Temperatures <span class="s3056">of90°C </span>and <span class="s3056">105°C </span>and <span class="s3056">Ambient Air Temperature of 40°C</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:11.5673pt" cellspacing="0"><tr style="height:15pt"><td style="width:240pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="7"><p class="s1085" style="padding-top: 2pt;padding-left: 11pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Temperature Rating of Conductor [See Table <span class="s1093">3.10.3.l(C).)</span></p></td></tr><tr style="height:23pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2966" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Conductor</p><p class="s2965" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">Size [mrn&#39;</p><p class="s2542" style="padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: left;">(mm dia.)]</p></td><td style="width:67pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1395" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">200l - 5000 <span class="s2966">Volts</span></p><p class="s1581" style="padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Ampacity</p></td><td style="width:66pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2966" style="padding-top: 2pt;padding-left: 12pt;text-indent: 0pt;line-height: 10pt;text-align: left;">5001-15000</p><p class="s2965" style="padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Volts Ampacity</p></td><td style="width:60pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2966" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: left;">15001• 35000</p><p class="s2965" style="padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Volts Ampacity</p></td></tr><tr style="height:44pt"><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">90°c</p><p class="s2965" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">Type</p><p class="s2542" style="padding-left: 10pt;text-indent: 0pt;line-height: 10pt;text-align: left;">MV-</p><p class="s2545" style="padding-left: 13pt;text-indent: 0pt;line-height: 10pt;text-align: left;">90</p></td><td style="width:35pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: left;">l05°C</p><p class="s1581" style="padding-left: 10pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Type</p><p class="s2545" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">MV-</p><p class="s1581" style="padding-left: 12pt;text-indent: 0pt;line-height: 10pt;text-align: left;">105</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: left;">90°c</p><p class="s1581" style="padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Type</p><p class="s2545" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">MV-</p><p class="s3057" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">90</p></td><td style="width:35pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: left;">105°C</p><p class="s1581" style="padding-left: 10pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Type</p><p class="s2545" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">MV-</p><p class="s2542" style="padding-left: 12pt;text-indent: 0pt;line-height: 9pt;text-align: left;">105</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: left;">90°c</p><p class="s1581" style="padding-left: 9pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Type</p><p class="s2545" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">MV-</p><p class="s3058" style="padding-left: 13pt;text-indent: 0pt;line-height: 9pt;text-align: left;">90</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 7pt;padding-right: 1pt;text-indent: -2pt;text-align: justify;">10s<span class="s3059">0</span>c <span class="s1395">Type </span><span class="s2542">MY-</span></p><p class="s3060" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;line-height: 8pt;text-align: left;">105</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">83</p></td><td style="width:35pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">93</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:35pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2076" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">.</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:32pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:32pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">160</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 6pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td></tr><tr style="height:18pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:32pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">[90</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">215</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">215</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2539" style="padding-left: 2pt;text-indent: 0pt;line-height: 14pt;text-align: center;">.</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:32pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">250</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">260</p></td><td style="width:35pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">260</p></td><td style="width:35pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">260</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">290</p></td></tr><tr style="height:17pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:32pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">330</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">335</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">330</p></td></tr><tr style="height:17pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:32pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">345</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">385</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">345</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">385</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">345</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">380</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">l00</p></td><td style="width:32pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">400</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">445</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">400</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">445</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">395</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">445</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">445</p></td><td style="width:35pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">495</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">445</p></td><td style="width:35pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">495</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">440</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">490</p></td></tr><tr style="height:17pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">[75</p></td><td style="width:32pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2005" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">550</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">615</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2005" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">550</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">610</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">545</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3061" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">605</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:32pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3061" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">695</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">775</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">685</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">765</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">680</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">755</p></td></tr><tr style="height:17pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:32pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">900</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">l000</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">885</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">990</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">870</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">970</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:32pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1075</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1200</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1060</p></td><td style="width:35pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">1185</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1040</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3062" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1160</p></td></tr></table><p class="s52" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">*Refer <span class="s2011">to </span>3.l0.2.5l(C)(4) for the ampac1ty correction factors where the ambient air temperature isother than 40°C.</p><p class="s23" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;line-height: 112%;text-align: center;">Table 3.10.2.5l(C)(70)Ampacities of Insulated Single Aluminum Conductor Isolated in Air Based on Conductor Temperatures of 90°C and 105°C and Ambient Air Temperature of 40°C*</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:11.5773pt" cellspacing="0"><tr style="height:15pt"><td style="width:242pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="7"><p class="s2007" style="padding-top: 3pt;padding-left: 12pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Temperature Rating of Conductor (See Table 3.10.3.t(C).J</p></td></tr><tr style="height:25pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2542" style="padding-left: 9pt;text-indent: -1pt;text-align: left;">Conductor</p><p class="s2542" style="padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;text-align: left;">Size [mm&#39; (mmdia.)]</p></td><td style="width:67pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">2001-<span class="s2542">5000 Volts</span></p><p class="s2542" style="padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Ampacity</p></td><td style="width:64pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2542" style="padding-top: 3pt;padding-left: 13pt;text-indent: 0pt;line-height: 10pt;text-align: left;">5001<span class="s1581">- </span>15000</p><p class="s2542" style="padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Volt!Ampadty</p></td><td style="width:63pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2542" style="padding-top: 3pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">15001 <span class="s1581">- </span>35000</p><p class="s2542" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Volts Ampacity</p></td></tr><tr style="height:43pt"><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">90°c</p><p class="s2542" style="padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;line-height: 108%;text-align: center;">Type MV-</p><p class="s3057" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3057" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">105°C</p><p class="s2545" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">Type</p><p class="s2542" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">MV-</p><p class="s2542" style="padding-left: 13pt;text-indent: 0pt;line-height: 10pt;text-align: left;">105</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: left;">90°C</p><p class="s2542" style="padding-left: 9pt;padding-right: 3pt;text-indent: -1pt;text-align: left;">Type MV-</p><p class="s2966" style="padding-left: 12pt;text-indent: 0pt;line-height: 9pt;text-align: left;">90</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2542" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">J05°C</p><p class="s2542" style="padding-left: 10pt;padding-right: 4pt;text-indent: -1pt;line-height: 10pt;text-align: justify;">Type MY- 105</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">90°c</p><p class="s2542" style="padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">Type MV-</p><p class="s3058" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: -2pt;text-align: justify;">10s<span class="s3063">0</span>c <span class="s2542">Type MV-</span></p><p class="s2542" style="padding-left: 9pt;text-indent: 0pt;line-height: 9pt;text-align: left;">105</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">64</p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">71</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2080" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:33pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:33pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">.</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">85</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3064" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">95</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">87</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">97</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">.</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3065" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3066" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2078" style="padding-left: 5pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">195</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3067" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">1<span style=" color: #212121;">75</span></p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">195</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:33pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:33pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">225</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">260</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">235</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">260</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">260</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">270</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">270</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">270</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">300</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">310</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">350</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2965" style="padding-top: 1pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">3[0</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">350</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">310</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">345</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">345</p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">385</p></td><td style="width:31pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">345</p></td><td style="width:33pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">385</p></td><td style="width:33pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">345</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">380</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">430</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">480</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">430</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">480</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">430</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">475</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3061" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">545</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">605</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">535</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">530</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">590</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">710</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">790</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">700</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">780</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">685</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">765</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2545" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">855</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">950</p></td><td style="width:31pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">840</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1581" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">940</p></td><td style="width:33pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">825</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2966" style="padding-top: 4pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">920</p></td></tr></table><p class="s52" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">*Refer to3.I0.2.5l{C)(4) for the ampac1ty correction factors where the ambient air temperature is other than 40°C.</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:240pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s1919" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Temperature <span class="s3068">Rating of </span>Conductor <span class="s3068">[See Table 3.10.3.l(C).]</span></p></td></tr><tr style="height:23pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1919" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">Conductor</p><p class="s1175" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Size (mm&#39;</p><p class="s1919" style="padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: left;">(mm dia.)]</p></td><td style="width:102pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1919" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">2001 <span class="s1166">- </span>5000 Volts</p><p class="s1919" style="padding-right: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Ampaci!J</p></td><td style="width:90pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1919" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">5001 <span class="s1166">- </span>35IJ00 Volts</p><p class="s1919" style="padding-right: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Ampacity</p></td></tr><tr style="height:34pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s1919" style="padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">TypeMV- 90</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1919" style="padding-left: 10pt;padding-right: 8pt;text-indent: -6pt;line-height: 11pt;text-align: left;">105°C Type MV-105</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s1919" style="padding-right: 3pt;text-indent: 0pt;text-align: center;">Type MV-</p><p class="s1919" style="padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1919" style="padding-left: 10pt;padding-right: 1pt;text-indent: -5pt;line-height: 11pt;text-align: left;">105°C Typr MV-105</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1168" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">59</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1168" style="padding-top: 3pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">66</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1173" style="padding-top: 2pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-right: 17pt;text-indent: 0pt;text-align: right;">79</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1927" style="padding-top: 2pt;padding-left: 3pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">R8</p></td><td style="width:41pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">93</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">105</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1927" style="padding-top: 2pt;padding-right: 15pt;text-indent: 0pt;text-align: right;">105</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:41pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">135</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-right: 14pt;text-indent: 0pt;text-align: right;">140</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1.54</p></td><td style="width:41pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">185</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1927" style="padding-top: 2pt;padding-right: 14pt;text-indent: 0pt;text-align: right;">!GO</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">180</p></td><td style="width:41pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">185</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">210</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2441" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1168" style="padding-top: 3pt;padding-right: 16pt;text-indent: 0pt;text-align: right;">]85</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">215</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">240</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-right: 15pt;text-indent: 0pt;text-align: right;">215</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">240</p></td><td style="width:41pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">245</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">275</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 14pt;text-indent: 0pt;text-align: right;">250</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">280</p></td><td style="width:41pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">285</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">315</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-right: 15pt;text-indent: 0pt;text-align: right;">2l!5</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">320</p></td><td style="width:41pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">325</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">]60</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 14pt;text-indent: 0pt;text-align: right;">320</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1166" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">355</p></td><td style="width:41pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">360</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">400</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-right: 14pt;text-indent: 0pt;text-align: right;">395</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">440</p></td><td style="width:41pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">435</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">490</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-right: 14pt;text-indent: 0pt;text-align: right;">485</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">545</p></td><td style="width:41pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1168" style="padding-top: 3pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">535</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">600</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-right: 14pt;text-indent: 0pt;text-align: right;">615</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1919" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">685</p></td><td style="width:41pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">670</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">757</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-right: 14pt;text-indent: 0pt;text-align: right;">705</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">790</p></td><td style="width:41pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">770</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">860</p></td></tr><tr style="height:8pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3069" style="padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: center;">&#39;Kefcr 10 3.1</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3069" style="padding-right: 14pt;text-indent: 0pt;line-height: 7pt;text-align: right;">.2.51<span class="s3070">:c</span></p></td><td style="width:144pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt" colspan="3"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s506" style="padding-top: 3pt;padding-left: 58pt;text-indent: 0pt;line-height: 92%;text-align: center;">Table 3.10.2.Sl(C)(71) Ampacities of an Insulated Three-Conductor Copper Cable Isolated in Air B11sed on Conductor Temperatures of 90°C and <span class="s3071">I</span>05°C and Ambient Air Temperature of 40°C*</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1145" style="padding-left: 148pt;text-indent: 0pt;text-align: left;"><span class="s3072">or the am</span>p<span class="s3073">ac1t</span>y <span class="s3072">correction factors where</span></p><p class="s1145" style="padding-left: 51pt;text-indent: 0pt;text-align: left;">the ambient air temperature is other than 40°C.</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:240pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s1919" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Temperature <span class="s3068">Rating of Conductor [SeeTable </span>3.10.3,<span class="s3068">l(C).J</span></p></td></tr><tr style="height:24pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1919" style="padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: left;">Conductor Size [mm&#39;</p><p class="s1919" style="padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: left;">(mm dia.)J</p></td><td style="width:103pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1919" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">2001 <span class="s1166">- </span>5000 Volts</p><p class="s1919" style="padding-right: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Ampacity</p></td><td style="width:89pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1919" style="padding-top: 1pt;padding-left: 25pt;text-indent: -13pt;line-height: 11pt;text-align: left;">5001 <span class="s1166">- </span>35000 Vollli Ampacity</p></td></tr><tr style="height:34pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s1919" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">TypcMV- 90</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1919" style="padding-left: 11pt;padding-right: 8pt;text-indent: -6pt;line-height: 11pt;text-align: left;">105°C Type MV-105</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s1919" style="padding-right: 2pt;text-indent: 0pt;text-align: center;">TypeMV-</p><p class="s1170" style="padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">90</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1919" style="padding-left: 11pt;padding-right: 1pt;text-indent: -6pt;text-align: left;">105°C Type MV-105</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">8,0(3.2)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">55</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">61</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3074" style="padding-right: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">.</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">75</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">84</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">83</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">93</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">97</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">110</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">120</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">145</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">165</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">155</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">175</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3075" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">190</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3076" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: center;">mo</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">200</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">215</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1168" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">225</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">255</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">240</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">270</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">260</p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">290</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">100</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">280</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">305</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">295</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">330</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">315</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">355</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">330</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">365</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">385</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">430</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">395</p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">440</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">475</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">530</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">480</p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">535</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">665</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1168" style="padding-top: 3pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">585</p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">655</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">690</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1168" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">770</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">675</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">755</p></td></tr><tr style="height:9pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1927" style="padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">&quot;<span class="s1169">&#39;</span>&#39;<span class="s1169">K</span>cter to 3.l</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-left: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;"><span class="s3077">.2.51</span>llCJl<span class="s3078">II¾</span>I)</p></td><td style="width:144pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt" colspan="3"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s1985" style="padding-top: 7pt;padding-left: 61pt;text-indent: 0pt;line-height: 89%;text-align: center;">Table 3.10.2.Sl(C)(73) Ampacities of an Insulated Triplexed or Three Single-ConductorCopper Cables in Isolated Conduit in Air Based on Conductor Temperatures of90°C and 105°C 11ndAmbientAir Temperature of 40°C</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3081" style="padding-left: 149pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><span class="s3079">or the </span><span class="s3080">am</span>P<span class="s3082">ac1t</span>Y<span class="s1181">correction </span><span class="s3083">factors </span><span class="s506">where</span></p><p class="s1145" style="padding-left: 53pt;text-indent: 0pt;line-height: 11pt;text-align: left;">the ambient air temperature is other than 40°C.</p><p class="s506" style="padding-top: 3pt;padding-left: 29pt;text-indent: 15pt;line-height: 88%;text-align: left;">Tahie 3.10.2.5l(C)(72) Ampacities of <span class="s3084">110 </span>Insulated Three-Conductor Aluminum Cable Isolated in Air Based</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:237pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s1114" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Temperature Rating of Conductor (See Table <span class="s1494">3.10.3.l(C).J</span></p></td></tr><tr style="height:24pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1174" style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Conductor</p><p class="s1168" style="padding-left: 6pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Size <span class="s1922">Imm&#39;</span></p><p class="s1919" style="padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: left;">(mm <span class="s1174">dia.)]</span></p></td><td style="width:102pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1166" style="padding-top: 1pt;padding-left: 1pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">20IJ1 - <span class="s1177">5000 </span>Volts</p><p class="s1166" style="padding-right: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Ampacily</p></td><td style="width:87pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1166" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">500I - JSOOO Volts</p><p class="s1166" style="padding-right: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Ampac.ity</p></td></tr><tr style="height:34pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s1166" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">TypeMV-</p><p class="s1168" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">9ll</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1166" style="padding-right: 5pt;text-indent: 0pt;text-align: center;">105°C Type</p><p class="s1919" style="padding-right: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">MV-105</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1168" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">90&quot;C</p><p class="s1166" style="padding-right: 3pt;text-indent: 0pt;text-align: center;">Type <b>MV-</b></p><p class="s1166" style="padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">90</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1166" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">105°C Type</p><p class="s1919" style="padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">MV-1IJ5</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">8.0(3.2)</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">16</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">51</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="text-indent: 0pt;text-align: center;">.</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">6l</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">68</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">72</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">80</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">81</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1168" style="padding-top: 3pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">9.�</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1168" style="padding-top: 3pt;padding-left: 6pt;padding-right: 8pt;text-indent: 0pt;text-align: center;">I05</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">IlO</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">145</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1168" style="padding-top: 4pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">165</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">160</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">!70</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">18&#39;l</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3086" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">GO</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">185</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">190</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">215</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">215</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">220</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">245</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;line-height: 10pt;text-align: left;">100</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3087" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;padding-right: 7pt;text-indent: 0pt;line-height: 10pt;text-align: center;">250</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">255</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">285</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">125</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">280</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">280</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">315</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">175</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">310</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">345</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">3<span style=" color: #545454;">4</span>5</p></td><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3085" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">385</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">250</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1168" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">385</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">430</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">425</p></td><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3088" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">4<span style=" color: #262626;">75</span></p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">375</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">495</p></td><td style="width:55pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">550</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">540</p></td><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">600</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">500</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">585</p></td><td style="width:55pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2441" style="padding-top: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">650</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1166" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">635</p></td><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3085" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">705</p></td></tr><tr style="height:10pt"><td style="width:237pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt" colspan="5"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s1135" style="padding-left: 74pt;text-indent: -35pt;line-height: 86%;text-align: left;">on <span class="s2734">Conductor Temperatures of 90°C and 105°C and Ambient Air Temperature of 40°C*</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1145" style="padding-left: 30pt;text-indent: 2pt;text-align: left;"><span class="s1179">&#39;Relcrto3.I 1,2:S((C)(4) </span>ortl1campac1ty correction !actors where the ambient <span style=" color: #3D3D3D;">air </span>temperature is other than <span class="s1179">40°C.</span></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:15pt"><td style="width:239pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3089" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Temperature Rating of <span class="s3090">Conductor !See </span>Table <span class="s3090">3.10.3.l(C).</span><span class="s945">I</span></p></td></tr><tr style="height:24pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1170" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">Conductor</p><p class="s1919" style="padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Size [mm&#39;</p><p class="s3089" style="padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: left;">(mm <span class="s2444">dia.)]</span></p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s1919" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">2001- <span class="s1166">5000 </span>Volts</p><p class="s1919" style="padding-right: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Ampacity</p></td><td style="width:89pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1174" style="padding-top: 2pt;padding-left: 7pt;padding-right: 10pt;text-indent: 0pt;text-align: center;">5001- 35000 <span class="s1919">Volts</span></p><p class="s1919" style="padding-left: 7pt;padding-right: 10pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Ampacity</p></td></tr><tr style="height:34pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s1919" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">TypeMV-</p><p class="s1919" style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1919" style="padding-left: 10pt;padding-right: 8pt;text-indent: -6pt;line-height: 10pt;text-align: left;">105°Cl)&#39;pc MV-105</p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s1919" style="padding-right: 2pt;text-indent: 0pt;text-align: center;">TypeMV-</p><p class="s1174" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1919" style="padding-left: 9pt;padding-right: 2pt;text-indent: -4pt;line-height: 11pt;text-align: left;">I05°CType MV-105</p></td></tr><tr style="height:17pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">43</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">48</p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-right: 3pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3091" style="padding-top: 4pt;text-indent: 0pt;text-align: center;">.</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">58</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1166" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">65</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">65</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">72</p></td></tr><tr style="height:15pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">76</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1166" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">85</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">84</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">94</p></td></tr><tr style="height:18pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 4pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">l15</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s945" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">no</p></td></tr><tr style="height:15pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">150</p></td></tr><tr style="height:17pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2441" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2441" style="padding-top: 2pt;padding-left: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">155</p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">170</p></td></tr><tr style="height:17pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">160</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3088" style="padding-top: 3pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">1<span style=" color: #262626;">75</span></p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">200</p></td></tr><tr style="height:17pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">190</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">210</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3085" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">225</p></td></tr><tr style="height:15pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">100</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">215</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-left: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">240</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">260</p></td></tr><tr style="height:17pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">280</p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">255</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">290</p></td></tr><tr style="height:17pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">305</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1166" style="padding-top: 2pt;padding-left: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">340</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">310</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">350</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">380</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 2pt;padding-left: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">425</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">385</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">430</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">490</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-left: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">545</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1170" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">485</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">5<span style=" color: #545454;">4</span>0</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1917" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1169" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">580</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1917" style="padding-top: 3pt;padding-left: 1pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">645</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3086" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">565</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3085" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">640</p></td></tr><tr style="height:9pt"><td style="width:239pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt" colspan="5"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s1985" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;line-height: 88%;text-align: center;">Table 3.10.2.Sl(C)(74)Ampacities of an Insulated Triplexed or Three Single-ConductorAluminum Cebles in Isolated Conduit in Air Based on Conductor Temperatures of 90°C and <span class="s630">t </span>05°C and Ambient Air Temperature of 40°C</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1145" style="padding-left: 32pt;text-indent: 0pt;text-align: left;"><span class="s3092">*</span>Refer to 3.I l.2.5l(C)(4) or the amp<span class="s3079">ac1t</span>y corrcction <span class="s3079">factors </span>where the ambient air temperature is other than 40°C.</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:14pt"><td style="width:240pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s2176" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Temperature Ratiog of Conductor (See Table <span class="s752">3.10.3.l(C).]</span></p></td></tr><tr style="height:23pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2343" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Conductor</p><p class="s2176" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">Size{mm&#39;</p><p class="s2344" style="padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: left;">(mmdia.)]</p></td><td style="width:102pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="2"><p class="s2343" style="padding-top: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">200I - 5000 Volts</p><p class="s2343" style="padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Ampacity</p></td><td style="width:90pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2343" style="padding-top: 4pt;padding-left: 3pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">S001 - 35000 Volts</p><p class="s2343" style="padding-left: 3pt;padding-right: 6pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Ampacity</p></td></tr><tr style="height:35pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s2343" style="padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Type MV- 90</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2354" style="padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">105°C Type</p><p class="s2178" style="padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">MV-105</p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2343" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s2178" style="padding-right: 3pt;text-indent: 0pt;text-align: center;">TypeMV-</p><p class="s2429" style="padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2354" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">105°C Type</p><p class="s2178" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">MV-105</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">52</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2176" style="padding-top: 2pt;padding-right: 23pt;text-indent: 0pt;text-align: right;">58</p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-right: 2pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s743" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">69</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2343" style="padding-top: 2pt;padding-right: 23pt;text-indent: 0pt;text-align: right;">77</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2351" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">83</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">92</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">91</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s743" style="padding-top: 2pt;padding-right: 20pt;text-indent: 0pt;text-align: right;">100</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2359" style="padding-top: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">120</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2343" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2431" style="padding-top: 2pt;padding-right: 21pt;text-indent: 0pt;text-align: right;">135</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">165</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2343" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2358" style="padding-top: 2pt;padding-right: 21pt;text-indent: 0pt;text-align: right;">155</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;line-height: 11pt;text-align: left;">185</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2343" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2351" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2358" style="padding-top: 2pt;padding-right: 21pt;text-indent: 0pt;text-align: right;">185</p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2351" style="padding-top: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">215</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">190</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2358" style="padding-top: 2pt;padding-right: 21pt;text-indent: 0pt;text-align: right;">210</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">220</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">245</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2343" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">220</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2343" style="padding-top: 3pt;padding-right: 21pt;text-indent: 0pt;text-align: right;">245</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">280</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">255</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2358" style="padding-top: 2pt;padding-right: 21pt;text-indent: 0pt;text-align: right;">285</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">320</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">280</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2176" style="padding-top: 1pt;padding-right: 21pt;text-indent: 0pt;text-align: right;">315</p></td><td style="width:42pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">315</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">350</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">350</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2343" style="padding-top: 2pt;padding-right: 21pt;text-indent: 0pt;text-align: right;">390</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">385</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">430</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2343" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">425</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2358" style="padding-top: 2pt;padding-right: 21pt;text-indent: 0pt;text-align: right;">475</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">470</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-top: 2pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">525</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">525</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2358" style="padding-top: 2pt;padding-right: 21pt;text-indent: 0pt;text-align: right;">585</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">570</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">635</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">590</p></td><td style="width:54pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2358" style="padding-top: 2pt;padding-right: 21pt;text-indent: 0pt;text-align: right;">660</p></td><td style="width:42pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">650</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">725</p></td></tr><tr style="height:9pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s752" style="padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">&#39;&quot;Reforto 3.1</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3093" style="padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">.2.51<span class="s2176">(l.;){4)</span></p></td><td style="width:144pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt" colspan="3"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s610" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;line-height: 86%;text-align: center;">Table 3.10.2.Sl(C)(75) Ampa_cities ofan Insula!c�Th_ree­ Conductor Copper Cable m <span class="s3094">Isolated </span>Condmt m Air Based on Conductor Temperatures of 90°C and 105°C and Ambient Air Temperature of 40°C</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s111" style="padding-left: 17pt;text-indent: 96pt;text-align: left;">or the am<span class="s2119">p</span><span class="s2352">ac11</span>y correction factors where the ambient air temperature is other than 40°C.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s610" style="padding-left: 17pt;text-indent: 0pt;line-height: 92%;text-align: center;">Table 3.10.2.Sl(C)(76) Ampacities of an Insulated Three­ Conductor Aluminum Cable in Isolated Conduit in Air Based on Conductor Temperatures of 90°C and 105°C and Ambient Air Temperature of 40°C</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:15.4197pt" cellspacing="0"><tr style="height:14pt"><td style="width:240pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s2116" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Temperature Rating of Conductor (See Table <span class="s2178">3.10.3.l(C),]</span></p></td></tr><tr style="height:24pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2354" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">Conductur</p><p class="s2178" style="padding-left: 9pt;text-indent: 0pt;text-align: left;">Size [mm&#39;</p><p class="s3095" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;line-height: 8pt;text-align: left;">(mmdia.)I</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2344" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">2001- 5000 Volts</p><p class="s2354" style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Ampacity</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2434" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">S00l <span class="s2350">- </span>35000 <span class="s3096">Volts</span></p><p class="s2429" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Ampacity</p></td></tr><tr style="height:34pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s2178" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">TypeMV•</p><p class="s2354" style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2354" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">105°C Type</p><p class="s2178" style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">MV-IOS</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s2354" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Type MY•</p><p class="s2429" style="padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">90</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2354" style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">l05°C Type</p><p class="s2116" style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">MV-105</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">41</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">46</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 3pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s738" style="padding-left: 2pt;text-indent: 0pt;line-height: 14pt;text-align: center;">.</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">53</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">59</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">64</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">71</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">71</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">79</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">84</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">94</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">96</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">125</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2343" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3097" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">l\O</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">130</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">145</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">170</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">190</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">190</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">220</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">255</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">220</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">245</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">280</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">275</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">305</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">305</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">340</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">340</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">380</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">380</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">425</p></td></tr><tr style="height:17pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">430</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2429" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">480</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">470</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">520</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">505</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">560</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">550</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2358" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">615</p></td></tr></table><p class="s111" style="padding-top: 5pt;padding-left: 16pt;text-indent: 0pt;line-height: 106%;text-align: left;">*Refer to 3.10.2.51(C)(4) for the ampacity correction factors where the ambient <span class="s2119">air </span>temperature is other than 40°C.</p><p class="s610" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 92%;text-align: center;">Table 3.10.2.51(C)(77) Ampacities of Three Single• Insulated Copper Conductors in Underground Electrical Ducts (Three Conductors per Electrical Duct) Based</p><p class="s610" style="padding-left: 23pt;text-indent: -1pt;line-height: 93%;text-align: center;">on Ambient Earth Temperature of 20°C, Electrical Duct Arrangement per Figure 3.10.2.Sl(C)(3),100 Percent Load Factor, Therm.al Resistance (RHO) of 90, Conductor Temperatures of 90°C and 105°C</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:15.4197pt" cellspacing="0"><tr style="height:12pt"><td style="width:242pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="7"><p class="s2109" style="padding-top: 3pt;padding-left: 37pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Temperature Rating <span class="s3098">or </span>Conductor [See Table <span class="s3098">3.10.3.l(C).]</span></p></td></tr><tr style="height:16pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s2350" style="padding-top: 6pt;padding-left: 11pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: justify;">Conductor <span class="s2349">Size [mm&#39; </span><span class="s2109">(mm dia.)]</span></p></td><td style="width:97pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s2350" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">2001- 5000 Volts Ampacity</p></td><td style="width:97pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s2350" style="padding-top: 3pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">5001- 35000VoltsAm1tacity</p></td></tr><tr style="height:19pt"><td style="width:48pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-left: 9pt;text-indent: 11pt;line-height: 8pt;text-align: left;">911&quot;C &#39;Iypc MV-&#39;IU</p></td><td style="width:12pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2343" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">11</p></td><td style="width:37pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-left: 4pt;padding-right: 2pt;text-indent: -2pt;line-height: 8pt;text-align: left;">OS&quot;C Type MV-105</p></td><td style="width:17pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2350" style="padding-left: 8pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Typ</p></td><td style="width:34pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: left;">90°C</p><p class="s2350" style="padding-left: 3pt;text-indent: 0pt;line-height: 7pt;text-align: left;">eMV-90</p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">lOS&quot;CType</p><p class="s2434" style="padding-left: 11pt;text-indent: 0pt;line-height: 8pt;text-align: left;">MV-105</p></td></tr><tr style="height:12pt"><td style="width:242pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="7"><p class="s2109" style="padding-top: 3pt;padding-left: 51pt;text-indent: 0pt;line-height: 7pt;text-align: left;">One <span class="s3098">Circuit[See </span>Figure 3.10.2.Sl(C)(J), <span class="s3098">Detail </span>l.]</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 10pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">64</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2350" style="padding-top: 4pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">69</p></td><td style="width:17pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:14pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">85</p></td><td style="width:49pt" colspan="2"><p class="s2343" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">92</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">90</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">97</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:48pt"><p class="s2343" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">llO</p></td><td style="width:49pt" colspan="2"><p class="s2109" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">120</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">l15</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">125</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:49pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">155</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">155</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p class="s2343" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">165</p></td></tr><tr style="height:12pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2109" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">170</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;line-height: 8pt;text-align: left;">180</p></td><td style="width:17pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: left;">175</p></td><td style="width:14pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: left;">1K5</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 10pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2350" style="padding-top: 3pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">210</p></td><td style="width:17pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt"><p class="s2109" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">200</p></td><td style="width:14pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">215</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;text-align: center;">220</p></td><td style="width:49pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">235</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2109" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">230</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">245</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2109" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:49pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">270</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">260</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p class="s2109" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">27.5</p></td></tr><tr style="height:12pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: center;">100</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2109" style="padding-top: 3pt;padding-left: 10pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">290</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;line-height: 8pt;text-align: left;">310</p></td><td style="width:17pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">295</p></td><td style="width:14pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: left;">315</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">320</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2350" style="padding-top: 3pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">345</p></td><td style="width:17pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">325</p></td><td style="width:14pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2109" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">345</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">385</p></td><td style="width:49pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">415</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">390</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">415</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">470</p></td><td style="width:49pt" colspan="2"><p class="s2350" style="padding-top: 3pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">505</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">465</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">500</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt"><p class="s2427" style="padding-top: 1pt;padding-left: 10pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">585</p></td><td style="width:49pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">630</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">565</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p class="s3099" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">610</p></td></tr><tr style="height:12pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">500</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">670</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;line-height: 8pt;text-align: left;">720</p></td><td style="width:17pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">640</p></td><td style="width:14pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: left;">690</p></td></tr><tr style="height:13pt"><td style="width:242pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="7"><p class="s2109" style="padding-top: 2pt;padding-left: 46pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Three Clrcults[See <span class="s3098">Fi�urc </span>J.10.2.Sl(C)(J), Detail 2.)</p></td></tr><tr style="height:9pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2109" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;line-height: 5pt;text-align: center;">8.0(3.2)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 2pt;text-indent: 0pt;line-height: 6pt;text-align: center;">56</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s3099" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;line-height: 5pt;text-align: center;">60</p></td><td style="width:17pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:14pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2117" style="padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: left;">.</p></td></tr><tr style="height:21pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 7pt;padding-left: 10pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">73</p></td><td style="width:49pt" colspan="2"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3100" style="padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">7&#39;)</p></td><td style="width:17pt"><p class="s3101" style="padding-left: 10pt;text-indent: 0pt;line-height: 19pt;text-align: left;">.</p></td><td style="width:34pt"><p class="s2350" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">77</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2109" style="padding-left: 4pt;text-indent: 0pt;text-align: left;">83</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 1pt;padding-left: 10pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">95</p></td><td style="width:49pt" colspan="2"><p class="s2109" style="padding-top: 1pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">l00</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">99</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p class="s2109" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">!05</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3102" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">JI)</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:49pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">130</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">130</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">135</p></td></tr><tr style="height:12pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2109" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">140</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;line-height: 9pt;text-align: left;">150</p></td><td style="width:17pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">145</p></td><td style="width:14pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: left;">155</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">160</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">175</p></td><td style="width:17pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">16S</p></td><td style="width:14pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">175</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">!85</p></td><td style="width:49pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">195</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">185</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">200</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 1pt;padding-left: 10pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">210</p></td><td style="width:49pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">225</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2109" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">2l0</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">225</p></td></tr><tr style="height:12pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2109" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2343" style="padding-top: 1pt;padding-left: 10pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">235</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;line-height: 8pt;text-align: left;">255</p></td><td style="width:17pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: left;">240</p></td><td style="width:14pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3099" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: left;">255</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">260</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">2811</p></td><td style="width:17pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">260</p></td><td style="width:14pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3099" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">280</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2358" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">315</p></td><td style="width:49pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">335</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">310</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:1pt"><p class="s2350" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">330</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2109" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt"><p class="s2109" style="padding-top: 2pt;padding-left: 10pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:49pt" colspan="2"><p class="s2109" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">405</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">370</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:2pt"><p class="s3103" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">395</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt"><p class="s2109" style="padding-top: 2pt;padding-left: 10pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">460</p></td><td style="width:49pt" colspan="2"><p class="s2372" style="padding-top: 2pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">495</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">440</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:1pt"><p class="s2350" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">475</p></td></tr><tr style="height:12pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">525</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;line-height: 8pt;text-align: left;">565</p></td><td style="width:17pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: left;">495</p></td><td style="width:14pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: left;">535</p></td></tr><tr style="height:13pt"><td style="width:242pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="7"><p class="s2109" style="padding-top: 2pt;padding-left: 49pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Si.r.<span class="s3098">Cin:uits[See </span>Figure 3.10.2.5l(C)(3), Delllil3.]</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2109" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2109" style="padding-top: 2pt;padding-left: 10pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">48</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">52</p></td><td style="width:17pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:14pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">62</p></td><td style="width:49pt" colspan="2"><p class="s3099" style="padding-top: 3pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">67</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">64</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:1pt"><p class="s2109" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">68</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:49pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">86</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">82</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:1pt"><p class="s2350" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">88</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:49pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">110</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2343" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">105</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:1pt"><p class="s2350" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">115</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">ll5</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:17pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2343" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: left;">120</p></td><td style="width:14pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2350" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: left;">125</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2109" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 10pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:17pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">135</p></td><td style="width:14pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2350" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">145</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:49pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">160</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">150</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:1pt"><p class="s2350" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">165</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:49pt" colspan="2"><p class="s2343" style="padding-top: 2pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">185</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2349" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">170</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:1pt"><p class="s2350" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">185</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3104" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">JOO</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2343" style="padding-top: 1pt;padding-left: 10pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2109" style="padding-top: 2pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">210</p></td><td style="width:17pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: left;">190</p></td><td style="width:14pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3099" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: left;">205</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 10pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">210</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2109" style="padding-top: 2pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:17pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: left;">210</p></td><td style="width:14pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2350" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">225</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:48pt"><p class="s2109" style="padding-top: 2pt;padding-left: 10pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:49pt" colspan="2"><p class="s2349" style="padding-top: 2pt;padding-left: 9pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">270</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">245</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:1pt"><p class="s2109" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">265</p></td></tr><tr style="height:12pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2109" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt"><p class="s2109" style="padding-top: 2pt;padding-left: 10pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:49pt" colspan="2"><p class="s2109" style="padding-top: 3pt;padding-left: 9pt;padding-right: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">325</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: left;">290</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:1pt"><p class="s2350" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: left;">3IO</p></td></tr><tr style="height:5pt"><td style="width:48pt;border-left-style:solid;border-left-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:49pt" colspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:11pt"><td style="width:48pt;border-left-style:solid;border-left-width:1pt"><p class="s2109" style="padding-left: 4pt;text-indent: 0pt;line-height: 7pt;text-align: center;">375</p></td><td style="width:48pt"><p class="s2109" style="padding-left: 10pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">365</p></td><td style="width:49pt" colspan="2"><p class="s2109" style="padding-left: 9pt;padding-right: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">395</p></td><td style="width:17pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt"><p class="s2350" style="padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: left;">350</p></td><td style="width:14pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-right-style:solid;border-right-width:1pt"><p class="s2350" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">375</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2109" style="padding-top: 2pt;padding-left: 10pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">410</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2350" style="padding-top: 2pt;padding-left: 9pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">445</p></td><td style="width:17pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:34pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: left;">390</p></td><td style="width:14pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:32pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3099" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: left;">415</p></td></tr></table><p class="s1010" style="padding-top: 6pt;padding-left: 50pt;text-indent: 0pt;line-height: 93%;text-align: center;">Table 3.I0.2.5l(C)(78)Ampacities of Three Single­ Insulated Aluminum Conductors in Underground Electrical Ducts (Three Conductors per Electrical Duct) Based on Ambient Earth Temperature of 20°C, Electrical Duct Arrangement per Figure 3.10.2.51, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C and l05°C</p><p class="s3105" style="padding-top: 8pt;padding-left: 36pt;text-indent: 0pt;line-height: 82%;text-align: center;">Table 3.I0.2.5l(C)(79) Ampacities ofThrcc Insulated Copger Conductors Cabled Within an Overall Covering (T rec-Conductor Cable) <span class="s3106">in </span>Underground Electrical<span class="s1010">• </span>Ducts (One Cable per li:lectrical Duct) Based on Ambient Earth Temperature of 20°C, Electrical Duct Arrangement per F1�ure 3.10.2.51, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor <span class="s3106">Temperatures of 90°C and l05°C</span></p><table style="border-collapse:collapse" cellspacing="0"><tr style="height:13pt"><td style="width:237pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="6"><p class="s2694" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">T•mperature Rating of Conductor [SccTahie3. I0.3.I(<span class="s3107">C). </span>J</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s2694" style="padding-top: 5pt;padding-left: 8pt;padding-right: 6pt;text-indent: 0pt;text-align: justify;">Conductor Si1.e Jmm&#39; (mm diu.)]</p></td><td style="width:94pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s2694" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">2001 - 5000 Yulls Ant(}acity</p></td><td style="width:95pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">5001 - 350011Volts Ampacity</p></td></tr><tr style="height:18pt"><td style="width:43pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: center;">9U<span class="s2516">0</span><span class="s3108">r:</span></p><p class="s3109" style="padding-left: 5pt;text-indent: 0pt;line-height: 7pt;text-align: center;">Type MY-90</p></td><td style="width:6pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3108" style="padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: left;">]</p></td><td style="width:45pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">&#39;OS°CType</p><p class="s3109" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">MV-1115</p></td><td style="width:49pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="text-indent: 0pt;line-height: 8pt;text-align: center;">90°C</p><p class="s2694" style="text-indent: 0pt;line-height: 8pt;text-align: center;">Type MV-90</p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">lOS&#39;CType</p><p class="s2694" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">MV-105</p></td></tr><tr style="height:13pt"><td style="width:237pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="6"><p class="s2694" style="padding-top: 1pt;padding-left: 46pt;text-indent: 0pt;text-align: left;">0Re CircuilfSee Figure3.10.2.Sl(C)(J), Uctuil l.j</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">54</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">66</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">71</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">70</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">75</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2517" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">86</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">93</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">91</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">98</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:51pt" colspan="2"><p class="s2517" style="padding-top: 2pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">12.1</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">130</p></td></tr><tr style="height:12pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:43pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:51pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">140</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3109" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3110" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">14.5</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">1.50</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">!60</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">155</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">165</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">!70</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">185</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">190</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">210</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">215</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3110" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1110</p></td><td style="width:43pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3109" style="padding-top: 2pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:51pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">245</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">245</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">270</p></td><td style="width:49pt;border-top-style:solid;border-top-width:1pt"><p class="s2517" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">270</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:43pt"><p class="s2517" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">305</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">325</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">305</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">330</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">370</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">400</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">370</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s3109" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">400</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">470</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">505</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">455</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">490</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:43pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">545</p></td><td style="width:51pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">590</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">525</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">565</p></td></tr><tr style="height:12pt"><td style="width:237pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="6"><p class="s2694" style="padding-top: 1pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">Three Cireuits[See <b>Figure</b>3.10.2.Sl(C)(:J),Detall 2.J</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">44</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">47</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2511" style="padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">.</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3109" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">57</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">61</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:46pt;border-right-style:solid;border-right-width:1pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">75</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">74</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">77</p></td><td style="width:46pt;border-right-style:solid;border-right-width:1pt"><p class="s2693" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">&#39;!X</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">96</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">105</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">130</p></td></tr><tr style="height:12pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:43pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:51pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">120</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">\JO</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3110" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">145</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">135</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">165</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:43pt"><p class="s3110" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">155</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">190</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">160</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">175</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">215</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:43pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">185</p></td><td style="width:51pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s3109" style="padding-top: 2pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">200</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">185</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">245</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s3109" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">220</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">270</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">245</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">265</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">245</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">330</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">295</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">320</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">400</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">370</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">395</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">355</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">490</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:43pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">425</p></td><td style="width:51pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2694" style="padding-left: 23pt;text-indent: 0pt;text-align: left;">461)</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3109" style="padding-top: 2pt;padding-left: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">405</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">565</p></td></tr><tr style="height:13pt"><td style="width:237pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="6"><p class="s3111" style="padding-left: 46pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Sil Cin:uits[See Figure3.10.2.Sl(C)(J), Detail <span class="s3108">3.J</span></p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">41</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2511" style="padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">.</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">.</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">48</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">52</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">54</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3109" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">62</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">67</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">64</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">69</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">86</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">88</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:43pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">91</p></td><td style="width:51pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">98</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">99</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">110</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">110</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">125</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:43pt"><p class="s2693" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">145</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">145</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:43pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:51pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">165</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">160</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">180</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">175</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">210</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">210</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">240</p></td><td style="width:51pt" colspan="2"><p class="s2693" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">255</p></td><td style="width:49pt"><p class="s3109" style="padding-top: 2pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">250</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:43pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:51pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">315</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">280</p></td><td style="width:46pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">305</p></td></tr><tr style="height:12pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:43pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">335</p></td><td style="width:51pt;border-bottom-style:solid;border-bottom-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">360</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">320</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">J45</p></td></tr></table><table style="border-collapse:collapse" cellspacing="0"><tr style="height:13pt"><td style="width:239pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s2694" style="padding-top: 1pt;padding-left: 32pt;text-indent: 0pt;text-align: left;">Temperature Rati11g of Conductor <span style=" color: #3F3F3F;">lSec </span>Table 3.10.3.l(C).I</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s3114" style="padding-top: 5pt;padding-left: 7pt;padding-right: 5pt;text-indent: 0pt;line-height: 9pt;text-align: justify;">(�onductor <span class="s3112">Size [mm&#39; </span><span class="s3111">(mm </span><span class="s2694">dia.)]</span></p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">2001- S000 Volts Ampacity</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: left;">5001 • 35000 Volts Ampacit<span style=" color: #5E5E5E;">y</span></p></td></tr><tr style="height:19pt"><td style="width:49pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="text-indent: 0pt;line-height: 8pt;text-align: center;">90°C</p><p class="s2508" style="text-indent: 0pt;line-height: 9pt;text-align: center;">Type MV-90</p></td><td style="width:47pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">JOS°C Type</p><p class="s2508" style="padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">MV-105</p></td><td style="width:48pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-left: 15pt;text-indent: 0pt;line-height: 11pt;text-align: left;">90°C <span class="s3116">l</span></p><p class="s2514" style="padding-left: 4pt;text-indent: 0pt;line-height: 6pt;text-align: left;">Type <b>MV-90</b></p></td><td style="width:48pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">I05°C Type</p><p class="s2508" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">MV-105</p></td></tr><tr style="height:13pt"><td style="width:239pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3111" style="padding-top: 1pt;padding-left: 46pt;text-indent: 0pt;text-align: left;">One Circuil[Scc Figure 3.10.2.Sl(C)(J),Detail <span class="s2694">I.]</span></p></td></tr><tr style="height:14pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">8,0(3.2)</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3113" style="padding-top: 1pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">59</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3113" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">64</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:49pt"><p class="s2517" style="padding-top: 2pt;padding-left: 5pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">7X</p></td><td style="width:47pt"><p class="s3113" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">84</p></td><td style="width:48pt"><p class="s3109" style="padding-top: 2pt;padding-left: 6pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">88</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">&#39;)5</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3109" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:47pt"><p class="s3109" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">I 15</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3117" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">L&#39;S</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:47pt"><p class="s3112" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">14S</p></td><td style="width:48pt"><p class="s3112" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">ISO</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">16<span style=" color: #5E5E5E;">0</span></p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">155</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2517" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">I X5</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">190</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">210</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:49pt"><p class="s3118" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:47pt"><p class="s3119" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">220</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">220</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3113" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">235</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3110" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">XO</p></td><td style="width:49pt"><p class="s3113" style="padding-top: 1pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3115" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">2<span style=" color: #282828;">70</span></p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">265</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">285</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">285</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">305</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3109" style="padding-top: 2pt;padding-left: 5pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">315</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">3<span style=" color: #5E5E5E;">1</span>0</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">335</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">355</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">380</p></td><td style="width:48pt"><p class="s2513" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">400</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:49pt"><p class="s3120" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">43()</p></td><td style="width:47pt"><p class="s3113" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">460</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">485</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">530</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">570</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">545</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">585</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2517" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3109" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3113" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">645</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">615</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3109" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">660</p></td></tr><tr style="height:12pt"><td style="width:239pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3111" style="padding-top: 1pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">Three Circuilli[See Figure 3.10.2.5l(C}(3),Dctdl 2.]</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">53</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">57</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">.</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">69</p></td><td style="width:47pt"><p class="s3109" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">74</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">75</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">8<span style=" color: #777;">1</span></p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">89</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">96</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">97</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">105</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:47pt"><p class="s3113" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">135</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3109" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">155</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">160</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">175</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">185</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">185</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">195</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">210</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">220</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2517" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">240</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3113" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">250</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">245</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">265</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">255</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">270</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">295</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">315</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">305</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">325</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">355</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">380</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">360</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">385</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">430</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">465</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">430</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3113" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">465</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">485</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">520</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">485</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">515</p></td></tr><tr style="height:12pt"><td style="width:239pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s2694" style="padding-top: 1pt;padding-left: 46pt;text-indent: 0pt;text-align: left;">Si�CircuilslSee Figure 3.IU.2.SJ(C)(3), Detail 3.J</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">46</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">65</p></td><td style="width:48pt"><p class="s3113" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">63</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">68</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">77</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">83</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">81</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">87</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">98</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:48pt"><p class="s3110" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">llll</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3109" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3113" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">125</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3109" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">145</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">155</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">!50</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">160</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:48pt"><p class="s3109" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">18()</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">185</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">190</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">200</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3113" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">220</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">220</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2693" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">240</p></td><td style="width:47pt"><p class="s3113" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">270</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">245</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">275</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">310</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">305</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:49pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">350</p></td><td style="width:47pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">340</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">365</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">390</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">420</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3109" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">3�0</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2694" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">405</p></td></tr></table><p class="s658" style="padding-left: 46pt;text-indent: 0pt;text-align: left;">	</p><p class="s2913" style="text-indent: 0pt;line-height: 12pt;text-align: left;">6</p><p style="text-indent: 0pt;text-align: left;"/><p class="s2913" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 80%;text-align: center;">Table <span style=" color: #414141;">3.10.2.Sl(C)(80) </span>Ampacities <span style=" color: #414141;">ofThree </span>Insulated Aluminum Conductors Cabled Within an Overall <span style=" color: #414141;">Covering </span>(Three•Conductor<span style=" color: #414141;">Cable) </span>in Underground Electric.all&gt;ucts <span style=" color: #414141;">(One </span>Cable per <span style=" color: #414141;">Electrical </span>Duct) Based on Ambient Earth Temperature <span class="s3122">or </span>20°C, <span style=" color: #414141;">Electrical </span>Duct Arrangement per Figure 3.10.2.51, 100 Percent Load Factor, Thermal Resistance (RHO) 0£90 Conductor Temperatures <span style=" color: #414141;">of96°C </span>and 105 <span style=" color: #414141;">C</span></p><p class="s2452" style="padding-top: 4pt;padding-left: 8pt;text-indent: -1pt;line-height: 106%;text-align: center;">Table <span style=" color: #565656;">3.10.2.51</span><span style=" color: #414141;">(C)(81) </span>Ampacities