 of <span style=" color: #414141;">Single </span>lnsnlated <span style=" color: #414141;">Copper Conductors </span>Directly Buried in <span style=" color: #414141;">Earth </span>Based <span style=" color: #414141;">on Ambient Earth Temperature of </span>20°C, Arrangement per <span style=" color: #414141;">Figure 3.10.2.51, </span>100 Percent <span style=" color: #414141;">Load Factor, </span>Thermal Resistance <span style=" color: #414141;">(RHO) of 90, Conductor </span>Temperatures of <span class="s2913">90°C aod 105°C</span></p><table style="border-collapse:collapse" cellspacing="0"><tr style="height:12pt"><td style="width:241pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3124" style="padding-top: 1pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">Temperature <span style=" color: #414141;">Ratinc</span>of <span style=" color: #414141;">Conductor [SeeTuble</span>3.10,3.l(C).[</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s3125" style="padding-top: 6pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;text-align: justify;">Conductor <span class="s3126">Size</span><span class="s3127">[m</span><span class="s2460">m</span><span class="s3128">&#39; </span><span style=" color: #565656;">(111mdla.)J</span></p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3125" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;line-height: 8pt;text-align: left;">2001-SOOO <span style=" color: #2F2F2F;">Yol13</span>Ampacily</p><p class="s3130" style="padding-left: 17pt;text-indent: 0pt;line-height: 6pt;text-align: left;">9o•c <span class="s3131">j</span></p></td><td style="width:97pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1925" style="padding-left: 7pt;text-indent: 0pt;line-height: 15pt;text-align: left;">5001<span style=" color: #414141;">- </span>3500<span class="s3132">I</span>0 <span style=" color: #414141;">Volts</span>Ampacity</p></td></tr><tr style="height:18pt"><td style="width:49pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3126" style="padding-top: 7pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">T)&#39;Jle<span style=" color: #565656;">11,1\f-90</span></p></td><td style="width:47pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3134" style="padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">1115°C <span style=" color: #414141;">Ty</span><span style=" color: #6D6D6D;">pe</span></p><p class="s3136" style="padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">MV-105</p></td><td style="width:49pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1925" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">90°C</p><p class="s3125" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">TypcMV-90</p></td><td style="width:48pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3124" style="padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">105°C1.ypc</p><p class="s2387" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">MV-1<span style=" color: #6D6D6D;">05</span></p></td></tr><tr style="height:13pt"><td style="width:241pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3134" style="padding-top: 1pt;padding-left: 48pt;text-indent: 0pt;text-align: left;"><span style=" color: #414141;">One </span>Clrcult(See <span style=" color: #414141;">Figqrc 3.I0</span><span style=" color: #6D6D6D;">.</span>2.,<span style=" color: #565656;">l(C)(3), </span>Detail I.]</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3135" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8.<span style=" color: #414141;">0(J</span><span style=" color: #808080;">.2)</span></p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3138" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">46</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3139" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3133" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:49pt"><p class="s1925" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">61</p></td><td style="width:47pt"><p class="s3140" style="padding-top: 1pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">66</p></td><td style="width:49pt"><p class="s3139" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">69</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3141" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">74</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s2387" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:49pt"><p class="s3139" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:47pt"><p class="s3142" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">86</p></td><td style="width:49pt"><p class="s3133" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">89</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3135" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">96</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:49pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1<span style=" color: #808080;">05</span></p></td><td style="width:47pt"><p class="s3139" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:49pt"><p class="s3133" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3126" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">12<span style=" color: #808080;">5</span></p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3139" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">3K</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3125" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1<span style=" color: #6D6D6D;">20</span></p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3129" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3124" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3139" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">14<span style=" color: #414141;">5</span></p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3125" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3125" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1<span style=" color: #808080;">5</span>0</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3143" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">165</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3135" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">6<span style=" color: #414141;">0</span></p></td><td style="width:49pt"><p class="s3139" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">160</p></td><td style="width:47pt"><p class="s3124" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:49pt"><p class="s1925" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3143" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">185</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3139" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:49pt"><p class="s3135" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">180</p></td><td style="width:47pt"><p class="s3145" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">)95</p></td><td style="width:49pt"><p class="s1925" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">19<span style=" color: #808080;">5</span></p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">21<span style=" color: #808080;">0</span></p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3143" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">20<span style=" color: #808080;">5</span></p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2387" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2<span style=" color: #6D6D6D;">20</span></p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3139" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">220</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3146" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">240</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3140" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">245</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3125" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">24<span style=" color: #808080;">5</span></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3137" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">2<span style=" color: #565656;">65</span></p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3129" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:49pt"><p class="s3125" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">280</p></td><td style="width:47pt"><p class="s3139" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">31<span style=" color: #414141;">0</span></p></td><td style="width:49pt"><p class="s3144" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">29<span style=" color: #414141;">5</span></p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3135" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">315</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3139" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2<span style=" color: #414141;">50</span></p></td><td style="width:49pt"><p class="s3147" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">340</p></td><td style="width:47pt"><p class="s3135" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">365</p></td><td style="width:49pt"><p class="s3148" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">355</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3147" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">385</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3135" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:49pt"><p class="s3147" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">425</p></td><td style="width:47pt"><p class="s3142" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">460</p></td><td style="width:49pt"><p class="s3149" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">44<span style=" color: #6D6D6D;">0</span></p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3125" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">47<span style=" color: #808080;">5</span></p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3151" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3142" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">495</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3152" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">5<span style=" color: #6D6D6D;">35</span></p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3125" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">510</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3139" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">54<span style=" color: #414141;">S</span></p></td></tr><tr style="height:13pt"><td style="width:241pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3153" style="padding-top: 1pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">ThreeClrwUafSee Figure J.10.2.51(C)(J}, <span style=" color: #2F2F2F;">Det:til </span><span class="s3124">2.]</span></p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">8.0(3.2}</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3124" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">41</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3146" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">44</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:49pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">54</p></td><td style="width:47pt"><p class="s3137" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">5g</p></td><td style="width:49pt"><p class="s3155" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">59</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3124" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">64</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3143" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:49pt"><p class="s3143" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">70</p></td><td style="width:47pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">75</p></td><td style="width:49pt"><p class="s3124" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">75</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3146" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Ht</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3133" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:49pt"><p class="s3124" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:47pt"><p class="s3124" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">�7</p></td><td style="width:49pt"><p class="s2387" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3143" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1<span style=" color: #565656;">05</span></p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3124" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3125" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">10<span style=" color: #6D6D6D;">5</span></p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3133" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1924" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">llO</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3139" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">120</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3156" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3133" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3139" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3139" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3133" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1<span style=" color: #808080;">3</span>5</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3147" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:49pt"><p class="s3143" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:47pt"><p class="s3140" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">[45</p></td><td style="width:49pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">14<span style=" color: #808080;">0</span></p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3157" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1<span style=" color: #565656;">5</span><span style=" color: #808080;">5</span></p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3159" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:49pt"><p class="s3156" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">155</p></td><td style="width:47pt"><p class="s3136" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1<span style=" color: #6D6D6D;">65</span></p></td><td style="width:49pt"><p class="s3126" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">16()</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">175</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3136" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3125" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">185</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3124" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">180</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3136" style="padding-top: 1pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">195</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">12.S</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3125" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">190</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3147" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">20<span style=" color: #414141;">0</span></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3143" style="padding-top: 1pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2<span style=" color: #414141;">15</span></p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3160" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:49pt"><p class="s3144" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2<span style=" color: #565656;">30</span></p></td><td style="width:47pt"><p class="s3161" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:49pt"><p class="s3142" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">240</p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3124" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">255</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3147" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:49pt"><p class="s3133" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2BO</p></td><td style="width:47pt"><p class="s3133" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:49pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">285</p></td><td style="width:48pt;border-right-style:solid;border-right-width:1pt"><p class="s1925" style="padding-top: 1pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">305</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s1925" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:49pt"><p class="s3124" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">345</p></td><td style="width:47pt"><p class="s1925" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:49pt"><p class="s3125" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">35<span style=" color: #6D6D6D;">0</span></p></td><td style="width:48pt;border-right-style:solid;border-right-width:2pt"><p class="s3139" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">3<span style=" color: #2F2F2F;">7</span><span style=" color: #565656;">5</span></p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3134" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">400</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3124" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">430</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3139" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">40<span style=" color: #414141;">0</span></p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3125" style="padding-top: 1pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">430</p></td></tr><tr style="height:12pt"><td style="width:241pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt" colspan="5"><p class="s3162" style="padding-top: 1pt;padding-left: 49pt;text-indent: 0pt;text-align: left;">Six <span style=" color: #565656;">Clt1:uits!See </span>Figure <span style=" color: #565656;">3,10.2.Sl(C)(J),</span>Detall3<span style=" color: #6D6D6D;">.</span>J</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3143" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">36</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3144" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">39</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3159" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:49pt"><p class="s3142" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">46</p></td><td style="width:47pt"><p class="s3135" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:49pt"><p class="s1925" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">49</p></td><td style="width:48pt;border-right-style:solid;border-right-width:1pt"><p class="s1925" style="padding-top: 1pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">53</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3124" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:49pt"><p class="s1925" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:47pt"><p class="s3165" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">r.s</p></td><td style="width:49pt"><p class="s3133" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">63</p></td><td style="width:48pt;border-right-style:solid;border-right-width:1pt"><p class="s3124" style="padding-top: 2pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">68</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:1pt"><p class="s3139" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">3<span style=" color: #414141;">0</span></p></td><td style="width:49pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">77</p></td><td style="width:47pt"><p class="s3124" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">83</p></td><td style="width:49pt"><p class="s3133" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt;border-right-style:solid;border-right-width:1pt"><p class="s3127" style="padding-top: 1pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">86</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3133" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3133" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">&amp;7</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3166" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">94</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3166" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3140" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">98</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3167" style="padding-left: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">.so</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3166" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">99</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3147" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3133" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3125" style="padding-top: 1pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">110</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3139" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:49pt"><p class="s1925" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">llO</p></td><td style="width:47pt"><p class="s3125" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">1<span style=" color: #6D6D6D;">20</span></p></td><td style="width:49pt"><p class="s3168" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">!IS</p></td><td style="width:48pt;border-right-style:solid;border-right-width:1pt"><p class="s3133" style="padding-top: 1pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">125</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:1pt"><p class="s3153" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:49pt"><p class="s2387" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:47pt"><p class="s3126" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:49pt"><p class="s3125" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">1<span style=" color: #6D6D6D;">3</span>0</p></td><td style="width:48pt;border-right-style:solid;border-right-width:1pt"><p class="s1925" style="padding-top: 1pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">140</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2387" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3142" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3169" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">155</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3139" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3137" style="padding-top: 2pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">160</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3144" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1<span style=" color: #565656;">60</span></p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3139" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3168" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">160</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1925" style="padding-top: 1pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">170</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3133" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:49pt"><p class="s3161" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">190</p></td><td style="width:47pt"><p class="s3133" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:49pt"><p class="s3153" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">190</p></td><td style="width:48pt;border-right-style:solid;border-right-width:1pt"><p class="s3133" style="padding-top: 1pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">205</p></td></tr><tr style="height:14pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3124" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:49pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:47pt"><p class="s3133" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">245</p></td><td style="width:49pt"><p class="s1925" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:48pt;border-right-style:solid;border-right-width:1pt"><p class="s3147" style="padding-top: 1pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2<span style=" color: #414141;">45</span></p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:1pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">37.S</p></td><td style="width:49pt"><p class="s3125" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">280</p></td><td style="width:47pt"><p class="s1925" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">305</p></td><td style="width:49pt"><p class="s3135" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">27<span style=" color: #414141;">5</span></p></td><td style="width:48pt;border-right-style:solid;border-right-width:1pt"><p class="s3135" style="padding-top: 2pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">295</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1925" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">320</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3139" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">345</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3147" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">315</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3137" style="padding-top: 1pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">33<span style=" color: #565656;">5</span></p></td></tr></table><table style="border-collapse:collapse" cellspacing="0"><tr style="height:14pt"><td style="width:237pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3170" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;line-height: 10pt;text-align: left;">&#39;fempenltur� <span style=" color: #2F2F2F;">Rating </span><span style=" color: #565656;">or</span><span style=" color: #2F2F2F;">Conductor (See Table </span>3.10.3.l<span style=" color: #6D6D6D;">(</span>C).]</p></td></tr><tr style="height:24pt"><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3170" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: justify;">Conductor <span style=" color: #565656;">Si1.e </span><span class="s3171">fmm&#39; </span><span class="s3172">(mmdia.)J</span></p></td><td style="width:95pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3172" style="padding-top: 1pt;padding-left: 33pt;text-indent: -12pt;line-height: 10pt;text-align: left;">2001<span style=" color: #565656;">- </span><span class="s3174">5000 </span><span class="s2460">Vo\lll </span><span class="s3170">Ampacity</span></p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2460" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">5001 <span class="s3175">- </span><span class="s3173">35000 </span>Volts</p><p class="s3176" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Ampacity</p></td></tr><tr style="height:34pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3170" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">90<span style=" color: #6D6D6D;">&quot;</span>C</p><p class="s3170" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">TypeMV-</p><p class="s3173" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3127" style="padding-left: 11pt;text-indent: -5pt;line-height: 11pt;text-align: left;">l05°C <span style=" color: #414141;">Type </span><span style=" color: #2F2F2F;">MV-105</span></p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3177" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s2455" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">Type <span class="s3170">MV-</span></p><p class="s3174" style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">90</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2460" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">IOS&quot;C <span class="s3178">Type</span></p><p class="s2460" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">MV-IOS</p></td></tr><tr style="height:25pt"><td style="width:237pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s2460" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">One <span style=" color: #565656;">Circuit, </span>Three <span style=" color: #565656;">Conductors</span></p><p class="s3170" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">\See <span class="s3179">Figure </span><span style=" color: #565656;">3.I0.2.51(C)(3),</span><span style=" color: #2F2F2F;">Detail </span><span class="s3174">9.J</span></p></td></tr><tr style="height:16pt"><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">8<span style=" color: #808080;">.</span>0(3<span style=" color: #808080;">.</span>2)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3172" style="padding-top: 3pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1<span style=" color: #6D6D6D;">10</span></p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3182" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3183" style="padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3184" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:14pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s3177" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:48pt"><p class="s3185" style="padding-left: 7pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:47pt"><p class="s3138" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:49pt"><p class="s3169" style="padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3186" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">140</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:48pt"><p class="s3169" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">180</p></td><td style="width:47pt"><p class="s3187" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:49pt"><p class="s3173" style="padding-top: 2pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">1<span style=" color: #808080;">70</span></p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3173" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">180</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s3189" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:48pt"><p class="s3169" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:47pt"><p class="s3190" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">Z50</p></td><td style="width:49pt"><p class="s3180" style="padding-top: 2pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">210</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3138" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">22<span style=" color: #6D6D6D;">5</span></p></td></tr><tr style="height:13pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3173" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3189" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: center;">260</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">280</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">24<span style=" color: #808080;">0</span></p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">260</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3186" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">295</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3173" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">320</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">275</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3177" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">295</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:48pt"><p class="s3169" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">335</p></td><td style="width:47pt"><p class="s3172" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">36<span style=" color: #6D6D6D;">5</span></p></td><td style="width:49pt"><p class="s3189" style="padding-top: 1pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">3<span style=" color: #414141;">10</span></p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3175" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">335</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s3138" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt"><p class="s3169" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">385</p></td><td style="width:47pt"><p class="s3175" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">415</p></td><td style="width:49pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">355</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">380</p></td></tr><tr style="height:13pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3174" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">lOO</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">435</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">465</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3189" style="padding-top: 1pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">40<span style=" color: #414141;">5</span></p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3138" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">435</p></td></tr><tr style="height:16pt"><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">470</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3189" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">510</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3175" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">440</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">475</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s3191" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">J75</p></td><td style="width:48pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">5<span style=" color: #808080;">7</span>0</p></td><td style="width:47pt"><p class="s3169" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">615</p></td><td style="width:49pt"><p class="s3173" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">53S</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3138" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">57S</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s3189" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt"><p class="s3173" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">690</p></td><td style="width:47pt"><p class="s3138" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">74<span style=" color: #6D6D6D;">5</span></p></td><td style="width:49pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">650</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">700</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s3174" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">3<span style=" color: #6D6D6D;">75</span></p></td><td style="width:48pt"><p class="s3169" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">845</p></td><td style="width:47pt"><p class="s3186" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">9IO</p></td><td style="width:49pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">805</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3172" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">865</p></td></tr><tr style="height:13pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">500</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">980</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3138" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: center;">1055</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3189" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">930</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">1005</p></td></tr><tr style="height:30pt"><td style="width:237pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s2460" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Two <span style=" color: #565656;">Circuits, Six </span><span style=" color: #414141;">Conductors</span></p><p class="s3170" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">(Sec <span style=" color: #2F2F2F;">Figure </span>3.10.2.51(C){3),<span style=" color: #2F2F2F;">Detail 10,)</span></p></td></tr><tr style="height:16pt"><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3180" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">10<span style=" color: #565656;">0</span></p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3192" style="padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3183" style="padding-left: 7pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td></tr><tr style="height:14pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1<span style=" color: #808080;">4</span></p></td><td style="width:48pt"><p class="s3189" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:47pt"><p class="s3169" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:49pt"><p class="s3138" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">1<span style=" color: #6D6D6D;">20</span></p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3179" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">130</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s3177" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:48pt"><p class="s3138" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">1<span style=" color: #808080;">65</span></p></td><td style="width:47pt"><p class="s3138" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">180</p></td><td style="width:49pt"><p class="s3169" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">160</p></td><td style="width:47pt;border-right-style:solid;border-right-width:1pt"><p class="s3138" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">170</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s3138" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:48pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">215</p></td><td style="width:47pt"><p class="s3169" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:49pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:47pt;border-right-style:solid;border-right-width:1pt"><p class="s3189" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">210</p></td></tr><tr style="height:13pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3175" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">38</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3138" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">240</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3186" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: center;">260</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3189" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">225</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3177" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">24-0</p></td></tr><tr style="height:16pt"><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3175" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2<span style=" color: #808080;">7</span><span style=" color: #414141;">5</span></p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">295</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3194" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">255</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3173" style="padding-top: 3pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">275</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:48pt"><p class="s3181" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">310</p></td><td style="width:47pt"><p class="s3169" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">335</p></td><td style="width:49pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:47pt;border-right-style:solid;border-right-width:1pt"><p class="s3185" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">315</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s3127" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt"><p class="s3175" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">355</p></td><td style="width:47pt"><p class="s3138" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">380</p></td><td style="width:49pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">330</p></td><td style="width:47pt;border-right-style:solid;border-right-width:1pt"><p class="s3194" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">355</p></td></tr><tr style="height:14pt"><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3172" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3138" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;line-height: 11pt;text-align: center;">40<span style=" color: #6D6D6D;">0</span></p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;line-height: 11pt;text-align: center;">430</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3169" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">375</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3138" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">405</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt"><p class="s2485" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">1<span style=" color: #6D6D6D;">25</span></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3185" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">43S</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3138" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">470</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">410</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3138" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">440</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:1pt"><p class="s3195" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:48pt"><p class="s3189" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">52<span style=" color: #414141;">0</span></p></td><td style="width:47pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">560</p></td><td style="width:49pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">49S</p></td><td style="width:47pt;border-right-style:solid;border-right-width:1pt"><p class="s3174" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">S30</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:1pt"><p class="s3189" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">630</p></td><td style="width:47pt"><p class="s3170" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">680</p></td><td style="width:49pt"><p class="s3187" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:47pt;border-right-style:solid;border-right-width:1pt"><p class="s3169" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">645</p></td></tr><tr style="height:15pt"><td style="width:46pt;border-left-style:solid;border-left-width:1pt"><p class="s3169" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt"><p class="s3180" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">775</p></td><td style="width:47pt"><p class="s3196" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">835</p></td><td style="width:49pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">740</p></td><td style="width:47pt;border-right-style:solid;border-right-width:1pt"><p class="s3169" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">795</p></td></tr><tr style="height:14pt"><td style="width:46pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">500</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3186" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: center;">890</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3169" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;line-height: 10pt;text-align: center;">960</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3138" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;line-height: 11pt;text-align: center;">g55</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3169" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: center;">920</p></td></tr></table><p class="s658" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">	</p><p class="s610" style="padding-top: 9pt;padding-bottom: 2pt;padding-left: 47pt;text-indent: -1pt;line-height: 109%;text-align: center;">Table 3.10.2.5l(C)(82)Ampacities of Single Insulated Aluminum Conductors Directly Buried in Earth Based on Ambient Earth Temperature of 20°C, Arrangement per Figure 3.10.2.51, 100 Percent Load Factor, Thermal Resistance <span class="s308">(RHO) </span>of <span class="s758">90, </span>Conductor Temperatures of 90°C and 105°C</p><table style="border-collapse:collapse;margin-left:43.5534pt" cellspacing="0"><tr style="height:13pt"><td style="width:240pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Temperature Rating ofConductor(SeeTable3.10.3.l(C).]</p></td></tr><tr style="height:24pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2344" style="padding-left: 5pt;text-indent: 1pt;line-height: 11pt;text-align: justify;">Conductor <span class="s2345">Size [mm&#39; </span><span class="s2348">(mm dia.)]</span></p></td><td style="width:97pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2348" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">2001-5000Volts</p><p class="s2345" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Ampacity</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2348" style="padding-top: 3pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">5001-35000 <span class="s2350">Volts</span></p><p class="s2178" style="padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Ampacity</p></td></tr><tr style="height:34pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2345" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s2344" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">TypcMV-</p><p class="s2345" style="padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2348" style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">105°C Type</p><p class="s2344" style="padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: center;">MV-l05</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2178" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">90°C</p><p class="s2344" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">lypeMV-</p><p class="s743" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2348" style="padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">105°C Type</p><p class="s2344" style="padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">MV-105</p></td></tr><tr style="height:26pt"><td style="width:240pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s2348" style="padding-top: 3pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">OneCircuit,Three Conductors</p><p class="s2345" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">[Sec <span class="s2344">Figure 3.lll.2.5l(C)(3),Detail 9.]</span></p></td></tr><tr style="height:16pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">85</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt"><p class="s744" style="padding-left: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">.</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:47pt"><p class="s3097" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">l\O</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 1pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">llS</p></td><td style="width:46pt"><p class="s2345" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">110</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:46pt"><p class="s2345" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">140</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">180</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:46pt"><p class="s2348" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">175</p></td></tr><tr style="height:12pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2343" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">38</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">205</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">220</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">l85</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">200</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 3pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">215</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">230</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">265</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">285</p></td><td style="width:46pt"><p class="s2348" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">245</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">260</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">320</p></td><td style="width:46pt"><p class="s2348" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">275</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">295</p></td></tr><tr style="height:12pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2343" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">lOO</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">340</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2345" style="padding-top: 1pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">365</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">315</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">340</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">370</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 3pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">395</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">345</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">370</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">445</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">480</p></td><td style="width:46pt"><p class="s2348" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">415</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">450</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">540</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">580</p></td><td style="width:46pt"><p class="s2348" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">510</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">545</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">665</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">720</p></td><td style="width:46pt"><p class="s2348" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">635</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">680</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">500</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">780</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">840</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">740</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">795</p></td></tr><tr style="height:30pt"><td style="width:240pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s2344" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Two Circuits, Six Conductors</p><p class="s2344" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">(See Figure 3.J0.2.5l(C)(3),<span class="s3096">Detail 10,]</span></p></td></tr><tr style="height:16pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt"><p class="s2176" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">85</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt"><p class="s736" style="padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s734" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:46pt"><p class="s3197" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">95</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">100</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:46pt"><p class="s2345" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">130</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">180</p></td><td style="width:46pt"><p class="s2348" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">155</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">165</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: center;">38</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">190</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">200</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">175</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">190</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">215</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">215</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">245</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">260</p></td><td style="width:46pt"><p class="s2348" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">245</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">275</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">295</p></td><td style="width:46pt"><p class="s2348" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">255</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">275</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">100</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">310</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">335</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">290</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">315</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">340</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt"><p class="s743" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">365</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">320</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">345</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">4l0</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">440</p></td><td style="width:46pt"><p class="s2348" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">385</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">415</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:47pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">495</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">530</p></td><td style="width:46pt"><p class="s2348" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">470</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">505</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:47pt"><p class="s2351" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">6LO</p></td><td style="width:50pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">655</p></td><td style="width:46pt"><p class="s2348" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">580</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">625</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">500</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">710</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 9pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">765</p></td><td style="width:46pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2176" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">680</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">730</p></td></tr></table><p class="s3094" style="padding-top: 2pt;padding-left: 38pt;text-indent: 0pt;line-height: 106%;text-align: center;">Table 3.10.2.Sl(C)(83) Ampacities of Three Insulated Copper Conductors Cabled Within an Overall Covering (Three-Conductor Cable), Directly Buried in Earth Based on Ambient Earth Temperature of 20°C, Arrangement per Figure 3.10.2.51, 100 Percent <span class="s610">Load Factor, Thermal Resistance </span>(RHO) <span class="s610">of 90, Conductor Temoeratures of 9O°C and </span><span class="s715">105°C</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:13pt"><td style="width:241pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Temperature RatingofConductor(SeeTable3.10.3.1<span class="s2345">(CJ.]</span></p></td></tr><tr style="height:24pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2348" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">Conductor</p><p class="s2343" style="padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Sb:e [mm&#39;</p><p class="s2178" style="padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: left;">(mm dia.)]</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2348" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">2001-5000<span class="s2350">Volts</span></p><p class="s2345" style="padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Ampacity</p></td><td style="width:98pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2348" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">500I-35000 <span class="s2350">Volt1</span></p><p class="s2349" style="padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Ampacity</p></td></tr><tr style="height:33pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">90°C</p><p class="s2349" style="padding-left: 7pt;text-indent: 0pt;text-align: center;">TypeMV-</p><p class="s2178" style="padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2348" style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">105°CType</p><p class="s2178" style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">MV-105</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2176" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s2348" style="padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Type <span class="s2344">MY-</span></p><p class="s2345" style="padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2344" style="padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">105°CType</p><p class="s2178" style="padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">MV-105</p></td></tr><tr style="height:25pt"><td style="width:241pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s2178" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">One Circuit</p><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">[SeeFigure3.l0.2.5l(C)(3),Detail5.J</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2345" style="padding-top: 2pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">85</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">89</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s736" style="padding-left: 3pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:48pt"><p class="s2345" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">105</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-right: 14pt;text-indent: 0pt;text-align: right;">115</p></td><td style="width:48pt"><p class="s3198" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">115</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">120</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">22</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">135</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-right: 13pt;text-indent: 0pt;text-align: right;">150</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">145</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s2343" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">l.5&#39;i</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt"><p class="s2348" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:48pt"><p class="s732" style="padding-left: 22pt;text-indent: 0pt;text-align: left;">mo</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 3pt;padding-right: 13pt;text-indent: 0pt;text-align: right;">190</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 3pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">185</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">200</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2345" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">38</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;line-height: 10pt;text-align: left;">200</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 1pt;padding-right: 14pt;text-indent: 0pt;line-height: 10pt;text-align: right;">215</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;line-height: 10pt;text-align: left;">2!0</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">225</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">230</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-right: 14pt;text-indent: 0pt;text-align: right;">245</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">240</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3198" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">255</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:48pt"><p class="s3198" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">260</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-right: 13pt;text-indent: 0pt;text-align: right;">280</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">270</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s3198" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">290</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">295</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-right: 13pt;text-indent: 0pt;text-align: right;">320</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">305</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s2350" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">330</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">100</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;line-height: 9pt;text-align: left;">335</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-right: 13pt;text-indent: 0pt;line-height: 9pt;text-align: right;">360</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;line-height: 9pt;text-align: left;">350</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">375</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">365</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-right: 13pt;text-indent: 0pt;text-align: right;">395</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2350" style="padding-top: 3pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">380</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3198" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">410</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">440</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-right: 13pt;text-indent: 0pt;text-align: right;">475</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">460</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s3198" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">495</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">530</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-right: 13pt;text-indent: 0pt;text-align: right;">570</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">550</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s2345" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">590</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt"><p class="s3198" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">650</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-right: 13pt;text-indent: 0pt;text-align: right;">700</p></td><td style="width:48pt"><p class="s2345" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">665</p></td><td style="width:50pt;border-right-style:solid;border-right-width:2pt"><p class="s3099" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">720</p></td></tr><tr style="height:12pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">500</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;line-height: 9pt;text-align: left;">730</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 1pt;padding-right: 13pt;text-indent: 0pt;line-height: 9pt;text-align: right;">785</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 1pt;padding-left: 21pt;text-indent: 0pt;line-height: 9pt;text-align: left;">750</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3199" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">810</p></td></tr><tr style="height:31pt"><td style="width:241pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s2178" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Two Circuits</p><p class="s2178" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: center;">(See Figure <span class="s3200">3.10.2.51(C)(3), </span>Detail<span class="s2348">6.j</span></p></td></tr><tr style="height:16pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">80</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-right: 14pt;text-indent: 0pt;text-align: right;">84</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3201" style="padding-left: 26pt;text-indent: 0pt;line-height: 11pt;text-align: left;">.</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s736" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">100</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-right: 13pt;text-indent: 0pt;text-align: right;">105</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">105</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2345" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">11.5</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">130</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-right: 12pt;text-indent: 0pt;text-align: right;">140</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">135</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2345" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">145</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">165</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 1pt;padding-right: 12pt;text-indent: 0pt;text-align: right;">180</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">170</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">185</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2350" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;line-height: 10pt;text-align: left;">185</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-right: 12pt;text-indent: 0pt;line-height: 10pt;text-align: right;">200</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;line-height: 10pt;text-align: left;">195</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3198" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">210</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt"><p class="s3202" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">215</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2176" style="padding-top: 1pt;padding-right: 13pt;text-indent: 0pt;text-align: right;">230</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">220</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2345" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">235</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">240</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-right: 12pt;text-indent: 0pt;text-align: right;">260</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">250</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s3198" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">270</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">275</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-right: 13pt;text-indent: 0pt;text-align: right;">295</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">280</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">305</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: center;">100</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;line-height: 10pt;text-align: left;">310</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-right: 12pt;text-indent: 0pt;line-height: 10pt;text-align: right;">335</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;line-height: 10pt;text-align: left;">320</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">345</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">340</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-right: 12pt;text-indent: 0pt;text-align: right;">365</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">350</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">375</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">410</p></td><td style="width:48pt"><p class="s3198" style="padding-top: 2pt;padding-right: 12pt;text-indent: 0pt;text-align: right;">440</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">420</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2176" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">450</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 21pt;text-indent: 0pt;text-align: left;">490</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-right: 12pt;text-indent: 0pt;text-align: right;">525</p></td><td style="width:48pt"><p class="s2345" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">500</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s2351" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">535</p></td></tr><tr style="height:16pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">595</p></td><td style="width:48pt"><p class="s2176" style="padding-top: 1pt;padding-right: 12pt;text-indent: 0pt;text-align: right;">640</p></td><td style="width:48pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">605</p></td><td style="width:50pt;border-right-style:solid;border-right-width:1pt"><p class="s3198" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">650</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: center;">500</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;line-height: 9pt;text-align: left;">665</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3203" style="padding-top: 1pt;padding-right: 12pt;text-indent: 0pt;line-height: 10pt;text-align: right;">715</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2348" style="padding-top: 2pt;padding-left: 22pt;text-indent: 0pt;line-height: 9pt;text-align: left;">675</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2348" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">730</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s610" style="text-indent: 0pt;text-align: right;">185</p><p class="s119" style="padding-top: 9pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">.....</p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:13pt"><td style="width:239pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3204" style="padding-top: 1pt;padding-left: 22pt;text-indent: 0pt;line-height: 10pt;text-align: left;">l�mperature <span style=" color: #2B2B2B;">Ratini:</span>of Conductor <span style=" color: #595959;">(See</span><span class="s3206">Table </span><span style=" color: #595959;">J.10.3.</span>l(Q-1</p></td></tr><tr style="height:23pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3205" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Conductor</p><p class="s3207" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">Size (rom<span style=" color: #6E6E6E;">&#39;</span></p><p class="s3209" style="padding-left: 7pt;text-indent: 0pt;line-height: 9pt;text-align: left;">(ann dia.)J</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3204" style="padding-top: 2pt;padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2001 <span style=" color: #595959;">• </span>5000 Volt�</p><p class="s3210" style="padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Ampaclty</p></td><td style="width:95pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3205" style="padding-top: 1pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">5<span style=" color: #2B2B2B;">00</span>1 <span style=" color: #3F3F3F;">• 35000 Volts</span></p><p class="s3207" style="padding-top: 1pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Ampacity</p></td></tr><tr style="height:34pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3204" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90°c</p><p class="s3211" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Type <span class="s2494">MV-</span></p><p class="s3209" style="padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">90</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3212" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">105°CType</p><p class="s3209" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">MV-105</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3204" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s2494" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">T<span style=" color: #595959;">yp</span><span style=" color: #3F3F3F;">eMV</span><span style=" color: #6E6E6E;">-</span></p><p class="s3215" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3212" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">IOS°CType</p><p class="s3216" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">MV-HIS</p></td></tr><tr style="height:25pt"><td style="width:239pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3212" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">One Circuit</p><p class="s2494" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;"><span style=" color: #3F3F3F;">(See </span>Figure <span class="s3217">3.10,2.51(C)(3), </span>D<span style=" color: #595959;">e</span><span style=" color: #3F3F3F;">tail S.j</span></p></td></tr><tr style="height:16pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3219" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">65</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">70</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3220" style="padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">.</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3211" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:49pt"><p class="s3205" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:47pt"><p class="s3221" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">88</p></td><td style="width:48pt"><p class="s3222" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">9<span style=" color: #3F3F3F;">0</span></p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3224" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">95</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:49pt"><p class="s3221" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:47pt"><p class="s2520" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">ll5</p></td><td style="width:48pt"><p class="s3222" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1<span style=" color: #3F3F3F;">1</span><span style=" color: #595959;">5</span></p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3221" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:49pt"><p class="s3223" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">14<span style=" color: #6E6E6E;">5</span></p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3222" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">15<span style=" color: #3F3F3F;">5</span></p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">38</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">155</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3222" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">17<span style=" color: #3F3F3F;">0</span></p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">1<span style=" color: #6E6E6E;">65</span></p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3211" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">175</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3211" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">180</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3225" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1<span style=" color: #595959;">9</span><span style=" color: #3F3F3F;">0</span></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">185</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">200</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3222" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">6<span style=" color: #3F3F3F;">0</span></p></td><td style="width:49pt"><p class="s3223" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">220</p></td><td style="width:48pt"><p class="s3224" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2IO</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3221" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">225</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:49pt"><p class="s3205" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:47pt"><p class="s3223" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt"><p class="s3222" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">240</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3221" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">260</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">100</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">260</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">280</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">270</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">295</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">285</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">310</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">320</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:49pt"><p class="s3218" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">345</p></td><td style="width:47pt"><p class="s3222" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">360</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3224" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">390</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:49pt"><p class="s3218" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">420</p></td><td style="width:47pt"><p class="s3223" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">450</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">435</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">470</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:49pt"><p class="s2520" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">520</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">56{)</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">540</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">580</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">500</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">60<span style=" color: #6E6E6E;">0</span></p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3222" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">65<span style=" color: #3F3F3F;">0</span></p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">620</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">665</p></td></tr><tr style="height:30pt"><td style="width:239pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3212" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Two Circuits</p><p class="s3211" style="padding-top: 6pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">(See Figure <span class="s3226">3.10.2,SI(C)(J), </span>Detail 6.J</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8.0(32)</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3222" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">66</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3221" style="padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">.</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:49pt"><p class="s3224" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">75</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">83</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3219" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">95</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2<span style=" color: #6E6E6E;">2</span></p></td><td style="width:49pt"><p class="s3223" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:47pt"><p class="s3205" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">l!O</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3227" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">)15</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:49pt"><p class="s3223" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3222" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">1<span style=" color: #3F3F3F;">4</span><span style=" color: #595959;">5</span></p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3205" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">145</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3228" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1<span style=" color: #3F3F3F;">5</span><span style=" color: #595959;">5</span></p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">150</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3224" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">165</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">180</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">170</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3229" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">185</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:49pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">190</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">210</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:49pt"><p class="s3223" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">215</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">220</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3211" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">240</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">100</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">245</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">260</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3222" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">25<span style=" color: #3F3F3F;">0</span></p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3211" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">270</p></td></tr><tr style="height:16pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3211" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">265</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">285</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">275</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2!i5</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3211" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:49pt"><p class="s3222" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">3<span style=" color: #3F3F3F;">20</span></p></td><td style="width:47pt"><p class="s3205" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">345</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">330</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3230" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">35<span style=" color: #3F3F3F;">5</span></p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3211" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:49pt"><p class="s3205" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">385</p></td><td style="width:47pt"><p class="s3224" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">&#39;115</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">395</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">425</p></td></tr><tr style="height:15pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt"><p class="s3221" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:49pt"><p class="s3223" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">480</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">515</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">485</p></td><td style="width:47pt;border-right-style:solid;border-right-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">525</p></td></tr><tr style="height:13pt"><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">500</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">550</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">590</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3221" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">560</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">600</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:13pt"><td style="width:239pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3211" style="padding-top: 1pt;padding-left: 22pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Temperatu.re <span class="s2494">Rating </span><span style=" color: #2B2B2B;">of </span>Conductor !Sec<span style=" color: #2B2B2B;">&#39;fable </span><span class="s3226">3.10.3.l(C).J</span></p></td></tr><tr style="height:24pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3210" style="padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: justify;"><span class="s3212">Conducwr </span><span class="s3229">Size </span><span class="s3232">(m111</span><span class="s3233">1</span><span class="s3234"> </span>(mm <span style=" color: #2B2B2B;">dfa</span><span style=" color: #595959;">.)</span>J</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3209" style="padding-top: 2pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2001 <span class="s3204">- </span>5000 <span style=" color: #2B2B2B;">Vol</span><span style=" color: #595959;">ts</span></p><p class="s3212" style="padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Ampacity</p></td><td style="width:96pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3209" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">5001 <span class="s2502">- </span><span class="s3229">35000 </span>Volts</p><p class="s3207" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Ampacity</p></td></tr><tr style="height:34pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3235" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">9/l&quot;C</p><p class="s3212" style="padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">TypeMV-</p><p class="s3212" style="padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">90</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3212" style="padding-left: 12pt;text-indent: -6pt;line-height: 10pt;text-align: left;">10S<span style=" color: #6E6E6E;">°</span>C&#39;Jype <span style=" color: #2B2B2B;">MV-105</span></p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3229" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s3212" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">&#39;fy�MV-</p><p class="s3232" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3211" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">105&quot;C1)&#39;pc</p><p class="s3232" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">MV-105</p></td></tr><tr style="height:26pt"><td style="width:239pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3212" style="padding-top: 2pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">One Circuit, <span style=" color: #2B2B2B;">Thr</span><span style=" color: #595959;">e</span>eCo11d11ctors</p><p class="s2491" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;"><span style=" color: #3F3F3F;">(See Figure </span>3.10.2.51(C)(<span style=" color: #595959;">3), </span>Detail <span class="s3211">7.J</span></p></td></tr><tr style="height:15pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">8.0(32)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3221" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">95</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3236" style="padding-left: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">.</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3221" style="padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">.</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1<span style=" color: #6E6E6E;">20</span></p></td><td style="width:48pt"><p class="s3221" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:47pt"><p class="s3237" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1<span style=" color: #3F3F3F;">15</span></p></td><td style="width:49pt;border-right-style:solid;border-right-width:2pt"><p class="s3211" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">1<span style=" color: #6E6E6E;">20</span></p></td></tr><tr style="height:16pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3211" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">1<span style=" color: #6E6E6E;">65</span></p></td><td style="width:47pt"><p class="s3222" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">1<span style=" color: #3F3F3F;">50</span></p></td><td style="width:49pt;border-right-style:solid;border-right-width:2pt"><p class="s3229" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">160</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">190</p></td><td style="width:49pt;border-right-style:solid;border-right-width:2pt"><p class="s3222" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">20<span style=" color: #3F3F3F;">5</span></p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: center;">38</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">225</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3222" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: center;">24<span style=" color: #3F3F3F;">0</span></p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">215</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">230</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3238" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: center;">so</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">255</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">270</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">245</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">260</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">310</p></td><td style="width:47pt"><p class="s3223" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">275</p></td><td style="width:49pt;border-right-style:solid;border-right-width:2pt"><p class="s3222" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">29<span style=" color: #3F3F3F;">5</span></p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt"><p class="s3204" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">330</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">360</p></td><td style="width:47pt"><p class="s3223" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">315</p></td><td style="width:49pt;border-right-style:solid;border-right-width:2pt"><p class="s3222" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">3<span style=" color: #3F3F3F;">4</span><span style=" color: #595959;">0</span></p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: center;">100</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3205" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">375</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">405</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3221" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">360</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">385</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">410</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">445</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">390</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">410</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3211" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">l75</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">490</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">580</p></td><td style="width:47pt"><p class="s3223" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">470</p></td><td style="width:49pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">505</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">2<span style=" color: #595959;">5</span><span style=" color: #828282;">0</span></p></td><td style="width:48pt"><p class="s3221" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">590</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">6<span style=" color: #6E6E6E;">35</span></p></td><td style="width:47pt"><p class="s3221" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">565</p></td><td style="width:49pt;border-right-style:solid;border-right-width:2pt"><p class="s3205" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">605</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">725</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">780</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">685</p></td><td style="width:49pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">740</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">500</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">825</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3221" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: center;">885</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">770</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3224" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">830</p></td></tr><tr style="height:30pt"><td style="width:239pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3212" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">Two Circuits, Six Conductors</p><p class="s2494" style="padding-top: 5pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">rSee <span style=" color: #3F3F3F;">Figure 3.10.2.51(C)(3}, </span>Detail <span style=" color: #3F3F3F;">8.J</span></p></td></tr><tr style="height:15pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3205" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3221" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">85</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3239" style="padding-left: 5pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3240" style="padding-left: 6pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3211" style="padding-left: 7pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:48pt"><p class="s3229" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">ll5</p></td><td style="width:47pt"><p class="s3211" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">105</p></td><td style="width:49pt;border-right-style:solid;border-right-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">115</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3241" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:48pt"><p class="s3211" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">ISO</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:49pt;border-right-style:solid;border-right-width:2pt"><p class="s3211" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">ISO</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">180</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:49pt;border-right-style:solid;border-right-width:1pt"><p class="s3225" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">190</p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: center;">38</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3221" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: center;">2<span style=" color: #6E6E6E;">20</span></p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3229" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3222" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">21<span style=" color: #3F3F3F;">5</span></p></td></tr><tr style="height:15pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3228" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3221" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">235</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3218" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">240</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3221" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:48pt"><p class="s3211" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">265</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">285</p></td><td style="width:47pt"><p class="s3211" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">255</p></td><td style="width:49pt;border-right-style:solid;border-right-width:1pt"><p class="s3211" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">275</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:48pt"><p class="s3211" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:48pt"><p class="s3222" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">3<span style=" color: #3F3F3F;">20</span></p></td><td style="width:47pt"><p class="s3218" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:49pt;border-right-style:solid;border-right-width:1pt"><p class="s3223" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">31<span style=" color: #6E6E6E;">5</span></p></td></tr><tr style="height:13pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: center;">100</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">340</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">365</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">325</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3218" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">350</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s3211" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3222" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">37<span style=" color: #3F3F3F;">0</span></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">395</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt"><p class="s3221" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">355</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3228" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">3<span style=" color: #3F3F3F;">8</span><span style=" color: #595959;">0</span></p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3211" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">445</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">480</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">425</p></td><td style="width:49pt;border-right-style:solid;border-right-width:1pt"><p class="s3231" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">455</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">535</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">575</p></td><td style="width:47pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">510</p></td><td style="width:49pt;border-right-style:solid;border-right-width:1pt"><p class="s3242" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">545</p></td></tr><tr style="height:15pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt"><p class="s3223" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">650</p></td><td style="width:48pt"><p class="s3218" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">700</p></td><td style="width:47pt"><p class="s3218" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">615</p></td><td style="width:49pt;border-right-style:solid;border-right-width:1pt"><p class="s3221" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">660</p></td></tr><tr style="height:14pt"><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3218" style="padding-top: 1pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">500</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3221" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">740</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">795</p></td><td style="width:47pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3223" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">69<span style=" color: #6E6E6E;">0</span></p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3222" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">74<span style=" color: #3F3F3F;">5</span></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s3243" style="padding-top: 2pt;padding-left: 11pt;text-indent: 0pt;text-align: center;">Table 3<span style=" color: #000;">.</span><span style=" color: #2B2B2B;">10.2.51</span>{C)(84) <span style=" color: #2B2B2B;">Ampacitics of </span>Three <span style=" color: #2B2B2B;">fosulated Aluminum </span>Conductors Cabled Within <span style=" color: #2B2B2B;">an OvcraU </span>Covering (Three-Conductor Cable), <span style=" color: #2B2B2B;">Directly Buried in </span>Earth <span style=" color: #2B2B2B;">Based </span>on Ambient Earth Temperature <span style=" color: #2B2B2B;">of 20</span><span style=" color: #595959;">°</span>C, Arrangement <span style=" color: #2B2B2B;">per Figure </span>3.10.Z.51, <span style=" color: #2B2B2B;">JOO </span>Percent <span style=" color: #2B2B2B;">Load Factor</span><span style=" color: #595959;">, </span>Thermal <span style=" color: #2B2B2B;">Re</span><span style=" color: #595959;">s</span>istance <span style=" color: #2B2B2B;">(RHO) </span>of 90, Conductor Temoeratures of90°C <span style=" color: #2B2B2B;">and l05</span><span style=" color: #595959;">°</span>C</p><p class="s2375" style="padding-top: 7pt;padding-left: 11pt;text-indent: 0pt;text-align: center;"><span style=" color: #3F3F3F;">Table 3.10.2.51(q(85) Ampacities </span>of <span style=" color: #3F3F3F;">Three Triplexcd Single </span>Insulated <span style=" color: #3F3F3F;">Copper Conductors </span>Directly Buried in <span style=" color: #3F3F3F;">Earth </span>Based on <span style=" color: #3F3F3F;">Ambient Earth Temperature of </span>20°C<span style=" color: #595959;">, </span>Arrangem<span style=" color: #595959;">e</span>nt per Figure <span style=" color: #3F3F3F;">3.10.2.51, </span>100 Percent <span style=" color: #595959;">.Load </span><span style=" color: #3F3F3F;">Factor, Thermal </span>Resistance <span style=" color: #3F3F3F;">(RHO) </span>of <span class="s3249">90, </span><span style=" color: #3F3F3F;">Conductor Temperatures </span>90°<span style=" color: #595959;">C </span>and 105<span style=" color: #6E6E6E;">°</span><span style=" color: #3F3F3F;">C</span></p><p class="s506" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 112%;text-align: center;">Table 3.l0.2.51(C)(86) Ampacities ofThrni Triplexed Single Insulated Aluminum Conductors Directly Buried in Earth Based on Ambient Earth Temperature of 20°C, Arrangement per l&lt;&#39;igure 3.10.2.51, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures 90°C and 105°C</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:7.18253pt" cellspacing="0"><tr style="height:15pt"><td style="width:517pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="10"><p class="s1175" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">Temperature <span class="s3089">Rating </span><span class="s1166">of </span>Conductor [Sec <span class="s3089">Table 3.l0.3.J(C).]</span></p></td></tr><tr style="height:15pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 6pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1175" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">Conductor</p><p class="s3251" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Size [mm&#39;</p><p class="s3251" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: left;">(mmdia.)]</p></td><td style="width:111pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3251" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">2001 <span class="s1174">- </span>5000 Volts Ampacity</p></td><td style="width:106pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3251" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">5001- 35000 Volts Ampacity</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1175" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">Conductor</p><p class="s3251" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Size [mm&#39;</p><p class="s3251" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: left;">(mmdia.)j</p></td><td style="width:101pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3251" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: left;">2001 <span class="s1174">- </span>5000 Volts Ampacity</p></td><td style="width:104pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3251" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">5001 <span class="s1174">- </span>35000 Volts Ampacity</p></td></tr><tr style="height:34pt"><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1166" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s1919" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">&#39;lypeMV-90</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1166" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">10s<span class="s3252">0</span>c Typ�</p><p class="s3251" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">MY-l05</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1166" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s3251" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Type MY-90</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3251" style="padding-left: 7pt;text-indent: 0pt;text-align: left;">l05°C <span class="s3069">Type</span></p><p class="s3251" style="padding-left: 12pt;text-indent: 0pt;line-height: 9pt;text-align: left;">MV-105</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1174" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s3251" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">Type MY-</p><p class="s1168" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">90</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3251" style="padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">105°CType</p><p class="s1919" style="padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">MV-105</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">90°c</p><p class="s3251" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Type MY-</p><p class="s3251" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3251" style="padding-left: 15pt;padding-right: 5pt;text-indent: -6pt;line-height: 10pt;text-align: left;">105°C Type MV-105</p></td></tr><tr style="height:15pt"><td style="width:266pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3251" style="padding-top: 3pt;padding-left: 16pt;text-indent: 0pt;text-align: left;"><span class="s1175">One </span><span class="s3253">Circuit, Three Conductors </span><span class="s1174">[</span>Sec <span class="s3254">Figure </span>3.I0.2.5l(C)(3), Detail 7.]</p></td><td style="width:251pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s3251" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Two Circuits, Six Conductors (Sec Figure 3.10.2.5l(C)(3), Detail <span class="s1920">Ii.)</span></p></td></tr><tr style="height:17pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">70</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">75</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2440" style="padding-left: 4pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">65</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">70</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s2422" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2414" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:1pt"><p class="s1166" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:55pt"><p class="s1174" style="padding-top: 1pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:56pt"><p class="s1166" style="padding-top: 1pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:54pt"><p class="s1166" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:52pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">95</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:49pt"><p class="s1168" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">85</p></td><td style="width:52pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">95</p></td><td style="width:48pt"><p class="s2323" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">85</p></td><td style="width:56pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">90</p></td></tr><tr style="height:17pt"><td style="width:49pt;border-left-style:solid;border-left-width:1pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:55pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:56pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">130</p></td><td style="width:54pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:52pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:49pt"><p class="s3014" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">110</p></td><td style="width:52pt"><p class="s1166" style="padding-top: 3pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">120</p></td><td style="width:48pt"><p class="s3205" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1<span style=" color: #262626;">05</span></p></td><td style="width:56pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">115</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:1pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:55pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">155</p></td><td style="width:56pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:54pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">145</p></td><td style="width:52pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">155</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:49pt"><p class="s1166" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:52pt"><p class="s1166" style="padding-top: 3pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:48pt"><p class="s1166" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">135</p></td><td style="width:56pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">145</p></td></tr><tr style="height:17pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:55pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:56pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">190</p></td><td style="width:54pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">165</p></td><td style="width:52pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1168" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">160</p></td><td style="width:52pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 6pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">170</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2419" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">J <span class="s3255">55</span></p></td><td style="width:56pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2323" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">170</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">210</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">190</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">180</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">195</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s3205" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1<span style=" color: #262626;">75</span></p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">190</p></td></tr><tr style="height:17pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:55pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:56pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">240</p></td><td style="width:54pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">215</p></td><td style="width:52pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:49pt"><p class="s1927" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">20&#39;.i</p></td><td style="width:52pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">220</p></td><td style="width:48pt"><p class="s2323" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:56pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">215</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:55pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">255</p></td><td style="width:56pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">275</p></td><td style="width:54pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">245</p></td><td style="width:52pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">265</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s1927" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:49pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">235</p></td><td style="width:52pt"><p class="s2323" style="padding-top: 2pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:48pt"><p class="s2323" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">225</p></td><td style="width:56pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">245</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:55pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:56pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">310</p></td><td style="width:54pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">280</p></td><td style="width:52pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">305</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">265</p></td><td style="width:52pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">285</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s2323" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">255</p></td><td style="width:56pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">275</p></td></tr><tr style="height:15pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 7pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">320</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 7pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">350</p></td><td style="width:54pt;border-top-style:solid;border-top-width:2pt"><p class="s1168" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">305</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">325</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">290</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt"><p class="s1168" style="padding-top: 2pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">310</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">280</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">300</p></td></tr><tr style="height:17pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:55pt"><p class="s1170" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">385</p></td><td style="width:56pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">420</p></td><td style="width:54pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">370</p></td><td style="width:52pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">400</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:49pt"><p class="s1166" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">350</p></td><td style="width:52pt"><p class="s1166" style="padding-top: 3pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:48pt"><p class="s1166" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">315</p></td><td style="width:56pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">360</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:55pt"><p class="s1919" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">465</p></td><td style="width:56pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:54pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">445</p></td><td style="width:52pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">480</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:49pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">420</p></td><td style="width:52pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">455</p></td><td style="width:48pt"><p class="s1166" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">405</p></td><td style="width:56pt;border-right-style:solid;border-right-width:2pt"><p class="s2323" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">435</p></td></tr><tr style="height:16pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt"><p class="s1168" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:55pt"><p class="s1168" style="padding-top: 3pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">580</p></td><td style="width:56pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">625</p></td><td style="width:54pt"><p class="s2441" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">550</p></td><td style="width:52pt;border-right-style:solid;border-right-width:2pt"><p class="s2441" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">590</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:49pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">520</p></td><td style="width:52pt"><p class="s1166" style="padding-top: 3pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">560</p></td><td style="width:48pt"><p class="s3251" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">485</p></td><td style="width:56pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">525</p></td></tr><tr style="height:17pt"><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:55pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">670</p></td><td style="width:56pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">725</p></td><td style="width:54pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">635</p></td><td style="width:52pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">680</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:49pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">600</p></td><td style="width:52pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">645</p></td><td style="width:48pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">565</p></td><td style="width:56pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">605</p></td></tr></table><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s224" style="padding-left: 7pt;text-indent: 0pt;text-align: center;">Table 3.10.3.l(A) Conductor Applications and Insul::itions Rated 600 Volts<span class="s3256">1</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:6.21943pt" cellspacing="0"><tr style="height:30pt"><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3251" style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Trade Name</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3251" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Type Letter</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s1175" style="padding-top: 5pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">Maximum</p><p class="s3089" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">Operating</p><p class="s3089" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Temperature</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s208" style="padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Application Provisions</p></td><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s208" style="padding-left: 22pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Insulation</p></td><td style="width:95pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s3089" style="padding-top: 1pt;padding-left: 28pt;text-indent: -4pt;text-align: left;">Thickness <span class="s2445">of Insulation</span></p></td><td style="width:80pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3089" style="padding-left: 8pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Outer Covering<span class="s3257">1</span></p></td></tr><tr style="height:13pt"><td style="width:49pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">mm<span class="s2447">2</span></p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1169" style="padding-left: 16pt;text-indent: 0pt;line-height: 10pt;text-align: left;">mm</p></td></tr><tr style="height:25pt"><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="3"><p class="s1166" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">Fluorinate&lt;l ehylcoe propylene</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="3"><p class="s1166" style="padding-top: 2pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">FEP</p><p class="s1166" style="padding-top: 4pt;padding-left: 15pt;padding-right: 10pt;text-indent: 6pt;line-height: 148%;text-align: left;">or FEPB</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="3"><p class="s1166" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">90°c</p><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1166" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">200&quot;C</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="3"><p class="s1170" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Dry <span class="s2439">and damp locations</span></p><p style="padding-top: 9pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1166" style="padding-left: 2pt;text-indent: 0pt;line-height: 108%;text-align: center;">Dry location, - special applications&#39;</p></td><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="3"><p class="s1166" style="padding-top: 2pt;padding-left: 25pt;text-indent: -16pt;line-height: 108%;text-align: left;">Fluorinated ethylene propylene</p><p class="s1166" style="padding-top: 7pt;padding-left: 25pt;text-indent: -16pt;line-height: 108%;text-align: left;">Jllnorinatcd ethylene propylene</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2323" style="padding-top: 2pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">2.0 <span style=" color: #262626;">- 5.5</span></p><p class="s1166" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;line-height: 6pt;text-align: left;">8.0 - 30</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1166" style="padding-top: 2pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">0.50</p><p class="s1166" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;line-height: 6pt;text-align: left;">0.80</p></td><td style="width:80pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">None</p></td></tr><tr style="height:18pt"><td style="width:49pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 7pt;padding-left: 11pt;text-indent: 0pt;line-height: 8pt;text-align: left;">2.0 - 8.0</p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1166" style="padding-top: 7pt;padding-left: 15pt;text-indent: 0pt;line-height: 9pt;text-align: left;">0.40</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 8pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Glass braid</p></td></tr><tr style="height:27pt"><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">14 - 30</p></td><td style="width:46pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1166" style="padding-top: 4pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">0.40</p></td><td style="width:80pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 18pt;text-indent: -14pt;line-height: 11pt;text-align: left;">Glass or other ruitablc braid material</p></td></tr><tr style="height:34pt"><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 5pt;text-indent: -1pt;text-align: left;">Mineral i.nsu-</p><p class="s1166" style="padding-left: 10pt;text-indent: -4pt;line-height: 10pt;text-align: left;">lation (metal sheathed)</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1919" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">MI</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">90°c</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Dry and wet locations</p></td><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">Magnesium oxide</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">0.75 - 1.25&#39;</p><p class="s1166" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">1.25 - <span class="s3258">5.5</span></p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1166" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">0.58</p><p class="s1166" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">0.9</p></td><td style="width:80pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1114" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Copper or alloy</p><p class="s1166" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">steal</p></td></tr><tr style="height:14pt"><td style="width:52pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250°c</p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">For special applications&#39;</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">5.6- 22</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1166" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1.3</p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:52pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">23--250</p></td><td style="width:46pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s1166" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">1.4</p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Moisture-,</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3251" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">MTW</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">60°C</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Machine tool wiring in wet</p></td><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Flame-retardant,</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:18pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt" rowspan="2"><p class="s1166" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">(A)</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s1166" style="padding-top: 2pt;padding-left: 10pt;text-indent: 0pt;line-height: 10pt;text-align: left;">(B)</p></td><td style="width:80pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 24pt;text-indent: 0pt;line-height: 9pt;text-align: left;">(A) None</p></td></tr><tr style="height:1pt"><td style="width:52pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s1166" style="padding-left: 10pt;text-indent: 0pt;line-height: 9pt;text-align: left;">heat-, and</p><p class="s1166" style="padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: left;">oil-resistant</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s1166" style="padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">locations</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s1166" style="padding-left: 15pt;text-indent: 0pt;line-height: 9pt;text-align: left;">moisture-, heat-,</p><p class="s1166" style="padding-left: 16pt;text-indent: 0pt;line-height: 9pt;text-align: left;">and oil-resistant</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s1166" style="padding-top: 8pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">0.65 - 3.5</p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:20pt"><td style="width:18pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1166" style="padding-top: 7pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">0.80</p></td><td style="width:28pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2323" style="padding-top: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">0.40</p></td></tr><tr style="height:18pt"><td style="width:52pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-left: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">thermoplastic</p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">thermoplaslie</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3258" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">5.5</p></td><td style="width:18pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1166" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">0.80</p></td><td style="width:28pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: right;">0.50</p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:52pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:18pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1.20</p></td><td style="width:28pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">0<span style=" color: #595959;">.</span>80</p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:52pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">90°c</p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Machine tool wiring in <span class="s3259">dry</span></p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">14</p></td><td style="width:18pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1923" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">I.(,()</p></td><td style="width:28pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: right;">0.80</p></td><td style="width:80pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2323" style="padding-top: 2pt;padding-left: 9pt;text-indent: 0pt;line-height: 9pt;text-align: left;">(B) <span style=" color: #262626;">Nylon jacket or</span></p></td></tr><tr style="height:20pt"><td style="width:52pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="text-indent: 0pt;line-height: 9pt;text-align: center;">locations</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">22-30</p></td><td style="width:18pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1923" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">l.(,()</p></td><td style="width:28pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">1.0</p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">equiva<span style=" color: #747474;">l</span>ent</p></td></tr><tr style="height:15pt"><td style="width:52pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">38-100</p></td><td style="width:18pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3251" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2.0</p></td><td style="width:28pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">1.30</p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:52pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">FPN: SeeNFPA 79</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">101-250</p></td><td style="width:18pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2.4-0</p></td><td style="width:28pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: right;">1.60</p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:52pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">251- 500</p></td><td style="width:18pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3251" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2.80</p></td><td style="width:28pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: right;">1.80</p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:36pt"><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">Paper</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">85°C</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 31pt;text-indent: -21pt;line-height: 108%;text-align: left;">For underground service conducton,</p></td><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">Paper</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1166" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Lea&lt;l sheath</p></td></tr></table><p class="s3261" style="text-indent: 0pt;text-align: right;">(Contmues)</p><p class="s608" style="padding-top: 3pt;padding-bottom: 1pt;text-indent: 0pt;text-align: center;"><span style=" color: #333;">ARTICLE 3. </span>LO <span style=" color: #858585;">-  </span>CONDUCTORS <span style=" color: #333;">FOR </span>GENERAL <span style=" color: #333;">WIRING</span></p><p style="padding-left: 5pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="695" height="1" alt="image" src="Image_266.png"/></span></p><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s582" style="padding-left: 6pt;text-indent: 0pt;text-align: left;">Table <span class="s2904">3.10.3.l(A) </span><span class="s3263">Continued</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:6.95815pt" cellspacing="0"><tr style="height:15pt"><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3264" style="padding-left: 21pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Trade <span style=" color: #333;">Name</span></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3265" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Type <b>Letter</b></p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s2254" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Maximum Operating</p><p class="s2254" style="padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Temp<span style=" color: #4D4D4D;">er</span>atur<span style=" color: #606060;">e</span></p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2254" style="padding-left: 11pt;text-indent: 0pt;text-align: left;">Application <span style=" color: #4D4D4D;">Provi!ions</span></p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2254" style="padding-left: 17pt;text-indent: 0pt;text-align: left;">Insu<span style=" color: #606060;">la</span>ti<span style=" color: #606060;">o</span>n</p></td><td style="width:97pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2254" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;"><span style=" color: #4D4D4D;">Thickness </span><span class="s3267">of </span>l<span style=" color: #4D4D4D;">ns</span>11la<span style=" color: #6E6E6E;">tio</span>n</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3264" style="padding-left: 11pt;padding-right: 2pt;text-indent: 6pt;line-height: 10pt;text-align: left;">Outer <span style=" color: #6E6E6E;">Cov</span>et<span style=" color: #333;">in</span>g<span style=" color: #6E6E6E;">&#39;</span></p></td></tr><tr style="height:21pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">m<span style=" color: #4D4D4D;">m</span><span style=" color: #858585;">&#39;</span></p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1686" style="padding-top: 9pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">mm</p></td></tr><tr style="height:13pt"><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s2247" style="padding-top: 2pt;padding-left: 15pt;text-indent: 0pt;text-align: left;">Pcrflu<span style=" color: #606060;">om-alkoxy</span></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s3265" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">PFA</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s3270" style="padding-top: 2pt;padding-left: 1pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">90<span style=" color: #333;">°c</span></p><p class="s3265" style="padding-top: 4pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">200&quot;C</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">Dry and<span style=" color: #4D4D4D;">damp </span><span style=" color: #333;">l</span>ocations</p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s3265" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Perfluoro-alkoxy</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s3271" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;"><span class="s3265">2.0- </span>5<span style=" color: #979797;">.</span>5</p><p class="s3265" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">8.0 <span style=" color: #979797;">· </span><span style=" color: #6E6E6E;">30</span></p><p class="s3270" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;line-height: 10pt;text-align: left;">3R <span style=" color: #979797;">• </span><span style=" color: #333;">100</span></p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s3269" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">0.50</p><p class="s3265" style="padding-top: 4pt;text-indent: 0pt;text-align: center;">0.80</p><p class="s3269" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1.20</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s2247" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">No<span style=" color: #4D4D4D;">n</span><span style=" color: #6E6E6E;">e</span></p></td></tr><tr style="height:28pt"><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 1pt;padding-left: 29pt;text-indent: -15pt;text-align: left;">Dry <span style=" color: #4D4D4D;">locations </span><span style=" color: #979797;">- </span>specia<span style=" color: #333;">l app</span><span style=" color: #4D4D4D;">\lea</span>lions&#39;</p></td></tr><tr style="height:55pt"><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Pcrfluoro-alkoxy</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">P<span style=" color: #333;">FAH</span></p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3274" style="padding-top: 1pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">250°c</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 106%;text-align: center;">Dry loca1ions <span style=" color: #6E6E6E;">only. </span>Only for leads within <span style=" color: #606060;">af!Pllralus </span>or <span style=" color: #606060;">within </span><span style=" color: #6E6E6E;">rac</span><span style=" color: #333;">eway</span>s <span style=" color: #6E6E6E;">connected </span><span style=" color: #333;">t</span><span style=" color: #6E6E6E;">o </span><span style=" color: #858585;">appa</span>ratus (nickel <span style=" color: #333;">or</span></p><p class="s3265" style="padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;"><span style=" color: #333;">n</span>ick<span style=" color: #6E6E6E;">el-</span>�oatcd<span style=" color: #6E6E6E;">copper </span><span style=" color: #333;">on\y)</span></p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">Perfiuorn-alkoxy</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3274" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">2.0-5.5</p><p class="s3265" style="padding-top: 6pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">8.0- 30</p><p class="s3274" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">38-100</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 1pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">0.50</p><p class="s3274" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">0<span style=" color: #979797;">.</span><span style=" color: #606060;">80</span></p><p class="s3274" style="padding-top: 6pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">1.20</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">None</p></td></tr><tr style="height:12pt"><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Thennose\</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3275" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">RHH</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90°c</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Dryand <span style=" color: #333;">damp </span>locations</p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="6"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">2<span style=" color: #6E6E6E;">.</span>0<span style=" color: #979797;">- </span><span class="s3276">5.5</span></p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3269" style="padding-top: 1pt;padding-left: 17pt;text-indent: 0pt;line-height: 9pt;text-align: left;">1.20</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;"><span style=" color: #333;">M</span>oi<span style=" color: #6E6E6E;">sru</span>r<span style=" color: #6E6E6E;">e-</span></p></td></tr><tr style="height:18pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3274" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">8.0<span style=" color: #858585;">- </span><span style=" color: #606060;">30</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 3pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">1.60</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="text-indent: 0pt;line-height: 9pt;text-align: center;">resisl.llnl,</p><p class="s3270" style="padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">llrune-rera<span style=" color: #333;">nfanl</span><span style=" color: #4D4D4D;">,</span></p></td></tr><tr style="height:10pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">38 <span style=" color: #4D4D4D;">-100</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-left: 17pt;text-indent: 0pt;line-height: 8pt;text-align: left;">2.00</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="text-indent: 0pt;line-height: 8pt;text-align: center;">nonmettallic</p></td></tr><tr style="height:14pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">101 <span style=" color: #606060;">250</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3277" style="padding-top: 2pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">240</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="text-indent: 0pt;line-height: 9pt;text-align: center;"><span style=" color: #6E6E6E;">c</span>ov<span style=" color: #333;">eri</span>ng<span class="s3278">1</span></p></td></tr><tr style="height:13pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">251 <span style=" color: #6E6E6E;">- 500</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">2.8<span style=" color: #333;">0</span></p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;"><span style=" color: #606060;">50</span>1<span style=" color: #979797;">- </span>1 <span style=" color: #4D4D4D;">000</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3274" style="padding-top: 1pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">3.20</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Moisture-resistant</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">RHW</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3274" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">75°C</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Dry <span style=" color: #6E6E6E;">and </span>wet locations</p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Flame-retardant,</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3274" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">2.0<span style=" color: #979797;">-</span><span style=" color: #606060;">5</span><span style=" color: #858585;">.</span><span style=" color: #4D4D4D;">5</span></p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;line-height: 9pt;text-align: left;">1.20</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Moisture-</p></td></tr><tr style="height:31pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">theanoset</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-left: 19pt;text-indent: -13pt;line-height: 109%;text-align: left;">m<span style=" color: #6E6E6E;">ois</span>lure-resistant <span style=" color: #333;">the</span>rrno<span style=" color: #6E6E6E;">se</span>t</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 4pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">8.0-30</p><p class="s3274" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">38<span style=" color: #333;">-</span><span style=" color: #4D4D4D;">10</span>0</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3269" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">1.60</p><p class="s3275" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">2.00</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3274" style="padding-left: 3pt;padding-right: 2pt;text-indent: 11pt;line-height: 109%;text-align: left;">resistant, <span style=" color: #333;">Jl</span><span style=" color: #4D4D4D;">ame-rcta.rdant</span>,</p><p class="s3265" style="padding-left: 9pt;text-indent: 0pt;line-height: 9pt;text-align: left;">nonmettallic</p></td></tr><tr style="height:15pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">RHW-2</p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">90°C</p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">101<span style=" color: #606060;">-250</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">2.40</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="text-indent: 0pt;text-align: center;">covering</p></td></tr><tr style="height:15pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">251<span style=" color: #858585;">-5</span>0<span style=" color: #333;">0</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">2.80</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">501 <span style=" color: #979797;">-1 </span><span style=" color: #6E6E6E;">000</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">3.20</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Silicone</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s3279" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">SA</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s2247" style="padding-top: 1pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">9<span style=" color: #4D4D4D;">0</span><span style=" color: #858585;">°C</span></p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s3270" style="padding-top: 1pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">Dry <span style=" color: #333;">and </span>damp <span style=" color: #4D4D4D;">locations</span></p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s3270" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">S<span style=" color: #333;">ilicon</span><span style=" color: #4D4D4D;">e </span>rubber</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3274" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">2.0- <span class="s3280">5 </span><span class="s3276">5</span></p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;line-height: 10pt;text-align: left;">1.20</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">G<span style=" color: #4D4D4D;">la</span><span style=" color: #6E6E6E;">ss or </span><span style=" color: #606060;">other</span></p></td></tr><tr style="height:31pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3274" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">8.0<span style=" color: #333;">-</span><span style=" color: #606060;">30</span></p><p class="s3265" style="padding-top: 5pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">38-100</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">1.60</p><p class="s3270" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">2.00</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;"><span style=" color: #606060;">suitab</span><span style=" color: #333;">le b</span>ra<span style=" color: #6E6E6E;">i</span>d</p><p class="s3270" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">mat<span style=" color: #333;">erial</span></p></td></tr><tr style="height:15pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">200°c</p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;"><span style=" color: #606060;">For</span><span style=" color: #6E6E6E;">l&gt;-pc</span>ci<span style=" color: #333;">al </span>applications&#39;</p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3269" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">1<span style=" color: #606060;">0</span><span style=" color: #333;">1</span>- <span style=" color: #6E6E6E;">25</span><span style=" color: #333;">0</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3274" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">2.40</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">251<span style=" color: #979797;">-</span><span style=" color: #6E6E6E;">500</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">2.80</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3274" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">5<span style=" color: #4D4D4D;">0</span>1<span style=" color: #979797;">- </span><span style=" color: #333;">1 000</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;line-height: 9pt;text-align: left;">3.20</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Thennoset</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">SIS</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90°C</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Switchboard <span style=" color: #4D4D4D;">and Switchgear</span></p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Flame <span style=" color: #4D4D4D;">rellmlant</span></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3274" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">2.0<span style=" color: #333;">- </span><span class="s3281">5.5</span></p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;line-height: 9pt;text-align: left;">0<span style=" color: #606060;">.80</span></p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">None</p></td></tr><tr style="height:17pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">wiringonly</p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">thennosel</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8.0-30</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">1.20</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">38-100</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3274" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;line-height: 10pt;text-align: left;">2.40</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Thermoplastic and</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">TBS</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">9D°C</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Switchboard <span style=" color: #4D4D4D;">and </span><span style=" color: #606060;">Swil.chgear</span></p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Thermoplastic</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">2<span style=" color: #4D4D4D;">.0</span><span style=" color: #979797;">- </span><span class="s3282">5.5</span></p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3265" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;line-height: 9pt;text-align: left;">0.80</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">F<span style=" color: #333;">l</span><span style=" color: #6E6E6E;">ame</span><span style=" color: #4D4D4D;">-</span></p></td></tr><tr style="height:33pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">fibrous <span style=" color: #4D4D4D;">outer braid</span></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">wiring <span style=" color: #606060;">only</span></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8.0</p><p class="s3269" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">14-30</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">1.20</p><p class="s2247" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">1.60</p></td><td style="width:59pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-left: 11pt;padding-right: 8pt;text-indent: 0pt;text-align: center;">retardanl, nonmetallic <span style=" color: #6E6E6E;">co</span>v<span style=" color: #6E6E6E;">e</span><span style=" color: #333;">ring</span></p></td></tr><tr style="height:13pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">38-100</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3274" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">2.00</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:55pt"><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 1pt;padding-left: 19pt;padding-right: 5pt;text-indent: -10pt;text-align: left;"><span style=" color: #606060;">E</span>x<span style=" color: #4D4D4D;">te</span>nded <span style=" color: #4D4D4D;">polyteratra- </span><span style=" color: #606060;">flumo-e</span>thylen<span style=" color: #4D4D4D;">c</span></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">TFE</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 1pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">90°<span style=" color: #333;">c</span></p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 106%;text-align: center;"><span style=" color: #333;">Dry </span><span style=" color: #606060;">localiom </span>on<span style=" color: #333;">l</span>y<span style=" color: #858585;">. </span>Ouly for <span style=" color: #333;">leads </span>within <span style=" color: #606060;">appara</span><span style=" color: #333;">tu</span>s or <span style=" color: #606060;">w</span><span style=" color: #333;">i</span>thi<span style=" color: #333;">n racew</span><span style=" color: #606060;">ay, </span>connected <span style=" color: #606060;">to apparatus </span><span style=" color: #333;">(nickel </span><span style=" color: #606060;">or</span></p><p class="s3265" style="padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">nickel-coated <span style=" color: #606060;">co</span><span style=" color: #333;">pp</span>er only)</p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;line-height: 107%;text-align: center;">Extruded <span style=" color: #333;">p</span>o<span style=" color: #6E6E6E;">l</span>yt<span style=" color: #6E6E6E;">era</span>tra<span style=" color: #333;">-</span>fluo<span style=" color: #333;">r</span>o<span style=" color: #979797;">- </span><span style=" color: #606060;">ethylene</span></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">2.0 - <span style=" color: #4D4D4D;">5.5</span></p><p class="s2247" style="padding-top: 6pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">8<span style=" color: #4D4D4D;">.0</span><span style=" color: #979797;">-</span><span style=" color: #6E6E6E;">30</span></p><p class="s3270" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">38-10<span style=" color: #333;">0</span></p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3270" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">0.50</p><p class="s3270" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">0.8<span style=" color: #333;">0</span></p><p class="s3283" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">1.20</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">None</p></td></tr><tr style="height:13pt"><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Heat-resistant</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">THHN</p></td><td style="width:61pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90°c</p></td><td style="width:100pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Dry and clamp <span style=" color: #6E6E6E;">locations</span></p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Flamc-relardant,</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">2.<span style=" color: #333;">0</span><span style=" color: #4D4D4D;">-3.5</span></p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3265" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;line-height: 9pt;text-align: left;">0.40</p></td><td style="width:59pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2247" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Nylon <span style=" color: #606060;">jacket </span><span style=" color: #6E6E6E;">or</span></p></td></tr><tr style="height:32pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2247" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">therm<span style=" color: #4D4D4D;">oplasti</span><span style=" color: #6E6E6E;">c</span></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-left: 13pt;padding-right: 8pt;text-indent: 1pt;text-align: left;">beat-resislant thermoplastic</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3281" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">5.5</p><p class="s2247" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8.0<span style=" color: #4D4D4D;">-14</span><span style=" color: #858585;">.0</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3270" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">0.50</p><p class="s3265" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">0.80</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3270" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">e<span style=" color: #333;">quival</span><span style=" color: #4D4D4D;">ent</span></p></td></tr><tr style="height:15pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">22<span style=" color: #979797;">-</span><span style=" color: #606060;">3</span><span style=" color: #333;">0</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3270" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">l.00</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3270" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">38<span style=" color: #979797;">-</span><span style=" color: #6E6E6E;">10</span><span style=" color: #4D4D4D;">0</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2247" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">1.30</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">101 - <span style=" color: #333;">250</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3265" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">1.60</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:85pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:61pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:100pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:69pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3265" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">251- <span style=" color: #6E6E6E;">500</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2253" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;line-height: 10pt;text-align: left;">1.80</p></td><td style="width:59pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p class="s3284" style="padding-top: 3pt;text-indent: 0pt;text-align: right;">(Conli11J1es)</p><p class="s3285" style="padding-top: 2pt;padding-left: 38pt;text-indent: 0pt;text-align: left;">Tallie 3.10.3.l(A) <i>Continued</i></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:35.7748pt" cellspacing="0"><tr style="height:15pt"><td style="width:90pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3287" style="padding-left: 26pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Trade Name</p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3288" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">Tyre</p><p class="s3289" style="padding-left: 12pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Letter</p></td><td style="width:64pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s3290" style="padding-top: 1pt;padding-left: 8pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Maximum Operating Temperature</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3290" style="padding-left: 27pt;padding-right: 21pt;text-indent: -2pt;line-height: 12pt;text-align: left;">Application Provisions</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3291" style="padding-left: 20pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Insulation</p></td><td style="width:99pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s3290" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Thickness <span class="s3292">of </span>Insulation</p></td><td style="width:65pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 8pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3287" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">Outi:c</p><p class="s3293" style="padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Covering<span class="s3294">2</span></p></td></tr><tr style="height:21pt"><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3295" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">mm&#39;</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3296" style="padding-top: 11pt;padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">mm</p></td></tr><tr style="height:34pt"><td style="width:90pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 2pt;padding-left: 12pt;text-indent: 3pt;text-align: left;">Moisture- and heat- resistant thcrmoplast.i(;</p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3290" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">THHW</p></td><td style="width:64pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">75°(:</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Wet locations</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 3pt;padding-left: 17pt;text-indent: -4pt;text-align: left;">1:1amc-retardant,</p><p class="s3289" style="padding-left: 18pt;padding-right: 14pt;text-indent: -1pt;line-height: 10pt;text-align: left;">moisture- and hcat-rcsistanl</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">2.0 5.5</p><p class="s3288" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8.0</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">0.80</p><p class="s3288" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1.20</p></td><td style="width:65pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">None</p></td></tr><tr style="height:13pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">them10plastic</p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2454" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">14-:JO</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">1.60</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">90°c</p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Dry locations</p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">38 -100</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">2.00</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">101 - 250</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">2.40</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">251 - 500</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">2.80</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:11pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">501 - l <span style=" color: #444;">000</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">3.20</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:50pt"><td style="width:90pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 2pt;padding-left: 12pt;padding-right: 4pt;text-indent: 4pt;line-height: 108%;text-align: left;">Moisture- and heat- resistant lhermoplastic</p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3290" style="padding-top: 2pt;padding-left: 8pt;text-indent: 0pt;text-align: center;">TIIW</p></td><td style="width:64pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 3pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">75°C</p><p class="s3288" style="padding-top: 5pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">90°c</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 3pt;padding-left: 15pt;text-indent: -2pt;text-align: left;">Dry and <b>wet </b>locations</p><p class="s3289" style="padding-top: 4pt;padding-left: 9pt;text-indent: 6pt;text-align: left;">Special applications within electric discliargc</p><p class="s3289" style="padding-left: 16pt;text-indent: 0pt;line-height: 9pt;text-align: left;">lighting equipment.</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 4pt;padding-left: 18pt;padding-right: 9pt;text-indent: -4pt;text-align: left;">Flame-retardant, moisture- and heat-resistant thcm10plastic</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2.0-5.5</p><p class="s3288" style="padding-top: 5pt;padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">8.0</p><p class="s3297" style="padding-top: 4pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1<span style=" color: #2D2D2D;">4 - 30</span></p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">0.80</p><p class="s3288" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1.20</p><p class="s3289" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1.60</p></td><td style="width:65pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">None</p></td></tr><tr style="height:11pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Limited to <span class="s3298">1000 </span>open-</p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">38-100</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">2.00</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:21pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">circuit volts or less. (</p><p class="s3289" style="padding-left: 13pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Size <span class="s3298">2.0 - 8.0 </span>only as</p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">101 -250</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">2.40</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">pennittcd to <span class="s3298">4.10.6.21.)</span></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">251 500</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">2.80</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: center;">THW-2</p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90°c</p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Dry and wet locations</p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 3pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">501.·· I 000</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">3.20</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:34pt"><td style="width:90pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 1pt;padding-left: 11pt;text-indent: 4pt;line-height: 108%;text-align: left;">Moisture- and heat- resislanl thermoplastic</p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">TIIWN</p></td><td style="width:64pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">1s<span class="s3299">0</span><span class="s3288">c</span></p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Dry and wet locations</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 3pt;padding-left: 18pt;text-indent: -4pt;text-align: left;">Flame-retardant,</p><p class="s3289" style="padding-left: 18pt;padding-right: 13pt;text-indent: 0pt;line-height: 10pt;text-align: left;">moisture- and beal-resistHnt</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 4pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">2.0 - 3.5</p><p class="s3300" style="padding-top: 4pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">S.S</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">0.40</p><p class="s3288" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">0.50</p></td><td style="width:65pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 4pt;padding-left: 15pt;text-indent: -7pt;text-align: left;">Nylon<span style=" color: #5E5E5E;">j</span>ucketor <span style=" color: #444;">cguivalent</span></p></td></tr><tr style="height:12pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">thermoplastic</p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: left;">8.0 - 14.0</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">0.80</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:12pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-left: 7pt;text-indent: 0pt;text-align: center;">THWN-</p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">90°c</p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">22-30</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">1.00</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:18pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: center;">2</p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 5pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">38 - I00</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1.30</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 1pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">101 <span class="s3298">250</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1.60</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:12pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2454" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">25<span style=" color: #2D2D2D;">l - </span><span class="s3298">500</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">1.80</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:45pt"><td style="width:90pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 1pt;padding-left: 24pt;text-indent: -7pt;line-height: 108%;text-align: left;">Moisture- resistant thcrmoplastic</p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">TW</p></td><td style="width:64pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">60°C</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Dryand wet locations</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 2pt;padding-left: 10pt;padding-right: 6pt;text-indent: 0pt;line-height: 106%;text-align: center;">flame-tdll!daut, moisture- resistant themioplastic</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 3pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.0-5.5</p><p class="s3292" style="padding-top: 4pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">8.0</p><p class="s3288" style="padding-top: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">14 -30</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">0.80</p><p class="s3288" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1.20</p><p class="s3289" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">l.60</p></td><td style="width:65pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3302" style="padding-top: 4pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">None</p></td></tr><tr style="height:15pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 2pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">38-100</p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2.00</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3289" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">JO<span class="s3298">I - </span><span class="s3303">250</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2.40</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 2pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">251 - 500</p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2.80</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:soli