d;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">501 1 000</p></td><td style="width:49pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">3.20</p></td><td style="width:65pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:75pt"><td style="width:90pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-left: 8pt;padding-right: 3pt;text-indent: 0pt;line-height: 107%;text-align: center;">Unde1ground feeder and branch-circuit cable- single conductor (for Type UP cable</p><p class="s3289" style="padding-left: 5pt;text-indent: 0pt;line-height: 108%;text-align: center;">employing more than one conductor, sec Article <span class="s3298">3.40).</span></p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 1pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">UF</p></td><td style="width:64pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 1pt;padding-left: 24pt;text-indent: 0pt;text-align: left;">60°C</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3304" style="padding-left: 21pt;text-indent: 0pt;text-align: left;">7s<span class="s3305">0</span>c&#39;</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Sec Article <span class="s3298">3.40</span></p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3289" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Moisture-resistant</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3289" style="padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 108%;text-align: center;">Moisture- and heat- resistant</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">2.0-5.5</p><p class="s3288" style="padding-top: 7pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">8.0 - 30</p><p class="s3288" style="padding-top: 6pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">38-100</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">I.GO</p><p class="s3288" style="padding-top: 7pt;text-indent: 0pt;text-align: center;">2<span style=" color: #757575;">.</span>00</p><p class="s3288" style="padding-top: 6pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">2.40</p></td><td style="width:65pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3307" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">Integral <span class="s3291">witfi</span></p><p class="s3289" style="text-indent: 0pt;text-align: center;">insulation</p></td></tr><tr style="height:65pt"><td style="width:90pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-left: 6pt;text-indent: -1pt;line-height: 108%;text-align: center;">Underground service - entrance cable• single conductor (for Type USE cableemploying more than one conductor, see <span class="s3302">Article 3.38.)</span></p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">USE</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3289" style="padding-left: 10pt;text-indent: 0pt;text-align: left;">USE-2</p></td><td style="width:64pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 2pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">75<span class="s3299">9</span>C <span class="s3308">5</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3288" style="padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">90°c</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3289" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Sec Article 3.38</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3289" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">Dryand wet locations</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3289" style="padding-top: 2pt;padding-left: 25pt;text-indent: -18pt;line-height: 108%;text-align: left;">Heat- and moisture- resisuml</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 3pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">2.0-5.5</p><p class="s3288" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">8.0 • 30</p><p class="s3288" style="padding-top: 5pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">38- 100</p><p class="s3288" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">101 250</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3288" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1.20</p><p class="s3288" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">1.60</p><p class="s3288" style="padding-top: 6pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">2.00</p><p class="s3288" style="padding-top: 7pt;text-indent: 0pt;text-align: center;">2.40</p></td><td style="width:65pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3289" style="padding-top: 3pt;padding-left: 9pt;padding-right: 8pt;text-indent: 0pt;line-height: 113%;text-align: center;">Moisture- <span class="s3309">resistant </span>norunetallic <span class="s3309">covering (See </span><span class="s3288">3.38.1.2.)</span></p></td></tr><tr style="height:16pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">251-500</p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 3pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">2.80</p></td><td style="width:65pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">501 - I OOU</p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">3.20</p></td><td style="width:65pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:90pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3289" style="padding-left: 27pt;text-indent: 0pt;text-align: left;">Thcrmoset</p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3290" style="padding-left: 5pt;text-indent: 0pt;text-align: center;">XHH</p></td><td style="width:64pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 1pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">90°c</p></td><td style="width:91pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3289" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Dry and damp locations</p></td><td style="width:76pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3290" style="padding-top: 1pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">F!ame--rel.ardant</p></td><td style="width:50pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 2pt;padding-left: 7pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2.0- 5.5</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3290" style="padding-top: 2pt;padding-left: 5pt;padding-right: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">0.80</p></td><td style="width:65pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3302" style="padding-top: 3pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">None</p></td></tr><tr style="height:17pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3309" style="padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">thermosct</p></td><td style="width:50pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 4pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">8.0 - 30</p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3287" style="padding-top: 4pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">1.20</p></td><td style="width:65pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3302" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">38- 100</p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3287" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">1.40</p></td><td style="width:65pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">101 -· <i>250</i></p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3287" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">1.70</p></td><td style="width:65pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">251-500</p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">2.00</p></td><td style="width:65pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3303" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">501 <span class="s3288">- l 000</span></p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3287" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">2.40</p></td><td style="width:65pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:90pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:36pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:64pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:91pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:76pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">501 - 1 000</p></td><td style="width:49pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3288" style="padding-top: 4pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">2.40</p></td><td style="width:65pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p class="s3310" style="text-indent: 0pt;text-align: right;">(Cont<span class="s3311">111ues)</span></p><p class="s2679" style="padding-top: 3pt;padding-bottom: 1pt;padding-left: 148pt;text-indent: 0pt;text-align: left;">ARTICLE 3.10- CONDUCTORS <span class="s3312">FOR GENERAL WIRING</span></p><p style="padding-left: 19pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="690" height="1" alt="image" src="Image_267.png"/></span></p><p class="s1010" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">Table 3.10.3.l(A) <span class="s2506">Continued</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:15.7905pt" cellspacing="0"><tr style="height:14pt"><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2509" style="padding-left: 19pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Trade Name</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2507" style="padding-left: 16pt;padding-right: 6pt;text-indent: 2pt;line-height: 10pt;text-align: left;">Type Letter</p></td><td style="width:62pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s2507" style="padding-top: 1pt;padding-left: 9pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Maximum Operating Temperature</p></td><td style="width:79pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2507" style="padding-left: 21pt;padding-right: 13pt;text-indent: -2pt;line-height: 11pt;text-align: left;">Application Provisions</p></td><td style="width:80pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2507" style="padding-left: 23pt;text-indent: 0pt;line-height: 9pt;text-align: left;">Insulation</p></td><td style="width:99pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2507" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Thickness of Insulation</p></td><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2686" style="padding-left: 10pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Outer Covering&#39;</p></td></tr><tr style="height:22pt"><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3108" style="padding-top: 11pt;padding-left: 17pt;text-indent: 0pt;line-height: 9pt;text-align: left;">mm&#39;</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2513" style="padding-left: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">mm</p></td></tr><tr style="height:15pt"><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">Thermoset</p></td><td style="width:47pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;line-height: 9pt;text-align: center;">XH.HN</p></td><td style="width:62pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-right: 16pt;text-indent: 0pt;line-height: 9pt;text-align: right;">90°c</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">Dry and damp</p></td><td style="width:80pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Flame-retardant</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-right: 6pt;text-indent: 0pt;line-height: 9pt;text-align: right;">2.0-3.5</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">0.40</p></td><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 4pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Nyloo.jacket or</p></td></tr><tr style="height:17pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">locations</p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">lherrnoset</p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">5.5</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0.50</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">equivalent</p></td></tr><tr style="height:15pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">8.0- 14.0</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0.80</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1921" style="padding-top: 2pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">22-30</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2699" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">LOO</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">38  l00</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1.30</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">\0\-250</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1.60</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:12pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: right;">251- 500</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">1.80</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:34pt"><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 24pt;text-indent: -13pt;text-align: left;">Moisture-resistant thermoset</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 8pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">XHHW</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-right: 17pt;text-indent: 0pt;text-align: right;">90&quot;C</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 26pt;padding-right: 12pt;text-indent: -8pt;text-align: left;">Dry and damp locations</p></td><td style="width:80pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 14pt;text-indent: 1pt;text-align: left;">Flame-retardant,</p><p class="s2518" style="padding-left: 26pt;text-indent: -12pt;line-height: 10pt;text-align: left;">moistwe-resisuml lhermosct</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">2.0- <span class="s2692">5.5</span></p><p class="s2513" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">8.0 - 30</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">0.80</p><p class="s2513" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">1.20</p></td><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3087" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">None</p></td></tr><tr style="height:12pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3313" style="padding-right: 6pt;text-indent: 0pt;line-height: 9pt;text-align: right;">38 - LOO</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">1.40</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">101-250</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1.70</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:19pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">Wet locations</p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">251-500</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 6pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2.00</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: right;">50\ • 1 <span class="s3314">000</span></p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 6pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">2.40</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:34pt"><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 23pt;text-indent: -13pt;text-align: left;">Moisture-resistant lhermoset</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">XHHW-2</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 18pt;text-indent: 0pt;text-align: right;">90°C</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">Dry and wet locations</p></td><td style="width:80pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s2518" style="padding-top: 3pt;padding-left: 13pt;padding-right: 9pt;text-indent: 1pt;text-align: center;">Flame-retardant, muisture-resislant thcnnosct</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">2.0- 5.5</p><p class="s2513" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">8.0 - <span class="s3314">30</span></p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">0.80</p><p class="s2513" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">1.20</p></td><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3087" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">None</p></td></tr><tr style="height:12pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3313" style="padding-right: 6pt;text-indent: 0pt;line-height: 9pt;text-align: right;">38 - IOU</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">IA()</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">101 - <span class="s3314">250</span></p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1.70</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">251- 500</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2.00</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:12pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: right;">501-1 000</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">2.40</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:33pt"><td style="width:73pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 1pt;padding-left: 23pt;text-indent: -13pt;line-height: 108%;text-align: left;">Moisturc-resistant thermoset</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2507" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">Xl!WN</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 18pt;text-indent: 0pt;text-align: right;">75°c</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Dry and wet locations</p></td><td style="width:80pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 13pt;text-indent: 2pt;text-align: left;">Flamc-rcLardant,</p><p class="s2518" style="padding-left: 25pt;text-indent: -12pt;line-height: 10pt;text-align: left;">moisture-n:sislllnt thermoset</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2.0-3.5</p><p class="s2694" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">5,5</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.40</p><p class="s2693" style="padding-top: 5pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">0.50</p></td><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 24pt;padding-right: 13pt;text-indent: -8pt;text-align: left;">Nylon jacket or eqnivalent</p></td></tr><tr style="height:12pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-right: 4pt;text-indent: 0pt;line-height: 9pt;text-align: right;">8.0- 14.0</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">0.80</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:18pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">XHWN-2</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 18pt;text-indent: 0pt;text-align: right;">90°c</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">22-30</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2699" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">LOO</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 6pt;text-indent: 0pt;text-align: right;">38- 100</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">1.30</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: right;">101-250</p></td><td style="width:51pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">L60</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2513" style="padding-top: 2pt;padding-right: 5pt;text-indent: 0pt;line-height: 9pt;text-align: right;">251 500</p></td><td style="width:51pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">1.80</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:29pt"><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-left: 6pt;text-indent: 2pt;text-align: left;">Modified ethylene tetrafluoro-ethylene</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2521" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">z</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 1pt;padding-right: 18pt;text-indent: 0pt;text-align: right;">90°c</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2518" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Dry and <span class="s3315">damp</span></p><p class="s2518" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">locations</p></td><td style="width:80pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2518" style="padding-top: 1pt;padding-left: 10pt;padding-right: 6pt;text-indent: 1pt;text-align: left;">Modified ethylene tetrafluoro-ethylcne</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2513" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2.0- <span class="s2523">3.5</span></p><p class="s1921" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">5.5</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.40</p><p class="s2513" style="padding-top: 5pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">0.50</p></td><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2518" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">None</p></td></tr><tr style="height:13pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 1pt;padding-right: 16pt;text-indent: 0pt;text-align: right;">150°C</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2518" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">Dry locations -</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2513" style="padding-top: 2pt;padding-left: 12pt;text-indent: 0pt;line-height: 9pt;text-align: left;">8.0 - <span class="s3314">22</span></p></td><td style="width:51pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">0.70</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:18pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">special applications<span class="s3316">3</span></p></td><td style="width:80pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2513" style="padding-top: 5pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">26 - 38</p></td><td style="width:51pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 4pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">0.90</p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:13pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:79pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2513" style="padding-top: 2pt;padding-left: 11pt;text-indent: 0pt;line-height: 9pt;text-align: left;">50 - l00</p></td><td style="width:51pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2518" style="padding-top: 2pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">1.20</p></td><td style="width:82pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:40pt"><td style="width:73pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-left: 6pt;text-indent: 2pt;text-align: left;">Modified ethylene tetraflnoro-cthyJene</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2521" style="padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 12pt;text-align: center;">zw</p></td><td style="width:62pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3317" style="padding-left: 22pt;text-indent: 0pt;line-height: 12pt;text-align: left;">1s<span class="s3318">0</span>c</p><p class="s2513" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">90°c</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2518" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">Wet locations</p><p class="s2518" style="padding-top: 4pt;padding-left: 25pt;padding-right: 14pt;text-indent: -8pt;text-align: left;">Dry and damp locations</p></td><td style="width:80pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2518" style="padding-top: 1pt;padding-left: 10pt;padding-right: 6pt;text-indent: 2pt;line-height: 108%;text-align: left;">Modified ethylene tctrafluoro-ethylene</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2513" style="padding-top: 2pt;padding-left: 11pt;text-indent: 0pt;text-align: left;">2.0- 5.5</p><p class="s2513" style="padding-top: 5pt;padding-left: 12pt;text-indent: 0pt;text-align: left;">8.0 - 30</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2521" style="padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">o<span style=" color: #575757;">_</span>so</p><p class="s2513" style="padding-top: 14pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">1.20</p></td><td style="width:82pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2518" style="padding-top: 3pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">None</p></td></tr><tr style="height:30pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2513" style="padding-top: 1pt;padding-right: 18pt;text-indent: 0pt;text-align: right;">150&quot;C</p></td><td style="width:79pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2518" style="padding-top: 1pt;padding-left: 7pt;padding-right: 4pt;text-indent: 8pt;text-align: left;">Dry locations - spedal applications&#39;</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:51pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:24pt"><td style="width:73pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:47pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 7pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">ZW-2</p></td><td style="width:62pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2513" style="padding-top: 8pt;padding-right: 19pt;text-indent: 0pt;text-align: right;">90°c</p></td><td style="width:79pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2518" style="padding-top: 7pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">Dry and <span class="s2507">wet </span>locations</p></td><td style="width:80pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:48pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:51pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:82pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p class="s2526" style="padding-top: 2pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">Coruiuclors can be1111.ed upto 1000 <b>V </b><span class="s2700">if</span><span class="s3321">listed arui ma,ked. &#39;Some insulations do not n:quire an outer covering.</span></p><p class="s2526" style="padding-left: 16pt;text-indent: 0pt;line-height: 10pt;text-align: left;">&#39;Where design <span class="s3322">conditionB require maJCimwn </span>conducrur opernling lempcratures <span class="s3322">above90°C.</span></p><p class="s2526" style="padding-left: 16pt;text-indent: 0pt;line-height: 106%;text-align: left;">&#39;For signaling circuilli pennitling 300-volt iMulation. &#39;For ampacity limitation, see 3.40.2.71.</p><p class="s2526" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">&#39;Includes integral jacket</p><p class="s2526" style="padding-top: 1pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">&#39;Insulation lhickru,ss shall be permitted to be 2.03 mm for listed Type USE conduclora that have beensubjected to special investigations.The noametallic covering over individual rubber-covered conductors ofaluminwn-sheatltedcable sudofkad-shealhed or multiconduclorcable shall not be required robeflame rctanianL ForType MC cab!�,see3.30.3.<span class="s3323">l. </span>For nonmeta!lic-shealhcdcable,see Part <span class="s2528">3.34.3. </span>Forlype<span class="s2528">UF</span>cable,see<span class="s2528">Part 3.40.3.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s262" style="padding-left: 16pt;text-indent: 0pt;text-align: left;">190</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2528" style="text-indent: 0pt;text-align: right;">....</p><p class="s23" style="padding-top: 4pt;padding-left: 35pt;text-indent: 0pt;text-align: center;">Table 3.10.3.l(B) Thickness of Insulation for Nonshiclded Types RHH and RHW Solid Dielectric Insulated</p><p class="s948" style="padding-top: 1pt;padding-left: 38pt;text-indent: 0pt;text-align: center;">Conductors Rated 2 000 Volts</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:37.701pt" cellspacing="0"><tr style="height:15pt"><td style="width:107pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s950" style="padding-top: 2pt;padding-left: 16pt;text-indent: 2pt;line-height: 14pt;text-align: left;">Conductor Size [mm<span class="s3324">2</span>(mm dia.)]</p></td><td style="width:74pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">ColumnA<span class="s3325">1</span></p></td><td style="width:81pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Column B<span class="s3326">2</span></p></td><td style="width:102pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s950" style="padding-top: 1pt;padding-left: 14pt;text-indent: 2pt;line-height: 15pt;text-align: left;">Conductor Size [mm<span class="s3325">2 </span>(mm dia.)]</p></td><td style="width:67pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">ColumnA<span class="s3325">1</span></p></td><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Column B<span class="s3326">2</span></p></td></tr><tr style="height:15pt"><td style="width:74pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">mm</p></td><td style="width:81pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">mm</p></td><td style="width:67pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">mm</p></td><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">mm</p></td></tr><tr style="height:18pt"><td style="width:107pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">2.0(1.6) - 5.5(2.6)</p></td><td style="width:74pt;border-top-style:solid;border-top-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2</p></td><td style="width:81pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2547" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1.6</p></td><td style="width:102pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">80-100</p></td><td style="width:67pt;border-top-style:solid;border-top-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.8</p></td><td style="width:85pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2.3</p></td></tr><tr style="height:17pt"><td style="width:107pt;border-left-style:solid;border-left-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:74pt"><p class="s178" style="padding-top: 2pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2</p></td><td style="width:81pt;border-right-style:solid;border-right-width:2pt"><p class="s2534" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">1.8</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">IOl -250</p></td><td style="width:67pt"><p class="s178" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">3.2</p></td><td style="width:85pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2.7</p></td></tr><tr style="height:17pt"><td style="width:107pt;border-left-style:solid;border-left-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">14-30</p></td><td style="width:74pt"><p class="s178" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">2.4</p></td><td style="width:81pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">l.8</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">251 -500</p></td><td style="width:67pt"><p class="s178" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">3.6</p></td><td style="width:85pt;border-right-style:solid;border-right-width:2pt"><p class="s1576" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">3</p></td></tr><tr style="height:16pt"><td style="width:107pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">38-60</p></td><td style="width:74pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s178" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">2.8</p></td><td style="width:81pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2.3</p></td><td style="width:102pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:67pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:85pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p class="s1082" style="padding-left: 37pt;text-indent: 0pt;text-align: left;">&#39;Column A msulalions are lmntcd to natural, SHR, and bntyl rubbers.</p><p class="s3327" style="padding-left: 37pt;text-indent: 0pt;text-align: left;">2<span class="s1082">Column D irnmlations arc materials such as�ross-linked polyethylene, ethylene propylene rubber, nnd C()rnposites </span><span class="s3328">ll1ereof.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s948" style="padding-left: 36pt;text-indent: 0pt;text-align: center;">Table 3.10.3.l(C) Conductor Application and Insulation Rated 2 001 Volts and Higher</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:37.6733pt" cellspacing="0"><tr style="height:15pt"><td style="width:85pt;border-top-style:solid;border-top-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:50pt;border-top-style:solid;border-top-width:1pt"><p class="s950" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Type</p></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt"><p class="s950" style="padding-top: 1pt;padding-right: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Maximum Open1ting</p></td><td style="width:86pt;border-top-style:solid;border-top-width:1pt"><p class="s950" style="padding-top: 1pt;padding-right: 7pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Application</p></td><td style="width:175pt;border-top-style:solid;border-top-width:1pt" colspan="3"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:14pt"><td style="width:85pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s950" style="padding-left: 13pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Trade N:lme</p></td><td style="width:50pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s950" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 13pt;text-align: center;">Letter</p></td><td style="width:119pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s950" style="padding-right: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Temperature</p></td><td style="width:86pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s950" style="padding-right: 7pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Provision</p></td><td style="width:81pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s950" style="padding-left: 20pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Insulation</p></td><td style="width:88pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s950" style="padding-left: 12pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Outer Covering</p></td><td style="width:6pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr></table><p class="s801" style="padding-top: 1pt;padding-left: 47pt;text-indent: -3pt;text-align: left;"><span class="s3329">Medium voltage  </span><span class="s3330">MV-90       90°c        </span>Dry <span class="s3331">or wet    </span>Thermoplastic or  .Tacket, sheath, or <span class="s3329">solid dielectric  </span><span class="s3332">MV-105*      </span><span class="s3331">105°C        </span>locations     thennosetting     armor</p><p style="padding-left: 37pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="674" height="1" alt="image" src="Image_268.png"/></span></p><p class="s1082" style="padding-left: 37pt;text-indent: 0pt;text-align: left;">*Where design conditions require maximum comlu�tor temperatures above 90°C.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s23" style="padding-left: 35pt;text-indent: 0pt;line-height: 113%;text-align: center;">Table 3.10.3.l(D) Thickness of Insulation and Jacket for Nonshieldcd Solid Dielectric Insulated Conductors Rated 2001 to 5000 Volts</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:37.2194pt" cellspacing="0"><tr style="height:15pt"><td style="width:92pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="3"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s950" style="padding-left: 8pt;padding-right: 4pt;text-indent: 1pt;line-height: 14pt;text-align: left;">Conductor Si:te lmm<span class="s3324">2</span>(mm dia.)I</p></td><td style="width:217pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s950" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Dry Locations, Single Conductor</p></td><td style="width:206pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s950" style="padding-top: 2pt;padding-left: 53pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Wet or Dry Locations</p></td></tr><tr style="height:16pt"><td style="width:92pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s950" style="padding-top: 2pt;padding-left: 8pt;padding-right: 4pt;text-indent: 2pt;line-height: 106%;text-align: left;">Without Jacket Insulation (mm)</p></td><td style="width:125pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s950" style="padding-top: 2pt;padding-left: 35pt;text-indent: 0pt;line-height: 12pt;text-align: left;">With Jacket</p></td><td style="width:117pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s950" style="padding-top: 2pt;padding-left: 18pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Single Conductor</p></td><td style="width:89pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s950" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 3pt;line-height: 106%;text-align: left;">Multiconductor Insulation* (mm)</p></td></tr><tr style="height:29pt"><td style="width:70pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-left: 23pt;text-indent: -10pt;line-height: 14pt;text-align: left;">Insuh1tion (mm)</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-left: 15pt;padding-right: 8pt;text-indent: -2pt;line-height: 14pt;text-align: left;">Jacket (mm)</p></td><td style="width:66pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-top: 2pt;padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">Insulation</p><p class="s173" style="padding-top: 1pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">(mm)</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s950" style="padding-left: 13pt;text-indent: -2pt;line-height: 15pt;text-align: left;">,Jacket (mm)</p></td></tr><tr style="height:134pt"><td style="width:92pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p><p class="s1229" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">14</p><p class="s178" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">22-30</p><p class="s178" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">38-60</p><p class="s178" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">80- 100</p><p class="s178" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">101- 250</p><p class="s178" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">251-400</p><p class="s178" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">401 - 500</p></td><td style="width:92pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.80</p><p class="s178" style="padding-top: 4pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.80</p><p class="s178" style="padding-top: 3pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.80</p><p class="s178" style="padding-top: 4pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.80</p><p class="s178" style="padding-top: 4pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.80</p><p class="s178" style="padding-top: 4pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">3.00</p><p class="s178" style="padding-top: 3pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">3.30</p><p class="s178" style="padding-top: 4pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">3.30</p></td><td style="width:70pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s178" style="padding-top: 4pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s178" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s178" style="padding-top: 4pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s178" style="padding-top: 4pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s178" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s178" style="padding-top: 4pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s178" style="padding-top: 4pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">2.30</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">0.80</p><p class="s178" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">0.80</p><p class="s178" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">1.20</p><p class="s178" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">1.20</p><p class="s178" style="padding-top: 4pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">1.70</p><p class="s178" style="padding-top: 3pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">1.70</p><p class="s178" style="padding-left: 20pt;text-indent: 0pt;line-height: 17pt;text-align: left;">1.70 l.70</p></td><td style="width:66pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">3.20</p><p class="s178" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">3.20</p><p class="s178" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">3.20</p><p class="s178" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">3.20</p><p class="s178" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">3.20</p><p class="s178" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">3.60</p><p class="s178" style="padding-top: 4pt;padding-left: 23pt;text-indent: 0pt;text-align: left;">3.90</p><p class="s178" style="padding-top: 4pt;padding-left: 24pt;text-indent: 0pt;line-height: 11pt;text-align: left;">3.90</p></td><td style="width:51pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 3pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">2.00</p><p class="s178" style="padding-top: 3pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">2.00</p><p class="s178" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">2.00</p><p class="s178" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">2.00</p><p class="s178" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">2.40</p><p class="s178" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">2.80</p><p class="s178" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">3.20</p><p class="s178" style="padding-top: 4pt;padding-left: 17pt;text-indent: 0pt;line-height: 11pt;text-align: left;">3.20</p></td><td style="width:89pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s3130" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s178" style="padding-top: 4pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s178" style="padding-top: 4pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s178" style="padding-top: 4pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s178" style="padding-top: 3pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s178" style="padding-top: 4pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">2.30</p><p class="s178" style="padding-top: 4pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">2.30</p></td></tr></table><p class="s1082" style="padding-left: 40pt;text-indent: 0pt;text-align: left;">Under a common overall wvenng <span class="s1588">suc11a�</span>a <span class="s1681">Jackel. sI1ea111, </span>or armor.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s948" style="padding-left: 35pt;text-indent: 0pt;text-align: center;">Table 3.10.3.1(E) Thickness oflnsulation for Shielded Solid Dielectric Insulated Conductors Rated 2001 to</p><p class="s23" style="padding-top: 1pt;padding-left: 36pt;text-indent: 0pt;text-align: center;">35000 Volts</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:36.7379pt" cellspacing="0"><tr style="height:26pt"><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1395" style="padding-left: 5pt;padding-right: 1pt;text-indent: 1pt;line-height: 12pt;text-align: left;">Conductor Size [mm<span class="s3333">2</span> (mm dia.)]</p></td><td style="width:66pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2001- 5000</p><p class="s1395" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">Voll.&#39;i</p></td><td style="width:191pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1395" style="padding-left: 65pt;text-indent: 0pt;line-height: 10pt;text-align: left;">5001- 8000 Volts</p></td><td style="width:187pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1395" style="padding-left: 61pt;text-indent: 0pt;line-height: 10pt;text-align: left;">8001-1S000 Volts</p></td></tr><tr style="height:37pt"><td style="width:66pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 11pt;padding-right: 8pt;text-indent: 0pt;line-height: 12pt;text-align: center;">100 Percent Insulation Level<span class="s3334">1</span>(mm)</p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 16pt;padding-right: 8pt;text-indent: -3pt;line-height: 112%;text-align: left;">100 Percent fnsulation</p><p class="s1395" style="padding-left: 12pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Level1(mm)</p></td><td style="width:66pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">133 Percent. Insulation LeveP(rnm)</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">173 Percent lnsulation LeveP(mm)</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">100 Percent Insulation Level<span class="s3335">1</span>(mm)</p></td><td style="width:64pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 10pt;padding-right: 7pt;text-indent: 0pt;line-height: 12pt;text-align: center;">133 Percent Insulation LeveP(mm)</p></td><td style="width:68pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 16pt;text-indent: -3pt;line-height: 112%;text-align: left;">173 Percent Insulation</p><p class="s1395" style="padding-left: 11pt;text-indent: 0pt;line-height: 9pt;text-align: left;">LeveP (mm)</p></td></tr><tr style="height:16pt"><td style="width:72pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:66pt;border-top-style:solid;border-top-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.30</p></td><td style="width:69pt;border-top-style:solid;border-top-width:2pt"><p class="s3336" style="padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:66pt;border-top-style:solid;border-top-width:2pt"><p class="s2078" style="padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt"><p class="s2547" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:55pt;border-top-style:solid;border-top-width:2pt"><p class="s2547" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:64pt;border-top-style:solid;border-top-width:2pt"><p class="s2078" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:68pt;border-top-style:solid;border-top-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s178" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td></tr><tr style="height:18pt"><td style="width:72pt;border-left-style:solid;border-left-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">14-22</p></td><td style="width:66pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.30</p></td><td style="width:69pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2.9</p></td><td style="width:66pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">3.6</p></td><td style="width:56pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">4.5</p></td><td style="width:55pt"><p class="s2547" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:64pt"><p class="s2078" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:68pt;border-right-style:solid;border-right-width:2pt"><p class="s3336" style="padding-left: 7pt;text-indent: 0pt;line-height: 17pt;text-align: center;">-</p></td></tr><tr style="height:13pt"><td style="width:72pt;border-left-style:solid;border-left-width:2pt"><p class="s1395" style="padding-left: 3pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">30</p></td><td style="width:66pt"><p class="s1395" style="padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">2.30</p></td><td style="width:69pt"><p class="s1395" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">2.9</p></td><td style="width:66pt"><p class="s1395" style="padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">3.6</p></td><td style="width:56pt"><p class="s2000" style="padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">4.5</p></td><td style="width:55pt"><p class="s1395" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">4.5</p></td><td style="width:64pt"><p class="s1085" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">5.5</p></td><td style="width:68pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">6.6</p></td></tr><tr style="height:16pt"><td style="width:72pt;border-left-style:solid;border-left-width:2pt"><p class="s1229" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:66pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.30</p></td><td style="width:69pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2.9</p></td><td style="width:66pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">3.6</p></td><td style="width:56pt"><p class="s1085" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">4.5</p></td><td style="width:55pt"><p class="s1395" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">4.5</p></td><td style="width:64pt"><p class="s3337" style="padding-top: 3pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">5.5</p></td><td style="width:68pt;border-right-style:solid;border-right-width:2pt"><p class="s3338" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;text-align: center;">6.6</p></td></tr><tr style="height:15pt"><td style="width:72pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1395" style="padding-top: 1pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">50- 1000</p></td><td style="width:66pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">2.30</p></td><td style="width:69pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2.9</p></td><td style="width:66pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">3.6</p></td><td style="width:56pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1395" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">4.5</p></td><td style="width:55pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">4.5</p></td><td style="width:64pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1085" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 11pt;text-align: center;">5.5</p></td><td style="width:68pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1395" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 10pt;text-align: center;">6.6</p></td></tr></table><p class="s3339" style="text-indent: 0pt;text-align: right;">(C:o//lllllll&#39;,1)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 14pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="692" height="1" alt="image" src="Image_269.png"/></span></p><p class="s121" style="padding-top: 1pt;padding-left: 14pt;text-indent: 0pt;text-align: left;">Table 3.10.3.l(E) <i>Continued</i></p><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:14.5867pt" cellspacing="0"><tr style="height:14pt"><td style="width:78pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="2" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1569" style="padding-left: 8pt;text-indent: 1pt;line-height: 12pt;text-align: left;">Conductor Size [mm&#39; (mm dia.)]</p></td><td style="width:146pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s1569" style="padding-top: 3pt;padding-left: 41pt;text-indent: 0pt;line-height: 9pt;text-align: left;">5001- 8000 Volts</p></td><td style="width:148pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s1569" style="padding-top: 3pt;padding-left: 39pt;text-indent: 0pt;line-height: 9pt;text-align: left;">8001 - 15000 Volts</p></td><td style="width:146pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="3"><p class="s1569" style="padding-top: 3pt;padding-left: 40pt;text-indent: 0pt;line-height: 9pt;text-align: left;">8001- 15000 Volts</p></td></tr><tr style="height:61pt"><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1569" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">100</p><p class="s1569" style="padding-top: 1pt;padding-left: 6pt;padding-right: 4pt;text-indent: 1pt;line-height: 107%;text-align: center;">Percent lnsulation Levell</p><p class="s1569" style="padding-left: 3pt;text-indent: 0pt;text-align: center;">(mm)</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3340" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">133</p><p class="s1569" style="padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 109%;text-align: center;">Percent Insulation Level&#39;</p><p class="s385" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">(mm)</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1569" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">173</p><p class="s1569" style="padding-left: 4pt;padding-right: 2pt;text-indent: 1pt;line-height: 112%;text-align: center;">Percent Insulation LevcP</p><p class="s3340" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">(mm)</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1569" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">100</p><p class="s1568" style="padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 111%;text-align: center;">Percent <span class="s1569">Insulation Level1</span></p><p class="s3340" style="padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">(mm)</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1569" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">133</p><p class="s1569" style="padding-top: 1pt;padding-left: 7pt;padding-right: 3pt;text-indent: 1pt;line-height: 112%;text-align: center;">Percent Insulation Level&#39;</p><p class="s3340" style="padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">(mm)</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1569" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">173</p><p class="s1569" style="padding-top: 1pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 113%;text-align: center;">Percent Insulation LeveP</p><p class="s3340" style="padding-left: 5pt;padding-right: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">(mm)</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1569" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">100</p><p class="s1569" style="padding-top: 1pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 109%;text-align: center;">Percent Insulation Levell</p><p class="s1569" style="padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">(mm)</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1569" style="padding-top: 3pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">133</p><p class="s1568" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 12pt;text-align: center;">Percent Insulation <span class="s1569">LeveP </span><span class="s3341">(mm)</span></p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1569" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">173</p><p class="s1569" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 113%;text-align: center;">Percent Insulation LeveP</p><p class="s3340" style="padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">(mm)</p></td></tr><tr style="height:31pt"><td style="width:35pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1569" style="padding-left: 21pt;text-indent: 0pt;text-align: left;">50-</p></td><td style="width:43pt;border-top-style:solid;border-top-width:1pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1569" style="padding-top: 2pt;text-indent: 0pt;text-align: left;">38</p><p class="s1569" style="padding-top: 5pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1000</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1406" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">6.6</p><p class="s1569" style="padding-top: 5pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">6.6</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1569" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8.8</p><p class="s1569" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8.8</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1569" style="padding-top: 1pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">10.7</p><p class="s1569" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">10.7</p></td><td style="width:49pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1406" style="padding-top: 1pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">7.1</p><p class="s1406" style="padding-top: 4pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">7.1</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1569" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">8.8</p><p class="s1569" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">8.8</p></td><td style="width:47pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s1569" style="padding-top: 2pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">!1.3</p><p class="s1569" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">11.3</p></td><td style="width:52pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3342" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p><p class="s1569" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">8.8</p></td><td style="width:46pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt"><p class="s3342" style="padding-top: 1pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">-</p><p class="s1569" style="padding-top: 4pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">10.7</p></td><td style="width:48pt;border-top-style:solid;border-top-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3343" style="padding-left: 3pt;text-indent: 0pt;line-height: 12pt;text-align: center;">.</p><p class="s1569" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">14.8</p></td></tr></table><p class="s3344" style="padding-left: 14pt;text-indent: 0pt;text-align: left;">Notes:</p><p class="s3344" style="padding-left: 13pt;text-indent: 0pt;line-height: 109%;text-align: left;">&#39;100 l&#39;ercent <span class="s3345">Insulation </span>Level. Cables in this category shall be permitted to be applied where the system is provided with relay protection such that ground fau<span style=" color: #696969;">l</span>ts wil<span class="s3347">I </span>be cleared as rnpidly as possible but, in any case, within <span class="s3347">1 </span>minute. While lhese cables are applicable to the great majority of cable instillations that are on grounded systems, they shall be permitted to be used also on other systems for which the application of cable, is acceptable, provided lhe above clearing require­ ments arc met in completely de-energizing the faulted section.</p><p class="s3344" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">&#39;133 Percent Insulation Level. This insulation level corresponds <span class="s1701">lo </span>that formerly designated <span class="s1702">for </span>ungrounded systems. Cables in this category shall be <span style=" color: #343434;">permitted </span>to be applied in situations where the clearing lime requirements of the 100 percent level category cannot be met and yel there <span style=" color: #343434;">is </span>a.&lt;leqllllte assurance that th.e faulted section will be de-energize&lt;l in <span class="s3349">a </span>time not exceeding <span class="s3350">I </span>hour. Also, they shall be pennitted to be used in <span class="s3350">JOO </span>percent insulation level applications where ad&lt;litional irumlalion is desirable.</p><p class="s431" style="padding-left: 13pt;text-indent: 0pt;text-align: left;"><span class="s3351">1</span>173 <span class="s3345">Percent Insulation </span>Level. <span class="s3352">Cables in lhis category shall be permitted to be applied under all of the following conditions:</span></p><p class="s3344" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">( I) In industrial establishments where theconditions of mainlewmce and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner nnder the supervision of a licensed electrical practitioner service the installation</p><p class="s387" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">(2) <span class="s417">Where the fault dearing time n:quiremeuts of the </span>133 <span class="s417">percent level category cannot be met</span></p><p class="s3344" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">(3) Where an orderly shutdown is essential to protect equipment and personnel</p><p class="s3344" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">(4) There is adequate assurance lhat lhe faulted section will be de-energized in an orderly shutdown</p><p class="s3344" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;line-height: 110%;text-align: left;">Also, cables with this insulation thickness shall be permitted <span class="s1701">lo </span>be used in 100 or 133 percent insulation level applications where additioiwl insulation strenglh is desirable.</p><p class="s120" style="text-indent: 0pt;text-align: right;">Table 3.10.3.3(A) Minimum Size of Conductors     <i>(a) Each cable is fastened within 300 mm, measured</i></p><table style="border-collapse:collapse;margin-left:3pt" cellspacing="0"><tr style="height:36pt"><td style="width:81pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s690" style="padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">Conductor Voltage Rating</p><p class="s690" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">(Volts)</p></td><td style="width:158pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s690" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Minimum Conductor Size</p><p class="s690" style="padding-top: 6pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">mm<span class="s3353">2</span>(mm dia.)</p></td></tr><tr style="height:44pt"><td style="width:75pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s690" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">Copper</p></td><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s690" style="padding-top: 1pt;padding-left: 12pt;text-indent: -1pt;text-align: left;">Aluminum or</p><p class="s690" style="padding-left: 17pt;text-indent: -5pt;line-height: 14pt;text-align: left;">Copper-Clad Aluminum</p></td></tr><tr style="height:20pt"><td style="width:81pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">0-2 000</p></td><td style="width:75pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2.0(1.6)</p></td><td style="width:83pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 1pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">3.5(2.0)</p></td></tr><tr style="height:21pt"><td style="width:81pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2 001-8 000</p></td><td style="width:75pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:83pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td></tr><tr style="height:21pt"><td style="width:81pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8001-15 000</p></td><td style="width:75pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:83pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">30</p></td></tr><tr style="height:21pt"><td style="width:81pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">15001-28 000</p></td><td style="width:75pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:83pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">38</p></td></tr><tr style="height:17pt"><td style="width:81pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 13pt;text-align: center;">28001-35 000</p></td><td style="width:75pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 13pt;text-align: center;">50</p></td><td style="width:83pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s691" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 13pt;text-align: center;">50</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"/><p class="s394" style="text-indent: 0pt;text-align: right;">along the sheath, of the outer end of the raceway,</p><p class="s394" style="padding-top: 6pt;padding-left: 318pt;text-indent: -18pt;text-align: justify;">(b) The raceway extends directly above the enclosure and does not penetrate a str11ctural ceiling.</p><p class="s394" style="padding-top: 6pt;padding-left: 317pt;text-indent: -18pt;text-align: justify;">(c) Afitting is provided oneachendof the raceway to protect the cable(s) from abrasion and the fittings remain accessible after installation.</p><p class="s394" style="padding-top: 6pt;padding-left: 317pt;text-indent: -18pt;text-align: justify;">(d) The raceway is sealed or pluggedat the outer end using approved means so as to prevent access to the enclosure through the raceway.</p><p class="s394" style="padding-top: 6pt;padding-left: 317pt;text-indent: -18pt;text-align: justify;">(e) The cable sheath is continuous through the raceway and extends into the enclosure beyond</p><p class="s121" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;"><b>(B) Metal Cabinets, Cutout Boxes, and Meter Socket Enclosures. </b>Where metal enclosures within the scope of this article are installed with messenger-supported wiring, open wiring on insulators, or concealed knob­ and-tube wiring, conductors shall enter through insulating bushings or, in<span class="s415">dry </span>locations, through flexible tubing extending from the last insulating support and finnly secured to the enclosure.</p><p class="s120" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">(C) Cables. <span class="s121">Where cable is used, each cable shall be secured to the cabinet, cutout box, or meter </span>socket <span class="s121">enclosure.</span></p><p class="s394" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;text-align: justify;">Exception: Cables with entirely nonmetallic sheaths shall be permitted to enter the top of a surface-mounted enclosure through one or more nonjlexible raceways not less than 450 mm and not more than 3000 mm in length, provided all of the following conditions aremet:</p><p class="s394" style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">the fitting not less than 6 mm.</p><p class="s394" style="padding-top: 6pt;padding-left: 41pt;text-indent: -18pt;text-align: justify;">(I) The raceway is fastened at its outer end and at other points in accordance with the applicable article.</p><p class="s394" style="padding-top: 7pt;padding-left: 41pt;text-indent: -18pt;text-align: justify;">(g) Where installed as conduit or tubing, the cable fill does not exceed the amount that would be permitted for complete conduit or tubing systems by Table 10.1.1.1 and all applicable notes thereto. Note 2 to the tables in Chapter IO does not apply to this condition.</p><p class="s389" style="padding-top: 6pt;padding-left: 22pt;text-indent: 0pt;text-align: justify;">FPN: SeeTable10.1.1.1, <span class="s1868">including </span>Note 9,forallowable cablefill <span class="s1868">in </span>circular <span class="s3354">raceways. See </span><span class="s1868">3.10.2.6(B)(3)(a)</span>for required <span class="s1868">ampacity </span>reductions for1J1Ultiple cables <span class="s1868">installed </span>in <span class="s1868">a common </span>raceway.</p><p class="s120" style="padding-top: 6pt;padding-left: 13pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.12.1.6 Deftection of Conducton. <span class="s389">Conductors at</span></p><p class="s3355" style="text-indent: 0pt;line-height: 3pt;text-align: right;">I</p><p class="s389" style="padding-left: 13pt;text-indent: 0pt;line-height: 10pt;text-align: left;">terminals or conductors entering or leaving cabinets or cutout</p><p class="s389" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">boxes and thelike shall comply with 3.12.l.6(A) through (C).</p><p class="s3356" style="padding-top: 2pt;padding-left: 38pt;text-indent: 0pt;line-height: 110%;text-align: justify;">Exception: Wire-bending space in enclosures for motor controllers with provisions for one or two wires per terminal shall comply with 4.30.l.JO(B).</p><p class="s1470" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s2303">(A) Width of Wiring Gutters. </span>Conductors shall not be deflected within a cabinet or cutout box unless a gutter having a width in accordance with Table 3.12.l.6(A) is provided. Conductors in parallel in accordance with 3.10.2.l <b>(H) </b>shall be judged on the basis of the number of conductors in parallel.</p><p class="s2303" style="padding-top: 6pt;padding-left: 38pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(B) Wire-Bending Space at Terminals. <span class="s1470">Wire-bending space at each tcnninal shall be provided in accordance with 3.12.l.6(B)(l) or (B)(2).</span></p><p class="s2303" style="padding-top: 7pt;padding-left: 65pt;text-indent: -17pt;line-height: 107%;text-align: justify;">(1) Conductors Not Entering or Leaving Opposite Wall. <span class="s1470">Table 3.12.l.6(A) shall apply where the conductor does not enter or leave the enclosure through the wall opposite its tcnninal.</span></p><p class="s2303" style="padding-top: 7pt;padding-left: 65pt;text-indent: -18pt;line-height: 107%;text-align: justify;">(2) Conductors Entering or Leaving Opposite Wall. <span class="s1470">Table 3.12.l.6{B) shall apply where the conductor does enler or leave the enclosure through the wall opposite its terminal.</span></p><p class="s3356" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;line-height: 111%;text-align: justify;">bxception No. 1: Where the distance between the wall and its terminal is in accordance with Tahle 3.12.1.6(A), a conductor shall be pennitted to enter or leave an enclosure through the wall opposite its terminal, provided the conductor enters or leaves the enclosure where the gutter joins an adjacent gutter that has a width that conforms to Table 3.12.1.6(B) for the conductor.</p><p class="s3356" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: A conductor not larger than 175 mm&#39; shall be permitted to enter or leave an enclosure containing only a meter socket(.v) through the wall opposite its tenninal, provided the distance between the terminal and the opposite wall is not less than that</p><p class="s3356" style="padding-left: 38pt;text-indent: -1pt;line-height: 110%;text-align: justify;">�pecified in Table 3.I2.l.6(A) and the tenninal is a lay­ in type, where the terminal is either of the following:</p><p class="s3356" style="padding-top: 6pt;padding-left: 65pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(a) Directed toward the opening in the enclosure and within a 45 degree angle of directly facing the enclosure wall</p><p class="s3356" style="padding-top: 6pt;padding-left: 65pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(h) Directly facing the enclosure wall and offset not greater than 50 percent of the bending space specffied in Table 3.I2. I.6{A)</p><p class="s1471" style="padding-top: 5pt;padding-left: 47pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: <i>Offset </i>is the distance measured along the enclosure wall from the axis of the centerline of the tenninal to a line passing through the center of the opening in the enclosure.</p><p class="s2303" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s1470">(C) </span>Conductors 22 mm<span class="s3358">2 </span>or Larger. <span class="s1470">Installation shall comply with 3.0.l.4(G).</span></p><p class="s2303" style="padding-top: 6pt;padding-left: 37pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.12.1.7 Space in Enclosures. <span class="s1470">Cabinets and cutout boxes shall have approved space to accommodate all conductors installed in them without crowding.</span></p><p class="s1470" style="padding-top: 2pt;padding-left: 30pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s2303">3.12.1.8 Switch and Overcurrent Device Enclosures. </span>The wiring space within enclosures for switches and ovcrcurrcnt devices shall be permitted for other wiring and equipment subject to limi<span style=" color: #676767;">t</span>ations for specific equipment as provided in (A) and <span style=" color: #3B3B3B;">(B).</span></p><p class="s1470" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s2303">(A) Splices, Taps, and Feed-Through Conductors. </span>The wiring space of enclosures for switc:hes or overcurrcnt devices shall be permitted for <span style=" color: #3B3B3B;">conductors </span>feeding through, spliced, or tapping off to other enclosures, switches, or overcurrent devices where <span style=" color: #3B3B3B;">all </span>of the following conditions arc met:</p><p class="s1470" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(1) The total of all conductors installed at any cross section of the wiring space does not exceed 40 percent of the cross-sectional area of that space.</p><p class="s1470" style="padding-top: 6pt;padding-left: 57pt;text-indent: -17pt;line-height: 107%;text-align: justify;">(2) The total area of all conductors, splices, <span style=" color: #3B3B3B;">and </span>taps installed at any cross section of the wir<span style=" color: #676767;">i</span>ng space docs not exceed 75 percent of the cross-sectional area of that space.</p><p class="s1470" style="padding-top: 6pt;padding-left: 40pt;text-indent: 0pt;text-align: justify;">(3) A warning label c;omplying with l.10.1.2l(B</p><p class="s1470" style="padding-left: 58pt;text-indent: 0pt;line-height: 107%;text-align: justify;">) is applied to the enclosure that identifies the closest disconnecting means for any <span style=" color: #3B3B3B;">feed-through </span>conductors.</p><p class="s2303" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(B) Power Monitoring Equipment. <span class="s1470">The wiring space of enclosures for switches or overcurrent devices shall be permitted to contain power monitoring equipment where all of the following conditions are met:</span></p><p class="s1470" style="padding-top: 5pt;padding-left: 58pt;text-indent: -17pt;line-height: 107%;text-align: justify;">(1) The power monitoring equipment is identified as a field installable accessory as part of <span style=" color: #3B3B3B;">the </span>listed equipment, or is a listed kit evaluated for field installation in switch or ovcrcurrent device enclosures.</p><p class="s1470" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;text-align: justify;">(2) The total area of all conductors, splices, taps, and equipment at <span class="s1749">any </span>cross section of the wiring space does not exceed 7<span class="s3361">5 </span>percent <span style=" color: #3B3B3B;">of </span>the cross­ sectional area of that space.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s1470" style="padding-left: 32pt;text-indent: 0pt;line-height: 110%;text-align: justify;"><span class="s2303">3.12.1.9 Side or Back Wiring Spaces or Gutters. </span>Cabinets and cutout boxes shall be provided with back­ wiring spaces, gutters, or wiring compartments <span style=" color: #494949;">as </span>required by 3.12.2.2(C) <span class="s1749">an&lt;l </span>(D).</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2303" style="padding-left: 74pt;text-indent: 0pt;text-align: left;">3.12.2 Construction Specifications</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2303" style="padding-left: 32pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.12.2.1 Material. <span class="s1470">Cabinets, cutout boxes, and meter socket enclosures shall comply with 3.12.2.l(A) through (C).</span></p><p class="s2303" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(A) Metal Cabinets and Cutout Boxes. <span class="s1470">Metal enclosures within the scope of this article shall be protected both inside and outside against corrosion.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 18pt;text-indent: 0pt;line-height: 1pt;text-align: left;"><span><img width="693" height="1" alt="image" src="Image_270.png"/></span></p><p class="s3363" style="padding-top: 1pt;text-indent: 0pt;text-align: center;">Table 3.12.l.6(A) Minimum Wire-Bending Space at Terminals and Minimum Width of Wiring Gutters</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:16.7536pt" cellspacing="0"><tr style="height:14pt"><td style="width:328pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2508" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Wire Size 1mm<span class="s3364">1</span>(mm <span class="s3365">dia.))</span></p></td><td style="width:192pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="5"><p class="s2508" style="padding-top: 4pt;padding-left: 63pt;text-indent: 0pt;line-height: 8pt;text-align: left;">Wires per Terminal</p></td></tr><tr style="height:24pt"><td style="width:108pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2508" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">All <span class="s2518">Other </span>Conductors</p></td><td style="width:220pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2508" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">Compact Stranded AA-8000 Aluminum Alloy Conductors</p><p class="s2696" style="padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">(sec <span class="s2508">Note 2)</span></p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">1</p><p class="s2508" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">(mm)</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2508" style="padding-top: 5pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2</p><p class="s2513" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">(mm)</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3366" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">3</p><p class="s2508" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">(mm)</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">4</p><p class="s2508" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">(mm)</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3317" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">s</p><p class="s3367" style="padding-left: 3pt;text-indent: 0pt;line-height: 6pt;text-align: center;">(mm)</p></td></tr><tr style="height:17pt"><td style="width:108pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">2.0(1.6)-5.5(2.6)</p></td><td style="width:220pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 83pt;text-indent: 0pt;text-align: left;">3.5 (2.0) • 8.0 (3.2)</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Nolspecified</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-left: 3pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-left: 4pt;padding-right: 5pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:12pt"><td style="width:108pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">8.0(J.2)- <span class="s3110">14</span></p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3110" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">14-22</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">40</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 1pt;padding-left: 4pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:16pt"><td style="width:108pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">30- 38</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-left: 4pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-left: 4pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:15pt"><td style="width:108pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">31)</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">65</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 1pt;padding-left: 9pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 4pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td></tr><tr style="height:19pt"><td style="width:108pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 1pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">38</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3110" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">75</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3369" style="padding-top: 5pt;padding-left: 4pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">·-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 4pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-left: 1pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td></tr><tr style="height:15pt"><td style="width:108pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">50-60</p></td><td style="width:220pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">80- 100</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:29pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 4pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:16pt"><td style="width:108pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 44pt;text-indent: 0pt;text-align: left;">80 <span class="s3110">100</span></p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">125 - 150</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1.50</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2508" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="text-indent: 0pt;line-height: 14pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 4pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:13pt"><td style="width:108pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-left: 6pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">115</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:14pt"><td style="width:108pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3110" style="padding-top: 1pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">150 <span class="s3112">175</span></p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">200 - 250</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3112" style="padding-top: 4pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:28pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:15pt"><td style="width:108pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 42pt;text-indent: 0pt;text-align: left;">200 250</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">300 - 375</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">150</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3112" style="padding-top: 4pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:28pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 7pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">350</p></td></tr><tr style="height:14pt"><td style="width:108pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">325-375</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3109" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">400 - 500</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3370" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">31)(1</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3112" style="padding-top: 4pt;padding-left: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">350</p></td><td style="width:28pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">400</p></td></tr><tr style="height:14pt"><td style="width:108pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">400</p></td><td style="width:220pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3108" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:79pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">300</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">350</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2694" style="padding-top: 4pt;padding-left: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">400</p></td><td style="width:28pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">450</p></td></tr><tr style="height:28pt"><td style="width:108pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">500-600</p><p class="s3112" style="padding-top: 5pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">725-1000</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3112" style="padding-right: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:79pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">250</p><p class="s2694" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:29pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="text-indent: 0pt;line-height: 15pt;text-align: center;">-</p><p class="s3368" style="text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="text-indent: 0pt;line-height: 15pt;text-align: center;">-</p><p class="s3108" style="padding-top: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">·-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3108" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">-</p><p class="s3108" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">-</p></td></tr></table><p class="s658" style="padding-left: 16pt;text-indent: 0pt;line-height: 7pt;text-align: left;"><span><img width="1" height="11" alt="image" src="Image_271.png"/></span> <span class="s3371">Nott:s:</span></p><p class="s3372" style="padding-top: 1pt;padding-left: 18pt;text-indent: 1pt;line-height: 73%;text-align: justify;">I. <span class="s3373">Bending space at terminals shall he measured in a slmight line from the end of tbe lug or wire connector (in the direction that the wire leaves the terminal) to the wall, oorrier, or obstruction.</span></p><p class="s2526" style="padding-top: 1pt;padding-left: 18pt;text-indent: 0pt;line-height: 84%;text-align: justify;">2. This column shall be permitted to be used <span class="s2529">lO </span>detennine lhe minimum wire-bending space for compact stranded aluminum conductors in si,cs up to 500 mm&#39;and rnanufacrured using AA-8000 <span class="s3323">series </span>electrical <span class="s3323">grade </span>aluminum alloy conduclnr marerial in w:cordaace with 3.10.J.3(8). <span class="s3323">The </span>minimum width uf lhe wire gutt,:r space shall be detennined�iog the<span style=" color: #3F3F3F;">all </span>other conductors value in this table.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3374" style="text-indent: 0pt;text-align: center;">lllble 3.12.l.6(B) Minimum Wire-Bending Space atTerminals</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:15.0682pt" cellspacing="0"><tr style="height:14pt"><td style="width:329pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="2"><p class="s2508" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 8pt;text-align: center;">Wire Size [mm<span class="s3375">2</span>(mm <span class="s3365">dia.)J</span></p></td><td style="width:193pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" colspan="4"><p class="s2508" style="padding-top: 6pt;padding-left: 63pt;text-indent: 0pt;line-height: 6pt;text-align: left;">Wires per Terminal</p></td></tr><tr style="height:24pt"><td style="width:109pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2508" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">All Other <span class="s2518">Conductors</span></p></td><td style="width:220pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2508" style="padding-top: 5pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">Compact Stranded AA-8000 Aluminum Alloy Conductors</p><p class="s2518" style="padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">(sec <span class="s2508">Note 2)</span></p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3366" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">1</p><p class="s2508" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;line-height: 6pt;text-align: center;">(mm)</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2508" style="padding-top: 6pt;padding-left: 3pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2</p><p class="s2518" style="padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 6pt;text-align: center;">(mnv</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3313" style="padding-top: 6pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">3</p><p class="s2508" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;line-height: 6pt;text-align: center;">(mm)</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2508" style="padding-top: 5pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">4 <span class="s2696">or </span>More</p><p class="s2518" style="padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 6pt;text-align: center;">(mm)</p></td></tr><tr style="height:16pt"><td style="width:109pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">2.0(\.6)- 5.5(2.6)</p></td><td style="width:220pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-left: 83pt;text-indent: 0pt;text-align: left;">3.5 (2.0) - 8.0 (3.2)</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">Not •11eciflecl</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3108" style="padding-top: 3pt;padding-left: 3pt;padding-right: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">-</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-top: 1pt;padding-left: 4pt;padding-right: 6pt;text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3108" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">-</p></td></tr><tr style="height:14pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3110" style="padding-top: 3pt;padding-left: 9pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">40</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3369" style="padding-top: 5pt;text-indent: 0pt;text-align: center;">-·</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="text-indent: 0pt;line-height: 13pt;text-align: center;">-</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3108" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">-</p></td></tr><tr style="height:28pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">14</p><p class="s2694" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">22</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">22</p><p class="s3112" style="padding-top: 6pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">30 -38</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2688" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">50</p><p class="s3112" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">75</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3108" style="padding-top: 1pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">-</p><p class="s3112" style="padding-top: 4pt;padding-left: 3pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-left: 4pt;padding-right: 6pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p><p class="s3368" style="padding-left: 4pt;padding-right: 6pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-left: 5pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">-</p><p class="s3112" style="padding-top: 2pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:14pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">30</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">90</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s3112" style="padding-top: 3pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">-</p><p class="s3368" style="padding-top: 1pt;padding-left: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-left: 4pt;padding-right: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-left: 5pt;padding-right: 6pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td></tr><tr style="height:11pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 1pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">38</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 7pt;text-align: center;">60</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">115</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-left: 4pt;padding-right: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">-</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-left: 5pt;padding-right: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">-</p></td></tr><tr style="height:15pt"><td style="width:109pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">50</p></td><td style="width:220pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 3pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">80</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">140</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 5pt;padding-left: 9pt;text-indent: 0pt;text-align: left;">140</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">180</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">-</p></td></tr><tr style="height:13pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">60</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">JOO</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3110" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">150</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 9pt;text-indent: 0pt;line-height: 7pt;text-align: left;">150</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">190</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-right: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">-</p></td></tr><tr style="height:16pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s250" style="padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">so</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">165&#39;</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">165&#39;</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 6pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2524" style="padding-top: 3pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">--</p></td></tr><tr style="height:12pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">100</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">150</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;line-height: 7pt;text-align: center;">180&#39;</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;line-height: 6pt;text-align: left;">190&#39;</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 6pt;text-align: center;">215•</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-right: 2pt;text-indent: 0pt;line-height: 11pt;text-align: center;">-</p></td></tr><tr style="height:15pt"><td style="width:109pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">125</p></td><td style="width:220pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">215&#39;</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">215&#39;</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">230•</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 5pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">250</p></td></tr><tr style="height:15pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3110" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">ISO</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3109" style="padding-top: 3pt;padding-left: 5pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">250•</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">250&#39;</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">281J</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 4pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">300</p></td></tr><tr style="height:15pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">175</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">305&#39;</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">305&#39;</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">330&#39;</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 4pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">350&#39;</p></td></tr><tr style="height:14pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">200</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">330&#39;</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">330&#39;</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">350&#39;</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">380&#39;</p></td></tr><tr style="height:14pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">250</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">350- 375</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">350&#39;</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">350&#39;</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">380&#39;</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;line-height: 8pt;text-align: center;">400&#39;</p></td></tr><tr style="height:15pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">300</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 8pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">400- 450</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">380&#39;</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">400&#39;</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">455&#39;</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">480•</p></td></tr><tr style="height:14pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">350</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-left: 7pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">405·</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 8pt;text-indent: 0pt;text-align: left;">460•</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;line-height: 8pt;text-align: center;">510&#39;</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2517" style="padding-top: 4pt;padding-left: 8pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">56(1•</p></td></tr><tr style="height:13pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">375</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 3pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 7pt;text-align: center;">430c</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;line-height: 7pt;text-align: left;">480&#39;</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;line-height: 7pt;text-align: center;">560&#39;</p></td><td style="width:56pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 5pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;line-height: 6pt;text-align: center;">610&#39;</p></td></tr><tr style="height:14pt"><td style="width:109pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-left: 6pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">500</p></td><td style="width:220pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:79pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">510</p></td><td style="width:30pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-left: 10pt;text-indent: 0pt;line-height: 13pt;text-align: left;">-</p></td><td style="width:28pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3108" style="padding-top: 1pt;padding-left: 4pt;padding-right: 7pt;text-indent: 0pt;line-height: 11pt;text-align: center;">-</p></td><td style="width:56pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3108" style="padding-top: 2pt;padding-left: 8pt;padding-right: 11pt;text-indent: 0pt;line-height: 10pt;text-align: center;">-</p></td></tr><tr style="height:56pt"><td style="width:109pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2694" style="padding-top: 1pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">600</p><p class="s2693" style="padding-top: 5pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">125</p><p class="s3112" style="padding-top: 6pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">850</p><p class="s3110" style="padding-top: 5pt;padding-left: 6pt;padding-right: 2pt;text-indent: 0pt;text-align: center;">1000</p></td><td style="width:220pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3112" style="padding-top: 2pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">-</p><p class="s3368" style="padding-top: 1pt;padding-left: 5pt;padding-right: 6pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p><p class="s3368" style="padding-right: 2pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p><p class="s3112" style="padding-top: 3pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">-</p></td><td style="width:79pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3376" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">5(,(1</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3112" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">610</p><p class="s3112" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">610</p><p class="s2518" style="padding-top: 5pt;padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">610</p></td><td style="width:30pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3368" style="padding-right: 1pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p><p class="s3112" style="padding-top: 3pt;padding-left: 3pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">-</p><p class="s3368" style="padding-top: 1pt;padding-right: 1pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p><p class="s3368" style="padding-left: 3pt;padding-right: 5pt;text-indent: 0pt;line-height: 12pt;text-align: center;">-</p></td><td style="width:28pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3112" style="padding-top: 4pt;padding-left: 4pt;padding-right: 9pt;text-indent: 0pt;text-align: center;">-</p><p class="s3368" style="padding-top: 1pt;padding-right: 2pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p><p class="s3368" style="padding-right: 2pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p><p class="s3112" style="padding-top: 3pt;padding-left: 4pt;padding-right: 9pt;text-indent: 0pt;line-height: 8pt;text-align: center;">-</p></td><td style="width:56pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s3368" style="padding-left: 6pt;padding-right: 8pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p><p class="s3368" style="padding-left: 6pt;padding-right: 8pt;text-indent: 0pt;line-height: 14pt;text-align: center;">-</p><p class="s3368" style="padding-left: 6pt;padding-right: 8pt;text-indent: 0pt;line-height: 15pt;text-align: center;">-</p><p class="s3112" style="padding-top: 3pt;padding-left: 6pt;padding-right: 10pt;text-indent: 0pt;line-height: 7pt;text-align: center;">-</p></td></tr></table><p class="s2526" style="padding-left: 17pt;text-indent: 0pt;line-height: 7pt;text-align: left;">Notes</p><p class="s2526" style="padding-left: 16pt;text-indent: 0pt;line-height: 8pt;text-align: left;">1. Bendingspace at lcrminalB !!hall be measured <span class="s3377">in</span>a straight line from theend of lhelugorwire connector ina direction perpendicular to theenclosure wal\.</p><p class="s2526" style="padding-left: 16pt;text-indent: 0pt;line-height: 77%;text-align: left;">2. For n:movable end lay-in wire terminals intended foronlyone wire, bending space &amp;hall <span class="s2528">be </span>permitted to be reduced by the following number of millimeters: &#39;13 mm • 25 mm &#39;40 mm &#39;50 mm• 75 mm</p><p class="s2526" style="padding-top: 2pt;padding-left: 16pt;text-indent: 0pt;line-height: 76%;text-align: justify;">2. This column shall <span class="s3323">be </span>permitted to be <span class="s3378">Wiied </span>to determine the minimum wire-bending space for compw:t stranded aluminum conductors in sizes up to 500 mm&#39;and manufactured using AA-8000 <span class="s2528">s.eriefi </span>electrical grade aluminum alloy conduclOr material in accon!ance with 3.10.3.J(B). The minimum width of lhe wire gutter space shall be detennined using the <span style=" color: #3F3F3F;">all </span>other conductors value in this table.</p><p class="s2704" style="padding-top: 3pt;padding-left: 33pt;text-indent: 0pt;text-align: left;">ARTlCLE 3.14 -&nbsp; OUTLET, DEVICE, PULL, AND JUNCTION BOXES; CONDUIT BODIES; FITTINGS; AND HANDHOLE</p><p class="s867" style="padding-top: 2pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(B) Strength. <span class="s138">The design andconstruction of enclosures within thescope of this article shall be such as to secure ample strength and rigidity. lf constructed of sheet steel, the metal thickness shall not be less than 1.35 mm uncoated.</span></p><p class="s867" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Nonmetallic Cabinets. <span class="s138">Nonmetallic cabinets shall be listed, or they shall be submitted for approval prior to installation.</span></p><p class="s867" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.12.2.2 Spacing. <span class="s138">The spacing within cabinets and cutout boxes shall comply with 3.12.2.2(A) through </span><span class="s474">(D).</span></p><p class="s867" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(A) General. <span class="s138">Spacing within cabinets and cutout boxes shall provide approved spacing for the distribution of wires and cables placed in them and for a separation bet\.veen metal parts of devices and apparatus mounted within them in accordance with 3.12.2.2(A)(l),{A)(2), and (A)(3).</span></p><p class="s867" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 106%;text-align: justify;">(1) Base. <span class="s138">Other than at points of support, there shall be an airspace of at least 1.59 mm between the base of the device and the wall of any metal cabinet or cutout box in which the device is mounted.</span></p><p class="s867" style="padding-top: 7pt;padding-left: 60pt;text-indent: -18pt;line-height: 106%;text-align: justify;">(2) Doors. <span class="s138">There shall be an airspace of at least 25.4 mm between any live metal part, including live metal parts of enclosed fuses, and the door.</span></p><p class="s1612" style="padding-top: 7pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: &quot;Where the door is lined with u.n approved insulating material or is of a thickness of metal not less than 2.36 mm uncoated, the airspace shall not be less than 12.7 mm.</p><p class="s867" style="padding-top: 5pt;padding-left: 42pt;text-indent: 0pt;text-align: justify;">(3) Live Parts. <span class="s138">There shall be an airspace of at least</span></p><p class="s138" style="padding-top: 1pt;padding-left: 59pt;text-indent: 0pt;line-height: 107%;text-align: justify;">12.7 mm between the walls, back, gutter partition, if of metal, or door of any cabinet or cutout box and the nearest exposed current-carrying part of devices mounted within the cabinet where the voltage does not exceed 250. This spacing shall be increased to at least 25.4 mm for voltages of 251 to l 000, nominal.</p><p class="s1612" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Where the conditions in <span class="s2061">3.l </span>2.2.2(A)(2), Exception, are met, the airspace for nominal voltages from 251 to 600 shall be permitted to be not less than</p><p class="s1612" style="padding-left: 33pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">12.7 mm.</p><p class="s867" style="padding-top: 8pt;padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(B) Switch Clearance. <span class="s138">Cabinets </span>and <span class="s138">cutout boxes shall be deep enough to allow the closing of the doors when 30- ampere branch-circuit panelboard switches are in any position, when combination cutout switches are in any position, or when other single-throw switches are opened as far as their construction permits.</span></p><p class="s867" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;">(C) Wiring Space. <span class="s138">Cabinets and cutout boxes that contain devices or apparatus connected within the</span></p><p class="s138" style="padding-top: 3pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;">cabinet or box to more than eight conductors, including those of branch circuits, meter loops, feeder circuits, power circuits, and similar circuits, but not including the supply circuit or a continuation thereof, <span style=" color: #343434;">shall </span>have back-wiring spaces or one or more si&lt;le-wiring spc1ces, side gutters, or wiring compartments.</p><p class="s867" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 108%;text-align: justify;">(D) Wiring Space <span class="s660">- </span>Enclosure. <span class="s138">Side-wiring spaces, side gutters, or side-wiring compartments of cabinets and cutout boxes shall be made tight enclosures by means of covers, barriers, or partitions extending from the bases of the devices cont;iined in the cabinet, to the door, frame, or sides of the cabinet.</span></p><p class="s1612" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 111%;text-align: justify;">Exception: Side-wiring spaces, side gutters, u.nd <span style=" color: #343434;">side­ </span>wiring compartments of cabinets shall not be required to be made tight enclosures where those side spaces contain only conductors that enter the cabinet directly opposite to the devices where they terminate.</p><p class="s138" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Partially enclosed back-wiring spaces shall be provided with covers to complete the enclosure. Wiring space� that are required by 3.l2.2.2(C) and are exposed when doors arc open shall be provided with covers to complete the enclosure. Where space is provided for feed-through conductors and for splices as required <span style=" color: #343434;">in </span>3.12.1.8, additional barriers shall not be required.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 39pt;text-indent: 8pt;line-height: 115%;text-align: left;">ARTICLE 3.14 <span class="s660">- </span>OUTLET, DEVICE, PULL, AND JUNCTION BOXES; CONDUIT BODIES; FITTINGS; AND HANDHOLE ENCLOSURES</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 94pt;text-indent: 0pt;text-align: left;">3.14.1 Scope and General</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s138" style="padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s867">3.14.1.1 Scope. </span>This article covers the installation and use of all boxes and conduit bodies used as outlet, device, junction, or pull boxes, depending on their use, and handhole enclosures. Cast, sheet metal, nonmetallic, and other boxes such as FS, FD, and larger boxes arc not classified as conduit bodies. This article also includes installation requirements for fittings used to join raceways and to connect raceways and cables <span style=" color: #343434;">to </span>boxes and conduit bodies.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 32pt;text-indent: 0pt;line-height: 108%;text-align: justify;">3.14.1.2 Round Boxes. <span class="s138">Round boxes shall not be used where conduits or connectors requiring the use of loc.knuts or bushings are to be connected to the side of the box.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s138" style="padding-left: 32pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s867">3.14.1.3 Nonmetallic Boxes. </span>Nonmetallic boxes shall be pennitted only with open wiring on insulators, concealed knoband-tube wiring, cabled wiring methods with entirely nonmetallic <span style=" color: #343434;">sheaths, </span>flexible cords, and nonmetallic raceways.</p><p class="s1388" style="padding-top: 3pt;padding-left: 21pt;text-indent: 0pt;line-height: 106%;text-align: justify;">Exception No. 1: Where internal bonding means are provided between all entries, nonmetallic boxes shall be permitted to be used with metal raceways or metal­ armored cables.</p><p class="s1388" style="padding-top: 6pt;padding-left: 21pt;text-indent: 1pt;line-height: 107%;text-align: justify;">Exception No. 2: Where integral bonding means with a provision for attaching an equipment bonding jumper inside the box are provided between allthreaded entries in nonmetallic boxes listed for the purpose, nonmetallic boxes shall be permitted to be used with metal raceways or metal-armored cables.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 21pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.14.1.4 Metal Boxes. <span class="s660">Metal boxes shall be grounded and bonded in accordance with Parts 2.50.1, 2.50.4, 2.50.5, 2.50.6, 2.50.7, and 2.50.10 as applicable, except as permitted in 2.50.6.3(J).</span></p><p class="s867" style="padding-top: 6pt;padding-left: 101pt;text-indent: 0pt;text-align: justify;">3.14.2 Installation</p><p class="s867" style="padding-top: 8pt;padding-left: 20pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.14.2.l Damp or Wet Locations. <span class="s660">Jn damp or wet locations, boxes, conduit bodies, outlet box hoods, and fittings shall be placed or equipped so as to prevent moisture from entering or accumulating within the box, conduit body, or fitting. Boxes, conduit bodies, outlet box hoods, and fittings installed in wet locations shall be listed for use in wet locations. Approved drainage openings not smaller than 3 mm and not larger than 6 mm in diameter shall be permitted to be installed in the field in boxes or conduit bodies listed for use in damp or wet locations. For installation of listed drain fittings, larger openings are permitted to be installed in the field in accordance with manufacturer&#39;s instructions.</span></p><p class="s557" style="padding-top: 4pt;padding-left: 29pt;text-indent: 0pt;text-align: justify;">FPN No. 1: For boxes in floors, see 3.14.2.13(0).</p><p class="s557" style="padding-top: 6pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">FPN No. 2: For protection against corrosion, see 3.0.1.6.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 20pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.14.2.2 Number of Conductors in Outlet, Device, and Junction Boxes, and Conduit Bodies. <span class="s660">Boxes and conduit bodies shall be of an approved size to provide free space for all enclosed conductors. ln no case shall the volume of the box, as calculated in 3.l4.2.2(A), be less than the fill calculation as calculated in J. l 4.2.2(B). The minimum volume for conduit bodies shall be as calculated in 3.14.2.2(C).</span></p><p class="s660" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 120%;text-align: justify;">The provisions ofthis section shall not apply to terminal housings supplied with motors or generators.</p><p class="s557" style="padding-top: 4pt;padding-left: 29pt;text-indent: 0pt;line-height: 106%;text-align: justify;">FPN: For volume requirements of motor or generator tcnninal housings, see 4.30.1.12.</p><p class="s660" style="padding-top: 8pt;padding-left: 19pt;text-indent: 0pt;line-height: 118%;text-align: justify;">Boxes and conduit bodies enclosing conductors 22 mm<span class="s2023">2</span> or larger shall also comply with the provisions of 3.14.2.14.</p><p class="s867" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;line-height: 120%;text-align: justify;">(A) Box Volume Calculations. <span class="s660">The volume of a wiring enclosure (box)shall bethetotal volumeoftheassembled sections and, where used, the space provided by plaster</span></p><p class="s660" style="padding-top: 7pt;padding-left: 20pt;text-indent: 0pt;text-align: left;">196</p><p class="s660" style="padding-top: 4pt;padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">rings, domed covers, extension rings, and so forth, that are marked with their volume or 1:1re made from boxes the dimensions of which are listed in Table 3.14.2.2(A). Where a box is provided with one <span style=" color: #343434;">or </span>more securely installed harriers, the volume shall be aprortioned to each of the resulting spaces. Each barrier, if not mark�d with its volume, shall be considered to take ur 8.2 cm<span class="s2023">3</span> if metal, and 1<span class="s1260">G</span>.4 cml if nonmetallic.</p><p class="s867" style="padding-top: 6pt;padding-left: 46pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(1) Standurd Boxes. <span class="s660">The volumes of standard boxes that are not marked with their volume shall be as given in Table 3.14.2.2(A).</span></p><p class="s660" style="padding-top: 6pt;padding-left: 46pt;text-indent: -17pt;line-height: 117%;text-align: justify;"><b>(2) Other Boxes. </b>Boxes 1650 cm<span class="s2023">3</span> or less, other than those described in Table 3.l 4.2.2(A), and nonmetallic boxes shall be durably and legibly marked by the manufacturer with their volume. Boxes described in Table 3.14.2.2(A) that have a volume larger than is designated in the table shall be permitted to have their volume marked as required by this section.</p><p class="s867" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(B) Box Fill Calculations. <span class="s660">The volumes in paragrarhs 3.14.2.2(B)(l) through (8)(5), as applicable, shall be added together. No allowance shall be required for small fittings such as locknuts and bushings. Each space within a box installed wit a barrier shall be calculated separately.</span></p><p class="s660" style="padding-top: 6pt;padding-left: 45pt;text-indent: -16pt;line-height: 117%;text-align: justify;"><b>(1) Conductor Fill. </b>Each conductor that originates outside the boxand terminates or is spliced within the box shall be counted once, and each conductor that passes through the box without splice or termination shall be counted <span style=" color: #343434;">once. </span>Each loop or coil of unbroken condm:tor not less than twice the minimum length required for free conductors in 300.14 shall be counted twice. The conductor fill shall be calculated using Table 3.l 4.2.2(B). A conductor, no part of which leaves the box, shall not be counted.</p><p class="s1388" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;line-height: 109%;text-align: justify;">Exception: An equipment <span style=" color: #343434;">grounding </span>conductor <span style=" color: #343434;">or </span>conductors or not over four fixture wires smaller than</p><p class="s1388" style="padding-left: 19pt;text-indent: 0pt;line-height: 107%;text-align: justify;">2.0 mm<span class="s3379">1</span> (1.6 <span class="s2725">mm </span>dio.), or both, shall be permitted to be omitted from the calculations where <span style=" color: #343434;">they </span>enter <span style=" color: #343434;">a </span>box from a domed luminaire or similar canopy and terminate within that box.</p><p class="s660" style="padding-top: 6pt;padding-left: 45pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(2) <b>Clamp </b><span class="s474">Fill. </span>Where one or more internal cable clamps, whether factory or field supplied, are present <b>in </b>the <b>box, a </b>single volume allowance in accordance with Table 3.14.2.2(B) shall be made based on the largest conductor present in the box. No allowance shall be required for a cable connector with its clamping mechani6m outside the box.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s660" style="padding-left: 19pt;text-indent: 0pt;text-align: left;">........</p><p class="s3380" style="padding-top: 3pt;padding-left: 34pt;text-indent: 0pt;text-align: left;">ARTICLE 3.14 - OUTLET, DEVICE, PULL, AND JUNCTION BOXES; CONDUIT BODIES; FITTINGS; AND HANDHOLE</p><p class="s2681" style="padding-top: 3pt;padding-left: 61pt;text-indent: 0pt;line-height: 106%;text-align: justify;">A clamp assembly that incorporates a cable termination for thecable conductors shall be listed and marked for use with specific nonmetallic boxes. Conductors that originate within the clamp assembly shall be included in conductor fill calculations covered in 3.14.2.2(B)(l) as though they entered from outside the hox. The clamp assembly shall not require a <span class="s1000">fill </span>allowance, but the volume of the portion of the assembly that remains within the box after installation shall be excluded from the box volume as marked in <span class="s3381">J </span>.14.2.2(A)(2).</p><p class="s648" style="padding-top: 7pt;padding-left: 61pt;text-indent: -18pt;line-height: 108%;text-align: justify;">(3) Support Fittings Fill. <span class="s2681">Where one or more luminaire studs or hickeys are present in the box, a single volume allowc1nce in accordance with Table 3.14.2.2(8) shall be made for each type of fitting based on the largest conductor present in the box.</span></p><p class="s2681" style="padding-top: 3pt;padding-left: 57pt;text-indent: -17pt;line-height: 106%;text-align: justify;"><b>(4) Device or Equipment Fill. </b>For each yoke or strap containing one or more devices or equipment, a double volume allowance in accordance with Table 3.l 4.2.2(B) shall be made for each yoke <span style=" color: #414141;">or </span>strap based on the largest conductor connected to <span class="s1000">a </span>device(s) <span class="s1000">or </span>equipment supported by that yoke or strap. A device or utili1,ation <span style=" color: #414141;">equipment </span>wider lhan a single 50 mm device box as described in Table 3.l4.2.2(A) shall have double vo<span style=" color: #7E7E7E;">l</span>ume allowances provided for each gang required for mounting.</p><p class="s2681" style="padding-top: 7pt;padding-left: 58pt;text-indent: -17pt;line-height: 106%;text-align: justify;"><b>(5) Equipment Grounding Conductor Fill. </b>Where one or more equipment grounding conductors or equipment bonding jumpers enter <span class="s3383">a </span>box, <span class="s3383">a </span>sing<span style=" color: #7E7E7E;">l</span>e volume allowance in accordance with Table 3.14.2.2(B) shall be made based on the largest equipment grounding conductor or equipment bonding jumper present in the box. Where <span class="s1000">an </span>additional setofequipment groundingconductors,</p><p class="s6" style="padding-top: 12pt;padding-left: 35pt;text-indent: 0pt;text-align: center;">Table 3.14.2.2(A) Metal Boxes</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:34.3301pt" cellspacing="0"><tr style="height:16pt"><td style="width:161pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2696" style="padding-left: 4pt;text-indent: 0pt;text-align: center;">Box Trade Size</p><p class="s2685" style="padding-top: 7pt;padding-left: 4pt;text-indent: 0pt;line-height: 11pt;text-align: center;">mm</p></td><td style="width:78pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" rowspan="2"><p class="s2685" style="padding-top: 2pt;padding-left: 9pt;padding-right: 8pt;text-indent: 0pt;line-height: 109%;text-align: center;">Minimum Volume</p><p class="s2685" style="padding-top: 5pt;padding-left: 9pt;padding-right: 8pt;text-indent: 0pt;line-height: 11pt;text-align: center;">cm<span class="s3384">3</span></p></td><td style="width:277pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt" colspan="7"><p class="s2515" style="padding-top: 2pt;padding-left: 55pt;text-indent: 0pt;line-height: 12pt;text-align: left;">Maximum Number of Conductors*</p></td></tr><tr style="height:34pt"><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2686" style="padding-top: 5pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">0.75</p><p class="s2696" style="padding-top: 6pt;padding-left: 9pt;text-indent: 0pt;line-height: 10pt;text-align: left;">(1.0)</p></td><td style="width:43pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2686" style="padding-top: 4pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">1.25</p><p class="s2696" style="padding-top: 7pt;padding-left: 12pt;text-indent: 0pt;line-height: 10pt;text-align: left;">(1.2)</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s3385" style="padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: left;">2.0 (1.6)</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2686" style="padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: left;">J.5 (2.0)</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2686" style="padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: left;">5.5 (2.6)</p></td><td style="width:39pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2509" style="padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: left;">8.0 (3.2)</p></td><td style="width:39pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2686" style="padding-left: 1pt;text-indent: 0pt;line-height: 10pt;text-align: center;">14</p></td></tr><tr style="height:17pt"><td style="width:161pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3109" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">1( <span style=" color: #131313;">• </span><span class="s2698">J </span><span class="s2688">x </span><span class="s2518">32 round/octagonal</span></p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:43pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 4pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2515" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">s</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:39pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:39pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3174" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">2</p></td></tr><tr style="height:17pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100 <span class="s2692">x </span>38 <span class="s3314">rouml/octagona!</span></p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">254</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">10</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3313" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3313" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3172" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">3</p></td></tr><tr style="height:13pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">100 <span class="s2692">x </span>54 <span class="s3314">round/octagonal</span></p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;line-height: 8pt;text-align: center;">353</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">14</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3174" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">12</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 8pt;text-align: center;">10</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">9</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">8</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3125" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 8pt;text-align: center;">7</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3125" style="padding-top: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">4</p></td></tr><tr style="height:17pt"><td style="width:161pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100 <span class="s3387">x </span>32 <span class="s3388">square</span></p></td><td style="width:78pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">295</p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">12</p></td><td style="width:43pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3125" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">10</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">9</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3389" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3174" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">3</p></td></tr><tr style="height:17pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100 x 38 square</p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">344</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">12</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">LO</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;text-indent: 0pt;text-align: center;">9</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">4</p></td></tr><tr style="height:14pt"><td style="width:161pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 6pt;text-indent: 0pt;line-height: 9pt;text-align: left;">I<span class="s3315">00 </span>x 54 square</p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">497</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">20</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">17</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3313" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">15</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">13</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">12</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">10</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3172" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">6</p></td></tr><tr style="height:17pt"><td style="width:161pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">120 x 32 square</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">418</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">17</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">12</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3174" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">11</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">10</p></td><td style="width:39pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:39pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2692" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">5</p></td></tr><tr style="height:17pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">120 x 38 square</p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">484</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">19</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">16</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">14</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">\3</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3125" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">11</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">9</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">5</p></td></tr><tr style="height:14pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">120 x 54 square</p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">689</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">28</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 9pt;text-align: center;">24</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">21</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">18</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3313" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">16</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">14</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">8</p></td></tr><tr style="height:17pt"><td style="width:161pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2692" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;"><span class="s2518">75 </span>x <span class="s2513">50 </span>x <span class="s2518">38 </span><span class="s3315">device</span></p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3313" style="padding-top: 3pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">123</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">3</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3109" style="padding-top: 3pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">)</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">3</p></td><td style="width:39pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3174" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2</p></td><td style="width:39pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 1pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">l</p></td></tr><tr style="height:17pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">75 <span class="s2692">x </span>50 <span class="s2692">x </span>50 <span class="s3314">device</span></p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">164</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2697" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">3</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">2</p></td></tr><tr style="height:17pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2692" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;"><span class="s2518">75 </span>x <span class="s2513">50 </span>x <span class="s2513">57 </span><span class="s3314">device</span></p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3313" style="padding-top: 3pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">172</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2692" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3174" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">3</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">2</p></td></tr><tr style="height:18pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">75 <span class="s2693">x </span>50 <span class="s2693">x </span><span class="s2511">65 </span><span class="s3390">device</span></p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3391" style="padding-top: 3pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">205</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2692" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3174" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2</p></td></tr><tr style="height:17pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">75 x 50 <i>x </i>7D device</p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">9</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2</p></td></tr><tr style="height:14pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: left;">75 <span class="s2694">x </span>50 <span class="s3314">x </span>90 <span class="s3314">device</span></p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3391" style="padding-top: 3pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;line-height: 9pt;text-align: center;">295</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">12</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3109" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">]()</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3179" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">9</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">8</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">7</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">6</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;line-height: 9pt;text-align: center;">3</p></td></tr><tr style="height:17pt"><td style="width:161pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100 <span class="s3314">x 54 x 38 device</span></p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">169</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3174" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">3</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2</p></td></tr><tr style="height:18pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">100 <span class="s3314">x 54 x 48device</span></p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3391" style="padding-top: 3pt;padding-left: 9pt;padding-right: 7pt;text-indent: 0pt;text-align: center;">213</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 4pt;padding-left: 1pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2697" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3313" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2</p></td></tr><tr style="height:14pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">100 <span class="s3314">x 54 x 54 device</span></p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 3pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;line-height: 10pt;text-align: center;">238</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">9</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;line-height: 10pt;text-align: center;">8</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">7</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 10pt;text-align: center;">6</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">5</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s3313" style="padding-top: 3pt;padding-left: 4pt;padding-right: 1pt;text-indent: 0pt;text-align: center;">2</p></td></tr><tr style="height:16pt"><td style="width:161pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">95 <span class="s3387">x </span>50 <span class="s2692">x </span>65 <span class="s3314">masonry box</span></p></td><td style="width:78pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">230</p></td><td style="width:36pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">9</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3125" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 1pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:39pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 1pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">2</p></td></tr><tr style="height:14pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;"><span class="s2697">95 </span>x 50 <span class="s3392">x </span><span class="s3315">90 </span>masonry box</p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3391" style="padding-top: 3pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">344</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">14</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;line-height: 9pt;text-align: center;">12</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">10</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2511" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">9</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">8</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3125" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">7</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">4</p></td></tr><tr style="height:17pt"><td style="width:161pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">min. <span class="s3393">44.5 </span>depth  <span class="s3313">FS - </span>single cover</p></td><td style="width:78pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">221</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">9</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2511" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:40pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">5</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2509" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">4</p></td><td style="width:39pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">2</p></td></tr><tr style="height:14pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">min. 60.3 <span class="s3390">depth  </span>PD- <span class="s3390">single cover</span></p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">295</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s3366" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">12</p></td><td style="width:43pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 9pt;text-align: center;">10</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2509" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">9</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:1pt"><p class="s2518" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">8</p></td><td style="width:40pt;border-left-style:solid;border-left-width:1pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 9pt;text-align: center;">7</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">6</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">3</p></td></tr><tr style="height:17pt"><td style="width:161pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">min. 44.5 depth  <span class="s3315">FS- multiple </span>cover</p></td><td style="width:78pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;text-align: center;">295</p></td><td style="width:36pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2513" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">12</p></td><td style="width:43pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">10</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">9</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:1pt"><p class="s2696" style="padding-top: 1pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:40pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:1pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">7</p></td><td style="width:39pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">6</p></td><td style="width:39pt;border-top-style:solid;border-top-width:1pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">3</p></td></tr><tr style="height:14pt"><td style="width:161pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: left;">min. <span class="s3315">60.3 </span>depth  FD- multiple cover</p></td><td style="width:78pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 9pt;padding-right: 6pt;text-indent: 0pt;line-height: 9pt;text-align: center;">395</p></td><td style="width:36pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">16</p></td><td style="width:43pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">13</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2518" style="padding-top: 2pt;padding-left: 6pt;text-indent: 0pt;text-align: center;">12</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s3179" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 10pt;text-align: center;">10</p></td><td style="width:40pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2511" style="padding-top: 2pt;padding-left: 4pt;text-indent: 0pt;line-height: 10pt;text-align: center;">9</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2513" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">8</p></td><td style="width:39pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2508" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">4</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s262" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">.._</p><p class="s2528" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">*Where no <span class="s3322">volume </span>al!owances <span class="s3322">are required by </span>3.14.2.2(8)(2) <span class="s3322">through (B)(5).</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3363" style="padding-left: 5pt;text-indent: 0pt;text-align: left;">197</p><p class="s1412" style="padding-top: 5pt;padding-left: 44pt;text-indent: 0pt;line-height: 117%;text-align: justify;">as permitted by 2.50.7.17(D), is present in the box, an additional volume allowance shall be made based on the largest equipment grounding conductor in the additional set.</p><p class="s1601" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(C) Conduit Bodies.</p><p class="s1412" style="padding-top: 7pt;padding-left: 45pt;text-indent: -17pt;line-height: 117%;text-align: justify;"><span class="s1601">(t) General. </span>Conduit bodies enclosing 14 mm<span class="s2701">2</span> conductors or smaller, other than short-radius conduit bodies as described in 3.14.2.2(C)(3), shall have a cross-sectional area not less than twice the cross-sectional area of the largest conduit or tubing to which they can be attached. The maximum number of conductors permitted shall be the maximum number permitted byTable</p><p class="s1767" style="padding-left: 45pt;text-indent: 0pt;line-height: 119%;text-align: justify;">10.<span class="s1412">1.1.1 for the conduit or tubing to which it is attached.</span></p><p class="s1412" style="padding-top: 6pt;padding-left: 45pt;text-indent: -17pt;line-height: 117%;text-align: justify;">(2) With Splices, Taps, <b>or </b>Devices. Only those conduit bodies that are durably and legibly marked by the manufacturer with their volume shall be permitted to contain splices, taps, or devices. The maximum number of conductors shallbe calculated in accordance with 3.14.2.2(B). Conduit bodies shall be supported in a rigid and secure manner.</p><p class="s1412" style="padding-top: 5pt;padding-left: 45pt;text-indent: -17pt;line-height: 117%;text-align: justify;"><span class="s1601">(3) Short Radius Conduit Bodies. </span>Conduit bodies such as capped elbows and service-entrance elbows that enclose conductors 14 mm<span class="s2889">2 </span>or smaller, and arc only intended to enable the installation of the raceway and the contained conductors, shall not contain splices, taps, or devices and shall be of an approved size to provide free space for all conductors enclosed in the conduit body.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s1412" style="padding-left: 19pt;text-indent: 0pt;line-height: 113%;text-align: justify;"><span class="s1601">3.14.2.3Conductors Entering Boxes, Conduit Bodies, or Fittings. </span>Conductors entering boxes, conduit bodies, <span class="s629">or </span>fittings shall be protected from abrasion and shall comply with 3.14.2.3(A) through (D).</p><p class="s1601" style="padding-top: 4pt;padding-left: 115pt;text-indent: -91pt;line-height: 109%;text-align: justify;">Table 3.14.2.2(B) Volume Allowance Required per Conductor</p><table style="border-collapse:collapse;margin-left:20.1245pt" cellspacing="0"><tr style="height:51pt"><td style="width:106pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2916" style="padding-top: 8pt;padding-left: 20pt;text-indent: -8pt;line-height: 21pt;text-align: left;">Size of Conductor mm<span class="s3394">2</span>(mm dia.)</p></td><td style="width:133pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2916" style="padding-top: 2pt;padding-left: 5pt;padding-right: 1pt;text-indent: 0pt;line-height: 109%;text-align: center;">Free Space Within Box for Each Conductor</p><p class="s2916" style="padding-top: 6pt;padding-left: 4pt;text-indent: 0pt;line-height: 12pt;text-align: center;">cm<span class="s3394">3</span></p></td></tr><tr style="height:18pt"><td style="width:106pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 3pt;padding-left: 6pt;padding-right: 5pt;text-indent: 0pt;text-align: center;">0.75(1.0)</p></td><td style="width:133pt;border-top-style:solid;border-top-width:2pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 3pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">24</p></td></tr><tr style="height:20pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 4pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;text-align: center;">l.25(1.2)</p></td><td style="width:133pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 5pt;padding-left: 4pt;text-indent: 0pt;text-align: center;">28</p></td></tr><tr style="height:20pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 4pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">2.0(1.6)</p></td><td style="width:133pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">32</p></td></tr><tr style="height:20pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 4pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">3.5(2.0)</p></td><td style="width:133pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 5pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">36</p></td></tr><tr style="height:20pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 4pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">5.5(2.6)</p></td><td style="width:133pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 4pt;padding-left: 3pt;text-indent: 0pt;text-align: center;">40</p></td></tr><tr style="height:20pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s1187" style="padding-top: 4pt;padding-left: 6pt;padding-right: 4pt;text-indent: 0pt;text-align: center;">8.0(3.2)</p></td><td style="width:133pt;border-left-style:solid;border-left-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s2702" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;text-align: center;">50</p></td></tr><tr style="height:16pt"><td style="width:106pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s163" style="padding-top: 4pt;padding-left: 6pt;padding-right: 3pt;text-indent: 0pt;line-height: 11pt;text-align: center;">14</p></td><td style="width:133pt;border-left-style:solid;border-left-width:2pt;border-bottom-style:solid;border-bottom-width:2pt;border-right-style:solid;border-right-width:2pt"><p class="s163" style="padding-top: 4pt;padding-left: 5pt;text-indent: 0pt;line-height: 11pt;text-align: center;">82</p></td></tr></table><p class="s1601" style="padding-top: 3pt;padding-left: 18pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Openings to Be Closed. <span class="s1412">Openings through which conductors enter shall be closed in anapproved manner.</span></p><p class="s1412" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;line-height: 115%;text-align: justify;"><span class="s1601">(B) Metal Boxes and Conduit Bodies. </span>Where metal boxes or conduit bodies are installed with messenger­ supported wiring, open  wiring on insulators,  or concealed knob-andtube wiring, conductors shall enter through insulating bushings or, in dry locations, through flexible tubing extending from the last insulating support to not less than 6 mm inside the box and beyond any cable clamps. Where nonmetallic-sheathed cable or multiconductor Type UF cable is used, the sheath shall extend not less than 6 mm inside the box and beyond any cable clamp. Except as provided <span class="s628">in </span>3.0.1.15(C), the wiring shall be firmly secured to the box or conduit body. Where raceway or cable is installed with metal boxes or conduit bodies, the raceway or cable shall be secured to such boxes and conduit bodies.</p><p class="s1412" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;line-height: 115%;text-align: justify;"><span class="s1601">(C)  Nonmetallic  Boxes  and  Conduit  Bodies. </span>Nonmetallic boxes and conduit bodies shall be suitable for the lowest temperature-rated conductor entering the box. Where nonmetallic boxes and conduit bodies are used <span class="s403">with </span>messenger-supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, the conductors shall enter the box through individual holes. Where flexible tubing is used to enclose the conductors, the tubing shall extend from the last insulating support to not less than 6 mm inside the box and beyond any cable clamp. Where nonmetallic-sheathed cable o<span style=" color: #4D4D4D;">r </span>multiconductor Type UF cable is used, the sheath shall extend not less than 6 mm inside the box and beyond any cable clamp. In all instances, all permitted wiring methods shall be secured to the boxes.</p><p class="s1188" style="padding-top: 5pt;padding-left: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: Where nonmetallic-sheathed cable or multi­ conductor Type UF cable is used with single gang boxes not larger than a nominal size 5<span class="s668">7 </span>mm <span class="s164">x </span>100 mm mounted in walls or ceilings, and where the cable is fastened within 200 mm of the box measured along the sheath and where the sheath extends through a cable knockout not less than 6 mm, securing the cable to the box shall not be required. Multiple cable entries shall be permitted in a single cable knockout opening.</p><p class="s1601" style="padding-top: 6pt;padding-left: 20pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(D) Conductors 22 mm<span class="s3395">1</span> or Larger. <span class="s1412">Installation shall comply with 3.0.l.4(G).</span></p><p class="s372" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;text-align: justify;">FPN: See <span class="s409">l.10.l.12(A) for requirements on closing unused cable</span></p><p class="s407" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">and raceway knockout openings.</p><p class="s1601" style="padding-top: 7pt;padding-left: 21pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.14.2.5 Boxes Enclosing Flush Devices. <span class="s1412">Boxes used to enclose flush devices shall be of such design that the devices will be completely enclosed on back and sides and substantial support for the devices will b�provided. Screws for supporting the box shall not be used in attachment of the device contained therein.</span></p><p class="s2704" style="padding-top: 3pt;padding-left: 39pt;text-indent: 0pt;text-align: left;">ARTICLE 3.14 -&nbsp; OUTLET, DEVICE, PULL, AND JUNCTION BOXES; CONDUIT BODlES; FITHNGS; AND HA.NDHOLE</p><p class="s867" style="padding-top: 2pt;padding-left: 38pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.14.2.6 Flush-Mounted Installations. <span class="s138">Installations within or behind a surface of concrete, tile, gypsum, plaster, or other noncombustible material, boxes employing a flush-type cover or faceplate shall be made so that the front edge of the box, plaster ring, extension ring, or listed exlendcr will not be set back of the finished surface more than 6 mm.</span></p><p class="s138" style="padding-top: 7pt;padding-left: 38pt;text-indent: 0pt;line-height: 107%;text-align: justify;">Installations within a surface of wood or other combustible surface material, boxes, plaster rings, extension rings, or listed extenders shall extend to the finished surface or project therefrom.</p><p class="s867" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.14.2.7  Repairing  Noncombustible  Surfaces. <span class="s138">Noncombustible surfaces that are broken or incomplete around boxes employing a flush-type cover or faceplate shall be repaired so there will be no gaps or open spaces greater than 3 mm at the edge of the box.</span></p><p class="s867" style="padding-top: 7pt;padding-left: 37pt;text-indent: 0pt;line-height: 106%;text-align: justify;">3.14.2.8 Surface Extensions. <span class="s138">Surface extensions shall be made by mounting and mechanically securing an extension ring over the box. Equipment grounding shall be in accordance with Part 2.50.6.</span></p><p class="s1612" style="padding-top: 7pt;padding-left: 36pt;text-indent: 1pt;line-height: 111%;text-align: justify;">Exception: A surface extension shall be permitted to be made from the cover of a box where the cover is designed so it is unlikely to fall off or be removed if. its securing means becomes loose. The wiring method shall be flexible for an approved length that permits removal of the cover and provides access to the box interior and shall he arranged so that any grounding continuity is independent of the connection between the box and cover.</p><p class="s867" style="padding-top: 6pt;padding-left: 36pt;text-indent: 0pt;line-height: 107%;text-align: justify;">3.14.2.9 Supports. <span class="s138">Enclosures within the scope of this article shall be supported in accordance with one or more of the provisions in 3.14.2.9(A) through (H).</span></p><p class="s867" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;line-height: 107%;text-align: justify;">(A) Surface Mounting. <span class="s138">An enclosure mounted on a building or other surface shall be rigidly and securely fastened in place. If the surface does not provide rigid and secure support, additional support in accordance with other provisions of this section shall be provided.</span></p><p class="s138" style="padding-top: 6pt;padding-left: 35pt;text-indent: 0pt;text-align: justify;"><span class="s867">(B) Structural Mounting. </span>An enclosure supported from a structural member or <span class="s2754">from </span>grade shall be rigidly supported either directly or by using a metal, polymeric, or wood brace.</p><p class="s867" style="padding-top: 7pt;padding-left: 61pt;text-indent: -17pt;line-height: 108%;text-align: justify;">(1) Nails and Screws. <span class="s138">Nails and screws, where used as a fastening means, shall secure boxes by using brackets on the outside of the enclosure, or by using mounting holes in the back or in a single side of the enclosure, or they shall pass through the interior within 6 mm of the back or ends of the enclosure. Screws shall not be permitted to pass through tbe box unless exposed threads in</span></p><p class="s138" style="padding-top: 4pt;padding-left: 58pt;text-indent: 0pt;line-height: 107%;text-align: justify;">the box are protected using approved means to avoid abrasion of conductor insulation. Mounting holes made in the field shall not be pennitted.</p><p class="s138" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 106%;text-align: justify;"><span class="s867">(2) Braces. </span>Metal braces shall be protected against corrosion and formed from metal that is not less than 0.51 mm thick uncoated. Wood braces <span style=" color: #333;">shall </span>have a cross section not less th,m nominal 25 mm <span class="s1961">x </span>50 <span class="s2754">mm. </span>Wood braces in wet locations shall be treated for the conditions. Polymeric braces shall be identified as being suitable for the use.</p><p class="s138" style="padding-top: 6pt;padding-left: 32pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s867">(C) Mounting in Finished Surfaces. </span>An enclosure mounted in <span class="s2047">a </span>finished surface shall be rigidly <span style=" color: #333;">secured </span>thereto by clamps, anchors, or fittings identified for the application.</p><p class="s138" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span class="s867">(D) Suspended Ceilings. </span>An enclosure mounted to structural or supporting elements of a suspended ceiling shall be not more than 1650 cm<span class="s3396">3 </span>in size and shall be securely fastened in place in accordance with either 3.14.2.9(D)(l) or (D)(2).</p><p class="s1300" style="padding-top: 6pt;padding-left: 58pt;text-indent: -17pt;line-height: 106%;text-align: justify;"><span class="s867">(1) Framing Members. </span><span class="s441">An </span>enclosure shall be fastened to the framing members by mechanical means such as bolts, screws, or rivets, <span style=" color: #333;">or </span>by the use of clips or other securing means identified for use with the type of ceiling framing membcr(s) and enclosure(s) employed.  The  framing members shall be supported in an approved manner and securely fastened to each other and to the building structure.</p><p class="s867" style="padding-top: 7pt;padding-left: 57pt;text-indent: -16pt;line-height: 107%;text-align: justify;">(2) Support Wires. <span class="s138">The installation shall comply with the provisions of3.0.l.l l(A). The enclosure shall be secured, using identified methods, to ceiling support wire(s), including any additional support wire(s) installed for ceiling support. Support wire(s) used for enclosure support shall be fastened at each end so as to be taut within the ceiling cavity.</span></p><p class="s138" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s867">(E)  Raceway-Supported Enclosure,  Without Devices, Luminaires, or Lampholders. </span>An enclosure that does not contain a device(s), other than splicing devices, or supports a luminaire(s), a lampholder, or other equipment and is supported by entering raceways sball not exceed 1650 cm<span class="s3398">3</span> in size. It shall have threaded entries or identified hubs. It shall be supported bytwo or more conduits threaded wrenchtight into the enclosure or hubs. Each conduit shall be secured within 900 mm of the enclosure, or within 450 mm of the enclosure if all conduit entries are on the same side.</p><p class="s1612" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: The following wiring methods shall be permitted to support a conduit body of any size, including a conduit body constrncted <span style=" color: #333;">with </span>only one</p><p class="s1668" style="padding-top: 4pt;padding-left: 20pt;text-indent: 0pt;line-height: 110%;text-align: left;">conduit entry, provided that the trade size of the conduit      (e) The weight supported by any single conduit does body is not larger than the largest trade size of the        not exceed 9 kg.</p><p class="s1668" style="padding-left: 20pt;text-indent: 0pt;text-align: justify;">conduit or tubing:</p><p class="s1668" style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(1) Intermediate metal conduit, Type IMC</p><p class="s1668" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(2) Rigid metal conduit, Type RMC</p><p class="s1668" style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(0) Rigid polyvinyl chloride conduit, Type PVC</p><p class="s1668" style="padding-top: 8pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(]) Reinforced thermosetting resin conduit, Type</p><p class="s19" style="padding-left: 48pt;text-indent: 0pt;text-align: left;">RTRC</p><p class="s1668" style="padding-top: 7pt;padding-left: 29pt;text-indent: 0pt;text-align: left;">(2) Electrical metallic tuhing, Type EMF</p><p class="s2024" style="padding-top: 8pt;padding-left: 19pt;text-indent: 0pt;line-height: 109%;text-align: justify;"><span class="s187">(F) Raceway-Supported Enclosures, with Devices, Luminaires, or Lampholders. </span><span class="s23">An enclosure that contains a device(s), other </span>than <span class="s23">splicing devices, or supports a luminaire(s), a lampholder, or other equipment and is supported by entering raceways shall </span>not exceed <span class="s493">1650 cmJ </span><span class="s23">in </span>size. It shall have threaded entries or identified <span class="s493">hubs. It shall </span>be supported by <span class="s493">two </span>or <span class="s493">more conduits threaded wrenchtight into the enclosure or hubs. Each conduit </span>shall be <span class="s493">secured </span>within 450 mm <span class="s23">of </span>the <span class="s493">enclosure.</span></p><p class="s1668" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 1: Rigid metal or intermediate metal conduit shall be permitted to support a conduit body of any size, including a conduit body coristructed with only one conduit entry, provided the trade size of the conduit body is not larger than the largest trade size �{ the conduit.</p><p class="s1668" style="padding-top: 5pt;padding-left: 19pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception No. 2: An unbroken length(.�) of rigid or intermediate metal conduit shall be permitted to support a box used for luminaire or lampholder support, or to support a wiring enclosure that is an integral part of a luminaire and used in lieu of a box in accordance with 3.0.1_15{B}, where all of the following conditions are met:</p><p class="s1668" style="padding-top: 6pt;padding-left: 47pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(a) The conduit is securely fastened at a point so that the length of conduit beyond the last point of conduit support does not exceed 900 mm.</p><p class="s1668" style="padding-top: 6pt;padding-left: 46pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(b) The unbroken conduit length before the last point of conduit support is 300 mm or greater, and that portion�{the conduit <span class="s801">is </span>securely fastened at some point not less than 300 mm from its last point of support.</p><p class="s1668" style="padding-top: 6pt;padding-left: 46pt;text-indent: -17pt;line-height: 112%;text-align: justify;">(c) Where accessible to unqualified persons, the luminaire or lampholder, measured to its lowest point,isat least 2500mm above grade or standing area and at least 900 mm measured horizontally to the 2500 mm elevation from windows, doors, porches,fire escapes, or similar locations.</p><p class="s1668" style="padding-top: 5pt;padding-left: 47pt;text-indent: -18pt;line-height: 111%;text-align: justify;">(d) A luminaire supported <span class="s3399">by </span>a single conduit does not exceed 300 mm in any direction from the point of conduit entry.</p><p class="s1668" style="padding-top: 6pt;padding-left: 46pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(() At the luminaire or lampholder end, the conduit(s) is threaded wrenchtight into <span style=" color: #3A3A3A;">the </span>box, conduit body, integral wiring enclosure, or identified hubs. Where a box or <span style=" color: #3A3A3A;">conduit </span>body <span style=" color: #3A3A3A;">is </span>used for support, the luminaire shall he <span style=" color: #3A3A3A;">secured </span>directly to the box or conduit body, or through a threaded conduit nipple not over 75 mm long.</p><p class="s187" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(G) Enclosures inConcrete or Masonry. <span class="s23">An enclosure supported by embcdmcnt shall be identified as suitably protected from corrosion and securely embedded in concrete or masonry.</span></p><p class="s187" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(H) Pendant Boxes. <span class="s23">An enclosure supported by a pendant shall comply with 3.l 4.2.9(H)(l) or (H)(2).</span></p><p class="s23" style="padding-top: 6pt;padding-left: 47pt;text-indent: -18pt;line-height: 109%;text-align: justify;">(1) <b>FlexibJc Cord. </b>A box shall be supported from <span class="s1459">a </span>multiconductor cord or cable in an approved manner that protects the conductors against strain, such as a strain-relief connector threaded into a box with a hub.</p><p class="s23" style="padding-top: 6pt;padding-left: 47pt;text-indent: -18pt;line-height: 112%;text-align: justify;"><b>(2) Conduit.  </b>A  box  supporting  lampholders or  luminaires,  or  wiring  enclosures  within luminaires used in lieu of boxes in accordance with 3.0.1.15(8), shall be supported by rigid or intermediate metal conduit stems. For stems longer than 450 mm, the stems shall be connected to the wiring system with flexible fittings suitable for the location. At the luminaire end, <span style=" color: #3A3A3A;">the </span>conduit(s) shall be threaded wrenchtight into the box, wiring enclosure, or identified hubs.</p><p class="s23" style="padding-top: 6pt;padding-left: 47pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Where supported by only a single conduit, <span style=" color: #3A3A3A;">the </span>threaded joints shall be prevented from loosening by the use of setscrews or other effective means, or the luminairc, at any point, shall be at least</p><p class="s23" style="padding-left: 46pt;text-indent: 0pt;line-height: 112%;text-align: justify;">2.5 m above grade or standing area and at least 900 mm measured horizontally to the 2 500 mm elevation from windows, doors, porches, fire escapes, or similar locations. A luminaire supported by a single conduit shall not exceed</p><p class="s23" style="padding-left: 47pt;text-indent: 0pt;line-height: 110%;text-align: justify;">300 mm in any horizontal direction from the point of conduit entry.</p><p class="s187" style="padding-top: 7pt;padding-left: 19pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.14.2.10 Depth of Boxes. <span class="s23">Outlet anddevice boxes shall have an approved depth to allow equipment installed within them to be mounted properly and without likelihood of damage to conductors within the box.</span></p><p class="s187" style="padding-top: 6pt;padding-left: 19pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(A) Outlet Boxes Without Enclosed Devices or Utilization Equipment. <span class="s23">Outlet boxes that do not enclose devices or utilization equipment sqall have a minimum internal depth of 12.7 mm.</span></p><p class="s381" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(B) Outlet and Device Boxes with Enclosed Devices or Utilization Equipment. <span class="s578">Outlet and device boxes that enclose devices or utilization equipment shall have a minimum internal d�pth that accommodates the rearward projection of the equipment and the size of the conductors that supply the equipment. The internal depth shall include, where used, that of any extension boxes, plaster rings, or raised covers. The internal depth shall comply with all applicable provisions of 3.14.2.IO(B)(l) through (B)(5).</span></p><p class="s381" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 118%;text-align: justify;">(1) Large Equipment. <span class="s578">Boxes that enclose devices or utilization equipment that projects more than 48 mm rearward from the mounting plane of the box shall have a depth that is not less than the depth of the equipment plus 6 mm.</span></p><p class="s578" style="padding-top: 5pt;padding-left: 59pt;text-indent: -17pt;line-height: 118%;text-align: justify;"><b>(2) Conductors Larger Than 22 mm</b><b>2</b><span class="s3402">• </span>Boxes that enclose devices or utilization equipment supplied by conductors larger than 22 mm<span class="s2675">2</span> shall be identified for their specific function.</p><p class="s394" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;text-align: justify;">Exception to (2): Devices or utilization equipment supplied by conductors larger than 22 mm<span class="s3403">2 </span>shall be permitted to be mountedonor injunction and pull boxes larger than 1650 cmJ if the spacing at the terminals meets the requirements of 3.12.1.6.</p><p class="s578" style="padding-top: 8pt;padding-left: 59pt;text-indent: -17pt;line-height: 117%;text-align: justify;"><b>(3) Conductors 8, 14, or 22 mm</b><b>2</b><span class="s3404">• </span>Boxes that enclose devices or utilization equipment supplied by 8, 14, or 22 mm<span class="s1915">2 </span>conductors shall have an internal depth that is not less than 52.4 mm.</p><p class="s578" style="padding-top: 6pt;padding-left: 59pt;text-indent: -17pt;line-height: 118%;text-align: justify;"><b>(4) Conductors 3.5 or 5.5 mm</b><b>2</b><span class="s3402">• </span>Boxes that enclose devices or utilization equipment supplied by 3.5 or 5.5 mm<span class="s2675">2</span> conductors shall have an internal depth that is not less than 30.2 mm. Where the equipment projects rearward from the mounting plane of the box by more than 25 mm, the box shall have a depth not less than that of the equipment plus 6 mm.</p><p class="s578" style="padding-top: 6pt;padding-left: 60pt;text-indent: -17pt;line-height: 119%;text-align: justify;"><b>(5) Conductors 2.0  mm</b><b>2</b><b> (1.6 mm dia.) and Smaller. </b>Boxes that enclose devices or utilization equipment supplied by 2.0 mm<span class="s2675">2</span> <span class="s2744">( </span>1.6 mm dia.) or smaller conductors shall have a depth that is not less than 23.8 mm.</p><p class="s394" style="padding-top: 4pt;padding-left: 33pt;text-indent: 0pt;text-align: justify;">Exception to (J) through (5): Devices or utilization equipment that is listed to be installed with specified boxes shall be permitted.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 33pt;text-indent: 0pt;line-height: 118%;text-align: justify;">3.14.2.11  Covers  and  Canopies.  <span class="s578">In  completed installations, each box shall have a cover, faceplate, lampholder, or luminaire canopy, except where the installation complies with 4.10.3.5(B). Screws used for the purpose of attaching covers, or other equipment, to</span></p><p class="s578" style="padding-top: 4pt;padding-left: 28pt;text-indent: 0pt;line-height: 115%;text-align: justify;">the box shall be either machine screws matching the thread gauge or size that is integral to the box or shall be in accordance with the manufacturer&#39;s instructions.</p><p class="s381" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 119%;text-align: justify;">(A)  Nonmetallic  or  Metal  Covers and Plates. <span class="s578">Nonmetallic or metal covers and plates shall be permitted. Where metal covers or plates arc used, they shall comply with the grounding requirements of 2.50.6.1.</span></p><p class="s382" style="padding-top: 4pt;padding-left: 38pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: For additiooal grounding requirements, see 4.J0.5.3 for metal luminaire canopies, and 4.4.1.12 and 4.6.1.6(R) for metal faceplates.</p><p class="s381" style="padding-top: 6pt;padding-left: 29pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(B) Exposed Combustible Wall or Ceiling Finish. <span class="s578">Where a luminaire canopy or pan is used, any combustible wall or ceiling finish exposed between the edge of the canopy or pan and the outlet box shall be covered with noncombustible material if required by</span></p><p class="s578" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">4. l0.3.4.</p><p class="s381" style="padding-top: 7pt;padding-left: 30pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(C) Flexible Cord Pendants. <span class="s578">Covers of outlet boxes and conduit bodies having holes through which flexible cord pendants pass shall b� provided with identified bushings or shall have smooth, well-rounded surfaces on which the cords may bear. So-called hard rubber or composition bushings shall not be used.</span></p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s381" style="padding-left: 30pt;text-indent: 0pt;text-align: justify;">3.14.2.13 Outlet Boxes.</p><p class="s381" style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 118%;text-align: justify;">(A) Boxes at Luminairc or Lampholdcr Outlets. <span class="s578">Outlet boxes or fittings designed for the support of luminaircs and lampholdcrs, and installed as required by 3.14.2.9, shall be permitted to support a luminaire or lampholder.</span></p><p class="s381" style="padding-top: 5pt;padding-left: 59pt;text-indent: -18pt;line-height: 117%;text-align: justify;">(1) VerticaJ Surface Outlets. <span class="s578">Boxesused at luminaire or lampholder outlets in or on a vertical surface shall be identified and marked on the interior of the box to indicate the maximum weight of the luminaire that is permitted to be supported by the box if other than 23 kg.</span></p><p class="s394" style="padding-top: 5pt;padding-left: 31pt;text-indent: 0pt;text-align: justify;">Exception: A vertically mounted luminaire or lampholder weighing not more than 3 kg <span style=" color: #363636;">shall </span>be permitted to <span style=" color: #363636;">be </span>supported on other <span style=" color: #363636;">boxes </span>or plaster rings that are secured to other boxes, provided that the luminaire or its supporting yoke, or the lampholder, is secured to the box with no <span style=" color: #363636;">fewer </span>than hvo No. 6 or larger screws.</p><p class="s578" style="padding-top: 7pt;padding-left: 60pt;text-indent: -18pt;line-height: 118%;text-align: justify;"><span class="s580">(2) </span><b>Ceiling Outlets. </b>At every outlet used exclusively for  lighting, the  box  shall be designed  or installed so that a luminaire or lampholder may be attached. Boxes shall be required to support a luminaire weighing a minimum of <span style=" color: #363636;">23 </span>kg. A luminaire that weighs more than 23 kg shall be supported independently of the outlet box, unless</p><p class="s3405" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">ARTICLE 3.14 <span style=" color: #8A8A8A;">-&nbsp; </span><span style=" color: #525252;">OITTLET, DEVICE, </span><span style=" color: #424242;">PULL, </span>AND <span style=" color: #525252;">JUNCTION </span><span style=" color: #424242;">BOXES; CONDUIT </span>BODIES; <span style=" color: #424242;">FlTT\NGS; </span>AND <span style=" color: #525252;">HANDHOLE</span></p><p class="s2939" style="padding-top: 4pt;padding-left: 33pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><span style=" color: #424242;">the</span>outlet box is <span style=" color: #424242;">listed for </span>not <span style=" color: #232323;">l</span><span style=" color: #525252;">ess </span>than <span style=" color: #424242;">the </span>weight <span style=" color: #232323;">to </span><span style=" color: #424242;">be </span><span style=" color: #525252;">supported. The interior </span>of the <span style=" color: #525252;">box shall </span><span style=" color: #424242;">be marked by </span><span style=" color: #525252;">the </span>manufacturer <span class="s3410">to </span><span style=" color: #424242;">indicate </span><span style=" color: #525252;">the </span><span style=" color: #424242;">maximum </span>weight <span style=" color: #525252;">the </span><span style=" color: #646464;">box </span>sh&lt;1ll <span style=" color: #525252;">be permitted </span><span style=" color: #424242;">to </span><span style=" color: #525252;">support.</span></p><p class="s2939" style="padding-top: 6pt;padding-left: 5pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><b>(B) </b><span class="s3412">.</span><b>Floor </b><span class="s727">Boxes</span><span class="s3413">. </span>Boxes <span style=" color: #424242;">listeu </span><span style=" color: #646464;">spec</span>i<span style=" color: #525252;">fic</span>ally <span style=" color: #525252;">for </span><span style=" color: #424242;">this cipplication </span><span style=" color: #646464;">shall </span>be <span style=" color: #424242;">used </span><span style=" color: #646464;">for </span>receptacles <span style=" color: #525252;">located </span>in the <span style=" color: #525252;">floor.</span></p><p class="s3414" style="padding-top: 6pt;padding-left: 6pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Exception: <span style=" color: #313131;">Boxes </span><span style=" color: #646464;">located </span><span style=" color: #313131;">in </span><span style=" color: #747474;">elevated </span>floors <span style=" color: #313131;">of </span>show <span style=" color: #313131;">win</span>d<span style=" color: #747474;">ows </span>and similar <span style=" color: #747474;">loca</span>tio<span style=" color: #313131;">ns </span><span style=" color: #424242;">shall </span><span style=" color: #646464;">be </span><span style=" color: #424242;">permitted </span><span style=" color: #313131;">to </span><span style=" color: #424242;">be other them </span><span style=" color: #313131;">those </span><span style=" color: #646464;">listed </span>for floor <span style=" color: #424242;">applications. Receptacles </span>and covers shall be <span style=" color: #646464;">listed </span><span style=" color: #313131;">as an </span>assembly for thl&lt;r type <span style=" color: #424242;">of </span><span style=" color: #313131;">location.</span></p><p class="s456" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span class="s3411">(C) Boxes </span><span class="s3416">11t </span><b>Ceiling-Suspended </b><span class="s3411">(Paddle) Fan Outlets. </span><span style=" color: #232323;">Ou</span><span style=" color: #525252;">tlet </span><span style=" color: #313131;">hoxes or </span>outlet <span style=" color: #525252;">box systems </span>used as the <span style=" color: #646464;">so</span><span style=" color: #313131;">1e support </span>of <span style=" color: #525252;">a ceiling-suspended </span>(p::Jddle) fan shall be <span style=" color: #525252;">listed, </span><span style=" color: #313131;">shall </span>he <span style=" color: #646464;">marked </span><span style=" color: #313131;">hy their </span><span style=" color: #525252;">manufacturer cis </span><span style=" color: #313131;">suitable </span><span style=" color: #525252;">for this </span>purpose, <span style=" color: #646464;">and </span><span style=" color: #313131;">shall </span><span style=" color: #525252;">not support ceiling-suspended (paddle) </span>fans that <span style=" color: #313131;">weigh more </span><span style=" color: #525252;">than </span><span style=" color: #232323;">32 </span>kg. <span style=" color: #525252;">For </span><span style=" color: #313131;">outlet </span>boxes or outlet <span style=" color: #232323;">hox </span><span style=" color: #525252;">sys</span><span style=" color: #232323;">t</span><span style=" color: #525252;">ems </span><span style=" color: #313131;">designed </span>to <span style=" color: #525252;">support cei</span><span style=" color: #232323;">l</span>iog-s<span style=" color: #232323;">uspe</span><span style=" color: #525252;">nded </span><span style=" color: #646464;">(</span><span style=" color: #313131;">pad&lt;lle</span><span style=" color: #525252;">) </span>fans <span style=" color: #525252;">that </span>weigh <span style=" color: #313131;">m</span><span style=" color: #646464;">ore </span><span style=" color: #313131;">than </span>16 kg, <span style=" color: #313131;">the </span>required <span style=" color: #313131;">marking </span>shall <span style=" color: #313131;">include </span>the maximum <span style=" color: #313131;">weight </span><span style=" color: #525252;">to he </span><span style=" color: #646464;">s</span><span style=" color: #313131;">upported</span><span style=" color: #646464;">.</span></p><p class="s3409" style="padding-top: 5pt;padding-left: 7pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span style=" color: #313131;">Where </span><span style=" color: #646464;">s</span><span style=" color: #313131;">p</span>are<span style=" color: #747474;">, </span>separately <span style=" color: #747474;">s</span><span style=" color: #313131;">witched, wigrounded </span><span style=" color: #646464;">co</span><span style=" color: #313131;">ndu</span>cto<span style=" color: #313131;">rs </span><span style=" color: #424242;">are </span>provided <span style=" color: #424242;">to </span>a cei<span style=" color: #232323;">l</span>i<span style=" color: #313131;">n</span>g-m<span style=" color: #313131;">ounted </span><span style=" color: #646464;">outlet </span><span style=" color: #424242;">box, </span>in <span style=" color: #424242;">a </span><span style=" color: #313131;">location </span><span style=" color: #424242;">acceptable </span><span style=" color: #313131;">for </span><span style=" color: #424242;">a </span><span style=" color: #646464;">ceiling-suspended </span><span style=" color: #424242;">(paddle) </span>fan <span style=" color: #424242;">in </span><span style=" color: #313131;">one-fa</span>mily<span style=" color: #747474;">, </span>two-family, <span style=" color: #424242;">or multifamily </span>dwe<span style=" color: #232323;">llin</span><span style=" color: #424242;">gs, the </span>outlet <span style=" color: #313131;">box </span><span style=" color: #424242;">or </span>outlet <span style=" color: #424242;">box </span><span style=" color: #313131;">system </span><span style=" color: #646464;">sha</span><span style=" color: #313131;">ll </span><span class="s3419">be </span><span style=" color: #424242;">listed for </span>sole<span style=" color: #313131;">support </span>of a <span style=" color: #313131;">ceiling-suspended </span><span style=" color: #424242;">(paddle) </span>fan.</p><p class="s2939" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s727">(D) </span><span class="s3413">Utilization </span><b>Equipment. </b>Boxes <span style=" color: #424242;">used for the </span><span style=" color: #525252;">support </span>of <span style=" color: #424242;">utilization </span>equipment <span style=" color: #525252;">other </span>than <span style=" color: #646464;">ceiling­ </span><span style=" color: #424242;">suspended (paddle) fans </span><span style=" color: #525252;">shall </span>meet <span style=" color: #525252;">the </span>requirements <span style=" color: #424242;">of </span><span style=" color: #525252;">3.14.2.13(A) </span>for the <span style=" color: #646464;">support </span>of <span style=" color: #525252;">a </span>luminaire <span style=" color: #525252;">that </span>is the <span style=" color: #525252;">same </span><span style=" color: #424242;">size </span><span style=" color: #525252;">and </span>weight.</p><p class="s3414" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span style=" color: #313131;">Exception: Ut</span>ili<span style=" color: #747474;">z</span>at<span style=" color: #313131;">i</span>on <span style=" color: #313131;">equipment </span>weighing <span style=" color: #313131;">not </span><span style=" color: #424242;">more </span><span style=" color: #313131;">than </span>3 kg <span style=" color: #424242;">shall be </span><span style=" color: #313131;">perm</span>itt<span style=" color: #747474;">e</span>d <span style=" color: #424242;">to </span><span style=" color: #313131;">be </span><span style=" color: #424242;">supported on </span>other <span style=" color: #424242;">boxes </span><span style=" color: #313131;">or </span>plaster <span style=" color: #313131;">rings </span><span style=" color: #424242;">that </span>are secured <span style=" color: #313131;">to </span>other <span style=" color: #424242;">boxes, </span>provided <span style=" color: #313131;">th</span><span style=" color: #646464;">e </span>equipment <span style=" color: #424242;">or </span><span style=" color: #313131;">its </span><span style=" color: #424242;">supporting</span><span style=" color: #313131;">yok</span><span style=" color: #646464;">e </span>is secured <span style=" color: #424242;">to the box with </span><span style=" color: #313131;">nu </span>fewer than<span style=" color: #313131;">two </span><span style=" color: #424242;">No. 6 </span>or <span style=" color: #424242;">larger </span><span style=" color: #232323;">scr</span><span style=" color: #424242;">ew</span><span style=" color: #646464;">s.</span></p><p class="s2939" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 108%;text-align: justify;"><span class="s727">(E) </span><b>Separable Attachment Fittings. </b><span style=" color: #424242;">Outlet boxes </span>required in <span style=" color: #424242;">3.14.2.13 shall be pennitted </span>to <span style=" color: #646464;">support </span><span style=" color: #424242;">listed </span><span style=" color: #232323;">locking </span><span style=" color: #525252;">support </span><span style=" color: #646464;">and </span>mounting <span style=" color: #232323;">r</span><span style=" color: #525252;">ece</span>pta<span style=" color: #525252;">c</span>l<span style=" color: #646464;">es </span><span style=" color: #424242;">used in combination </span><span style=" color: #232323;">with </span><span style=" color: #525252;">compatible </span>attachment <span style=" color: #424242;">fittings. </span>The combination <span style=" color: #424242;">shall </span>be <span style=" color: #232323;">i</span><span style=" color: #424242;">den</span><span style=" color: #646464;">ti</span>fi<span style=" color: #525252;">e</span>d <span style=" color: #232323;">for </span><span style=" color: #424242;">the </span><span style=" color: #525252;">support </span><span style=" color: #424242;">of equipment </span><span style=" color: #232323;">within </span>the <span style=" color: #424242;">weight and mounting </span><span style=" color: #232323;">orien</span><span style=" color: #424242;">tati</span><span style=" color: #646464;">on </span>limits <span style=" color: #525252;">of </span><span style=" color: #232323;">the </span>listing. Where <span style=" color: #424242;">the </span>supporting receptacle <span style=" color: #424242;">is </span>installed <span style=" color: #424242;">within </span>a <span style=" color: #232323;">box, </span>it <span style=" color: #525252;">shall </span><span style=" color: #232323;">be </span>included <span style=" color: #424242;">in the </span>fill <span style=" color: #525252;">calculation covered </span><span style=" color: #424242;">in 3.</span><span style=" color: #232323;">I</span>4.2.2(B<span style=" color: #646464;">)(</span><span style=" color: #424242;">4).</span></p><p class="s2939" style="padding-top: 2pt;padding-left: 5pt;text-indent: 0pt;line-height: 106%;text-align: justify;"><b>3.14.2.14 </b><span class="s727">Pull </span><b>and </b><span class="s727">Junction Boxes </span><b>and Conduit </b><span class="s727">Bodies. </span>Boxes <span style=" color: #646464;">and </span><span style=" color: #525252;">conduit </span>bodie<span style=" color: #646464;">s </span><span style=" color: #424242;">used </span><span style=" color: #232323;">as </span>pull <span style=" color: #424242;">or </span>junction <span style=" color: #424242;">boxes </span><span style=" color: #525252;">shall </span>comply <span style=" color: #424242;">with </span>3.<span style=" color: #424242;">l </span><span style=" color: #525252;">4.2.14(A) </span><span style=" color: #424242;">through </span><span style=" color: #525252;">(E).</span></p><p class="s3414" style="padding-top: 7pt;padding-left: 6pt;text-indent: 0pt;line-height: 111%;text-align: justify;"><span style=" color: #646464;">Exception: </span><span style=" color: #424242;">Terminal </span>housings <span style=" color: #646464;">supplied </span>with <span style=" color: #313131;">mo</span>tor<span style=" color: #747474;">s </span><span style=" color: #313131;">shall </span><span style=" color: #646464;">comply </span><span style=" color: #313131;">with </span>the <span style=" color: #424242;">provisions of4.30.</span><span style=" color: #646464;">l. </span>12.</p><p class="s456" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><b>(A) </b><span class="s727">Minimum </span><span class="s3411">Size. </span><span style=" color: #525252;">For raceways  </span>containing <span style=" color: #646464;">con</span><span style=" color: #313131;">du</span><span style=" color: #525252;">ct</span><span style=" color: #313131;">ors </span><span style=" color: #525252;">of 22 </span><span style=" color: #313131;">mm</span><span class="s3421">2</span> <span style=" color: #525252;">or </span><span style=" color: #232323;">larger </span><span style=" color: #525252;">that a</span><span style=" color: #232323;">r</span>e <span style=" color: #313131;">required </span><span style=" color: #646464;">to </span>be <span style=" color: #525252;">insulated, </span>and for <span style=" color: #525252;">cables </span>containing <span style=" color: #525252;">conductors </span>of <span style=" color: #525252;">22 </span><span style=" color: #232323;">mm</span><span class="s3422">2 </span><span style=" color: #525252;">or </span>larger<span style=" color: #747474;">, </span>the <span style=" color: #313131;">minimum </span><span style=" color: #525252;">dimensions of </span><span style=" color: #313131;">pull </span>or <span style=" color: #525252;">junction </span><span style=" color: #313131;">boxes </span>installed <span style=" color: #232323;">in </span><span style=" color: #313131;">a raceway </span>or cable <span style=" color: #232323;">run </span><span style=" color: #646464;">shall </span>comply with <span style=" color: #313131;">3.</span>l 4.2.l 4(A){l) <span style=" color: #313131;">through </span><span style=" color: #646464;">(</span><span style=" color: #525252;">A)(3). </span><span style=" color: #313131;">Where </span><span style=" color: #525252;">an </span>enclosure <span style=" color: #525252;">&lt;lirncnsion </span>is <span style=" color: #646464;">to </span>be calculated based <span style=" color: #525252;">o</span><span style=" color: #232323;">n </span><span style=" color: #313131;">the </span>diameter of <span style=" color: #646464;">entering </span>raceways, <span style=" color: #525252;">the diameter shall be</span>the <span style=" color: #525252;">metric </span>designator <span style=" color: #646464;">(trade </span>size) <span style=" color: #313131;">expr</span><span style=" color: #646464;">esse</span>d in <span style=" color: #525252;">the </span><span style=" color: #313131;">wiits </span><span style=" color: #525252;">of </span><span style=" color: #313131;">measurement employed.</span></p><p class="s2939" style="padding-top: 7pt;padding-left: 32pt;text-indent: -17pt;line-height: 106%;text-align: justify;"><span class="s3417">(1) Straight </span><b>Pulls. </b><span style=" color: #232323;">In </span><span style=" color: #424242;">straight pulls, the </span>length <span style=" color: #525252;">of </span><span style=" color: #424242;">the </span>box or <span style=" color: #525252;">conduit </span>body shall not <span style=" color: #525252;">be </span><span style=" color: #424242;">less </span>than <span style=" color: #525252;">eight times the </span>metric <span style=" color: #525252;">designator (trade </span><span style=" color: #646464;">size) </span>of the largest <span style=" color: #424242;">raceway.</span></p><p class="s2939" style="padding-top: 6pt;padding-left: 33pt;text-indent: -17pt;line-height: 107%;text-align: justify;"><span class="s3417">(2) </span><b>Angle </b><span class="s727">or </span><span class="s3417">U </span><b>Pu.Us, </b><span class="s727">or </span><b>Splices. </b><span style=" color: #424242;">Where </span><span style=" color: #232323;">splices </span><span style=" color: #646464;">or </span><span style=" color: #424242;">where angle </span>or <span style=" color: #646464;">U </span><span style=" color: #424242;">pulls </span>are <span style=" color: #424242;">made, the distance </span>between <span style=" color: #525252;">each </span><span style=" color: #232323;">ra</span><span style=" color: #424242;">c</span><span style=" color: #646464;">e</span><span style=" color: #424242;">way entry </span>inside <span style=" color: #424242;">the </span><span style=" color: #525252;">box </span>or condui<span style=" color: #646464;">t </span><span style=" color: #424242;">body and </span><span style=" color: #232323;">the </span>opposite wall of <span style=" color: #424242;">the box or </span><span style=" color: #525252;">conduit </span><span style=" color: #424242;">body </span><span style=" color: #525252;">shall </span>not <span style=" color: #424242;">�e less </span><span style=" color: #525252;">than </span><span style=" color: #424242;">six </span>time<span style=" color: #646464;">s </span><span style=" color: #424242;">the </span><span style=" color: #525252;">met</span><span style=" color: #232323;">ric </span><span style=" color: #424242;">designator </span><span style=" color: #525252;">(trade </span><span style=" color: #232323;">size) </span><span style=" color: #646464;">of </span><span style=" color: #424242;">the largest </span>raceway <span style=" color: #646464;">in</span><span style=" color: #525252;">a </span><span style=" color: #424242;">row. </span>This <span style=" color: #232323;">d</span><span style=" color: #525252;">is</span>tance <span style=" color: #525252;">shall </span>be increased <span style=" color: #525252;">for </span>additional <span style=" color: #424242;">entries by the </span><span style=" color: #525252;">amount </span><span style=" color: #424242;">of </span>the <span style=" color: #646464;">sum </span><span style=" color: #525252;">of the </span><span style=" color: #424242;">diameters </span><span style=" color: #525252;">of all </span>other raceway <span style=" color: #525252;">entries </span>in the sam<span style=" color: #646464;">e </span><span style=" color: #525252;">row </span>on the <span style=" color: #525252;">same </span>wall <span style=" color: #525252;">of </span>the box. <span style=" color: #646464;">Each </span>row <span style=" color: #424242;">shall be </span><span style=" color: #525252;">calculate&lt;l </span><span style=" color: #232323;">indi</span><span style=" color: #525252;">vidua</span><span style=" color: #232323;">ll</span><span style=" color: #424242;">y, </span>and <span style=" color: #424242;">the </span><span style=" color: #525252;">single </span>row that provides <span style=" color: #232323;">the </span>maximum <span style=" color: #525252;">distance </span>shall <span style=" color: #424242;">be </span><span class="s3423">u</span><span class="s3424">sed.</span></p><p class="s3414" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span style=" color: #646464;">Exce</span><span style=" color: #424242;">ptio</span><span style=" color: #232323;">n</span><span style=" color: #424242;">: </span>Where <span style=" color: #313131;">a </span><span style=" color: #424242;">raceway or </span><span style=" color: #646464;">cable </span><span style=" color: #313131;">entry </span>is in the <span style=" color: #424242;">wall </span><span style=" color: #646464;">of </span>a <span style=" color: #424242;">box </span><span style=" color: #313131;">or </span>conduit <span style=" color: #424242;">body </span>opposite a <span style=" color: #424242;">removable </span>cover, <span style=" color: #424242;">the </span>distance <span style=" color: #424242;">from </span>that <span style=" color: #313131;">wall </span><span style=" color: #424242;">to </span><span style=" color: #313131;">the </span>cover shall <span style=" color: #424242;">be permitted </span>to comply <span style=" color: #424242;">with </span><span style=" color: #313131;">th</span><span style=" color: #646464;">e </span>distance <span style=" color: #313131;">required </span>for <span style=" color: #646464;">one </span>wire <span style=" color: #424242;">per </span><span style=" color: #313131;">terminal </span>in <span style=" color: #424242;">Table 312.6(A).</span></p><p class="s456" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 107%;text-align: justify;"><span style=" color: #313131;">The </span>distance <span style=" color: #313131;">between raceway </span>entries <span style=" color: #525252;">e</span><span style=" color: #313131;">n</span><span style=" color: #525252;">c</span><span style=" color: #232323;">l</span>os<span style=" color: #232323;">ing the </span><span style=" color: #525252;">same </span>conductor <span style=" color: #313131;">shall </span>not <span style=" color: #232323;">be less </span>than <span style=" color: #525252;">six </span><span style=" color: #313131;">times the </span>metric <span style=" color: #232323;">design</span>at<span style=" color: #646464;">o</span>r <span style=" color: #525252;">(trade size) </span><span style=" color: #313131;">of </span><span style=" color: #525252;">the </span>larger <span style=" color: #313131;">raceway.</span></p><p class="s2939" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 108%;text-align: justify;">When transposing <span style=" color: #424242;">cable</span><span style=" color: #525252;">size </span><span style=" color: #424242;">into </span>raceway <span style=" color: #525252;">size </span>in 3<span class="s3425">.14</span>.2.14(<span style=" color: #424242;">A)(</span>1) and (A)(2), <span style=" color: #525252;">the </span><span style=" color: #424242;">minimwn metric </span>designator (trade <span style=" color: #525252;">size) </span><span style=" color: #232323;">raceway </span>required for the <span style=" color: #232323;">number </span><span style=" color: #424242;">and </span><span style=" color: #525252;">size </span>of conductors <span style=" color: #232323;">in </span><span style=" color: #424242;">the </span><span style=" color: #646464;">c</span>able <span style=" color: #424242;">shall be </span>used.</p><p class="s2939" style="padding-top: 6pt;padding-left: 34pt;text-indent: -17pt;line-height: 110%;text-align: justify;"><span class="s3417">(3) </span><b>Smaller Dimensions. </b><span style=" color: #232323;">Listed </span><span style=" color: #424242;">boxes </span>pr listed conduit bodies <span style=" color: #424242;">of </span>dimensions <span style=" color: #232323;">less </span><span style=" color: #525252;">than </span>those</p><p class="s23" style="padding-top: 3pt;padding-left: 59pt;text-indent: 0pt;line-height: 110%;text-align: justify;">required in 3.14.2.l4(A)(l) and (A)(2) shall     <b>(2) Size. </b>In addition to the overnll size requirement be pennitied for installations of combinations       in the first sentence of3.14.2.14(A)(2), the power of conductors that are less than the maximum       distribution block shall be installed in a box with conduit or tubing fill (of conduits or tubing being       <span class="s1460">dimensions notsmaller thanspecified in theinstallation </span>used) permitted by Table <span class="s1460">I</span>0.1.<span class="s1460">l. l.                instructions of lhe power distribution block.</span></p><p class="s23" style="padding-top: 7pt;padding-left: 59pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Listed conduit bodies of dimensions less than those required in 3. l 4.2.14(A)(2), and having a radius of the curve to the centerline not less than that indicated in Table 10.1.1.2 for one­ shot and full-shoe benders, shall be per mitted for installations of combinations of conductors</p><p class="s23" style="padding-left: 60pt;text-indent: 0pt;text-align: justify;">permitted by Table 10.1.1.1. These conduit <span class="s1460">bodies shall be marked </span>to show <span class="s1460">they have been specifically</span></p><p class="s678" style="padding-top: 3pt;padding-left: 60pt;text-indent: 0pt;text-align: justify;">evaluated in accordance with this provision.</p><p class="s23" style="padding-top: 8pt;padding-left: 60pt;text-indent: 0pt;line-height: 112%;text-align: justify;">Where the permitted combinations of conductors for which the box or conduit body has been listed are less than the maximum conduit or tubing fill permitted by Table 10.1.1.1, the box or conduit body shall be permanently marked with the maximum number and maximum size of conductors pennittcd. For other conductor sizes and combinations, the total cross-sectional area of thefill shall not exceed the cross-sectional area of the conductors specified in the marking, based on the type of conductor identified as part of the product listing.</p><p class="s678" style="padding-top: 4pt;padding-left: 42pt;text-indent: 0pt;line-height: 108%;text-align: justify;">FPN: UnlessotheCW&quot;ise specified, the applicable product standards evaluate the fill markings covered here based on conductors with Type XJIHW insulation.</p><p class="s187" style="padding-top: 6pt;padding-left: 33pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(B) Conductors in Pull or Junction Boxes. <span class="s23">ln pull boxes or junction boxes having any dimension over l 800 mm, all conductors shall be cabled or racked up in an approved manner.</span></p><p class="s187" style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;line-height: 112%;text-align: justify;">(C) Covers. <span class="s23">All pull boxes, junction boxes, and conduit bodies shall be provided with covers compatible with the box or conduit hody construction and suitable for the conditions of use. Where used, metal covers shall comply with the grounding requirements of 2.50.6.l.</span></p><p class="s187" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;">(D) Permanent Barriers. <span class="s23">Where permanent barriers are installed in a box, each section shall be considered as a separate box.</span></p><p class="s23" style="padding-top: 5pt;padding-left: 34pt;text-indent: 0pt;line-height: 113%;text-align: justify;"><b>(E) Power Distribution Blocks. </b>Power distribution blocks shall be permitted in pull and junction boxes over 1650 cm<span class="s3426">3 </span>for connections of conductors where installed in boxes and where the iru;tallation complies with (1) through (5).</p><p class="s491" style="padding-top: 6pt;padding-left: 34pt;text-indent: 0pt;line-height: 120%;text-align: justify;">Exception: Equipment grounding terminal bars shall be permitted in smaller enclosures.</p><p class="s187" style="padding-top: 5pt;padding-left: 62pt;text-indent: -18pt;line-height: 118%;text-align: justify;">(1) Installation. <span class="s23">Power distribution blocks installed in boxes shall be listed.</span></p><p class="s23" style="padding-top: 5pt;padding-left: 56pt;text-indent: -17pt;line-height: 113%;text-align: justify;"><b>(3) Wire Bending Space. </b>Wire bending space at the terminals of power distribution blocks <span style=" color: #383838;">shall </span>comply with 3.12.1.6.</p><p class="s187" style="padding-top: 5pt;padding-left: 56pt;text-indent: -18pt;line-height: 112%;text-align: justify;">(4) Live Parts. <span class="s23">Power distribution blocks shall not have uninsulated live parts exposed within a box, whether or not the box cover is installed.</span></p><p class="s23" style="padding-top: 6pt;padding-left: 56pt;text-indent: -17pt;line-height: 112%;text-align: justify;"><b>(5) Through  Conductors.  </b>Where  the pull  or junction boxes arc used for conductors that do not terminate on tbe power distribution block(s), the through conductors shall be ananged so the <span style=" color: #383838;">power </span>distribution block terminals are unobstructed following installation.</p><p class="s187" style="padding-top: 5pt;padding-left: 30pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.14.2.15 Boxes, Conduit Bodies, and Handhole Enclosures to Be Accessible. <span class="s23">Boxes, conduit bodies, and hand-hole enclosures shall be installed so that the wiring contained in them can be ren&lt;lered accessible without removing any part of thebuilding or structure or, </span>in <span class="s23">underground circuits, without excavating sidewalks, paving, earth, or other substance that is to be used to establish the finished grade.</span></p><p class="s491" style="padding-top: 6pt;padding-left: 31pt;text-indent: 0pt;line-height: 115%;text-align: justify;">Exception: Listed boxes and handhole enclosures shall be permitted where covered by gravel, light aggregate,</p><p class="s491" style="padding-left: 31pt;text-indent: 0pt;line-height: 14pt;text-align: justify;">or non-cohesive granulated soil <span class="s3427">!f </span>their location <span style=" color: #383838;">is</span></p><p class="s491" style="padding-left: 31pt;text-indent: 0pt;text-align: justify;">effectively identified and accessible for excavation.</p><p class="s187" style="padding-top: 8pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.14.2.16 Handhole Enclosures. <span class="s23">Handhole enclosures shall be designed and installed to withstand all loads likely to be imposed on them. They shall be identified for use in underground systems.</span></p><p class="s678" style="padding-top: 4pt;padding-left: 40pt;text-indent: 0pt;line-height: 107%;text-align: justify;">FPN: SeeANSI/SCTE 77-2002, <span class="s1960">Specification/or Underground Enclosure Integrity, </span>for additional information on deliberate and non&lt;leliberale traffic loading that can be expected to bear on underground enclosures.</p><p class="s23" style="padding-top: 7pt;padding-left: 31pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><b>(A) Size. </b>H:mdhole enclosures shall be <span style=" color: #383838;">sized </span>in accordance with 3.14.2.14(A) for conducto<span style=" color: #525252;">r</span>s operating at l 000 volts or below, and in accordance with</p><p class="s23" style="padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;">3.14.4.2 for conductors operating at over 1000 volts. For handhole enclosures without bottoms where the provisions of3.14.2.14(A)(2),Exception, or 3.14.4.2(B) (1), Exception No. 1, apply, the measurement to the removable cover <span style=" color: #383838;">shall </span>be taken from the end of the conduit or cable assembly.</p><p class="s23" style="padding-top: 5pt;padding-left: 32pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><b>(B) Wiring Entries. </b>Underground raceways and <span style=" color: #383838;">cable </span>assemblies entering a handhole enclosure shall extend into the enclosure, but they shall not be required to be mechanically connected to the enclosure.</p><p class="s2704" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;text-align: left;">ARTICLE <span class="s3430">3.14-OUTLET, </span>DEVICE, <span class="s3430">PULL, </span>AND JUNCTION BOXES; CONDUIT BODIES; <span class="s3430">FITTINGS; </span>AND llANDHOLE</p><p class="s2671" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(C) Enclosed Wiring. <span class="s660">All enclosed conductors and any splices or terminations, if present, shall be listed as suitable for wet locations.</span></p><p class="s660" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 117%;text-align: justify;"><span class="s2671">(D) Covers. </span>Handholc enclosure covers shall have an identifying mark or logo that prominently identifies the function of the enclosure, such as &quot;electric.&quot; Handholc enclosure covers shall require the use of tools to open, or lhey shall weigh over 45 kg. Metal covers and other exposed conductive surfaces shall be bonded in accordance with 2.50.5.3 if the conductors in the handhole arc seivice conductors, or in accordance with 2.50.5.7(A) if the conductors in the handholc are feeder <span class="s137">or </span>branch-circuit conductors.</p><p class="s867" style="padding-top: 5pt;padding-left: 48pt;text-indent: 0pt;text-align: justify;">3.14.3 <span class="s3431">Construction Specifications</span></p><p class="s2671" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">3.14.3.1 Metal Boxes, Conduit Bodies, and <span class="s3432">Fittings.</span></p><p class="s867" style="padding-top: 7pt;padding-left: 7pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A} <span class="s3431">Corrosion </span>Resistant. <span class="s660">Metal boxes, conduit bodies, and fittings shall be corrosion resistant or shall be well­ galvanized, enameled, or otherwise properly coated inside and out to prevent corrosion.</span></p><p class="s660" style="padding-top: 6pt;padding-left: 7pt;text-indent: 0pt;line-height: 120%;text-align: justify;">FPN: See 3.0.1.6 for limitation in the use of boxes and fittings protected from corrosion solely by enamel.</p><p class="s660" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;line-height: 115%;text-align: justify;"><b>(B) Thickness of </b><span class="s3431">Metal. </span>Sheet steel boxes not over 1650 cm<span class="s2023">3</span> in size shall be made from steel not less than</p><p class="s660" style="padding-left: 7pt;text-indent: 0pt;line-height: 118%;text-align: justify;">1.59 mm thick. The wall of a malleable iron box or conduit body and a die-cast or permanent-mold cast aluminum, brass, bronze, or zinc box or conduit body shall not be less than 2.38 mm lhick. Other cast metal boxes or conduit bodies shall have a wall thickness not less than 3.17 mm.</p><p class="s655" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: justify;">Exception No. 1: Listed boxes and conduit bodies shown to have equivalent strength and characteristics shall be permitted to be made of thinner or other metals.</p><p class="s655" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;text-align: justify;">Exception No. 2: The walls oflisted short radius conduit bodies, as covered in 3.14.2.2{C)(2), shall be permitted to be made of thinner metal.</p><p class="s2671" style="padding-top: 6pt;padding-left: 8pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(C) Metal Boxes <span class="s3432">Over 1650 </span>cm3. <span class="s660">Metal boxes over 1650 cm</span><span class="s2023">3</span><span class="s660"> in size shall be constructed so as to be of l:lmple strength and rigidity. lf of sheet steel, lhe metal thickness shall not be less than 1.35 mm uncoated.</span></p><p class="s867" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(D) <span class="s3431">Grounding </span>Provisions. <span class="s660">A means shall be provided in each metal box for the connection of an equipment grounding conductor. The means shall be pennitted to be a tapped hole or equivalent.</span></p><p class="s660" style="padding-top: 5pt;padding-left: 8pt;text-indent: 0pt;line-height: 112%;text-align: justify;"><span class="s2671">3.14.3.2 Covers. </span>Metal covers shall be of the same material as the box or conduit body with which they a_re used, or they shall be lined with firmly attached insulating material that is not less lhan 0.79 mm <span class="s440">thick, </span>or they shall be listed for the purpose. Metal covers</p><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s159" style="padding-left: 8pt;text-indent: 0pt;text-align: left;">204</p><p class="s660" style="padding-top: 3pt;padding-left: 5pt;text-indent: 0pt;line-height: 117%;text-align: justify;">shall be the same thickness as the boxes or conduit body for which they are used, or they shall be listed for the purpose. Covers of porcelain or other approved insulating materials shall be permitted if of such form and thickness as to afford the required protection and strength.</p><p class="s660" style="padding-top: 5pt;padding-left: 6pt;text-indent: 0pt;line-height: 117%;text-align: justify;"><b>3.14.3.3 </b><span class="s3431">Bushings. </span>Covers of outlet boxes and conduit bodies having holes through which flexible cord pendants may pass shall be provided with approved bushings or shall have smooth, well-rounded surfaces on which the cord may bear. Where individual conductors pass through a metal cover, a separnte hole equipped with a bushing of suitable insulating material shall be provided for each conductor. Such <span style=" color: #333;">separate </span>holes shall be connected by <span class="s3433">l:I </span>slot as required by 3.0.1.20.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s660" style="padding-left: 7pt;text-indent: 0pt;line-height: 115%;text-align: justify;">3.14.3.4 <span class="s2671">Nonmetallic Boxes. </span>Provisions for supports or other mounting means for nonmetallic boxes shall be outside of the box, or the box shall be constructed so as to prevent contact between the conductors in the box and the supporting screws.</p><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s867" style="padding-left: 7pt;text-indent: 0pt;line-height: 117%;text-align: justify;">3.14.3.5 Marking. <span class="s660">All boxes and conduit bodies, covers, extension rings, plaster rings, and the like shall be durably and legibly marked with the manufacturer&#39;s name or trademark.</span></p><p class="s867" style="padding-top: 6pt;padding-left: 12pt;text-indent: 5pt;line-height: 108%;text-align: justify;">3.14.4 Pull and Junction Boxes, Conduit Bodies, and Handhole Enclosures <span class="s3431">for Use </span>on <span class="s3431">Systems </span>over</p><p class="s2671" style="padding-left: 81pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">1000 Volts, Nominal</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2671" style="padding-left: 8pt;text-indent: 0pt;text-align: justify;">3.14.4.1 <span class="s3432">General.</span></p><p class="s867" style="padding-top: 7pt;padding-left: 8pt;text-indent: 0pt;line-height: 115%;text-align: justify;">(A) Pull <span class="s3431">and Junction Boxes. </span><span class="s660">Where pull and junction boxes are used on systems over 1000 volts, the installation shall comply with the provisions of Part</span></p><p class="s660" style="padding-left: 8pt;text-indent: 0pt;line-height: 120%;text-align: justify;">3.14.4 and with the following general provisions of this article:</p><p class="s135" style="padding-top: 5pt;padding-left: 17pt;text-indent: 0pt;text-align: justify;">(1) <span class="s660">Part3.14.1, 3.14.1.2; 3.14.l.3; and 3.14.1.4</span></p><p class="s660" style="padding-top: 8pt;padding-left: 17pt;text-indent: 0pt;text-align: left;">(2) Part  3.14.2,  3.14.2.1;  3.14.2.3;  3.14.2.6;</p><p class="s660" style="padding-top: 2pt;padding-left: 36pt;text-indent: 0pt;text-align: left;">3.l4.2.9(A), (B), <span style=" color: #333;">or </span>(G); 3.14.2.14(B); and</p><p class="s660" style="padding-top: 2pt;padding-left: 36pt;text-indent: 0pt;text-align: left;">3.14.2.15</p><p class="s1966" style="padding-top: 8pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">(3) <span style=" color: #1D1D1D;">Part 3.14.3, 3.14.3.l(A) and (C); and 3.14.3.2</span></p><p class="s867" style="padding-top: 7pt;padding-left: 9pt;text-indent: 0pt;line-height: 117%;text-align: justify;">(B) <span class="s3431">Conduit </span>Bodies. <span class="s660">Where conduit bodies arc used on systems over I 000 volts, the installation shall comply with the provisions of Part 3.14.4 andwith the following general provisions of this article:</span></p><p class="s660" style="padding-top: 6pt;padding-left: 18pt;text-indent: 0pt;text-align: justify;">(1) Part3.14.l, 3.14.l.4</p><p class="s660" style="padding-top: 8pt;padding-left: 37pt;text-indent: -18pt;line-height: 120%;text-align: left;">(2) Part 3.14.2, 3.14.2.l; 3.14.2.3; 3.l4.2.9(A), (E), or (G); 3.14.2.14(A)(3); and 3.14.2.15  &#39;</p><p class="s660" style="padding-top: 5pt;padding-left: 18pt;text-indent: 0pt;text-align: left;">(3) Part 3.14.3, 3.14.3.l(A), and3.14.3.2</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="toc">&nbsp;</p><div class="toc"><a class="toc0" href="part10.htm">j</a><a class="toc0" href="part11.htm">,I---·----------�-----·  --··-</a></div><p class="nav">&nbsp;&nbsp;</p><p class="nav">&nbsp;</p><p class="nav"><a href="part8.htm">&lt; Previous</a><span> | </span><a href="../Philippine-Electrical-Code-2017-Edition.html">Contents</a><span> | </span><a href="part10.htm">Next &gt;</a></p><p class="nav">&nbsp;&nbsp;</p></body></html>
